  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d5286384-0468-490d-8513-6540cb8e5ed3}, !- Handle
  Schedule Rule 35,                       !- Name
  {f26f269b-8b75-4f98-9b01-c825a743d698}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6032f2db-5f82-4ec5-bf28-cb20098c07ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6032f2db-5f82-4ec5-bf28-cb20098c07ce}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1f535565-ece3-43a1-8310-ff9398176d94}, !- Handle
  Schedule Rule 36,                       !- Name
  {f26f269b-8b75-4f98-9b01-c825a743d698}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6d4a5ef-5991-4568-9ddb-704593baf84c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6d4a5ef-5991-4568-9ddb-704593baf84c}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2cd03b99-d86f-4915-949e-233a377adb1f}, !- Handle
  Schedule Rule 37,                       !- Name
  {f26f269b-8b75-4f98-9b01-c825a743d698}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9dc00da2-7bf1-47f1-90e8-f16021551a1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dc00da2-7bf1-47f1-90e8-f16021551a1e}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {48f03e42-773a-41a6-8d42-84b247592faa}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {b602bcb8-b740-4732-8fe2-1af7163f76ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b602bcb8-b740-4732-8fe2-1af7163f76ff}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a6dcd85f-945e-4439-9661-aca0e59b8af9}, !- Handle
  Schedule Rule 38,                       !- Name
  {48f03e42-773a-41a6-8d42-84b247592faa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7c95785f-c909-4307-9db3-021f302e57c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c95785f-c909-4307-9db3-021f302e57c9}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {683a5fcd-2432-4229-bfee-802cf84a75eb}, !- Handle
  Schedule Rule 39,                       !- Name
  {48f03e42-773a-41a6-8d42-84b247592faa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff94873b-f0f9-4193-a4be-eb5d260e32e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff94873b-f0f9-4193-a4be-eb5d260e32e6}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {80625b7b-8142-40b4-928e-5a8f566f7e99}, !- Handle
  Schedule Rule 40,                       !- Name
  {48f03e42-773a-41a6-8d42-84b247592faa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07e30e18-1173-405f-9b8e-5dd57aceca2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07e30e18-1173-405f-9b8e-5dd57aceca2f}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {a5a6a64c-ccce-4b25-bfa1-9e1f8f49566b}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Heating Setpoint Temperature Schedule Name
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  {3e131118-24c4-4a59-a393-d0def520f00e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e131118-24c4-4a59-a393-d0def520f00e}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e7d0fb1f-cf2a-44f9-82d8-33675e713416}, !- Handle
  Schedule Rule 41,                       !- Name
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {edebc2d5-97c7-4035-983f-d9d20baa0870}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edebc2d5-97c7-4035-983f-d9d20baa0870}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4a455b74-b588-4b6f-b3cf-3cce1adee49a}, !- Handle
  Schedule Rule 42,                       !- Name
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65d14a84-3b49-4fbb-9144-037adbc66b6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65d14a84-3b49-4fbb-9144-037adbc66b6e}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {159be2d6-c8ca-4f1d-84ce-ef3b54acba94}, !- Handle
  Schedule Rule 43,                       !- Name
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1a0da7b-a603-49f6-ac72-d9398fff4295}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1a0da7b-a603-49f6-ac72-d9398fff4295}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  {dcaf4ef7-f093-4789-8bb9-c800d8f80745}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcaf4ef7-f093-4789-8bb9-c800d8f80745}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {61087bca-d5b7-4e23-ba50-fe3dd8642c2d}, !- Handle
  Schedule Rule 44,                       !- Name
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d445a47-f26e-48e5-bee5-418c43b5884c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d445a47-f26e-48e5-bee5-418c43b5884c}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b57a329b-ef5d-4a54-bbf8-b199e4dd703c}, !- Handle
  Schedule Rule 45,                       !- Name
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9b9eba5-5f47-4c00-aabb-2f91dd434894}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9b9eba5-5f47-4c00-aabb-2f91dd434894}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {891cb77d-b454-424f-aed0-cce6b66baaef}, !- Handle
  Schedule Rule 46,                       !- Name
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {936d63b4-6ef5-4886-8bc1-3e3c71a438ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {936d63b4-6ef5-4886-8bc1-3e3c71a438ae}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {8dc0a60e-badf-41af-94d6-fd5f0468aee4}, !- Handle
  Space Function Lobby - hotel 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a7ac826d-8573-4781-b0e4-bfdc9b05471b}, !- Handle
  Space Function Lobby - hotel People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {96615ba9-5ddd-4eb2-8f68-74d16e9f0972}, !- Handle
  Space Function Lobby - hotel People,    !- Name
  {a7ac826d-8573-4781-b0e4-bfdc9b05471b}, !- People Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27c8d66d-bec3-451c-8688-256a30772c0c}, !- Work Efficiency Schedule Name
  {5bd8a938-e354-4c5c-ad25-03ff1abce662}, !- Clothing Insulation Schedule Name
  {7fd0809f-1100-489c-bb8b-bedbd86566be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1211f76e-aa5e-4b66-981f-d8605613528e}, !- Handle
  Space Function Lobby - hotel Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5041793487139,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1b65182f-d099-46f0-9c76-649630eaa832}, !- Handle
  Space Function Lobby - hotel Lights,    !- Name
  {1211f76e-aa5e-4b66-981f-d8605613528e}, !- Lights Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d984d095-c2a8-4948-9ecb-c44f3d3f540c}, !- Handle
  Space Function Lobby - hotel Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ac1ce065-322a-45df-81b7-8cb686b648cc}, !- Handle
  Space Function Lobby - hotel Elec Equip, !- Name
  {d984d095-c2a8-4948-9ecb-c44f3d3f540c}, !- Electric Equipment Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {716d5a85-f413-499e-9d26-a29dcad9b037}, !- Handle
  Space Function Lobby - hotel Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00143764,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {79353ce4-c4f7-4f5b-9b86-e0dc1b61d746}, !- Handle
  Space Function Lobby - hotel Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6896bd97-15cc-4944-b822-d2826762733e}, !- Number of People Schedule Name
  {71ce06a0-2cbe-473e-b837-03bde5736cc2}, !- People Activity Level Schedule Name
  {d0f49bf8-3f88-4bca-a7bd-55706aecb3ce}, !- Lighting Schedule Name
  {047c4e65-2c33-4dc0-98d8-ff6adb813da6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a103e93-1920-4be6-ad32-de16c110ac83}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6896bd97-15cc-4944-b822-d2826762733e}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {9563d8b9-c6e7-4da0-bc84-5225961a0553}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9563d8b9-c6e7-4da0-bc84-5225961a0553}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {484e6748-42be-4f88-8060-b35802e447c3}, !- Handle
  Schedule Rule 47,                       !- Name
  {6896bd97-15cc-4944-b822-d2826762733e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f3f23ed-ad9a-47fc-a2c3-f6121cbf7fef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f3f23ed-ad9a-47fc-a2c3-f6121cbf7fef}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d312f434-2a16-4aa8-9725-c738d5171820}, !- Handle
  Schedule Rule 48,                       !- Name
  {6896bd97-15cc-4944-b822-d2826762733e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b849d02-1feb-46e3-beb5-aba3791a394a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b849d02-1feb-46e3-beb5-aba3791a394a}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {928072e8-9d1f-44f7-8128-cb668a03c6eb}, !- Handle
  Schedule Rule 49,                       !- Name
  {6896bd97-15cc-4944-b822-d2826762733e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fc8156a-eee0-4f1a-b920-3a50f5c021f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fc8156a-eee0-4f1a-b920-3a50f5c021f7}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0f49bf8-3f88-4bca-a7bd-55706aecb3ce}, !- Handle
  NECB-H-Lighting,                        !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {bf3679bc-030c-45ae-bf84-a35aab60cba9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf3679bc-030c-45ae-bf84-a35aab60cba9}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dda2df27-a535-403b-80c6-f23923bddb63}, !- Handle
  Schedule Rule 50,                       !- Name
  {d0f49bf8-3f88-4bca-a7bd-55706aecb3ce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3392f326-7911-4d49-bb6b-6ac7f5c2b87e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3392f326-7911-4d49-bb6b-6ac7f5c2b87e}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {941a2619-8f2b-4ab7-8772-e1fa01e12d2e}, !- Handle
  Schedule Rule 51,                       !- Name
  {d0f49bf8-3f88-4bca-a7bd-55706aecb3ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d67acc4b-9356-472a-8069-b0434314a7f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d67acc4b-9356-472a-8069-b0434314a7f5}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {80357405-5694-4759-bd62-c39aeb154724}, !- Handle
  Schedule Rule 52,                       !- Name
  {d0f49bf8-3f88-4bca-a7bd-55706aecb3ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d522d3df-d846-4525-b76e-6040288f1ccd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d522d3df-d846-4525-b76e-6040288f1ccd}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {047c4e65-2c33-4dc0-98d8-ff6adb813da6}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {5e750aef-9c7f-4737-aeb0-7ee19f76cb06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e750aef-9c7f-4737-aeb0-7ee19f76cb06}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {80d1776b-2414-40a1-85b2-ca5147715a8d}, !- Handle
  Schedule Rule 53,                       !- Name
  {047c4e65-2c33-4dc0-98d8-ff6adb813da6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c1bde895-11d9-4aff-9297-0544fd734b27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1bde895-11d9-4aff-9297-0544fd734b27}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e0992f0c-12d1-4598-9306-db0bff1b10eb}, !- Handle
  Schedule Rule 54,                       !- Name
  {047c4e65-2c33-4dc0-98d8-ff6adb813da6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c10ca1c9-74b9-4183-a037-7c9ec26e505c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c10ca1c9-74b9-4183-a037-7c9ec26e505c}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {231d1881-ae7c-4bd1-81ae-7087a9e76baa}, !- Handle
  Schedule Rule 55,                       !- Name
  {047c4e65-2c33-4dc0-98d8-ff6adb813da6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ec04884-266b-4192-9dc8-d3437efdf87d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ec04884-266b-4192-9dc8-d3437efdf87d}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f514a700-20fa-414d-a38f-725df6d7c631}, !- Handle
  Space Function Lobby - hotel Thermostat, !- Name
  {26fdf9df-bb7f-46af-8ab6-73045409f701}, !- Heating Setpoint Temperature Schedule Name
  {df4ea8f2-afbc-4ab3-ba5c-abd13b607405}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {26fdf9df-bb7f-46af-8ab6-73045409f701}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  {4b5d8a46-ee7d-455a-96e7-6f6856251f1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b5d8a46-ee7d-455a-96e7-6f6856251f1f}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {85e40ac1-4858-4e49-84f0-23ff220f5321}, !- Handle
  Schedule Rule 56,                       !- Name
  {26fdf9df-bb7f-46af-8ab6-73045409f701}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c72a09e-da44-4b98-ac9a-aee29078c447}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c72a09e-da44-4b98-ac9a-aee29078c447}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {21a634bb-afad-40d7-8ce6-6993ffb3aed7}, !- Handle
  Schedule Rule 57,                       !- Name
  {26fdf9df-bb7f-46af-8ab6-73045409f701}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {452e8cb7-5f78-45f1-977b-c10509b4d20e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {452e8cb7-5f78-45f1-977b-c10509b4d20e}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {60a9955a-1ec8-43be-b465-29cb9da2f397}, !- Handle
  Schedule Rule 58,                       !- Name
  {26fdf9df-bb7f-46af-8ab6-73045409f701}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c433373-c9c1-4fe0-86bd-ffc3d39110b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c433373-c9c1-4fe0-86bd-ffc3d39110b0}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {df4ea8f2-afbc-4ab3-ba5c-abd13b607405}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  {fb97d3c0-6246-47c1-824b-9fa7ad0ece20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb97d3c0-6246-47c1-824b-9fa7ad0ece20}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {87184aad-e715-4796-b600-66327144b719}, !- Handle
  Schedule Rule 59,                       !- Name
  {df4ea8f2-afbc-4ab3-ba5c-abd13b607405}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a7a4df2f-489d-43b2-bbbd-dfc014fb52db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7a4df2f-489d-43b2-bbbd-dfc014fb52db}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2bb4b7b5-a04f-4582-8c58-9a3e77cecb29}, !- Handle
  Schedule Rule 60,                       !- Name
  {df4ea8f2-afbc-4ab3-ba5c-abd13b607405}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1abd797d-13e4-4a85-9473-c1d4e4080a65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1abd797d-13e4-4a85-9473-c1d4e4080a65}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cc7e0bcb-2f6b-42e5-9fd6-be2a54408b88}, !- Handle
  Schedule Rule 61,                       !- Name
  {df4ea8f2-afbc-4ab3-ba5c-abd13b607405}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2931cb4-8ad3-4af6-8490-c6104d33f5a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2931cb4-8ad3-4af6-8490-c6104d33f5a2}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {14d60981-ca30-4423-b9ea-6ae6a6d317ca}, !- Handle
  Space Function Lounge/Break room - other 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9d8b918b-93f1-48e1-8a71-f62fc6d69c37}, !- Handle
  Space Function Lounge/Break room - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79831156-8c5a-4352-8794-65f81174a41f}, !- Handle
  Space Function Lounge/Break room - other People, !- Name
  {9d8b918b-93f1-48e1-8a71-f62fc6d69c37}, !- People Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27c8d66d-bec3-451c-8688-256a30772c0c}, !- Work Efficiency Schedule Name
  {5bd8a938-e354-4c5c-ad25-03ff1abce662}, !- Clothing Insulation Schedule Name
  {7fd0809f-1100-489c-bb8b-bedbd86566be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c68cc65a-b80b-44dc-a76a-39f4520746b3}, !- Handle
  Space Function Lounge/Break room - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.90287103085565,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {777e6498-14db-44cd-8085-8c29cae4ea54}, !- Handle
  Space Function Lounge/Break room - other Lights, !- Name
  {c68cc65a-b80b-44dc-a76a-39f4520746b3}, !- Lights Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {329a3fb6-6b85-4c77-b194-b48a859792a0}, !- Handle
  Space Function Lounge/Break room - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {395e6f3e-5fc5-4099-9a55-1508537281d5}, !- Handle
  Space Function Lounge/Break room - other Elec Equip, !- Name
  {329a3fb6-6b85-4c77-b194-b48a859792a0}, !- Electric Equipment Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6c2a120e-e952-450f-88d4-3e6422066b47}, !- Handle
  Space Function Lounge/Break room - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0009398,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {319a3969-6deb-4150-a772-50fad092276c}, !- Handle
  Space Function Lounge/Break room - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f8631bb-3dff-4752-92cd-5d4facccbf7b}, !- Number of People Schedule Name
  {71ce06a0-2cbe-473e-b837-03bde5736cc2}, !- People Activity Level Schedule Name
  {90a36b09-c0fb-4c97-a807-9d69ecf15b61}, !- Lighting Schedule Name
  {b7fae750-9604-43bc-a3a5-f11019853ff1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a103e93-1920-4be6-ad32-de16c110ac83}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b31a068f-2624-4c22-a70f-4cfadefad448}, !- Handle
  Space Function Lounge/Break room - other Thermostat, !- Name
  {b5ed4a0b-cee6-4267-b1eb-1d1921936cf1}, !- Heating Setpoint Temperature Schedule Name
  {97c0c745-3581-4279-b60d-fcd936c56330}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7648fba1-171e-4e57-ba0b-e4c7f78f9f86}, !- Handle
  Space Function Office enclosed > 25 m2 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f6542407-2663-4fc8-be01-a8c634a0f9eb}, !- Handle
  Space Function Office enclosed > 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e2de3ca6-00a0-4211-b46e-7f1d4a298cef}, !- Handle
  Space Function Office enclosed > 25 m2 People, !- Name
  {f6542407-2663-4fc8-be01-a8c634a0f9eb}, !- People Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27c8d66d-bec3-451c-8688-256a30772c0c}, !- Work Efficiency Schedule Name
  {5bd8a938-e354-4c5c-ad25-03ff1abce662}, !- Clothing Insulation Schedule Name
  {7fd0809f-1100-489c-bb8b-bedbd86566be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0aebbac9-79e4-405c-8a3c-fb8e161496d8}, !- Handle
  Space Function Office enclosed > 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d4300755-8abc-4d51-9e50-01b2f5b81825}, !- Handle
  Space Function Office enclosed > 25 m2 Lights, !- Name
  {0aebbac9-79e4-405c-8a3c-fb8e161496d8}, !- Lights Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3c2f1056-2cb5-4452-8ffe-07f475f7802d}, !- Handle
  Space Function Office enclosed > 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {99d95aec-bffd-44d9-993d-f91d53442ab7}, !- Handle
  Space Function Office enclosed > 25 m2 Elec Equip, !- Name
  {3c2f1056-2cb5-4452-8ffe-07f475f7802d}, !- Electric Equipment Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f257516f-69d8-416d-af86-1bc896aa8b0f}, !- Handle
  Space Function Office enclosed > 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ec73a959-85f2-4cb3-a69e-060f05bc08e6}, !- Handle
  Space Function Office enclosed > 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2d1c2400-f0e1-4e02-a34c-1d64e5f6e167}, !- Number of People Schedule Name
  {71ce06a0-2cbe-473e-b837-03bde5736cc2}, !- People Activity Level Schedule Name
  {ac03c2cb-fc6c-452f-9595-8933cfe434fc}, !- Lighting Schedule Name
  {a63f1bdf-9d92-46d2-bc57-baef0c0791b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a103e93-1920-4be6-ad32-de16c110ac83}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2d1c2400-f0e1-4e02-a34c-1d64e5f6e167}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {ce313fad-ce89-43cc-881b-676303dc8df9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce313fad-ce89-43cc-881b-676303dc8df9}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {c608b759-205b-49e0-955f-dac3aac2bb86}, !- Handle
  Schedule Rule 62,                       !- Name
  {2d1c2400-f0e1-4e02-a34c-1d64e5f6e167}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5f894d17-cc8a-4237-b6f7-1562d598b55b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f894d17-cc8a-4237-b6f7-1562d598b55b}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {c7298c77-3110-45fe-b020-c7f5cd0c01d9}, !- Handle
  Schedule Rule 63,                       !- Name
  {2d1c2400-f0e1-4e02-a34c-1d64e5f6e167}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b5e60fc-8254-45f3-9050-00c50c9e0f7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b5e60fc-8254-45f3-9050-00c50c9e0f7d}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1f89810-4dce-4451-b324-ad61ae889fda}, !- Handle
  Schedule Rule 64,                       !- Name
  {2d1c2400-f0e1-4e02-a34c-1d64e5f6e167}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb2a50d3-9dce-4487-88dc-cd3d2cf91dc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb2a50d3-9dce-4487-88dc-cd3d2cf91dc9}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac03c2cb-fc6c-452f-9595-8933cfe434fc}, !- Handle
  NECB-A-Lighting,                        !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {ab27afd8-441d-4098-9244-53ff16999adb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab27afd8-441d-4098-9244-53ff16999adb}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {60fdadbf-0e13-4d5f-bec7-0eed8aaf8137}, !- Handle
  Schedule Rule 65,                       !- Name
  {ac03c2cb-fc6c-452f-9595-8933cfe434fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7d4169b7-0dbe-45c4-bedb-72e818b08072}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d4169b7-0dbe-45c4-bedb-72e818b08072}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {eb99b6b1-0a78-43a8-8afd-6bec2df6cef3}, !- Handle
  Schedule Rule 66,                       !- Name
  {ac03c2cb-fc6c-452f-9595-8933cfe434fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5548d7d0-6e16-4876-b622-2bf15fb75b79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5548d7d0-6e16-4876-b622-2bf15fb75b79}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {55437eb8-8342-4b51-b345-fad57d95eea4}, !- Handle
  Schedule Rule 67,                       !- Name
  {ac03c2cb-fc6c-452f-9595-8933cfe434fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59c5e1be-66ca-45c6-9ddb-af139e378c89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59c5e1be-66ca-45c6-9ddb-af139e378c89}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a63f1bdf-9d92-46d2-bc57-baef0c0791b1}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {3b98fa12-2360-452c-8c00-5f43b4c7a771}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b98fa12-2360-452c-8c00-5f43b4c7a771}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {96da5d2a-8d0d-4d63-afe7-b9ca8ef887d1}, !- Handle
  Schedule Rule 68,                       !- Name
  {a63f1bdf-9d92-46d2-bc57-baef0c0791b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9eb01f0c-922a-4a89-92d1-a47352b946e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9eb01f0c-922a-4a89-92d1-a47352b946e6}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {8233f87e-ce1b-47ce-9126-d137bfa8febb}, !- Handle
  Schedule Rule 69,                       !- Name
  {a63f1bdf-9d92-46d2-bc57-baef0c0791b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43e64a31-f02f-4b11-9e51-58e5a1ea48ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43e64a31-f02f-4b11-9e51-58e5a1ea48ed}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cdc96f61-184f-41de-9f68-7650266244ea}, !- Handle
  Schedule Rule 70,                       !- Name
  {a63f1bdf-9d92-46d2-bc57-baef0c0791b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25f9f570-4e77-4141-b248-9112c00cbe85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25f9f570-4e77-4141-b248-9112c00cbe85}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8fc6eeb6-7fe9-4437-b2a6-860c3842aff9}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat, !- Name
  {9b748c45-5261-4179-8473-f499dcb27b33}, !- Heating Setpoint Temperature Schedule Name
  {5e2bc9d5-6df7-4cae-ad9e-64754a6e7834}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9b748c45-5261-4179-8473-f499dcb27b33}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  {c026d690-41b0-4728-a680-178e23eeb884}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c026d690-41b0-4728-a680-178e23eeb884}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ed21d6c1-428a-4f54-87c2-15e0d280d391}, !- Handle
  Schedule Rule 71,                       !- Name
  {9b748c45-5261-4179-8473-f499dcb27b33}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50833098-ecea-49cf-a7df-ecc254ecf6f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50833098-ecea-49cf-a7df-ecc254ecf6f9}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a22919d0-1139-4904-8713-b54f4c1626be}, !- Handle
  Schedule Rule 72,                       !- Name
  {9b748c45-5261-4179-8473-f499dcb27b33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae35a7bb-44e8-4216-be3e-59a223b1ae84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae35a7bb-44e8-4216-be3e-59a223b1ae84}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {17893ec5-c72a-4eeb-80ef-01b245e86b2d}, !- Handle
  Schedule Rule 73,                       !- Name
  {9b748c45-5261-4179-8473-f499dcb27b33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53967923-22f0-485b-bbb3-c6c4c6714f90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53967923-22f0-485b-bbb3-c6c4c6714f90}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e2bc9d5-6df7-4cae-ad9e-64754a6e7834}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  {9afa506f-0b12-4918-9627-84e9c0e550e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9afa506f-0b12-4918-9627-84e9c0e550e7}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c00d00bd-c859-40bd-bb08-c6ccdc4c789a}, !- Handle
  Schedule Rule 74,                       !- Name
  {5e2bc9d5-6df7-4cae-ad9e-64754a6e7834}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4479e90f-7f38-47a7-9067-f83cc2edaf9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4479e90f-7f38-47a7-9067-f83cc2edaf9b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {30804516-b381-41e3-8625-c29ae7353fa0}, !- Handle
  Schedule Rule 75,                       !- Name
  {5e2bc9d5-6df7-4cae-ad9e-64754a6e7834}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9beb8c1-46fe-4f11-a889-36bf206bf955}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9beb8c1-46fe-4f11-a889-36bf206bf955}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {10aca07f-b734-4224-88d2-4f3b7a9f82b4}, !- Handle
  Schedule Rule 76,                       !- Name
  {5e2bc9d5-6df7-4cae-ad9e-64754a6e7834}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fc61a34-e845-4f93-897c-5b2a0d36fe7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fc61a34-e845-4f93-897c-5b2a0d36fe7d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {70aca49d-7567-42d5-87b6-db3de57a4889}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {49e7d4aa-3c69-4f3a-ad60-5850d1961971}, !- Handle
  Space Function Stairway/Stairwell-sch-F 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e2b08bce-3004-4237-b1cc-ba250bf1c391}, !- Handle
  Space Function Stairway/Stairwell-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9c0ea95c-eee5-41f7-afdd-1672631fc534}, !- Handle
  Space Function Stairway/Stairwell-sch-F People, !- Name
  {e2b08bce-3004-4237-b1cc-ba250bf1c391}, !- People Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27c8d66d-bec3-451c-8688-256a30772c0c}, !- Work Efficiency Schedule Name
  {5bd8a938-e354-4c5c-ad25-03ff1abce662}, !- Clothing Insulation Schedule Name
  {7fd0809f-1100-489c-bb8b-bedbd86566be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e542f3e8-d0dd-4514-b9b5-f58a5cabbe70}, !- Handle
  Space Function Stairway/Stairwell-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.402689320042,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1fdcd12f-a2d0-46ff-a72d-3d4bcf7b3ac7}, !- Handle
  Space Function Stairway/Stairwell-sch-F Lights, !- Name
  {e542f3e8-d0dd-4514-b9b5-f58a5cabbe70}, !- Lights Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f7236f2b-db26-4841-b1e7-9e7caa5e120b}, !- Handle
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {76f4a2f3-0bcb-495f-8449-8af4d38b3df7}, !- Handle
  Space Function Stairway/Stairwell-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98814a9f-fc4d-45cd-98fd-e4ccab9a6378}, !- Number of People Schedule Name
  {71ce06a0-2cbe-473e-b837-03bde5736cc2}, !- People Activity Level Schedule Name
  {57eb8cb4-4ee6-403a-b7f8-ad73c63bd3f0}, !- Lighting Schedule Name
  {a2ee0d78-0ac1-4905-80be-b8a894f40dd0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a103e93-1920-4be6-ad32-de16c110ac83}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7326ecd9-58c1-40ff-9a16-5b69c7442fde}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2f9e26b2-952f-4280-aa99-6e43aec25b27}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6bf4353a-6809-47d4-a821-6254427b3185}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4f862c9b-2887-405c-8066-a2ca6818c3f1}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F People, !- Name
  {6bf4353a-6809-47d4-a821-6254427b3185}, !- People Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27c8d66d-bec3-451c-8688-256a30772c0c}, !- Work Efficiency Schedule Name
  {5bd8a938-e354-4c5c-ad25-03ff1abce662}, !- Clothing Insulation Schedule Name
  {7fd0809f-1100-489c-bb8b-bedbd86566be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {86504c99-c45e-4e63-957c-75a288b649c5}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80247126706562,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ffc40c1e-e7db-46fb-ab6f-84212f9c8d30}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Lights, !- Name
  {86504c99-c45e-4e63-957c-75a288b649c5}, !- Lights Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1290ed81-6030-4bc4-a4ef-bbfd55b49ca2}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {33b1fce9-7921-4e3d-a69e-62fceec7843a}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98814a9f-fc4d-45cd-98fd-e4ccab9a6378}, !- Number of People Schedule Name
  {71ce06a0-2cbe-473e-b837-03bde5736cc2}, !- People Activity Level Schedule Name
  {57eb8cb4-4ee6-403a-b7f8-ad73c63bd3f0}, !- Lighting Schedule Name
  {a2ee0d78-0ac1-4905-80be-b8a894f40dd0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a103e93-1920-4be6-ad32-de16c110ac83}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82ebc750-c373-4282-81ae-a5d120dd3aaa}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fa347d54-2339-4d35-86b8-69cbfb2e8038}, !- Handle
  Space Function Washroom - other-sch-F 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f01a095e-3f93-44aa-94c1-2b4f01ba341a}, !- Handle
  Space Function Washroom - other-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {373b34b5-bc83-4b94-b333-673e22f04fc4}, !- Handle
  Space Function Washroom - other-sch-F People, !- Name
  {f01a095e-3f93-44aa-94c1-2b4f01ba341a}, !- People Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27c8d66d-bec3-451c-8688-256a30772c0c}, !- Work Efficiency Schedule Name
  {5bd8a938-e354-4c5c-ad25-03ff1abce662}, !- Clothing Insulation Schedule Name
  {7fd0809f-1100-489c-bb8b-bedbd86566be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c8cefc4e-7b46-478b-8e94-32154ac2364e}, !- Handle
  Space Function Washroom - other-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5038159270866,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b30839fa-cd1d-4490-95d4-316b692eb93d}, !- Handle
  Space Function Washroom - other-sch-F Lights, !- Name
  {c8cefc4e-7b46-478b-8e94-32154ac2364e}, !- Lights Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9d3f8086-7b9b-4b88-ba37-3852e698e220}, !- Handle
  Space Function Washroom - other-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1cbc68c6-ed79-4284-93ad-052ca3620c64}, !- Handle
  Space Function Washroom - other-sch-F Elec Equip, !- Name
  {9d3f8086-7b9b-4b88-ba37-3852e698e220}, !- Electric Equipment Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a2b05105-2596-425b-9d4a-ada26a611581}, !- Handle
  Space Function Washroom - other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {78507106-0954-4a48-9e65-f9436f1ae372}, !- Handle
  Space Function Washroom - other-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98814a9f-fc4d-45cd-98fd-e4ccab9a6378}, !- Number of People Schedule Name
  {71ce06a0-2cbe-473e-b837-03bde5736cc2}, !- People Activity Level Schedule Name
  {57eb8cb4-4ee6-403a-b7f8-ad73c63bd3f0}, !- Lighting Schedule Name
  {a2ee0d78-0ac1-4905-80be-b8a894f40dd0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a103e93-1920-4be6-ad32-de16c110ac83}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11537dbf-0df3-46ea-afb3-4ef95efc64b6}, !- Handle
  Space Function Washroom - other-sch-F Thermostat, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Handle
  Always On Discrete,                     !- Name
  {8fd3298c-58e7-4f22-8928-cbd0ec4045d1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8fd3298c-58e7-4f22-8928-cbd0ec4045d1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {1400fa70-a6d7-48d0-a600-77a80b56b5fc}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {568cbdbd-3ca3-4896-80e0-cf0fc8444007}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35977941-cf27-4362-9cd4-3ead7a074ec6}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {217f6bb9-4ec4-489a-95ec-86eb1e43e088}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a71fc8aa-f806-41a7-b73f-6e1ab727a070}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b6f9d81-3a01-44e3-9b30-39644198fa36}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {541cce1d-f101-4492-b8ac-24b7787e3c98}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81c941d2-1c28-4cfb-a920-c06534bf4741}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c43c8f9f-4e3d-40f8-9993-87dd4394ec2a}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a680f23f-b0d0-4de5-b4f3-0a2d5f875507}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09a29cfb-b715-4e1a-a13d-ba366ad66bc7}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6e50016-187b-4b25-b50a-ac11746e4394}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e552c170-84b4-4231-9a05-18c1bc44349f}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7463cda-dbfc-421e-a625-b6aa6a2b0cc3}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23b7273c-bdd4-4948-b069-b09758ffa118}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1cbd799-470f-4eac-98f4-ea4202a59cc3}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb268221-0d3d-473b-a587-15231c85326e}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c994f253-09ba-428a-ab78-065b60b8bf8c}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ef9ab22-5c02-403d-8eb7-62840e2a8ad0}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60d04636-604d-4612-9d3f-7c3a9b96d979}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d39dcfd-981e-4d81-ab15-5f0b9184a2b7}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9501f35-ac2b-4175-ba4b-e11e5fc09e6a}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a928517-9116-4244-bf4f-0acbea824a86}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29dc4d45-f410-4246-b673-1f7ecc6e23c6}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29885b96-97fa-4454-981b-834aef2a9e90}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {809bbdc4-77ee-42a9-908e-b4189336404f}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49c6d419-2887-49ed-ac36-dafbfc361458}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a4d47cb-0152-4779-896f-8b2dba872182}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73165ce3-a9a4-4ec0-8bc4-1577554af607}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {216a9c1f-8be0-46f3-80ba-b1fe7d652594}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eae3045a-a289-4a2f-a919-2a9453f84aec}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95a3bcf1-00b6-4866-abc1-ce94e272ac41}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5bf9979e-a726-4bb4-b7b4-22a8092de652}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1146f95-d5b7-4928-8232-34c7179a1c89}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6011bd1-19ab-4413-95b8-6289b6b310be}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c784859-7cee-4152-b6ae-6c4fa1bac979}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {666bf1d8-fdb1-4d1a-a89c-75cb8e06115d}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80d0df87-7713-4902-a254-6777bccc5bed}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c506c0c-08de-4361-b004-d03ca06fc45d}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6381cc84-cead-4e4a-9eff-2412db3803cf}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cdac3af-c9ac-4d15-8688-e5b9edb7e911}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8a5dc2a-630f-4ce8-96db-f0b35e59b103}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee4e146b-174d-47a4-b1ee-d4145f30f8fa}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bba15bf9-8879-4d47-a710-50575b455478}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5c005e5-4186-4808-8944-217d51c9cec9}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5eee508f-4fa0-42cb-9bcd-cce5a8c734e6}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e22b319-ef99-48d5-890f-4dcfd7ef3150}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {067c0be4-a937-44a7-ae31-5376bc0e7965}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43b84b6c-1697-4179-b17f-5d599f784d24}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a3ba281-8f6f-4de2-a51c-df61e27c5ddd}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54a59de9-4dbf-480b-89e4-a6b58747b53e}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {451b4cbc-5550-4166-9703-457ef3993fc6}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b788d90a-7476-426f-b03c-82a3491f7ab0}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8515d1d7-710d-4467-9511-05e2d52cb297}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4a2d1dd-1a2b-4b33-a36c-e8c529aec385}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {242d61b9-22bc-43e8-bfa4-e0169eb7ca37}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98c6c757-7c15-4383-9c1e-c5819470e9e7}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a7d0aac-e18c-4e22-89c6-91eef2c6cad5}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39bebda1-5a0e-4410-92af-38658494f690}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a1bdea8-728a-4776-8b16-11f02fde7d1b}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {382d70c1-b6bd-4b69-94d7-a055d5451c57}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {603f76cb-cac7-43f3-9fc4-e41cf6f4967c}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7b3faba-94cb-4aac-94d2-7297fdb71d9d}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94b9fcb7-cf8d-4190-bea7-b3555b60351b}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a72b6346-1ff9-4d49-b307-e03082db1cce}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14359779-9c20-4519-aa90-a481a5a7d8c0}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba1cfad6-5a36-4649-a0e6-4bfdbf2b19aa}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {82fd2376-78cd-44bc-b7bc-b0fe597fb9b0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {18cf3370-6e91-43a3-b34d-d898d7896654}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {0c282eb7-628f-4e6e-9f56-72bba7d4221b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {de99f800-893f-4b4d-88d6-95ad5b465252}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {6be3628b-92bc-4e2b-b31d-b5e143614498}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ec7d6d54-9e72-4b27-af4c-8b0098911c62}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {0c282eb7-628f-4e6e-9f56-72bba7d4221b}, !- Layer 1
  {de99f800-893f-4b4d-88d6-95ad5b465252}, !- Layer 2
  {6be3628b-92bc-4e2b-b31d-b5e143614498}; !- Layer 3

OS:Material,
  {5d93af09-584e-4bad-ba04-1046b935c5cb}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {3053dd3c-1d15-40eb-bba3-cff674a326e0}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {2e7a8339-9c40-4ba9-9e82-01b43de18c66}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {3053dd3c-1d15-40eb-bba3-cff674a326e0}; !- Layer 1

OS:Construction,
  {b9ce1e7c-e182-4576-ba1f-82ee1c5c4f7a}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3053dd3c-1d15-40eb-bba3-cff674a326e0}, !- Layer 1
  {0c282eb7-628f-4e6e-9f56-72bba7d4221b}; !- Layer 2

OS:DefaultConstructionSet,
  {9b70b9c4-ca5f-422e-a4b6-0c9360cc37c4}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {ee5b8728-e37e-4d6c-b439-c3dba318c62f}, !- Default Exterior Surface Constructions Name
  {5bba7af9-d32b-4a0b-8490-909facb94351}, !- Default Interior Surface Constructions Name
  {708baa3d-83c5-4e4b-9fa8-a20b413fd9ec}, !- Default Ground Contact Surface Constructions Name
  {a46aa9a8-fe20-4f37-9dba-71e3ede9a771}, !- Default Exterior SubSurface Constructions Name
  {63412e7a-9432-4dde-a2cd-70a7c7993d1b}, !- Default Interior SubSurface Constructions Name
  {57bd70b4-243f-4980-bbb6-14ae8d355d94}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f2f135fa-f1f2-4cdb-94e3-f03ac4e64cf2}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {b0184002-9007-40c0-b064-7ab378264818}, !- Floor Construction Name
  {ca891257-eed4-4544-ace8-07751e7d9f75}, !- Wall Construction Name
  {c39f2b57-1774-4266-b2e9-af5f0dea4c19}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5bba7af9-d32b-4a0b-8490-909facb94351}, !- Handle
  Default Surface Constructions 2,        !- Name
  {41217672-a26b-44c6-bf5d-56c6992a8a4d}, !- Floor Construction Name
  {f22d2e0c-0c90-4b31-84d1-79af947cf44d}, !- Wall Construction Name
  {c71f579e-2f85-44a2-bd43-cdfb9ff374ac}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0f4626f1-e239-499c-8dd4-71c6807a4a71}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {6c12b18d-888d-4e10-a793-3a1d7d772d4f}, !- Floor Construction Name
  {6c12b18d-888d-4e10-a793-3a1d7d772d4f}, !- Wall Construction Name
  {6c12b18d-888d-4e10-a793-3a1d7d772d4f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {54dac97b-4bd0-4f2e-b192-40bf39697411}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Fixed Window Construction Name
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Operable Window Construction Name
  {927b1feb-f0f2-4a53-844f-3e680599bbac}, !- Door Construction Name
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Glass Door Construction Name
  {97e1ef62-e80e-4a94-84c4-3fe47ca25777}, !- Overhead Door Construction Name
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Skylight Construction Name
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Tubular Daylight Dome Construction Name
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {63412e7a-9432-4dde-a2cd-70a7c7993d1b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Fixed Window Construction Name
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Operable Window Construction Name
  {57bd70b4-243f-4980-bbb6-14ae8d355d94}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {c295431d-1637-428c-aee8-aeaa85d023fd}, !- Handle
  {57bd70b4-243f-4980-bbb6-14ae8d355d94}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b0184002-9007-40c0-b064-7ab378264818}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {8d99e71a-bc69-4e60-a468-5064544f1f4e}, !- Layer 1
  {52407c30-9c22-439e-bc3f-2a2387b5dd7c}, !- Layer 2
  {733160ba-e96c-465d-b269-5da4886b4bbd}; !- Layer 3

OS:StandardsInformation:Construction,
  {83c20bcc-1b7f-4d1e-8b00-142ac4e9d652}, !- Handle
  {b0184002-9007-40c0-b064-7ab378264818}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ca891257-eed4-4544-ace8-07751e7d9f75}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {b69839e8-8e33-4f1f-8cac-4baae4cd39c2}, !- Layer 1
  {0bede6c5-851a-48d6-b245-363f533e45ea}, !- Layer 2
  {8d99e71a-bc69-4e60-a468-5064544f1f4e}, !- Layer 3
  {4c1c8f87-a2e4-49f2-afb8-e5cd207a0c09}; !- Layer 4

OS:StandardsInformation:Construction,
  {8d7b563e-dec3-4151-aa6e-d5f90737bf7d}, !- Handle
  {ca891257-eed4-4544-ace8-07751e7d9f75}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c39f2b57-1774-4266-b2e9-af5f0dea4c19}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {3b4b90f4-7c33-4f24-9c52-adaba60e2197}, !- Layer 1
  {8d99e71a-bc69-4e60-a468-5064544f1f4e}; !- Layer 2

OS:StandardsInformation:Construction,
  {99aee320-1969-4de5-a04f-dfeeaa53650e}, !- Handle
  {c39f2b57-1774-4266-b2e9-af5f0dea4c19}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {41217672-a26b-44c6-bf5d-56c6992a8a4d}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {de99f800-893f-4b4d-88d6-95ad5b465252}, !- Layer 1
  {733160ba-e96c-465d-b269-5da4886b4bbd}; !- Layer 2

OS:StandardsInformation:Construction,
  {d65de3cd-5ffa-43b2-871f-c4eb21833fc9}, !- Handle
  {41217672-a26b-44c6-bf5d-56c6992a8a4d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f22d2e0c-0c90-4b31-84d1-79af947cf44d}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {5d93af09-584e-4bad-ba04-1046b935c5cb}, !- Layer 1
  {5d93af09-584e-4bad-ba04-1046b935c5cb}; !- Layer 2

OS:StandardsInformation:Construction,
  {777fae47-362f-45dd-94c2-f3cb5cb8c6fe}, !- Handle
  {f22d2e0c-0c90-4b31-84d1-79af947cf44d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c71f579e-2f85-44a2-bd43-cdfb9ff374ac}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {733160ba-e96c-465d-b269-5da4886b4bbd}, !- Layer 1
  {de99f800-893f-4b4d-88d6-95ad5b465252}; !- Layer 2

OS:StandardsInformation:Construction,
  {11fde44f-20fd-46b3-9f25-e1e25482bd7a}, !- Handle
  {c71f579e-2f85-44a2-bd43-cdfb9ff374ac}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6c12b18d-888d-4e10-a793-3a1d7d772d4f}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {455d905f-b87a-4eb7-99c9-7fc8a9e94ee6}, !- Layer 1
  {733160ba-e96c-465d-b269-5da4886b4bbd}; !- Layer 2

OS:StandardsInformation:Construction,
  {21b77221-b21b-440a-b1a6-1c28e1a4895e}, !- Handle
  {6c12b18d-888d-4e10-a793-3a1d7d772d4f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {31399fa8-aec8-4db0-8b19-694522a714ae}, !- Handle
  {6c12b18d-888d-4e10-a793-3a1d7d772d4f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {32002b6b-124c-400a-8992-040861ea3950}, !- Handle
  {6c12b18d-888d-4e10-a793-3a1d7d772d4f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {028a90eb-07f7-4022-86bc-b5671ead501d}, !- Handle
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {927b1feb-f0f2-4a53-844f-3e680599bbac}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {ab5fdb03-52d6-4a91-8861-be4135a2fe91}, !- Layer 1
  {8d99e71a-bc69-4e60-a468-5064544f1f4e}; !- Layer 2

OS:StandardsInformation:Construction,
  {7b4137bb-1f61-4eff-9cdb-2f2e880a1fb4}, !- Handle
  {927b1feb-f0f2-4a53-844f-3e680599bbac}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {2fe7c878-c783-4342-a6d5-1000c9f1e97b}, !- Handle
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {97e1ef62-e80e-4a94-84c4-3fe47ca25777}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {8d99e71a-bc69-4e60-a468-5064544f1f4e}; !- Layer 1

OS:StandardsInformation:Construction,
  {1e8ff6c5-c37d-4c60-ae2c-3d7366131e93}, !- Handle
  {97e1ef62-e80e-4a94-84c4-3fe47ca25777}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {529aec1e-6fd0-4618-86cd-38324aa1f834}, !- Handle
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {39ee418f-b969-4edb-a311-aa095733c06e}, !- Handle
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {b0d6b4e3-1c2a-4e6a-93de-724d16cba576}; !- Layer 1

OS:StandardsInformation:Construction,
  {97914683-6096-4266-826b-0ecbb65faa29}, !- Handle
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {0dfa0d4f-1f77-47bb-8770-60d79eea2ef3}, !- Handle
  {abb55a79-5745-44a6-b7e8-41ae003c9ad7}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {57bd70b4-243f-4980-bbb6-14ae8d355d94}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {d704e3ab-73c1-48f9-85e9-0ae09e708d1a}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e9dfb93-ab8e-4f96-86f1-21c7b9d5a95e}, !- Handle
  {57bd70b4-243f-4980-bbb6-14ae8d355d94}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d704e3ab-73c1-48f9-85e9-0ae09e708d1a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {699ba7c2-3457-418b-876b-1fa7dbf78d77}, !- Handle
  {d704e3ab-73c1-48f9-85e9-0ae09e708d1a}; !- Material Name

OS:Material:NoMass,
  {8d99e71a-bc69-4e60-a468-5064544f1f4e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3beccfda-a6ab-4849-b47b-7e179241fa23}, !- Handle
  {8d99e71a-bc69-4e60-a468-5064544f1f4e}; !- Material Name

OS:Material,
  {52407c30-9c22-439e-bc3f-2a2387b5dd7c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd66b781-9d37-417d-8d98-2a75a7d24f18}, !- Handle
  {52407c30-9c22-439e-bc3f-2a2387b5dd7c}; !- Material Name

OS:Material:NoMass,
  {733160ba-e96c-465d-b269-5da4886b4bbd}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d9fa6cc6-a272-4e45-b8fa-099f6f30a2dd}, !- Handle
  {733160ba-e96c-465d-b269-5da4886b4bbd}; !- Material Name

OS:Material,
  {b69839e8-8e33-4f1f-8cac-4baae4cd39c2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {394db361-b5e5-40ef-893d-ad9f32d3f850}, !- Handle
  {b69839e8-8e33-4f1f-8cac-4baae4cd39c2}; !- Material Name

OS:Material,
  {0bede6c5-851a-48d6-b245-363f533e45ea}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ffc4308-be33-4343-aaa4-148cb792926e}, !- Handle
  {0bede6c5-851a-48d6-b245-363f533e45ea}; !- Material Name

OS:Material,
  {4c1c8f87-a2e4-49f2-afb8-e5cd207a0c09}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {312b1a54-c5ba-4ee4-a34e-54785e2bc775}, !- Handle
  {4c1c8f87-a2e4-49f2-afb8-e5cd207a0c09}; !- Material Name

OS:Material,
  {3b4b90f4-7c33-4f24-9c52-adaba60e2197}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b01b4c9f-3e07-4d4c-809a-1b9aa4c16749}, !- Handle
  {3b4b90f4-7c33-4f24-9c52-adaba60e2197}; !- Material Name

OS:StandardsInformation:Material,
  {8ad96eaf-33c5-4cfe-95d1-c8ad34dc1c1b}, !- Handle
  {de99f800-893f-4b4d-88d6-95ad5b465252}; !- Material Name

OS:StandardsInformation:Material,
  {95facbd9-39f6-4799-8621-3c38210f8b42}, !- Handle
  {5d93af09-584e-4bad-ba04-1046b935c5cb}; !- Material Name

OS:Material,
  {455d905f-b87a-4eb7-99c9-7fc8a9e94ee6}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78484e97-eefe-4d34-943a-47be25a1b928}, !- Handle
  {455d905f-b87a-4eb7-99c9-7fc8a9e94ee6}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b0d6b4e3-1c2a-4e6a-93de-724d16cba576}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {1930cc55-a782-48d4-b238-1d75ece34ef1}, !- Handle
  {b0d6b4e3-1c2a-4e6a-93de-724d16cba576}; !- Material Name

OS:Material,
  {ab5fdb03-52d6-4a91-8861-be4135a2fe91}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4defd494-c8ac-4f23-8032-94d39a56b680}, !- Handle
  {ab5fdb03-52d6-4a91-8861-be4135a2fe91}; !- Material Name

OS:DefaultSurfaceConstructions,
  {ee5b8728-e37e-4d6c-b439-c3dba318c62f}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {05cd8cf4-0d43-4a4e-8997-88252b91e0e3}, !- Floor Construction Name
  {8ba229f9-2209-4b7f-bb30-9a1e6f5ad077}, !- Wall Construction Name
  {7de308c7-70e5-4f55-96b3-a50fd082f5c7}; !- Roof Ceiling Construction Name

OS:Construction,
  {05cd8cf4-0d43-4a4e-8997-88252b91e0e3}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {ef7ac5bc-6a07-4e7c-a4bb-a2b10e6b6fb7}, !- Layer 1
  {52407c30-9c22-439e-bc3f-2a2387b5dd7c}, !- Layer 2
  {733160ba-e96c-465d-b269-5da4886b4bbd}; !- Layer 3

OS:StandardsInformation:Construction,
  {8e6a6b7d-b208-474d-8c4a-e9e5ebf6dfb4}, !- Handle
  {05cd8cf4-0d43-4a4e-8997-88252b91e0e3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ef7ac5bc-6a07-4e7c-a4bb-a2b10e6b6fb7}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dbacf33e-5ef8-4173-8966-a0df836adc0f}, !- Handle
  {ef7ac5bc-6a07-4e7c-a4bb-a2b10e6b6fb7}; !- Material Name

OS:StandardsInformation:Material,
  {589eda72-1ecf-49a3-89b1-371eb9b4ee26}, !- Handle
  {52407c30-9c22-439e-bc3f-2a2387b5dd7c}; !- Material Name

OS:StandardsInformation:Material,
  {6e040a19-1988-4196-bb47-10b211f61664}, !- Handle
  {733160ba-e96c-465d-b269-5da4886b4bbd}; !- Material Name

OS:Construction,
  {8ba229f9-2209-4b7f-bb30-9a1e6f5ad077}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {b69839e8-8e33-4f1f-8cac-4baae4cd39c2}, !- Layer 1
  {0bede6c5-851a-48d6-b245-363f533e45ea}, !- Layer 2
  {123e708a-dd5d-43a4-9a68-c998469375bd}, !- Layer 3
  {4c1c8f87-a2e4-49f2-afb8-e5cd207a0c09}; !- Layer 4

OS:StandardsInformation:Construction,
  {15a9cf0e-d9b7-43b2-a014-e08c92624d08}, !- Handle
  {8ba229f9-2209-4b7f-bb30-9a1e6f5ad077}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {888cee94-4f07-4d76-a243-57478c65863c}, !- Handle
  {b69839e8-8e33-4f1f-8cac-4baae4cd39c2}; !- Material Name

OS:StandardsInformation:Material,
  {eb86dd00-0f06-4bda-ba5b-463980c72718}, !- Handle
  {0bede6c5-851a-48d6-b245-363f533e45ea}; !- Material Name

OS:Material:NoMass,
  {123e708a-dd5d-43a4-9a68-c998469375bd}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6df86714-8091-4f61-84fb-faa9efff2558}, !- Handle
  {123e708a-dd5d-43a4-9a68-c998469375bd}; !- Material Name

OS:StandardsInformation:Material,
  {502b5264-1c61-4d80-8577-3907a0a1d520}, !- Handle
  {4c1c8f87-a2e4-49f2-afb8-e5cd207a0c09}; !- Material Name

OS:Construction,
  {7de308c7-70e5-4f55-96b3-a50fd082f5c7}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {3b4b90f4-7c33-4f24-9c52-adaba60e2197}, !- Layer 1
  {46564cb7-e04a-4b73-b09c-540ae9468350}; !- Layer 2

OS:StandardsInformation:Construction,
  {1855779c-7e38-4045-8881-49a7acc04a72}, !- Handle
  {7de308c7-70e5-4f55-96b3-a50fd082f5c7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {f1a94b22-6abc-4e89-814a-5077616f1d61}, !- Handle
  {3b4b90f4-7c33-4f24-9c52-adaba60e2197}; !- Material Name

OS:Material:NoMass,
  {46564cb7-e04a-4b73-b09c-540ae9468350}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.04223585328224,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5f14eca6-6a53-4cd1-a32e-0a4988d9644c}, !- Handle
  {46564cb7-e04a-4b73-b09c-540ae9468350}; !- Material Name

OS:DefaultSurfaceConstructions,
  {708baa3d-83c5-4e4b-9fa8-a20b413fd9ec}, !- Handle
  BTAP-Mass at hdd = 8550.0 1,            !- Name
  {d18ec9bf-cf74-4eff-b0e6-d80ec166c1ce}, !- Floor Construction Name
  {4362a1d5-209b-4e2e-8e73-77f64bb4cb83}, !- Wall Construction Name
  {4362a1d5-209b-4e2e-8e73-77f64bb4cb83}; !- Roof Ceiling Construction Name

OS:Construction,
  {d18ec9bf-cf74-4eff-b0e6-d80ec166c1ce}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {455d905f-b87a-4eb7-99c9-7fc8a9e94ee6}, !- Layer 1
  {d559776e-330f-4a70-a4ce-5b2e0ed3ca13}; !- Layer 2

OS:StandardsInformation:Construction,
  {2cf48d26-f86d-4b7d-9034-77f3e1313da7}, !- Handle
  {d18ec9bf-cf74-4eff-b0e6-d80ec166c1ce}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {e2c31fe4-7f2a-411e-9a6f-bfdffc6da90c}, !- Handle
  {455d905f-b87a-4eb7-99c9-7fc8a9e94ee6}; !- Material Name

OS:Material:NoMass,
  {d559776e-330f-4a70-a4ce-5b2e0ed3ca13}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bc52a174-bf61-4cea-8a69-6ad36cfb7e2f}, !- Handle
  {d559776e-330f-4a70-a4ce-5b2e0ed3ca13}; !- Material Name

OS:StandardsInformation:Construction,
  {41a3721a-8f56-4c68-b950-69d29eb3aaaf}, !- Handle
  {4362a1d5-209b-4e2e-8e73-77f64bb4cb83}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {582c0848-a733-4edf-b2ae-fd52a31d0783}, !- Handle
  {455d905f-b87a-4eb7-99c9-7fc8a9e94ee6}; !- Material Name

OS:Material:NoMass,
  {3ac1554f-507b-4908-ab78-f472c59b92ef}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b234e622-9d25-4ecf-b522-0cbc3b3347c1}, !- Handle
  {3ac1554f-507b-4908-ab78-f472c59b92ef}; !- Material Name

OS:Construction,
  {4362a1d5-209b-4e2e-8e73-77f64bb4cb83}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {455d905f-b87a-4eb7-99c9-7fc8a9e94ee6}, !- Layer 1
  {3ac1554f-507b-4908-ab78-f472c59b92ef}; !- Layer 2

OS:StandardsInformation:Construction,
  {088d89ea-ec59-48ac-9697-d0cccbbc1940}, !- Handle
  {4362a1d5-209b-4e2e-8e73-77f64bb4cb83}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {8e987c56-9aea-4d52-bd4f-b6938fb43181}, !- Handle
  {455d905f-b87a-4eb7-99c9-7fc8a9e94ee6}; !- Material Name

OS:StandardsInformation:Material,
  {a132eae1-2ef2-484a-8271-942fa7023f18}, !- Handle
  {3ac1554f-507b-4908-ab78-f472c59b92ef}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {a46aa9a8-fe20-4f37-9dba-71e3ede9a771}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {cdb04af0-e89f-426d-949e-8d74a171f7bb}, !- Fixed Window Construction Name
  {cdb04af0-e89f-426d-949e-8d74a171f7bb}, !- Operable Window Construction Name
  {41814838-0c16-4047-9a98-347cd632e0a1}, !- Door Construction Name
  {cdb04af0-e89f-426d-949e-8d74a171f7bb}, !- Glass Door Construction Name
  {8ef49b36-13ea-44fb-a2f8-4a26cba8cc5b}, !- Overhead Door Construction Name
  {cdb04af0-e89f-426d-949e-8d74a171f7bb}, !- Skylight Construction Name
  {cdb04af0-e89f-426d-949e-8d74a171f7bb}, !- Tubular Daylight Dome Construction Name
  {cdb04af0-e89f-426d-949e-8d74a171f7bb}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8310e7fa-3e82-4859-b618-2d88c8e0a093}, !- Handle
  SimpleGlazing:U=0.160 SHGC=0.600,       !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {41814838-0c16-4047-9a98-347cd632e0a1}, !- Handle
  BTAP-Ext-Door:U-1.6,                    !- Name
  ,                                       !- Surface Rendering Name
  {ab5fdb03-52d6-4a91-8861-be4135a2fe91}, !- Layer 1
  {794cad57-4143-4a94-9103-51958c95347c}; !- Layer 2

OS:StandardsInformation:Construction,
  {507bec33-d9bb-405d-944a-2d95d89acbe4}, !- Handle
  {41814838-0c16-4047-9a98-347cd632e0a1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {6574a712-7a38-4e50-be64-f1638544e28a}, !- Handle
  {ab5fdb03-52d6-4a91-8861-be4135a2fe91}; !- Material Name

OS:Material:NoMass,
  {794cad57-4143-4a94-9103-51958c95347c}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.624982332155477,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {abc5bef1-aa19-405f-b659-ff74bff0d1df}, !- Handle
  {794cad57-4143-4a94-9103-51958c95347c}; !- Material Name

OS:Construction,
  {8ef49b36-13ea-44fb-a2f8-4a26cba8cc5b}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.6,            !- Name
  ,                                       !- Surface Rendering Name
  {ad820dcc-0619-4b0b-a392-62df5ba4a5fc}; !- Layer 1

OS:StandardsInformation:Construction,
  {ad63a608-75b6-40f0-b614-151e11ea2c54}, !- Handle
  {8ef49b36-13ea-44fb-a2f8-4a26cba8cc5b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ad820dcc-0619-4b0b-a392-62df5ba4a5fc}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.625,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ea9d1bfd-729d-4eb3-a011-9e649aba2cba}, !- Handle
  {ad820dcc-0619-4b0b-a392-62df5ba4a5fc}; !- Material Name

OS:Construction,
  {cdb04af0-e89f-426d-949e-8d74a171f7bb}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.160 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8310e7fa-3e82-4859-b618-2d88c8e0a093}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {b45a132d-b96b-453c-82e6-1e3bbd5d4bb2}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f7fbcbb-3553-4485-bfca-b5a393de8b9d}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 2, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85f1231c-43b9-41e1-94c6-3fa29b0dac18}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 3, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c0172d5-badf-4520-b0fb-592bdce3e697}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 4, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {794f14ea-39d3-48ae-a495-110af9c75eee}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Heating Setpoint Temperature Schedule Name
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c52236d0-eea9-44b5-a14b-cff3796ef604}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Heating Setpoint Temperature Schedule Name
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94402c87-b087-47b2-8e47-221e7d57ae83}, !- Handle
  Space Function Lobby - elevator Thermostat 3, !- Name
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Heating Setpoint Temperature Schedule Name
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdb9e031-e576-4a38-856b-397cf23337c3}, !- Handle
  Space Function Lobby - elevator Thermostat 4, !- Name
  {c18512d3-ea90-4fc8-ae04-cd61099c2448}, !- Heating Setpoint Temperature Schedule Name
  {6ac9dfcc-c2df-4ada-a400-a5a2e3041172}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ddbd15f-2559-4bd1-9a5a-4280bb393bbc}, !- Handle
  Space Function Lounge/Break room - other Thermostat 1, !- Name
  {b5ed4a0b-cee6-4267-b1eb-1d1921936cf1}, !- Heating Setpoint Temperature Schedule Name
  {97c0c745-3581-4279-b60d-fcd936c56330}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {731e5329-8a73-4db5-b603-f08733d0dd96}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 1, !- Name
  {b5ed4a0b-cee6-4267-b1eb-1d1921936cf1}, !- Heating Setpoint Temperature Schedule Name
  {97c0c745-3581-4279-b60d-fcd936c56330}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f89f623-0ee2-4e81-b1d8-6851ca951f75}, !- Handle
  Space Function Lobby - hotel Thermostat 1, !- Name
  {26fdf9df-bb7f-46af-8ab6-73045409f701}, !- Heating Setpoint Temperature Schedule Name
  {df4ea8f2-afbc-4ab3-ba5c-abd13b607405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64c44e48-c3c6-487c-bb3e-cabcb80cfdae}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 1, !- Name
  {9b748c45-5261-4179-8473-f499dcb27b33}, !- Heating Setpoint Temperature Schedule Name
  {5e2bc9d5-6df7-4cae-ad9e-64754a6e7834}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af9d60ea-a5c2-49d1-82d0-d7cf9ae1d057}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 1, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8530135b-f257-4e11-b5b5-45d9be04652e}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 2, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f028b3e-5fe8-4fc5-9303-7fb451f049ce}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 3, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99d4bdf2-cac4-49cf-bcdb-27aa5d542d51}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 4, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71bdc579-12e1-4290-a073-0308a7346475}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 1, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {333532a9-d815-4b27-8e56-6448fb4487db}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 2, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2111369b-47e8-48bb-a6b0-8e45f3b910cd}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 3, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35ecbc89-7836-4f81-9f08-00b39d824185}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 4, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed62b643-115d-4c49-9088-ddeacaba58e7}, !- Handle
  Space Function Guest room Thermostat 1, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a6e88b9-5d1b-431b-9a3c-9f0b3061dc08}, !- Handle
  Space Function Guest room Thermostat 2, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {151dfd5f-0736-409b-b6f1-6c6eb762440d}, !- Handle
  Space Function Guest room Thermostat 3, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25ce0d55-419e-4ee8-862f-bf28bd161b24}, !- Handle
  Space Function Guest room Thermostat 4, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c528756-c73a-47e0-9b19-28135e97ad34}, !- Handle
  Space Function Guest room Thermostat 5, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30dfd542-8df4-491b-b4aa-18ce8d49b3a9}, !- Handle
  Space Function Guest room Thermostat 6, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e53c5e35-dd91-464e-b8b8-8b39511a17bd}, !- Handle
  Space Function Guest room Thermostat 7, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae33b2ea-73a1-4f0a-afc4-5d85ec635cbf}, !- Handle
  Space Function Guest room Thermostat 8, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {864d4f95-3ada-47ca-bf70-0bf3466101f4}, !- Handle
  Space Function Guest room Thermostat 9, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5b1ff8b-125e-43c9-b3fb-b63c223da762}, !- Handle
  Space Function Guest room Thermostat 10, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c23ba56d-e94e-40f1-9e67-ae9b6a69d8f9}, !- Handle
  Space Function Guest room Thermostat 11, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4743add-c396-4ac8-8278-733daf6a06e1}, !- Handle
  Space Function Guest room Thermostat 12, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {710a1ba0-fb72-4840-af38-2b115bc47f94}, !- Handle
  Space Function Guest room Thermostat 13, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18860300-c8f1-4f54-b5b6-08263b3aa51f}, !- Handle
  Space Function Guest room Thermostat 14, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57f4ea99-345a-4c33-960a-583395fcbf22}, !- Handle
  Space Function Guest room Thermostat 15, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {571bd3ff-7833-4ed0-89bd-6d255fc73b77}, !- Handle
  Space Function Guest room Thermostat 16, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e898aac8-1e25-4816-8a2e-93b7957a4927}, !- Handle
  Space Function Guest room Thermostat 17, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d8ce080-2a84-4dee-bb43-67d37f0df26c}, !- Handle
  Space Function Guest room Thermostat 18, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a5710e7-c6e1-4e3a-8c3d-c23edc9fdf46}, !- Handle
  Space Function Guest room Thermostat 19, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cff9201-1bf5-403c-89da-0f40748f8266}, !- Handle
  Space Function Guest room Thermostat 20, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {653154ee-1c8a-436e-bebc-1b11fbd616c9}, !- Handle
  Space Function Guest room Thermostat 21, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {883acc4f-8092-46b7-b3fc-4d872852f6bc}, !- Handle
  Space Function Guest room Thermostat 22, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1f1d787-007a-43d1-a34d-a5a456efdd18}, !- Handle
  Space Function Guest room Thermostat 23, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c69d0587-991c-4cba-9f76-b8f4c170b786}, !- Handle
  Space Function Guest room Thermostat 24, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7de425c5-f8b6-43aa-863e-319940cf0a86}, !- Handle
  Space Function Guest room Thermostat 25, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb46d4fb-9deb-4511-8deb-3bbcef019b2c}, !- Handle
  Space Function Guest room Thermostat 26, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48ad4538-03d6-4b82-9b3d-e94535e70e05}, !- Handle
  Space Function Guest room Thermostat 27, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86af5530-9fa5-48f5-b58c-2f3d2809f865}, !- Handle
  Space Function Guest room Thermostat 28, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0bef212-7336-424c-accf-6e3fc8a94836}, !- Handle
  Space Function Guest room Thermostat 29, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2b7967f-1363-4204-912f-16eace9c09ab}, !- Handle
  Space Function Guest room Thermostat 30, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cccb25d-ecde-4e63-b9f5-32ebf544fd5d}, !- Handle
  Space Function Guest room Thermostat 31, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28605783-cb1b-4f42-aa12-89c57577604a}, !- Handle
  Space Function Guest room Thermostat 32, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73f03a69-11b7-4ce4-90fc-291e9d70f74e}, !- Handle
  Space Function Guest room Thermostat 33, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2eaa9143-cf73-4e8c-8916-ba6e622cb567}, !- Handle
  Space Function Guest room Thermostat 34, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d00a427-632a-4f36-8ffd-69badda05ef4}, !- Handle
  Space Function Guest room Thermostat 35, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6785dcde-f543-4c58-96d8-8564a83a7bc3}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 5, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {171d2b9c-8a8f-4c58-aebd-f66b1750ac84}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 1, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f17a9c9-0a52-428d-ad79-0972471711de}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 2, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b7aae6b-e437-4930-9be5-2a354a3c84af}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 5, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d631c306-2a07-42d4-9108-61be9f586a7d}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 6, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d5f3bfd-4b8f-4a81-a804-2a450adc459d}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 7, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7e92b65-a61c-4ca1-a0ee-553158bf8e76}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 8, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81f2a499-9c89-4eac-803f-acb7f40b4cbd}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 6, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1f60f1f-6e39-4280-a539-6869729c4f93}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 7, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e883d82-7884-4155-b2d2-6107475ea01b}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 8, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d680953-5019-427b-bcf1-f69861932f19}, !- Handle
  Space Function Storage room <= 5 m2 <= 100 m2-sch-F Thermostat 9, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fddd96e-32f3-4b2c-9732-8c818f5ff9e2}, !- Handle
  Space Function Washroom - other-sch-F Thermostat 1, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea172386-e4c9-49a0-acd4-3eac5efada20}, !- Handle
  Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a90e54b-fb9b-4156-928a-73962bd904e6}, !- Zone Air Inlet Port List
  {ae3beacf-7138-4c05-9eb5-2a52855db06c}, !- Zone Air Exhaust Port List
  {4d37599e-03a6-405f-a869-7d861e295b28}, !- Zone Air Node Name
  {3f2f3c3c-bad2-439e-8924-38c8db61e78d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37e2c82d-e8e8-421b-b778-c2c2d4bb7857}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be3f5376-d18d-4362-8e2d-4db9c0f33040}, !- Handle
  Node 1,                                 !- Name
  {4d37599e-03a6-405f-a869-7d861e295b28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d37599e-03a6-405f-a869-7d861e295b28}, !- Handle
  {2d5eb87b-f3b7-4658-b0f4-e1f8f039fc38}, !- Name
  {ea172386-e4c9-49a0-acd4-3eac5efada20}, !- Source Object
  11,                                     !- Outlet Port
  {be3f5376-d18d-4362-8e2d-4db9c0f33040}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a90e54b-fb9b-4156-928a-73962bd904e6}, !- Handle
  {2af00c81-5b81-4214-97b1-33f061355bd6}, !- Name
  {ea172386-e4c9-49a0-acd4-3eac5efada20}, !- HVAC Component
  {9ebb7682-f5bc-41cb-adb4-70828cfb8526}, !- Port 1
  {b4f966ff-95ba-4fb0-b280-e3a982d8eddd}; !- Port 2

OS:PortList,
  {ae3beacf-7138-4c05-9eb5-2a52855db06c}, !- Handle
  {0815efbe-905b-482c-be41-e849080820de}, !- Name
  {ea172386-e4c9-49a0-acd4-3eac5efada20}, !- HVAC Component
  {af221ebb-38a1-4e84-bdaa-5c8d3bdaa87b}; !- Port 1

OS:Sizing:Zone,
  {73a0d5cb-bd9d-4fcf-8e6e-a5948057f90a}, !- Handle
  {ea172386-e4c9-49a0-acd4-3eac5efada20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d6e69c7-05f2-43bc-97a9-57630feeb6a1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ea172386-e4c9-49a0-acd4-3eac5efada20}, !- Thermal Zone
  {6850701e-b82a-43d7-baaf-99db40043cf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ee2252e-f6e1-47ef-8878-6f7fa54de866}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fd5bddc5-3716-4588-ad88-cc17f0a584ca}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {37e2c82d-e8e8-421b-b778-c2c2d4bb7857}, !- Handle
  Space Function Guest room Thermostat 36, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10d8260e-9b22-4819-ab71-1a0fe993a6fd}, !- Handle
  Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f455076c-e3ee-425c-b6d9-8307e769dc5d}, !- Zone Air Inlet Port List
  {bfccce92-13f0-423f-80e1-584292f0029b}, !- Zone Air Exhaust Port List
  {98f4141b-8fe5-40ae-9e64-41335f314fa5}, !- Zone Air Node Name
  {0abccc58-7815-42c9-acf5-b72ddd532c01}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {319defbc-f744-4b5d-b2e6-e7373fd04190}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dcb955c-1094-40a8-89e2-38666ac865e5}, !- Handle
  Node 2,                                 !- Name
  {98f4141b-8fe5-40ae-9e64-41335f314fa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98f4141b-8fe5-40ae-9e64-41335f314fa5}, !- Handle
  {dccca3c0-bf71-44c8-87b6-723730d6491e}, !- Name
  {10d8260e-9b22-4819-ab71-1a0fe993a6fd}, !- Source Object
  11,                                     !- Outlet Port
  {0dcb955c-1094-40a8-89e2-38666ac865e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f455076c-e3ee-425c-b6d9-8307e769dc5d}, !- Handle
  {44b9edbc-1d88-4c4c-9fea-632bf1224c92}, !- Name
  {10d8260e-9b22-4819-ab71-1a0fe993a6fd}, !- HVAC Component
  {216ffaa4-e3d6-4132-8bf0-9eb004d29558}, !- Port 1
  {0d4a24d0-9a22-478a-8122-0ba06d1804f9}; !- Port 2

OS:PortList,
  {bfccce92-13f0-423f-80e1-584292f0029b}, !- Handle
  {99a7a043-7845-48f7-9ec7-3fe8d1c76583}, !- Name
  {10d8260e-9b22-4819-ab71-1a0fe993a6fd}, !- HVAC Component
  {e9a6c631-9538-4734-96c2-8ff53738df82}; !- Port 1

OS:Sizing:Zone,
  {f562b175-b6fc-47d4-a842-cf7a1197aff7}, !- Handle
  {10d8260e-9b22-4819-ab71-1a0fe993a6fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28ddd48b-e75f-4131-a9b1-33dde8ba218b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {10d8260e-9b22-4819-ab71-1a0fe993a6fd}, !- Thermal Zone
  {67eb5c5b-b8d5-4304-9b0e-59991c3338c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9992fb22-3dc3-4079-a241-9f7c0849b324}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8c144abf-6e3f-4932-ac01-d731efc23cdd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {319defbc-f744-4b5d-b2e6-e7373fd04190}, !- Handle
  Space Function Guest room Thermostat 37, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84ad6919-a564-4b8f-bf83-782f3588d428}, !- Handle
  Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc5ac65a-fee6-4a29-beda-b4e706ba7ff3}, !- Zone Air Inlet Port List
  {3c068f30-c668-4939-8cd1-7449f673e539}, !- Zone Air Exhaust Port List
  {d777dc46-0dcb-4703-bff6-a3a9242b943c}, !- Zone Air Node Name
  {d219c9ad-a548-4ab8-bd92-bcec96577f9f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42bc9885-7902-4160-a185-6316f25f35d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {621aadd5-cfeb-4eb2-91bb-89563df8f2a7}, !- Handle
  Node 3,                                 !- Name
  {d777dc46-0dcb-4703-bff6-a3a9242b943c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d777dc46-0dcb-4703-bff6-a3a9242b943c}, !- Handle
  {e698c3b9-21ad-44cd-8e2b-51b8f85ae08a}, !- Name
  {84ad6919-a564-4b8f-bf83-782f3588d428}, !- Source Object
  11,                                     !- Outlet Port
  {621aadd5-cfeb-4eb2-91bb-89563df8f2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc5ac65a-fee6-4a29-beda-b4e706ba7ff3}, !- Handle
  {ac0ef4ea-acc5-48bb-8c8e-7d5703a9114c}, !- Name
  {84ad6919-a564-4b8f-bf83-782f3588d428}, !- HVAC Component
  {63731d14-230d-417a-9103-57d7143ffdb1}, !- Port 1
  {0fdfb237-ab9d-4b43-b990-8c64dab8f372}; !- Port 2

OS:PortList,
  {3c068f30-c668-4939-8cd1-7449f673e539}, !- Handle
  {964ec76f-7575-4dae-af3e-0a2ef635f789}, !- Name
  {84ad6919-a564-4b8f-bf83-782f3588d428}, !- HVAC Component
  {5ba3fefc-b827-4ce1-ae01-4655cee44e74}; !- Port 1

OS:Sizing:Zone,
  {3a3ed028-2d71-49fa-8316-f59da900a114}, !- Handle
  {84ad6919-a564-4b8f-bf83-782f3588d428}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b89e78b1-6db2-4d5b-aef9-44fa17403212}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {84ad6919-a564-4b8f-bf83-782f3588d428}, !- Thermal Zone
  {07d91213-5a12-409e-ab28-37447bb7bc56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {873dd85d-5b98-400e-a1e7-5cbacab4f6bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4df6835e-0a3a-4974-b99a-7cbfabff2658}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {42bc9885-7902-4160-a185-6316f25f35d1}, !- Handle
  Space Function Guest room Thermostat 38, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76410a32-504a-4226-a252-c09da030b6d4}, !- Handle
  Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4aa5e57b-891b-4e00-be1d-7d1ed492eb65}, !- Zone Air Inlet Port List
  {38777b7c-3139-47cd-91d8-0f06ed15b690}, !- Zone Air Exhaust Port List
  {e1e714a5-9637-446f-9e34-fd7c8cd7c778}, !- Zone Air Node Name
  {f6ea23cf-e305-4af9-aac8-ff9cd70aa5a9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac1abcbd-51cf-44e0-aa3e-616848d2d9c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c846e7d7-9538-43bd-9e67-b354d4aa4169}, !- Handle
  Node 4,                                 !- Name
  {e1e714a5-9637-446f-9e34-fd7c8cd7c778}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1e714a5-9637-446f-9e34-fd7c8cd7c778}, !- Handle
  {a7ef3be1-c9f5-4704-a100-848da6e05ee5}, !- Name
  {76410a32-504a-4226-a252-c09da030b6d4}, !- Source Object
  11,                                     !- Outlet Port
  {c846e7d7-9538-43bd-9e67-b354d4aa4169}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4aa5e57b-891b-4e00-be1d-7d1ed492eb65}, !- Handle
  {e8ffb088-3205-4f01-ae73-f44451a00389}, !- Name
  {76410a32-504a-4226-a252-c09da030b6d4}, !- HVAC Component
  {7e5c2dad-c2a3-4364-96b8-17d21549a885}, !- Port 1
  {df36862d-3fca-4868-a22d-add5e0477ebf}; !- Port 2

OS:PortList,
  {38777b7c-3139-47cd-91d8-0f06ed15b690}, !- Handle
  {4fab478e-b3c4-43fb-aadd-0e6ae1c39fce}, !- Name
  {76410a32-504a-4226-a252-c09da030b6d4}, !- HVAC Component
  {24d30406-e339-4615-b109-ae0e77733cb1}; !- Port 1

OS:Sizing:Zone,
  {76b384c7-1e4a-4633-aab3-d2b91af6cf18}, !- Handle
  {76410a32-504a-4226-a252-c09da030b6d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63ea1206-d258-483f-841d-32cf25c917de}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {76410a32-504a-4226-a252-c09da030b6d4}, !- Thermal Zone
  {e79f2742-6254-4ed5-9917-86df7bc550f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0dacffc3-0089-48c6-a0c6-b1ac0d1f27dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f3454cf0-20a0-4663-9504-12ed3be77f12}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ac1abcbd-51cf-44e0-aa3e-616848d2d9c0}, !- Handle
  Space Function Guest room Thermostat 39, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8d536e0-c683-4846-b87c-39a3a680f69c}, !- Handle
  Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7a59988-2de8-42e7-8b90-1b5dd596c31b}, !- Zone Air Inlet Port List
  {6b96bcb3-e4b1-48b2-a46e-491243cbf6fe}, !- Zone Air Exhaust Port List
  {3e564e86-18fe-4344-ac8b-f5e921a10b02}, !- Zone Air Node Name
  {9d84292f-aada-4f8b-9eb6-3a5d07570bfd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afaf667d-c47e-420d-b7f8-0e2db30a148b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {164c0a13-b651-4cba-a081-3e1ea19af81e}, !- Handle
  Node 5,                                 !- Name
  {3e564e86-18fe-4344-ac8b-f5e921a10b02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e564e86-18fe-4344-ac8b-f5e921a10b02}, !- Handle
  {9fb69b95-f6a4-49f5-aa00-394f575d8a7b}, !- Name
  {d8d536e0-c683-4846-b87c-39a3a680f69c}, !- Source Object
  11,                                     !- Outlet Port
  {164c0a13-b651-4cba-a081-3e1ea19af81e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7a59988-2de8-42e7-8b90-1b5dd596c31b}, !- Handle
  {83388a03-7567-41f0-aab9-2f0a1f1c75ad}, !- Name
  {d8d536e0-c683-4846-b87c-39a3a680f69c}, !- HVAC Component
  {8be17325-05bb-41ab-8fac-5bd13ebb85d0}, !- Port 1
  {928ba31d-2ac8-4f19-ab27-1b868522abd9}; !- Port 2

OS:PortList,
  {6b96bcb3-e4b1-48b2-a46e-491243cbf6fe}, !- Handle
  {586d230f-9aa8-4fdd-b7d2-48ea91ebc450}, !- Name
  {d8d536e0-c683-4846-b87c-39a3a680f69c}, !- HVAC Component
  {4753b28d-686c-442a-a9b0-2e91fa875764}; !- Port 1

OS:Sizing:Zone,
  {606d7cf8-237c-4099-96ae-118e8fa6a630}, !- Handle
  {d8d536e0-c683-4846-b87c-39a3a680f69c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d638951-85ec-48d1-8888-a95ccd24a4d4}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {d8d536e0-c683-4846-b87c-39a3a680f69c}, !- Thermal Zone
  {d8cd58e4-8143-4f83-a5f5-852566e0c25a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1c23b79e-13b0-4ef8-8f2e-a2aee5232887}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {32bb19ee-e2d8-4800-9fb1-31e7a8ab132a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {afaf667d-c47e-420d-b7f8-0e2db30a148b}, !- Handle
  Space Function Guest room Thermostat 40, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75698c07-a208-4115-82df-0cd6da7dbf87}, !- Handle
  Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2290d73-3b14-4fad-9a27-8bd9d399c95b}, !- Zone Air Inlet Port List
  {eb97b5e3-a475-4b98-aac2-520e70d9b6e5}, !- Zone Air Exhaust Port List
  {e0169734-5676-4626-bff4-c6230b5c1ae8}, !- Zone Air Node Name
  {13b25509-67e1-46ec-a8d4-e31346cc96a4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be61843f-c1d2-4990-a1c6-497127de2220}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcadc300-ab91-4566-9b60-559dfc31ebbc}, !- Handle
  Node 6,                                 !- Name
  {e0169734-5676-4626-bff4-c6230b5c1ae8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0169734-5676-4626-bff4-c6230b5c1ae8}, !- Handle
  {890a2637-efed-4ce3-aa78-bcee6203f0ee}, !- Name
  {75698c07-a208-4115-82df-0cd6da7dbf87}, !- Source Object
  11,                                     !- Outlet Port
  {dcadc300-ab91-4566-9b60-559dfc31ebbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2290d73-3b14-4fad-9a27-8bd9d399c95b}, !- Handle
  {fe5d70d8-8b52-4b09-b925-9a348a9350e6}, !- Name
  {75698c07-a208-4115-82df-0cd6da7dbf87}, !- HVAC Component
  {21b0fa34-bd4e-4f90-896a-2aa4b7843132}, !- Port 1
  {81118ad5-d7a7-4c36-87df-6f30ce8cf59f}; !- Port 2

OS:PortList,
  {eb97b5e3-a475-4b98-aac2-520e70d9b6e5}, !- Handle
  {b8bf9820-25f8-48fa-8df1-9be515c0aa1d}, !- Name
  {75698c07-a208-4115-82df-0cd6da7dbf87}, !- HVAC Component
  {6a20589f-56f5-448a-9129-44c3b3b65502}; !- Port 1

OS:Sizing:Zone,
  {df3ab16f-e4de-48d9-96cf-ca9976b97cf2}, !- Handle
  {75698c07-a208-4115-82df-0cd6da7dbf87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46db6a13-057e-4212-9025-beb002a2937e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {75698c07-a208-4115-82df-0cd6da7dbf87}, !- Thermal Zone
  {b88ef553-ebeb-49b6-95d5-fcb31e59abb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4022b1c0-dc0c-49cd-a55e-9b2de50bde55}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {96b22c17-238c-4387-988c-d912902b2c16}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {be61843f-c1d2-4990-a1c6-497127de2220}, !- Handle
  Space Function Guest room Thermostat 41, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e44e4940-772a-40eb-9ceb-f953e69ef1f0}, !- Handle
  Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63cfba4b-b837-4e2a-a504-a109f4b84f5a}, !- Zone Air Inlet Port List
  {d7f241d9-7f19-47e7-b19f-8b5b6506f048}, !- Zone Air Exhaust Port List
  {d58ac4b3-e11e-4848-b5bb-a9029ff1fd17}, !- Zone Air Node Name
  {b4bf7dac-9b49-4dda-9ac4-4e0c13f76079}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1cbfa6f7-811d-43b4-87cd-84600ee1c2b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eedfbd40-101f-49d2-8892-14058aaf9298}, !- Handle
  Node 7,                                 !- Name
  {d58ac4b3-e11e-4848-b5bb-a9029ff1fd17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d58ac4b3-e11e-4848-b5bb-a9029ff1fd17}, !- Handle
  {b6f33b98-56d4-4c3f-b2bd-5781752ba5d8}, !- Name
  {e44e4940-772a-40eb-9ceb-f953e69ef1f0}, !- Source Object
  11,                                     !- Outlet Port
  {eedfbd40-101f-49d2-8892-14058aaf9298}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63cfba4b-b837-4e2a-a504-a109f4b84f5a}, !- Handle
  {26dd5231-f654-4454-bfc8-916c3d29cf31}, !- Name
  {e44e4940-772a-40eb-9ceb-f953e69ef1f0}, !- HVAC Component
  {d6c80078-c7d3-4e6d-97ca-631cd5cc53b2}, !- Port 1
  {96477424-2b70-42cb-b788-40e31989f5d9}; !- Port 2

OS:PortList,
  {d7f241d9-7f19-47e7-b19f-8b5b6506f048}, !- Handle
  {c4014b72-6e19-439e-b9bc-be511f87715b}, !- Name
  {e44e4940-772a-40eb-9ceb-f953e69ef1f0}, !- HVAC Component
  {16d006da-b0a1-4660-8e41-3252c93080f4}; !- Port 1

OS:Sizing:Zone,
  {36b45d80-7d1b-4602-a26f-42fa7d3d3018}, !- Handle
  {e44e4940-772a-40eb-9ceb-f953e69ef1f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {049d3b32-78cc-4a80-bec4-ab29c93526f4}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {e44e4940-772a-40eb-9ceb-f953e69ef1f0}, !- Thermal Zone
  {d232212d-91f8-43a4-96ce-e481719e6449}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {38d48407-5cb3-485a-87c1-1990c6d027c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3915dfbc-5b0b-46af-80a8-ffe1a842c72e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1cbfa6f7-811d-43b4-87cd-84600ee1c2b0}, !- Handle
  Space Function Guest room Thermostat 42, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a76d7ede-c418-48a3-ad3d-e78dfd504607}, !- Handle
  Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {006592c1-c708-4941-b1b9-41333e45ed04}, !- Zone Air Inlet Port List
  {5bc715df-b722-43a2-9534-d0fa3b00dc34}, !- Zone Air Exhaust Port List
  {8ef076f8-451c-4ad6-be08-c71378531fc3}, !- Zone Air Node Name
  {4bd87170-eedd-48c9-b870-b091f90610d3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1c303ea-328a-4c71-beeb-69213155a797}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28c5f5c1-f8b7-4ddc-a71c-3e5b3c0b1edf}, !- Handle
  Node 8,                                 !- Name
  {8ef076f8-451c-4ad6-be08-c71378531fc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ef076f8-451c-4ad6-be08-c71378531fc3}, !- Handle
  {2992461c-132e-4fb3-8475-df19316a339c}, !- Name
  {a76d7ede-c418-48a3-ad3d-e78dfd504607}, !- Source Object
  11,                                     !- Outlet Port
  {28c5f5c1-f8b7-4ddc-a71c-3e5b3c0b1edf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {006592c1-c708-4941-b1b9-41333e45ed04}, !- Handle
  {1815582b-ffef-420f-9431-aff1bd13bc9b}, !- Name
  {a76d7ede-c418-48a3-ad3d-e78dfd504607}, !- HVAC Component
  {6eb0778d-9d1e-4ff8-bf01-1d990d628718}, !- Port 1
  {5bcdc601-e958-48ed-8629-0da69b85a38c}; !- Port 2

OS:PortList,
  {5bc715df-b722-43a2-9534-d0fa3b00dc34}, !- Handle
  {0f88bde6-e478-42b7-b509-6fbd9566e356}, !- Name
  {a76d7ede-c418-48a3-ad3d-e78dfd504607}, !- HVAC Component
  {1533753a-ff5a-4d6e-afd0-4a6854200b10}; !- Port 1

OS:Sizing:Zone,
  {42d9b966-1ddd-4e01-b8d5-65ffc6347871}, !- Handle
  {a76d7ede-c418-48a3-ad3d-e78dfd504607}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66bdfc6f-db36-493b-b579-64fd71b6a67b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a76d7ede-c418-48a3-ad3d-e78dfd504607}, !- Thermal Zone
  {e216c5bb-4360-480b-b0db-9572921c5f16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d4768f80-5dd9-40ea-859a-d032db61684e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0b8c6b3d-21ca-4293-92b9-8c9848701683}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c1c303ea-328a-4c71-beeb-69213155a797}, !- Handle
  Space Function Guest room Thermostat 43, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39ef8bd4-3bc9-4e99-aab0-817b0569b45a}, !- Handle
  Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08454fec-004d-4a7e-93e1-f852ca601a9e}, !- Zone Air Inlet Port List
  {32adcea5-ad44-429c-86cd-bfd35364a3f9}, !- Zone Air Exhaust Port List
  {7b3e0d61-6754-44e8-8f20-8bb118b7b8b8}, !- Zone Air Node Name
  {70567fad-72e2-4ad2-b8c0-983472f6cc35}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c9f465c-bde9-4178-9004-b4849a2aa13b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0817a79-eb6e-4638-a40f-06b8fa72582d}, !- Handle
  Node 9,                                 !- Name
  {7b3e0d61-6754-44e8-8f20-8bb118b7b8b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b3e0d61-6754-44e8-8f20-8bb118b7b8b8}, !- Handle
  {579a5a69-1d89-4d18-8f12-89f8a5123a0d}, !- Name
  {39ef8bd4-3bc9-4e99-aab0-817b0569b45a}, !- Source Object
  11,                                     !- Outlet Port
  {e0817a79-eb6e-4638-a40f-06b8fa72582d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08454fec-004d-4a7e-93e1-f852ca601a9e}, !- Handle
  {06ae4c71-5440-4102-8097-49596981698e}, !- Name
  {39ef8bd4-3bc9-4e99-aab0-817b0569b45a}, !- HVAC Component
  {17f2044a-869e-42f1-bb8b-0d697459ff32}, !- Port 1
  {f066dc4b-cb69-455b-b903-d1d532927afc}; !- Port 2

OS:PortList,
  {32adcea5-ad44-429c-86cd-bfd35364a3f9}, !- Handle
  {d6d7391f-457c-4730-a20c-a72b2030f7d4}, !- Name
  {39ef8bd4-3bc9-4e99-aab0-817b0569b45a}, !- HVAC Component
  {cd5e072f-ffea-4a44-b4db-1c663c37d7a0}; !- Port 1

OS:Sizing:Zone,
  {d31ed701-c13c-4246-af16-d295605c0036}, !- Handle
  {39ef8bd4-3bc9-4e99-aab0-817b0569b45a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb7c3c2b-2551-4ba7-928d-8a84e00766a1}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {39ef8bd4-3bc9-4e99-aab0-817b0569b45a}, !- Thermal Zone
  {57aaf0a0-1934-40e3-a318-7b630367b8e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e4f57709-8f28-4f81-97a0-63983d03058b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9f721c84-97c7-4f75-a3e7-bddc03a9957d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1c9f465c-bde9-4178-9004-b4849a2aa13b}, !- Handle
  Space Function Guest room Thermostat 44, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f2a816d-0dc3-44ab-80d8-98923444b6a6}, !- Handle
  Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f1c0a2c-2a0b-4b6f-ab71-a1642cc7756c}, !- Zone Air Inlet Port List
  {74aa3b5b-afe4-48e4-81e0-b9bc9656a1b4}, !- Zone Air Exhaust Port List
  {f037f22f-9c34-4385-9397-1d58206c41ba}, !- Zone Air Node Name
  {afcc2dfd-c9c8-4752-beea-083ad8c22e16}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf2ea8ec-e914-4580-88e0-ce87febbda9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e1676b7-c7cc-4e4b-a10f-a92dd22567f6}, !- Handle
  Node 10,                                !- Name
  {f037f22f-9c34-4385-9397-1d58206c41ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f037f22f-9c34-4385-9397-1d58206c41ba}, !- Handle
  {e6b78a9c-3fa3-42a3-bcc6-2d4dd78d989e}, !- Name
  {1f2a816d-0dc3-44ab-80d8-98923444b6a6}, !- Source Object
  11,                                     !- Outlet Port
  {7e1676b7-c7cc-4e4b-a10f-a92dd22567f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f1c0a2c-2a0b-4b6f-ab71-a1642cc7756c}, !- Handle
  {ae0b49e8-7177-4b2d-801d-7f81d3da7768}, !- Name
  {1f2a816d-0dc3-44ab-80d8-98923444b6a6}, !- HVAC Component
  {9db12e2b-9dda-46da-b739-060f0e49a95c}, !- Port 1
  {0ca045b6-392b-483b-85ca-0ffc89d3c5aa}; !- Port 2

OS:PortList,
  {74aa3b5b-afe4-48e4-81e0-b9bc9656a1b4}, !- Handle
  {f88501f9-ef54-4203-a117-fcfe8290610b}, !- Name
  {1f2a816d-0dc3-44ab-80d8-98923444b6a6}, !- HVAC Component
  {985589b7-a615-4977-8577-93920f42c82a}; !- Port 1

OS:Sizing:Zone,
  {30985395-0e43-4885-9efb-0bb24b3501b8}, !- Handle
  {1f2a816d-0dc3-44ab-80d8-98923444b6a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b97b8a3-6a3c-494a-9c0d-46fb6db05d70}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1f2a816d-0dc3-44ab-80d8-98923444b6a6}, !- Thermal Zone
  {d890f1d3-b103-4d6f-b83c-907d6994460c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {58791bb8-9b21-47a7-8aa2-648a8e17d7fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7e1e5583-c8ca-4c43-9b27-d220a54aef9e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {bf2ea8ec-e914-4580-88e0-ce87febbda9a}, !- Handle
  Space Function Guest room Thermostat 45, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82e0e7d5-0d0a-45e8-82d7-5e8c8b8c9c07}, !- Handle
  Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67928818-dc5c-4984-a1cf-bb4c8a8c4fb3}, !- Zone Air Inlet Port List
  {e737fe2f-92fb-41ac-802f-a217b8e29098}, !- Zone Air Exhaust Port List
  {e757455f-a9e8-4207-9492-c63b7a4ddc64}, !- Zone Air Node Name
  {49b5882d-c00d-407b-b2ec-6bcf1e792e08}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41701d6b-92af-4a53-8485-f758748ae140}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16ae8cec-cf10-4c80-9964-0b780abb86d8}, !- Handle
  Node 11,                                !- Name
  {e757455f-a9e8-4207-9492-c63b7a4ddc64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e757455f-a9e8-4207-9492-c63b7a4ddc64}, !- Handle
  {f70082f4-8585-4c51-83fb-854afdadc0e4}, !- Name
  {82e0e7d5-0d0a-45e8-82d7-5e8c8b8c9c07}, !- Source Object
  11,                                     !- Outlet Port
  {16ae8cec-cf10-4c80-9964-0b780abb86d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67928818-dc5c-4984-a1cf-bb4c8a8c4fb3}, !- Handle
  {324a1a5c-a5aa-4aa3-a483-5c48b5f3987e}, !- Name
  {82e0e7d5-0d0a-45e8-82d7-5e8c8b8c9c07}, !- HVAC Component
  {3342533a-c155-4b6a-89e8-8f08e53d156d}, !- Port 1
  {c45d8fcd-19f5-4b97-9448-c5f8067a590f}; !- Port 2

OS:PortList,
  {e737fe2f-92fb-41ac-802f-a217b8e29098}, !- Handle
  {9079f5ad-595b-4fc7-8dcf-bdb9fdd7907a}, !- Name
  {82e0e7d5-0d0a-45e8-82d7-5e8c8b8c9c07}, !- HVAC Component
  {0155496f-654a-4d6f-bb3a-a390cc85989d}; !- Port 1

OS:Sizing:Zone,
  {6b125626-1f10-465f-bb79-6aba191f2fa1}, !- Handle
  {82e0e7d5-0d0a-45e8-82d7-5e8c8b8c9c07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {023d1115-b704-44be-9c41-b5b96a070d82}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {82e0e7d5-0d0a-45e8-82d7-5e8c8b8c9c07}, !- Thermal Zone
  {196ee592-6949-4c1c-a278-b7b9cbce9400}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c609de89-f2ec-4fa0-b481-6dc7a6fd24f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5dc9f5b7-6298-4b65-b9be-0c502836e337}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {41701d6b-92af-4a53-8485-f758748ae140}, !- Handle
  Space Function Guest room Thermostat 46, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9aa30d5-93b0-44fc-8bbb-bb82ce6892bd}, !- Handle
  Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ba1ed2c-1166-4c11-bfb4-8c117df632a2}, !- Zone Air Inlet Port List
  {88ab9699-cea3-4208-96db-16a9b101da5e}, !- Zone Air Exhaust Port List
  {1206baab-a849-4db7-8a5d-5702a0086654}, !- Zone Air Node Name
  {3b5276c7-cc2a-4804-8186-3f3fb4913b95}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {082fd4bb-e0c0-43ba-94ed-a6f725a8a850}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d634de1-45ee-4201-992f-9f005d3100ce}, !- Handle
  Node 12,                                !- Name
  {1206baab-a849-4db7-8a5d-5702a0086654}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1206baab-a849-4db7-8a5d-5702a0086654}, !- Handle
  {9c4a0b0d-9d20-48ac-93ad-f1109588aa66}, !- Name
  {d9aa30d5-93b0-44fc-8bbb-bb82ce6892bd}, !- Source Object
  11,                                     !- Outlet Port
  {6d634de1-45ee-4201-992f-9f005d3100ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ba1ed2c-1166-4c11-bfb4-8c117df632a2}, !- Handle
  {95840234-4c3a-4f2c-af92-64fcf2139711}, !- Name
  {d9aa30d5-93b0-44fc-8bbb-bb82ce6892bd}, !- HVAC Component
  {2b25f0b7-0f1f-495a-80cf-e41ac6c68e30}, !- Port 1
  {17ffdacc-9a6b-4780-8077-aeaa2031821d}; !- Port 2

OS:PortList,
  {88ab9699-cea3-4208-96db-16a9b101da5e}, !- Handle
  {27cfbf82-fc22-4c2b-a439-e7468e75986f}, !- Name
  {d9aa30d5-93b0-44fc-8bbb-bb82ce6892bd}, !- HVAC Component
  {2fed9e52-823a-4774-b526-eb1ca2710cb6}; !- Port 1

OS:Sizing:Zone,
  {b4e21684-7e16-4f8e-aaa1-1f39564a9733}, !- Handle
  {d9aa30d5-93b0-44fc-8bbb-bb82ce6892bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {104ab7f6-b7f8-4fb0-880f-f7178875525e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {d9aa30d5-93b0-44fc-8bbb-bb82ce6892bd}, !- Thermal Zone
  {22601c05-1db6-4212-bcec-d8c226dfb8a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {debf25c7-a71b-417a-9a8c-aa8b4307a1bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {429d8618-6cf5-4719-8dd7-89bb468d9c21}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {082fd4bb-e0c0-43ba-94ed-a6f725a8a850}, !- Handle
  Space Function Guest room Thermostat 47, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d4ed897-b5e4-4780-992f-a19b03df5c10}, !- Handle
  Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {508d7c07-9c46-434e-afb8-0a7b9d384c91}, !- Zone Air Inlet Port List
  {0c2293c4-932d-47b6-9226-d031ebeb8389}, !- Zone Air Exhaust Port List
  {10050927-b58e-42a8-8826-0e2ba32f43c0}, !- Zone Air Node Name
  {08f123e0-3ce8-45c2-9302-bf8374ad601b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96b91c42-50da-4d24-a84d-48dcec282b8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab53fe68-1111-4cf1-b3a7-4465e2de249a}, !- Handle
  Node 13,                                !- Name
  {10050927-b58e-42a8-8826-0e2ba32f43c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10050927-b58e-42a8-8826-0e2ba32f43c0}, !- Handle
  {c89aa8ae-c3b8-4384-b05a-b70c7e97590c}, !- Name
  {2d4ed897-b5e4-4780-992f-a19b03df5c10}, !- Source Object
  11,                                     !- Outlet Port
  {ab53fe68-1111-4cf1-b3a7-4465e2de249a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {508d7c07-9c46-434e-afb8-0a7b9d384c91}, !- Handle
  {a080fce2-62eb-4212-b820-9f37aa19c78b}, !- Name
  {2d4ed897-b5e4-4780-992f-a19b03df5c10}, !- HVAC Component
  {1757ad1a-7281-45c7-955d-6af6c8a97297}, !- Port 1
  {ecb84c16-3653-40a9-8600-c66519dfa02c}; !- Port 2

OS:PortList,
  {0c2293c4-932d-47b6-9226-d031ebeb8389}, !- Handle
  {da0bd9d0-7b80-4037-933c-e30c416bcbf4}, !- Name
  {2d4ed897-b5e4-4780-992f-a19b03df5c10}, !- HVAC Component
  {fb6b8482-af39-4d53-a2d9-bad8dab30b15}; !- Port 1

OS:Sizing:Zone,
  {35fd6409-4cc4-4aef-8c6e-994338389e6b}, !- Handle
  {2d4ed897-b5e4-4780-992f-a19b03df5c10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17684260-d2d3-4df9-99e2-219c663d1ccf}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {2d4ed897-b5e4-4780-992f-a19b03df5c10}, !- Thermal Zone
  {6a1d98d3-2ec7-4929-93be-ea89dd1d8713}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ad8951b-8da3-438f-b005-d9212c6e8c8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2db43993-ab94-401a-bcd1-034dc8a8cc02}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {96b91c42-50da-4d24-a84d-48dcec282b8a}, !- Handle
  Space Function Guest room Thermostat 48, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28112539-c7b4-473f-bbcd-ef12ff14045e}, !- Handle
  Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c511b8b-dc65-445f-b02e-41e4a7170a82}, !- Zone Air Inlet Port List
  {4fe1b55c-1991-4375-a85a-f5f26a4b0847}, !- Zone Air Exhaust Port List
  {b04d5191-395a-434c-874f-47751da2b889}, !- Zone Air Node Name
  {65d97821-12e5-4e00-bac0-07da09317643}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45948c4d-6e2f-41eb-beab-6ff56d3175d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afe4f31f-1a4c-44a1-bd84-ca0d545d612b}, !- Handle
  Node 14,                                !- Name
  {b04d5191-395a-434c-874f-47751da2b889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b04d5191-395a-434c-874f-47751da2b889}, !- Handle
  {b9e1a407-b0e6-4f83-9fb2-95fa7f6939cf}, !- Name
  {28112539-c7b4-473f-bbcd-ef12ff14045e}, !- Source Object
  11,                                     !- Outlet Port
  {afe4f31f-1a4c-44a1-bd84-ca0d545d612b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c511b8b-dc65-445f-b02e-41e4a7170a82}, !- Handle
  {bac11c4a-a433-42bf-90b0-9fed3527bbf8}, !- Name
  {28112539-c7b4-473f-bbcd-ef12ff14045e}, !- HVAC Component
  {316f61c6-25ea-4837-bcf7-304fee7bfd23}, !- Port 1
  {dc49b067-bba2-4f28-b289-92639fad5fc2}; !- Port 2

OS:PortList,
  {4fe1b55c-1991-4375-a85a-f5f26a4b0847}, !- Handle
  {5c145e4c-2e4b-489c-b6e3-923ee57c0e1d}, !- Name
  {28112539-c7b4-473f-bbcd-ef12ff14045e}, !- HVAC Component
  {7abc093a-e56a-42c9-bb10-5d7264e882cf}; !- Port 1

OS:Sizing:Zone,
  {30aa6457-f334-40cb-a3d9-e16a8f8865ae}, !- Handle
  {28112539-c7b4-473f-bbcd-ef12ff14045e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a03e2df8-3278-476e-9d71-442ec47612b2}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {28112539-c7b4-473f-bbcd-ef12ff14045e}, !- Thermal Zone
  {da099648-9faa-40b9-b5cf-3a0dbe120feb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {944f2617-f82e-43b1-b7eb-b3d552f7b5df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {feb8f3ff-1257-40a8-8ca1-d5104fceae1a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {45948c4d-6e2f-41eb-beab-6ff56d3175d3}, !- Handle
  Space Function Guest room Thermostat 49, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3850ae1-99ba-4179-9a12-ac556aa3e586}, !- Handle
  Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a40ecef-957f-4c3a-8791-2ffa006fb5a7}, !- Zone Air Inlet Port List
  {fabc00d7-41df-4fd7-af1c-5c0eeac4062c}, !- Zone Air Exhaust Port List
  {f7eb7e95-0782-4faf-93c5-624b4c0cdf5f}, !- Zone Air Node Name
  {31ef544a-7418-4967-89a4-387333e0c66b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7943b4d-07cd-42c2-8de9-70b3649e9db1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4850bb72-55a5-421c-af93-c98c4c0d5fd1}, !- Handle
  Node 15,                                !- Name
  {f7eb7e95-0782-4faf-93c5-624b4c0cdf5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7eb7e95-0782-4faf-93c5-624b4c0cdf5f}, !- Handle
  {13334b8e-0be5-470c-9f83-d86b12924ea5}, !- Name
  {b3850ae1-99ba-4179-9a12-ac556aa3e586}, !- Source Object
  11,                                     !- Outlet Port
  {4850bb72-55a5-421c-af93-c98c4c0d5fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a40ecef-957f-4c3a-8791-2ffa006fb5a7}, !- Handle
  {6d24647a-861f-402b-aa25-594433584343}, !- Name
  {b3850ae1-99ba-4179-9a12-ac556aa3e586}, !- HVAC Component
  {9a7570d4-399f-4d01-9fad-68acf77d5846}, !- Port 1
  {97d281de-15c5-489e-833f-6be69483f5b9}; !- Port 2

OS:PortList,
  {fabc00d7-41df-4fd7-af1c-5c0eeac4062c}, !- Handle
  {f998abbf-38b7-4038-974f-fb0c00ae2d22}, !- Name
  {b3850ae1-99ba-4179-9a12-ac556aa3e586}, !- HVAC Component
  {86f55e0a-e1a6-44ab-b385-e9f3c863c050}; !- Port 1

OS:Sizing:Zone,
  {866d95bf-f805-4162-939e-6099b9ebf441}, !- Handle
  {b3850ae1-99ba-4179-9a12-ac556aa3e586}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc1241c4-bedb-4759-9537-208667c9e144}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {b3850ae1-99ba-4179-9a12-ac556aa3e586}, !- Thermal Zone
  {262f7246-c923-4a40-b8ee-8f8a77b736bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cae5abad-23bb-4eee-8989-ab711b49135c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {369ee27d-386e-4dba-9f5b-4faad1ead9f3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a7943b4d-07cd-42c2-8de9-70b3649e9db1}, !- Handle
  Space Function Guest room Thermostat 50, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09690feb-0c5a-4591-b717-9e0971e8a8f4}, !- Handle
  Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {218b0430-d8fe-4b0c-acc3-ee076ed51587}, !- Zone Air Inlet Port List
  {ec4833c0-ac28-45a7-b7af-ad5a38860358}, !- Zone Air Exhaust Port List
  {4c811411-4f5e-4e24-803b-02040058dc66}, !- Zone Air Node Name
  {05a4acf2-1ac4-4222-bdfa-6070ef57f85c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dad97f25-22d0-4808-b989-2e8825b49f9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5673c771-a695-4e6d-9a7d-58df776505c7}, !- Handle
  Node 16,                                !- Name
  {4c811411-4f5e-4e24-803b-02040058dc66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c811411-4f5e-4e24-803b-02040058dc66}, !- Handle
  {daa23a04-43ee-4be4-a22d-3f1f3ae9794a}, !- Name
  {09690feb-0c5a-4591-b717-9e0971e8a8f4}, !- Source Object
  11,                                     !- Outlet Port
  {5673c771-a695-4e6d-9a7d-58df776505c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {218b0430-d8fe-4b0c-acc3-ee076ed51587}, !- Handle
  {b2ab3b36-e0e0-4ce4-bc0d-08b8caa45c49}, !- Name
  {09690feb-0c5a-4591-b717-9e0971e8a8f4}, !- HVAC Component
  {b5f650cf-1a77-4ba9-ae59-57316654a698}, !- Port 1
  {17e69abd-3e6d-4097-b05e-b46cf808fcc2}; !- Port 2

OS:PortList,
  {ec4833c0-ac28-45a7-b7af-ad5a38860358}, !- Handle
  {110add4b-8f37-4094-8974-b705b68ddba8}, !- Name
  {09690feb-0c5a-4591-b717-9e0971e8a8f4}, !- HVAC Component
  {2cba6bed-fed9-4946-8ce7-ffd1a71a6e84}; !- Port 1

OS:Sizing:Zone,
  {7c37cbe6-9e72-4eb0-898e-be9f751500a6}, !- Handle
  {09690feb-0c5a-4591-b717-9e0971e8a8f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2c4b715-a9fd-40dc-82b4-2baf81475fe2}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {09690feb-0c5a-4591-b717-9e0971e8a8f4}, !- Thermal Zone
  {90813003-fc9e-4c6c-a36a-42b757df4349}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {88480e61-6394-44cf-9137-e18f60158002}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b14d5299-e045-4895-8df8-4abb182f55f6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {dad97f25-22d0-4808-b989-2e8825b49f9d}, !- Handle
  Space Function Guest room Thermostat 51, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f99280cb-d831-4a25-8f0d-96d8590e1b03}, !- Handle
  Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e2bf212-4ef7-4938-b8a2-78e7427faa55}, !- Zone Air Inlet Port List
  {8e5a43bc-aadb-4a4b-9282-68c927b5d849}, !- Zone Air Exhaust Port List
  {ff6ec13d-f8e8-446b-a9d9-f82486d82127}, !- Zone Air Node Name
  {e2705112-4898-4e83-a60d-b90cf8351055}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c274fba4-8be0-4156-8ccb-92826bb8852c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a11ac6d3-398b-43b2-b39b-5ba05934648f}, !- Handle
  Node 17,                                !- Name
  {ff6ec13d-f8e8-446b-a9d9-f82486d82127}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff6ec13d-f8e8-446b-a9d9-f82486d82127}, !- Handle
  {b323ce32-b404-472f-88ce-179487fb332e}, !- Name
  {f99280cb-d831-4a25-8f0d-96d8590e1b03}, !- Source Object
  11,                                     !- Outlet Port
  {a11ac6d3-398b-43b2-b39b-5ba05934648f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e2bf212-4ef7-4938-b8a2-78e7427faa55}, !- Handle
  {46ab4844-48a5-493b-a7e2-505b0606fc2a}, !- Name
  {f99280cb-d831-4a25-8f0d-96d8590e1b03}, !- HVAC Component
  {7699ad52-75ac-49e5-9b7a-4adc32d20cb9}, !- Port 1
  {d1b9ea1e-d451-4204-ac5a-80532c758e48}; !- Port 2

OS:PortList,
  {8e5a43bc-aadb-4a4b-9282-68c927b5d849}, !- Handle
  {10abffa0-74f0-4b1d-9598-60b2c0f5f737}, !- Name
  {f99280cb-d831-4a25-8f0d-96d8590e1b03}, !- HVAC Component
  {1cf763b7-0620-4d10-bc22-528c80c6e428}; !- Port 1

OS:Sizing:Zone,
  {39e89a04-349c-43ed-9531-1c181d229a78}, !- Handle
  {f99280cb-d831-4a25-8f0d-96d8590e1b03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9ae43e2-80fa-494d-8856-019043a6550b}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {f99280cb-d831-4a25-8f0d-96d8590e1b03}, !- Thermal Zone
  {4e3a4d95-261c-4c58-9f47-04be3189382b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dc27c6dd-cee1-4545-a7ef-a084edd5f76e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {70e69c63-a69d-40e8-bef4-ea0bbee28fce}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c274fba4-8be0-4156-8ccb-92826bb8852c}, !- Handle
  Space Function Guest room Thermostat 52, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5622fc81-fad9-4d2a-a485-c707ff35f781}, !- Handle
  Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2ca0a19-d9e9-441b-b0a2-fd98c8b75717}, !- Zone Air Inlet Port List
  {c3178d5f-5dc8-4109-b4ac-26dbffdba790}, !- Zone Air Exhaust Port List
  {d2f052b9-78eb-487f-bfce-06c9d6738488}, !- Zone Air Node Name
  {58afa60f-b27a-4675-bdd8-44568d7327d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f74d67aa-72f8-4d95-9ac9-493f7fe05c26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32b712c6-9d8b-46f2-a155-192d34a90a19}, !- Handle
  Node 18,                                !- Name
  {d2f052b9-78eb-487f-bfce-06c9d6738488}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2f052b9-78eb-487f-bfce-06c9d6738488}, !- Handle
  {10489aa4-9787-4259-9391-5210fb3b5e67}, !- Name
  {5622fc81-fad9-4d2a-a485-c707ff35f781}, !- Source Object
  11,                                     !- Outlet Port
  {32b712c6-9d8b-46f2-a155-192d34a90a19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2ca0a19-d9e9-441b-b0a2-fd98c8b75717}, !- Handle
  {3d68ac88-21a3-4a5b-a833-691e49a262b8}, !- Name
  {5622fc81-fad9-4d2a-a485-c707ff35f781}, !- HVAC Component
  {1ab548d4-d555-4fef-95bd-f800d3fba049}, !- Port 1
  {a56be9ff-97b0-4f7c-b4cb-e54ce9e4fbc7}; !- Port 2

OS:PortList,
  {c3178d5f-5dc8-4109-b4ac-26dbffdba790}, !- Handle
  {a19b6066-b214-44ff-b9eb-2f88762cac16}, !- Name
  {5622fc81-fad9-4d2a-a485-c707ff35f781}, !- HVAC Component
  {6e1c557a-5aff-4fb6-bf45-fc0559fc0ff4}; !- Port 1

OS:Sizing:Zone,
  {badcd2b5-9423-4e6a-9af8-62c72f44e584}, !- Handle
  {5622fc81-fad9-4d2a-a485-c707ff35f781}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b075c0d4-a443-4522-89de-2a3745615958}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5622fc81-fad9-4d2a-a485-c707ff35f781}, !- Thermal Zone
  {ec573a50-71b3-4a88-84b9-9a3dace4611d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e12c4988-7c74-4fcb-87a2-e708dbdbb060}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {73f00d16-cbfc-44f2-8bdf-b895c40f755b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f74d67aa-72f8-4d95-9ac9-493f7fe05c26}, !- Handle
  Space Function Guest room Thermostat 53, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6815e72f-3bae-4cdd-95ea-b463761537e2}, !- Handle
  Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df0c3107-f95f-4865-b185-74d666a15b7d}, !- Zone Air Inlet Port List
  {72d39e60-41e0-4cca-b4e4-8d4f8654bebe}, !- Zone Air Exhaust Port List
  {4db47ddb-9a0d-4300-9e9b-b684ced2c086}, !- Zone Air Node Name
  {f7d83cea-7ee4-4854-b765-4cb1a5215751}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36762a38-0622-40dc-8eb9-334a09765dec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21d2c955-48dd-40dc-9b0e-c36c23c14816}, !- Handle
  Node 19,                                !- Name
  {4db47ddb-9a0d-4300-9e9b-b684ced2c086}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4db47ddb-9a0d-4300-9e9b-b684ced2c086}, !- Handle
  {961c21bc-5739-4954-8d35-687ecfebe186}, !- Name
  {6815e72f-3bae-4cdd-95ea-b463761537e2}, !- Source Object
  11,                                     !- Outlet Port
  {21d2c955-48dd-40dc-9b0e-c36c23c14816}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df0c3107-f95f-4865-b185-74d666a15b7d}, !- Handle
  {bfa74db4-71da-4416-b98d-fae4a6d1dd3d}, !- Name
  {6815e72f-3bae-4cdd-95ea-b463761537e2}, !- HVAC Component
  {526a8379-96f0-4b62-aa85-c836565e06e4}, !- Port 1
  {666f63b3-3118-453a-8c5d-bdf398965a9b}; !- Port 2

OS:PortList,
  {72d39e60-41e0-4cca-b4e4-8d4f8654bebe}, !- Handle
  {f9a37a59-05ae-4b6b-be57-303306226f3c}, !- Name
  {6815e72f-3bae-4cdd-95ea-b463761537e2}, !- HVAC Component
  {cf1a2d60-08fc-4cf2-a957-7485b0e79b21}; !- Port 1

OS:Sizing:Zone,
  {67e4ac92-8f89-4e60-a30d-3b99edd58683}, !- Handle
  {6815e72f-3bae-4cdd-95ea-b463761537e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af5262db-7377-4dad-a238-fca8389774b5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6815e72f-3bae-4cdd-95ea-b463761537e2}, !- Thermal Zone
  {1813c4da-1bcf-40e4-8b29-e65f88897bf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c966d80f-3bc2-4b13-a27b-da04e026f2c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9c9dc338-1e1b-45fc-bbb3-262334eab220}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {36762a38-0622-40dc-8eb9-334a09765dec}, !- Handle
  Space Function Guest room Thermostat 54, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e4c38ff4-3ad5-44bd-89ad-691868df7922}, !- Handle
  Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70a659b2-976c-4625-a40d-cc01c5503d81}, !- Zone Air Inlet Port List
  {1295ba9c-841b-423a-ab87-46d42f7a5b02}, !- Zone Air Exhaust Port List
  {168e52cc-9a20-4622-a587-327d0249e170}, !- Zone Air Node Name
  {442eacc6-e2ed-46b7-99b3-5e918b77344c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4411e56d-109c-4d5f-a509-81e05108edee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e75f1c2-4d1a-4fff-95d1-b2b0e31ecfe5}, !- Handle
  Node 20,                                !- Name
  {168e52cc-9a20-4622-a587-327d0249e170}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {168e52cc-9a20-4622-a587-327d0249e170}, !- Handle
  {9e40bbae-31bd-4714-ac5c-cbccbeea7900}, !- Name
  {e4c38ff4-3ad5-44bd-89ad-691868df7922}, !- Source Object
  11,                                     !- Outlet Port
  {3e75f1c2-4d1a-4fff-95d1-b2b0e31ecfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70a659b2-976c-4625-a40d-cc01c5503d81}, !- Handle
  {eedab96a-4978-4944-b066-478df694a381}, !- Name
  {e4c38ff4-3ad5-44bd-89ad-691868df7922}, !- HVAC Component
  {405c876b-3c8f-4ef1-b814-0e94047317ec}, !- Port 1
  {5ac030c3-ecc6-42a2-889c-233a9f008150}; !- Port 2

OS:PortList,
  {1295ba9c-841b-423a-ab87-46d42f7a5b02}, !- Handle
  {6d5aae5a-10d6-4fec-ad4b-f4795fc6bb8c}, !- Name
  {e4c38ff4-3ad5-44bd-89ad-691868df7922}, !- HVAC Component
  {d7d007db-a387-4b2b-86f2-d0909ec6c6af}; !- Port 1

OS:Sizing:Zone,
  {89baaeb7-0de6-4188-b9b5-ec7ffe6e47d4}, !- Handle
  {e4c38ff4-3ad5-44bd-89ad-691868df7922}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5ce17bc-76a8-48e4-8a4a-efa32e384258}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {e4c38ff4-3ad5-44bd-89ad-691868df7922}, !- Thermal Zone
  {6b767050-0800-4e63-be7d-cd1e8fb2c210}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7a9ea3ba-1163-40ab-9cf8-bbdf13359cca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bc270b06-27ee-4885-8d98-c4646bb4932b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4411e56d-109c-4d5f-a509-81e05108edee}, !- Handle
  Space Function Guest room Thermostat 55, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {327fb7b9-eb13-4bee-8f39-7d90ecacbade}, !- Handle
  Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca20e5fa-b329-40fb-ae11-be6d9cfed42c}, !- Zone Air Inlet Port List
  {1ed1ada7-8884-4181-8299-2ee913fd1612}, !- Zone Air Exhaust Port List
  {24a8ec4e-ce3c-4289-bcfc-206aa5bf96f2}, !- Zone Air Node Name
  {586eb886-343a-4dd4-92e3-9ce28aed1059}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6677fef-c46b-432d-bf14-d8c807a7ca7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bba608f6-ebfc-4b7a-b325-aea4b3674313}, !- Handle
  Node 21,                                !- Name
  {24a8ec4e-ce3c-4289-bcfc-206aa5bf96f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24a8ec4e-ce3c-4289-bcfc-206aa5bf96f2}, !- Handle
  {c41215b2-fbb8-433c-9668-eed360bdcfd5}, !- Name
  {327fb7b9-eb13-4bee-8f39-7d90ecacbade}, !- Source Object
  11,                                     !- Outlet Port
  {bba608f6-ebfc-4b7a-b325-aea4b3674313}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca20e5fa-b329-40fb-ae11-be6d9cfed42c}, !- Handle
  {8ada39f1-5023-4743-be60-c3591eb12d13}, !- Name
  {327fb7b9-eb13-4bee-8f39-7d90ecacbade}, !- HVAC Component
  {ce3d40ab-53e2-4758-8541-d7c17252264a}, !- Port 1
  {8b306ba2-11aa-4ac0-bd2a-03208d90579c}; !- Port 2

OS:PortList,
  {1ed1ada7-8884-4181-8299-2ee913fd1612}, !- Handle
  {000e21db-711f-48bb-a550-e087b497c3b2}, !- Name
  {327fb7b9-eb13-4bee-8f39-7d90ecacbade}, !- HVAC Component
  {c0abeb44-7075-4f3d-ac15-8f38269c2bed}; !- Port 1

OS:Sizing:Zone,
  {e407e537-0ec8-45d9-831c-80ac9337cbab}, !- Handle
  {327fb7b9-eb13-4bee-8f39-7d90ecacbade}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c28d69a4-4c4d-4afc-ab64-4f72b2c45f4d}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {327fb7b9-eb13-4bee-8f39-7d90ecacbade}, !- Thermal Zone
  {7bb6ad97-3821-4eb5-9c16-1860de9cbc91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {df3057e4-5c71-4266-b1b9-386f6e3633df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d6453843-d89e-4fc3-b09f-b5adb13a418d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b6677fef-c46b-432d-bf14-d8c807a7ca7c}, !- Handle
  Space Function Guest room Thermostat 56, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c8dea27-fce5-420c-8f9c-00eacabe8042}, !- Handle
  Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d8c5529-bb4c-41c3-9b2f-f12aff178f5a}, !- Zone Air Inlet Port List
  {59e79528-6edb-4780-9e3b-d0adc9199075}, !- Zone Air Exhaust Port List
  {4de5cc62-a7dd-4e11-8a6e-b7fe774a6187}, !- Zone Air Node Name
  {927ab765-cfd9-4521-bd2c-b927b90b1907}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50f171d3-fba5-4966-83c2-b2aad49b2ae2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bce64fd5-dd3d-4b49-9b99-f73bfba03d46}, !- Handle
  Node 22,                                !- Name
  {4de5cc62-a7dd-4e11-8a6e-b7fe774a6187}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de5cc62-a7dd-4e11-8a6e-b7fe774a6187}, !- Handle
  {c87bcc2b-f75f-408a-95bd-325f7287da5e}, !- Name
  {5c8dea27-fce5-420c-8f9c-00eacabe8042}, !- Source Object
  11,                                     !- Outlet Port
  {bce64fd5-dd3d-4b49-9b99-f73bfba03d46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d8c5529-bb4c-41c3-9b2f-f12aff178f5a}, !- Handle
  {a36f54eb-5a6d-40d1-8776-1ba6f9caeaa9}, !- Name
  {5c8dea27-fce5-420c-8f9c-00eacabe8042}, !- HVAC Component
  {583a8667-dd20-4ba7-8009-c1f64674c582}, !- Port 1
  {4643c661-526a-46a3-b768-c652d9c9ba34}; !- Port 2

OS:PortList,
  {59e79528-6edb-4780-9e3b-d0adc9199075}, !- Handle
  {a47ba9f6-6a39-4ae1-97de-2d1c1ad2961c}, !- Name
  {5c8dea27-fce5-420c-8f9c-00eacabe8042}, !- HVAC Component
  {92ef14b3-036d-4101-af6b-c57d437056c2}; !- Port 1

OS:Sizing:Zone,
  {1019928a-e2b6-4d7d-96a9-72f2239feda4}, !- Handle
  {5c8dea27-fce5-420c-8f9c-00eacabe8042}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed148e07-4ae2-4036-8126-329f4808aee6}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {5c8dea27-fce5-420c-8f9c-00eacabe8042}, !- Thermal Zone
  {71a6d414-e61e-4fc9-8ebb-8c577b98e78e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e8f8c909-3343-4f64-9e7c-dedb6af010cd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {32d58676-aafd-4795-86bf-0081448e63e9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {50f171d3-fba5-4966-83c2-b2aad49b2ae2}, !- Handle
  Space Function Guest room Thermostat 57, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a32cf9a-9e59-4bf7-a4bb-c5bcaf096c10}, !- Handle
  Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {006890a0-0047-41de-ae82-2353441e7825}, !- Zone Air Inlet Port List
  {157064d3-8ddc-46fc-bb4f-f43ef0555318}, !- Zone Air Exhaust Port List
  {09bb9467-5511-48a5-9e6c-9777fedb71ac}, !- Zone Air Node Name
  {ef1164cd-5148-40a1-864c-b2727941c5e6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6b87e86-6598-4684-b439-0881cf760454}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d08c421c-d73c-4419-a655-a97b44dd6075}, !- Handle
  Node 23,                                !- Name
  {09bb9467-5511-48a5-9e6c-9777fedb71ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09bb9467-5511-48a5-9e6c-9777fedb71ac}, !- Handle
  {67205645-e075-47d2-9f74-f3ea5fc43428}, !- Name
  {0a32cf9a-9e59-4bf7-a4bb-c5bcaf096c10}, !- Source Object
  11,                                     !- Outlet Port
  {d08c421c-d73c-4419-a655-a97b44dd6075}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {006890a0-0047-41de-ae82-2353441e7825}, !- Handle
  {93133e0e-db95-4e52-83df-7c2794b2df71}, !- Name
  {0a32cf9a-9e59-4bf7-a4bb-c5bcaf096c10}, !- HVAC Component
  {127178d5-5267-4577-8ea9-87fb5e78d9a3}, !- Port 1
  {11210ce3-f621-4b32-9f8d-fa9c270bf783}; !- Port 2

OS:PortList,
  {157064d3-8ddc-46fc-bb4f-f43ef0555318}, !- Handle
  {cb861e25-bec1-4f17-9043-db230c4bccef}, !- Name
  {0a32cf9a-9e59-4bf7-a4bb-c5bcaf096c10}, !- HVAC Component
  {60efecf4-ba40-40f8-8481-dba604fa0cce}; !- Port 1

OS:Sizing:Zone,
  {257a92ab-5c61-4e48-b337-e983d78581f5}, !- Handle
  {0a32cf9a-9e59-4bf7-a4bb-c5bcaf096c10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2116222-fce3-414b-b79b-f36bf1a5d452}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {0a32cf9a-9e59-4bf7-a4bb-c5bcaf096c10}, !- Thermal Zone
  {6ee8de35-507e-4cc7-84e9-03451bfc95bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a8a58983-dbf5-4b71-b877-735fd2fa9722}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8f47524b-7ee6-4fb4-bde0-8a15d667b583}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a6b87e86-6598-4684-b439-0881cf760454}, !- Handle
  Space Function Guest room Thermostat 58, !- Name
  {74d59e78-c40d-4382-921e-c8bbd454dfae}, !- Heating Setpoint Temperature Schedule Name
  {f51c96c5-3481-483b-a773-91637014590b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90f12490-b519-45af-8b5b-f60b02c3169d}, !- Handle
  Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d17a4230-3e91-412a-92ab-59baebf45f44}, !- Zone Air Inlet Port List
  {5c415f8f-7278-4d39-a0e6-5994061393b4}, !- Zone Air Exhaust Port List
  {6e19924c-4aa1-4239-9e5a-41eac8574f9a}, !- Zone Air Node Name
  {ff8a0e81-0320-412f-a75b-ca08818bf4f2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ace031a1-1b1b-4358-bf2a-0320240c739d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb6cf23a-be2b-40df-8b9e-6d59aee6ef01}, !- Handle
  Node 24,                                !- Name
  {6e19924c-4aa1-4239-9e5a-41eac8574f9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e19924c-4aa1-4239-9e5a-41eac8574f9a}, !- Handle
  {3d75ea6e-1ea1-449e-a127-53c5d1eb843f}, !- Name
  {90f12490-b519-45af-8b5b-f60b02c3169d}, !- Source Object
  11,                                     !- Outlet Port
  {bb6cf23a-be2b-40df-8b9e-6d59aee6ef01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d17a4230-3e91-412a-92ab-59baebf45f44}, !- Handle
  {976f6eb7-e3fb-4fdf-97da-ab5477779e04}, !- Name
  {90f12490-b519-45af-8b5b-f60b02c3169d}, !- HVAC Component
  {ad0e983d-b161-4b74-8906-641966eae3c0}, !- Port 1
  {8e88e00d-5d15-48c4-ad32-9a069e829b7b}; !- Port 2

OS:PortList,
  {5c415f8f-7278-4d39-a0e6-5994061393b4}, !- Handle
  {981566a6-4d91-42f5-bf12-47e5e2a9a060}, !- Name
  {90f12490-b519-45af-8b5b-f60b02c3169d}, !- HVAC Component
  {09f7ab03-08a4-4647-980d-194433de322a}; !- Port 1

OS:Sizing:Zone,
  {a0bb54c2-4d67-463f-8c3d-762c8d6c87ab}, !- Handle
  {90f12490-b519-45af-8b5b-f60b02c3169d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
