  {8d5ddda7-7b26-4a3d-bdfa-baba5dd9425d}, !- Name
  {7768d363-8bbe-4164-95d4-9e523e54864c}, !- Source Object
  3,                                      !- Outlet Port
  {8bc321d5-18db-46a6-b65a-61a907fc0375}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7e314c08-f14f-4374-af49-38549dad254d}, !- Handle
  Node 226,                               !- Name
  {4df7cadd-5603-4007-a715-452e5f23a963}, !- Inlet Port
  {6b2d12f0-e54b-45c0-bcb8-25a67676bcaf}; !- Outlet Port

OS:Connection,
  {ba2fd151-87dd-46b7-b3e4-f4f7a4b24a45}, !- Handle
  {dacf9761-2ced-4735-865b-38bd3a11a4ad}, !- Name
  {82f8d991-d7ab-44c7-b56f-336a1a4fd72d}, !- Source Object
  3,                                      !- Outlet Port
  {a9414c5c-888a-4cb6-afda-251c5415898a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4df7cadd-5603-4007-a715-452e5f23a963}, !- Handle
  {118b1b69-29eb-4a39-9d58-942a1a0b99cf}, !- Name
  {a9414c5c-888a-4cb6-afda-251c5415898a}, !- Source Object
  5,                                      !- Outlet Port
  {7e314c08-f14f-4374-af49-38549dad254d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2d12f0-e54b-45c0-bcb8-25a67676bcaf}, !- Handle
  {03e9a339-d853-4f6c-b040-d47b363fb22f}, !- Name
  {7e314c08-f14f-4374-af49-38549dad254d}, !- Source Object
  3,                                      !- Outlet Port
  {0fb51ee2-e565-45d0-830c-58ce024f49f7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {eacd93cd-6831-405d-a5b4-824b0f521245}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d58d4fd5-d1bd-4798-a116-d0154e92ba84}, !- Control Zone Name
  {53705df0-6b3a-4014-b005-6afce3676a4e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {71957be3-68b0-42e5-bc81-f2cd5cb312fc}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {af80287e-e7f0-49bf-8c17-53d09b00bdf9}, !- Inlet Air Node Name
  {519d6dac-0e8d-4d20-899a-a07e22459318}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c17547f6-4661-4810-98a1-1df84104b9c9}, !- Handle
  Node 227,                               !- Name
  {794dc0c0-0016-46cd-a8b4-dc1960144016}, !- Inlet Port
  {e8da5fdc-3f51-454d-8a51-c14d43ee6937}; !- Outlet Port

OS:Connection,
  {318ceaf9-263a-4005-b21c-9fbeedc0a309}, !- Handle
  {2f9a4f40-04c9-483d-ab76-1e46b3474e26}, !- Name
  {4a77e20c-9c8c-44ab-9313-343a0d09083c}, !- Source Object
  3,                                      !- Outlet Port
  {6462c07f-f995-4c90-87d0-818a1c53beb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {794dc0c0-0016-46cd-a8b4-dc1960144016}, !- Handle
  {bf0377a3-1cb9-4e8b-8ff8-45656a2f92eb}, !- Name
  {d58d4fd5-d1bd-4798-a116-d0154e92ba84}, !- Source Object
  12,                                     !- Outlet Port
  {c17547f6-4661-4810-98a1-1df84104b9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8da5fdc-3f51-454d-8a51-c14d43ee6937}, !- Handle
  {4425d0e9-f800-4b28-a84f-e7f2699a22b3}, !- Name
  {c17547f6-4661-4810-98a1-1df84104b9c9}, !- Source Object
  3,                                      !- Outlet Port
  {c92d8101-b0e0-4507-8065-8312401c10eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af80287e-e7f0-49bf-8c17-53d09b00bdf9}, !- Handle
  {04d1bdee-769a-47ef-9882-e8582fa63bc0}, !- Name
  {64c4e818-0084-4f79-85ba-0fab8a5e3e2c}, !- Source Object
  3,                                      !- Outlet Port
  {71957be3-68b0-42e5-bc81-f2cd5cb312fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {519d6dac-0e8d-4d20-899a-a07e22459318}, !- Handle
  {7e1a76a1-65b1-4e07-8026-ec2d15ab531e}, !- Name
  {71957be3-68b0-42e5-bc81-f2cd5cb312fc}, !- Source Object
  4,                                      !- Outlet Port
  {4a77e20c-9c8c-44ab-9313-343a0d09083c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {27548845-75ff-4c82-9620-56d457e9e9e6}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {8cc564e4-e9b0-4121-87b7-9b9ee0fc5354}, !- Handle
  Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {2fd862f1-a0e9-46b3-b8d2-0b58fd9d554c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14e032ec-240a-4905-a4fb-e25fb34a1ce0}, !- Supply Side Inlet Node Name
  {dcd7f27a-1e77-4c95-8b55-9bbead0b9883}, !- Demand Side Outlet Node Name
  {64f04843-c9d7-41fe-8805-83a434fae1da}, !- Demand Side Inlet Node A
  {d859f9a5-3800-473d-9bb9-84b1589e6f9f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {17753f09-4d54-4103-8b0a-5761bc34a0cb}, !- Demand Mixer Name
  {46eabb32-275d-498d-b6dc-f6a479a3df4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7f858a60-6b3f-471b-a175-49f7806ed668}, !- Handle
  Node 228,                               !- Name
  {14e032ec-240a-4905-a4fb-e25fb34a1ce0}, !- Inlet Port
  {a853d4bc-0349-4944-8e7e-a460e1f76b52}; !- Outlet Port

OS:Node,
  {37b0614b-2072-44ed-b04b-2e2e95141e59}, !- Handle
  Node 229,                               !- Name
  {b0015e5e-562c-4726-a2ac-6a8ab41ac294}, !- Inlet Port
  {d859f9a5-3800-473d-9bb9-84b1589e6f9f}; !- Outlet Port

OS:Connection,
  {14e032ec-240a-4905-a4fb-e25fb34a1ce0}, !- Handle
  {83a459db-329a-40ee-ac9d-105852957d19}, !- Name
  {8cc564e4-e9b0-4121-87b7-9b9ee0fc5354}, !- Source Object
  8,                                      !- Outlet Port
  {7f858a60-6b3f-471b-a175-49f7806ed668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d859f9a5-3800-473d-9bb9-84b1589e6f9f}, !- Handle
  {279d023e-a5ab-47a3-a18d-340d64efd6b3}, !- Name
  {37b0614b-2072-44ed-b04b-2e2e95141e59}, !- Source Object
  3,                                      !- Outlet Port
  {8cc564e4-e9b0-4121-87b7-9b9ee0fc5354}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {27a20f72-6ed0-4cf1-b12a-161792605b10}, !- Handle
  Node 230,                               !- Name
  {64f04843-c9d7-41fe-8805-83a434fae1da}, !- Inlet Port
  {dbce0c11-974a-4338-8bb8-2d98837335fd}; !- Outlet Port

OS:Node,
  {bba47739-e944-4de6-8d57-b1c0c716be8c}, !- Handle
  Node 231,                               !- Name
  {53033125-7101-4854-9015-ee2f6f363514}, !- Inlet Port
  {dcd7f27a-1e77-4c95-8b55-9bbead0b9883}; !- Outlet Port

OS:Node,
  {d60ba9df-d47f-4d27-bcd4-44b427a6529b}, !- Handle
  Node 232,                               !- Name
  {e5c15b22-a53d-4975-b36f-4dde1ec48bbc}, !- Inlet Port
  {1d02c648-37a4-41ab-9817-20f0175177b5}; !- Outlet Port

OS:Connection,
  {64f04843-c9d7-41fe-8805-83a434fae1da}, !- Handle
  {f523dfa4-83b4-4871-b9fe-f6b4c93e541b}, !- Name
  {8cc564e4-e9b0-4121-87b7-9b9ee0fc5354}, !- Source Object
  10,                                     !- Outlet Port
  {27a20f72-6ed0-4cf1-b12a-161792605b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd7f27a-1e77-4c95-8b55-9bbead0b9883}, !- Handle
  {fa69558e-d92c-44d2-8c52-43845afbc9e6}, !- Name
  {bba47739-e944-4de6-8d57-b1c0c716be8c}, !- Source Object
  3,                                      !- Outlet Port
  {8cc564e4-e9b0-4121-87b7-9b9ee0fc5354}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46eabb32-275d-498d-b6dc-f6a479a3df4e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {dbce0c11-974a-4338-8bb8-2d98837335fd}, !- Inlet Node Name
  {951635ad-838a-473b-ac11-dafb9d05ca95}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {17753f09-4d54-4103-8b0a-5761bc34a0cb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {53033125-7101-4854-9015-ee2f6f363514}, !- Outlet Node Name
  {467fd71d-26ed-4752-9715-2317e9f54574}; !- Inlet Node Name 1

OS:Connection,
  {dbce0c11-974a-4338-8bb8-2d98837335fd}, !- Handle
  {ebec96db-5fde-4e74-a664-257d8c523389}, !- Name
  {27a20f72-6ed0-4cf1-b12a-161792605b10}, !- Source Object
  3,                                      !- Outlet Port
  {46eabb32-275d-498d-b6dc-f6a479a3df4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53033125-7101-4854-9015-ee2f6f363514}, !- Handle
  {663561bd-8e9d-420d-aecc-1c4ad6efd61b}, !- Name
  {17753f09-4d54-4103-8b0a-5761bc34a0cb}, !- Source Object
  2,                                      !- Outlet Port
  {bba47739-e944-4de6-8d57-b1c0c716be8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6d928c3a-76d2-46d4-8ad8-8911bb46bdc0}, !- Handle
  {8cc564e4-e9b0-4121-87b7-9b9ee0fc5354}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2fd862f1-a0e9-46b3-b8d2-0b58fd9d554c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {8b45378c-a44c-4162-bd98-047c20c3a91a}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {704dadd3-1957-4971-ac50-9b313bade799}, !- Air Inlet Node Name
  {b0015e5e-562c-4726-a2ac-6a8ab41ac294}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {554e9714-b233-4ee0-98b7-d51c57e2c2bd}, !- Handle
  Coil Heating Electric 38,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ffa09b99-847c-45a2-82e1-6bd611aaae21}, !- Air Inlet Node Name
  {f66ba16a-20a4-4b1c-a315-fece5033fca0}, !- Air Outlet Node Name
  {eb6a2046-f08f-4107-8678-ed7b85f02a97}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5268a480-ac88-4b0d-b25c-1fefc051aaf8}, !- Handle
  Coil Cooling DX Single Speed 38 2kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5eb0435d-9f8b-46f9-a38f-171bb950ecca}, !- Air Inlet Node Name
  {21f3110b-f05a-4875-91eb-0666b41d177f}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {090c4b6b-a76d-45a5-bd04-43e817e00171}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e992332a-3e59-4228-af33-4380dcfa7737}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fdc803d-2827-4777-b0dc-ed223e744672}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d5eebbc-0e75-4802-a0d0-c169a8679594}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {51b68de7-fb50-45a7-bc2e-c8320a8e4745}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ef92c845-5adb-4254-98ca-fe918520f240}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1b2e0a5d-fac7-42a8-99db-b722da5dc67f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1b2e0a5d-fac7-42a8-99db-b722da5dc67f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {72278c19-f36a-4a43-b499-c5f6243a74e8}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {ef92c845-5adb-4254-98ca-fe918520f240}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d152dab-b54e-403c-a60b-b10fc2931b8f}, !- Mixed Air Node Name
  {a6ec309c-072d-4536-ae6f-67973a3f0b7e}, !- Outdoor Air Stream Node Name
  {d385ab1a-9758-4352-aa04-3120b4148892}, !- Relief Air Stream Node Name
  {a853d4bc-0349-4944-8e7e-a460e1f76b52}; !- Return Air Stream Node Name

OS:Node,
  {e3308495-1f0d-491c-9abe-30e34efd5398}, !- Handle
  Node 233,                               !- Name
  ,                                       !- Inlet Port
  {b5f87716-2060-4aad-8a36-5eda7e983cbc}; !- Outlet Port

OS:Node,
  {9a1cdd2f-d351-44f5-b9bd-d7904f895499}, !- Handle
  Node 234,                               !- Name
  {a8b70ec0-0dfb-4fd1-b894-d6f7fda022e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0015e5e-562c-4726-a2ac-6a8ab41ac294}, !- Handle
  {05701f70-2ecb-4298-b43b-368c2345c87e}, !- Name
  {8b45378c-a44c-4162-bd98-047c20c3a91a}, !- Source Object
  9,                                      !- Outlet Port
  {37b0614b-2072-44ed-b04b-2e2e95141e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb6a2046-f08f-4107-8678-ed7b85f02a97}, !- Handle
  Node 235,                               !- Name
  {f66ba16a-20a4-4b1c-a315-fece5033fca0}, !- Inlet Port
  {704dadd3-1957-4971-ac50-9b313bade799}; !- Outlet Port

OS:Connection,
  {f66ba16a-20a4-4b1c-a315-fece5033fca0}, !- Handle
  {f25b12dd-38e4-4114-9b90-da98dd0e385b}, !- Name
  {554e9714-b233-4ee0-98b7-d51c57e2c2bd}, !- Source Object
  6,                                      !- Outlet Port
  {eb6a2046-f08f-4107-8678-ed7b85f02a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704dadd3-1957-4971-ac50-9b313bade799}, !- Handle
  {14684d6d-9a7c-4de3-973c-09dc56581267}, !- Name
  {eb6a2046-f08f-4107-8678-ed7b85f02a97}, !- Source Object
  3,                                      !- Outlet Port
  {8b45378c-a44c-4162-bd98-047c20c3a91a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5a2a4a64-2cb7-40fd-ac24-5fa3699bc377}, !- Handle
  Node 236,                               !- Name
  {21f3110b-f05a-4875-91eb-0666b41d177f}, !- Inlet Port
  {ffa09b99-847c-45a2-82e1-6bd611aaae21}; !- Outlet Port

OS:Connection,
  {21f3110b-f05a-4875-91eb-0666b41d177f}, !- Handle
  {b502bbdb-2ece-4e16-abb0-ec0d7f67d136}, !- Name
  {5268a480-ac88-4b0d-b25c-1fefc051aaf8}, !- Source Object
  9,                                      !- Outlet Port
  {5a2a4a64-2cb7-40fd-ac24-5fa3699bc377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa09b99-847c-45a2-82e1-6bd611aaae21}, !- Handle
  {2071f481-ff18-48a3-8fd8-962470f61fec}, !- Name
  {5a2a4a64-2cb7-40fd-ac24-5fa3699bc377}, !- Source Object
  3,                                      !- Outlet Port
  {554e9714-b233-4ee0-98b7-d51c57e2c2bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45e9e87e-1061-414d-8899-74dc6f3cec90}, !- Handle
  Node 237,                               !- Name
  {4d152dab-b54e-403c-a60b-b10fc2931b8f}, !- Inlet Port
  {5eb0435d-9f8b-46f9-a38f-171bb950ecca}; !- Outlet Port

OS:Connection,
  {a853d4bc-0349-4944-8e7e-a460e1f76b52}, !- Handle
  {4e52e65f-a287-47b2-b46d-725022bef380}, !- Name
  {7f858a60-6b3f-471b-a175-49f7806ed668}, !- Source Object
  3,                                      !- Outlet Port
  {72278c19-f36a-4a43-b499-c5f6243a74e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d152dab-b54e-403c-a60b-b10fc2931b8f}, !- Handle
  {c4514beb-41c0-4cde-94a7-f4b414631b12}, !- Name
  {72278c19-f36a-4a43-b499-c5f6243a74e8}, !- Source Object
  5,                                      !- Outlet Port
  {45e9e87e-1061-414d-8899-74dc6f3cec90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb0435d-9f8b-46f9-a38f-171bb950ecca}, !- Handle
  {fccd0d5a-6484-4150-9f34-0d5d6b787f12}, !- Name
  {45e9e87e-1061-414d-8899-74dc6f3cec90}, !- Source Object
  3,                                      !- Outlet Port
  {5268a480-ac88-4b0d-b25c-1fefc051aaf8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {dd8696d9-57bb-4f60-98ec-88b62e402e77}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0e290459-a954-4f28-97cd-ba1eb098d3e4}, !- Control Zone Name
  {37b0614b-2072-44ed-b04b-2e2e95141e59}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2fda130b-8c8d-4c85-83f4-42427415dad0}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {951635ad-838a-473b-ac11-dafb9d05ca95}, !- Inlet Air Node Name
  {e5c15b22-a53d-4975-b36f-4dde1ec48bbc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0a4dcb5-cce3-41db-93aa-4b09b66e1181}, !- Handle
  Node 238,                               !- Name
  {fc398264-a58b-4b2d-b0ad-983c19709a4c}, !- Inlet Port
  {467fd71d-26ed-4752-9715-2317e9f54574}; !- Outlet Port

OS:Connection,
  {1d02c648-37a4-41ab-9817-20f0175177b5}, !- Handle
  {e142dfb3-115e-4697-ac17-f0fac08a0d7a}, !- Name
  {d60ba9df-d47f-4d27-bcd4-44b427a6529b}, !- Source Object
  3,                                      !- Outlet Port
  {57f306fe-7b76-4b87-a6fd-47e786b57359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc398264-a58b-4b2d-b0ad-983c19709a4c}, !- Handle
  {bfbfa270-1c33-415e-a199-a1bfc84e8049}, !- Name
  {0e290459-a954-4f28-97cd-ba1eb098d3e4}, !- Source Object
  12,                                     !- Outlet Port
  {c0a4dcb5-cce3-41db-93aa-4b09b66e1181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467fd71d-26ed-4752-9715-2317e9f54574}, !- Handle
  {22198882-84cd-4062-a554-e18775839ac0}, !- Name
  {c0a4dcb5-cce3-41db-93aa-4b09b66e1181}, !- Source Object
  3,                                      !- Outlet Port
  {17753f09-4d54-4103-8b0a-5761bc34a0cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {951635ad-838a-473b-ac11-dafb9d05ca95}, !- Handle
  {46198d6a-5561-425b-a96d-141269124bb0}, !- Name
  {46eabb32-275d-498d-b6dc-f6a479a3df4e}, !- Source Object
  3,                                      !- Outlet Port
  {2fda130b-8c8d-4c85-83f4-42427415dad0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5c15b22-a53d-4975-b36f-4dde1ec48bbc}, !- Handle
  {14f0de34-410e-4404-af85-7c447e9aff68}, !- Name
  {2fda130b-8c8d-4c85-83f4-42427415dad0}, !- Source Object
  4,                                      !- Outlet Port
  {d60ba9df-d47f-4d27-bcd4-44b427a6529b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd738df0-a589-4f79-9c5e-75ad164353f3}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a7c07e28-deb3-4cb3-a5c5-81be04bf5925}, !- Handle
  Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {82fb1872-2a16-42b3-8119-3e04c7a02782}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68123591-995e-4228-8723-c63821affb0c}, !- Supply Side Inlet Node Name
  {e14d6329-f195-4c80-bc99-17d27aed7714}, !- Demand Side Outlet Node Name
  {44c4c339-aaef-4fc3-9567-56b25daeaba3}, !- Demand Side Inlet Node A
  {f57af376-8d86-45f7-bfbd-01abb1a6412b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76a496a2-79d5-4a4f-abf1-dc5ae28fb7b3}, !- Demand Mixer Name
  {0050c8a3-3c54-4276-9501-b16132f3de27}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3f431ab5-5541-4586-9b2e-1df16c5a5090}, !- Handle
  Node 239,                               !- Name
  {68123591-995e-4228-8723-c63821affb0c}, !- Inlet Port
  {5c08e8fa-6895-43e2-8975-80a41b5a4295}; !- Outlet Port

OS:Node,
  {29c3f92d-5867-4579-99d4-1140e63eb912}, !- Handle
  Node 240,                               !- Name
  {e44544b5-631c-4ec5-afb3-63f0c1feede4}, !- Inlet Port
  {f57af376-8d86-45f7-bfbd-01abb1a6412b}; !- Outlet Port

OS:Connection,
  {68123591-995e-4228-8723-c63821affb0c}, !- Handle
  {81c4df8c-e6a5-4af6-84c5-867c0e52322e}, !- Name
  {a7c07e28-deb3-4cb3-a5c5-81be04bf5925}, !- Source Object
  8,                                      !- Outlet Port
  {3f431ab5-5541-4586-9b2e-1df16c5a5090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57af376-8d86-45f7-bfbd-01abb1a6412b}, !- Handle
  {aee084da-967a-4a9d-ad60-60ce9c3c4c88}, !- Name
  {29c3f92d-5867-4579-99d4-1140e63eb912}, !- Source Object
  3,                                      !- Outlet Port
  {a7c07e28-deb3-4cb3-a5c5-81be04bf5925}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2de04089-0011-4a5b-a22f-0e3964aa863c}, !- Handle
  Node 241,                               !- Name
  {44c4c339-aaef-4fc3-9567-56b25daeaba3}, !- Inlet Port
  {d38e6501-0988-483f-9ac5-9440e61360a0}; !- Outlet Port

OS:Node,
  {08ed7d0a-6430-46ed-be81-9827660a907f}, !- Handle
  Node 242,                               !- Name
  {6400b484-4cb7-4775-b158-ae0abb404fea}, !- Inlet Port
  {e14d6329-f195-4c80-bc99-17d27aed7714}; !- Outlet Port

OS:Node,
  {b07cd029-a367-4744-937d-f42b1928d240}, !- Handle
  Node 243,                               !- Name
  {08bcf0cf-51bd-4c23-8684-f082667c7a52}, !- Inlet Port
  {323107ef-173c-4ad3-91bc-e9b1020ea5da}; !- Outlet Port

OS:Connection,
  {44c4c339-aaef-4fc3-9567-56b25daeaba3}, !- Handle
  {095bbcf9-d217-4e2e-b62c-29993856cfa5}, !- Name
  {a7c07e28-deb3-4cb3-a5c5-81be04bf5925}, !- Source Object
  10,                                     !- Outlet Port
  {2de04089-0011-4a5b-a22f-0e3964aa863c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14d6329-f195-4c80-bc99-17d27aed7714}, !- Handle
  {c2cac6b3-84fb-4337-9021-fd453b0724ff}, !- Name
  {08ed7d0a-6430-46ed-be81-9827660a907f}, !- Source Object
  3,                                      !- Outlet Port
  {a7c07e28-deb3-4cb3-a5c5-81be04bf5925}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0050c8a3-3c54-4276-9501-b16132f3de27}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d38e6501-0988-483f-9ac5-9440e61360a0}, !- Inlet Node Name
  {73fc7aad-5420-469e-8f07-b19963862a54}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76a496a2-79d5-4a4f-abf1-dc5ae28fb7b3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {6400b484-4cb7-4775-b158-ae0abb404fea}, !- Outlet Node Name
  {b8796ccd-f9c6-4cec-84e2-61bf06b6d75b}; !- Inlet Node Name 1

OS:Connection,
  {d38e6501-0988-483f-9ac5-9440e61360a0}, !- Handle
  {9d558b10-08f6-4dcc-8d78-0d9ad9b0b4b9}, !- Name
  {2de04089-0011-4a5b-a22f-0e3964aa863c}, !- Source Object
  3,                                      !- Outlet Port
  {0050c8a3-3c54-4276-9501-b16132f3de27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6400b484-4cb7-4775-b158-ae0abb404fea}, !- Handle
  {b19dfabd-69a0-4e37-80d7-9b99e26ca49c}, !- Name
  {76a496a2-79d5-4a4f-abf1-dc5ae28fb7b3}, !- Source Object
  2,                                      !- Outlet Port
  {08ed7d0a-6430-46ed-be81-9827660a907f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0dade0f8-1b4c-40f3-9a09-c849d0cb8112}, !- Handle
  {a7c07e28-deb3-4cb3-a5c5-81be04bf5925}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {82fb1872-2a16-42b3-8119-3e04c7a02782}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {bf9f7863-76cf-4783-b26e-b4472893ce9a}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2ed2134f-1e3f-4992-bb6e-6b6e8b510175}, !- Air Inlet Node Name
  {e44544b5-631c-4ec5-afb3-63f0c1feede4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b766fc36-3cf1-4e19-a3dc-93dd6fc6eb34}, !- Handle
  Coil Heating Electric 39,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ef77e403-003b-4ea5-9c30-df97998bf936}, !- Air Inlet Node Name
  {9d6a25ba-677d-4aa8-bbfb-14a49bf394b5}, !- Air Outlet Node Name
  {d3ef4565-a785-4220-8ab1-3ab7661d1cc6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {930ca669-1e08-4bbb-bf02-408a894801d2}, !- Handle
  Coil Cooling DX Single Speed 39 2kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0e7bbfac-8caa-4a05-9529-ae658505f86f}, !- Air Inlet Node Name
  {fc33c227-d7e7-45c5-a295-5d5ff0d5be30}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {81950ed8-f56b-4cfc-967f-633e870b1e7c}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56e15425-a3cb-4e31-a9ac-cd6aeaf4dec3}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d50b267b-57d6-4bfc-8037-a6fd8314ab80}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a11baf2a-11be-457b-be9c-102834bebcae}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e85dfc68-b746-489d-9d8d-bb27706aa0d7}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {67a9f5f5-945e-4054-b730-327f893d779d}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {61b304ba-ab9e-4aff-b61b-fbc11bc2340a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {61b304ba-ab9e-4aff-b61b-fbc11bc2340a}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2c86deb0-a1a8-495c-9f7c-f73d6841c6ec}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {67a9f5f5-945e-4054-b730-327f893d779d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef389114-ac5a-44ac-a1f6-f2591062fc3b}, !- Mixed Air Node Name
  {7a80a8ef-51b5-4afc-9640-db4f433dadcb}, !- Outdoor Air Stream Node Name
  {15c588f2-0316-4199-b889-ffb53439f0e8}, !- Relief Air Stream Node Name
  {5c08e8fa-6895-43e2-8975-80a41b5a4295}; !- Return Air Stream Node Name

OS:Node,
  {5fef70e6-8f1f-4340-81a8-de24afb851aa}, !- Handle
  Node 244,                               !- Name
  ,                                       !- Inlet Port
  {05c1c79b-1b5d-4f71-b7ed-c058580bbcd7}; !- Outlet Port

OS:Node,
  {2a403753-836d-4e10-bc89-e3f1e212d8ef}, !- Handle
  Node 245,                               !- Name
  {f09da689-8677-4e63-be2e-c4c957ece4ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e44544b5-631c-4ec5-afb3-63f0c1feede4}, !- Handle
  {eb9bd7fd-e89e-4b96-add9-59748f78e86a}, !- Name
  {bf9f7863-76cf-4783-b26e-b4472893ce9a}, !- Source Object
  9,                                      !- Outlet Port
  {29c3f92d-5867-4579-99d4-1140e63eb912}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3ef4565-a785-4220-8ab1-3ab7661d1cc6}, !- Handle
  Node 246,                               !- Name
  {9d6a25ba-677d-4aa8-bbfb-14a49bf394b5}, !- Inlet Port
  {2ed2134f-1e3f-4992-bb6e-6b6e8b510175}; !- Outlet Port

OS:Connection,
  {9d6a25ba-677d-4aa8-bbfb-14a49bf394b5}, !- Handle
  {4258ebbc-0f0c-4968-93e3-9bf1017621db}, !- Name
  {b766fc36-3cf1-4e19-a3dc-93dd6fc6eb34}, !- Source Object
  6,                                      !- Outlet Port
  {d3ef4565-a785-4220-8ab1-3ab7661d1cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed2134f-1e3f-4992-bb6e-6b6e8b510175}, !- Handle
  {ac3edf60-1c2b-43c5-aadd-f5772673104a}, !- Name
  {d3ef4565-a785-4220-8ab1-3ab7661d1cc6}, !- Source Object
  3,                                      !- Outlet Port
  {bf9f7863-76cf-4783-b26e-b4472893ce9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5c1620f2-b403-472a-80ea-c41f6bc8b065}, !- Handle
  Node 247,                               !- Name
  {fc33c227-d7e7-45c5-a295-5d5ff0d5be30}, !- Inlet Port
  {ef77e403-003b-4ea5-9c30-df97998bf936}; !- Outlet Port

OS:Connection,
  {fc33c227-d7e7-45c5-a295-5d5ff0d5be30}, !- Handle
  {b20a2d72-0386-4922-bb8e-1c037140eefd}, !- Name
  {930ca669-1e08-4bbb-bf02-408a894801d2}, !- Source Object
  9,                                      !- Outlet Port
  {5c1620f2-b403-472a-80ea-c41f6bc8b065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef77e403-003b-4ea5-9c30-df97998bf936}, !- Handle
  {b16d4c60-5330-406d-81de-423d7efe16a3}, !- Name
  {5c1620f2-b403-472a-80ea-c41f6bc8b065}, !- Source Object
  3,                                      !- Outlet Port
  {b766fc36-3cf1-4e19-a3dc-93dd6fc6eb34}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {94e0c01a-9081-4a4a-8b67-bf300bf149be}, !- Handle
  Node 248,                               !- Name
  {ef389114-ac5a-44ac-a1f6-f2591062fc3b}, !- Inlet Port
  {0e7bbfac-8caa-4a05-9529-ae658505f86f}; !- Outlet Port

OS:Connection,
  {5c08e8fa-6895-43e2-8975-80a41b5a4295}, !- Handle
  {ecd4d8ab-5702-45f9-9255-0764e10102e6}, !- Name
  {3f431ab5-5541-4586-9b2e-1df16c5a5090}, !- Source Object
  3,                                      !- Outlet Port
  {2c86deb0-a1a8-495c-9f7c-f73d6841c6ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef389114-ac5a-44ac-a1f6-f2591062fc3b}, !- Handle
  {e940b7c4-c899-43bb-91af-149ff26ddec4}, !- Name
  {2c86deb0-a1a8-495c-9f7c-f73d6841c6ec}, !- Source Object
  5,                                      !- Outlet Port
  {94e0c01a-9081-4a4a-8b67-bf300bf149be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7bbfac-8caa-4a05-9529-ae658505f86f}, !- Handle
  {0f316281-2af1-45f4-bb88-8e272275317e}, !- Name
  {94e0c01a-9081-4a4a-8b67-bf300bf149be}, !- Source Object
  3,                                      !- Outlet Port
  {930ca669-1e08-4bbb-bf02-408a894801d2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d61d18a2-ff87-4719-8ca2-6a085aa9f871}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aa5ca21e-c9ff-4b69-a9ed-40955fe8c5c7}, !- Control Zone Name
  {29c3f92d-5867-4579-99d4-1140e63eb912}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3a16c42e-57d0-43c7-ba45-4c4b64ad3074}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {73fc7aad-5420-469e-8f07-b19963862a54}, !- Inlet Air Node Name
  {08bcf0cf-51bd-4c23-8684-f082667c7a52}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09e59ce4-1353-46e9-afee-4ddcbe61d018}, !- Handle
  Node 249,                               !- Name
  {67e21774-15aa-47c3-be03-f9b336445260}, !- Inlet Port
  {b8796ccd-f9c6-4cec-84e2-61bf06b6d75b}; !- Outlet Port

OS:Connection,
  {323107ef-173c-4ad3-91bc-e9b1020ea5da}, !- Handle
  {cc102868-e128-4cbd-80af-587ca8eff96e}, !- Name
  {b07cd029-a367-4744-937d-f42b1928d240}, !- Source Object
  3,                                      !- Outlet Port
  {3697927a-f162-4a7e-b53e-b115f4eb6fcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67e21774-15aa-47c3-be03-f9b336445260}, !- Handle
  {6eb871a0-3f4b-4ac6-ada0-b5d372c24372}, !- Name
  {aa5ca21e-c9ff-4b69-a9ed-40955fe8c5c7}, !- Source Object
  12,                                     !- Outlet Port
  {09e59ce4-1353-46e9-afee-4ddcbe61d018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8796ccd-f9c6-4cec-84e2-61bf06b6d75b}, !- Handle
  {d5a93d2c-c6f1-452e-9d52-cad9131de83a}, !- Name
  {09e59ce4-1353-46e9-afee-4ddcbe61d018}, !- Source Object
  3,                                      !- Outlet Port
  {76a496a2-79d5-4a4f-abf1-dc5ae28fb7b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73fc7aad-5420-469e-8f07-b19963862a54}, !- Handle
  {fede4ea3-dca4-47ef-bfa2-21d1486700e1}, !- Name
  {0050c8a3-3c54-4276-9501-b16132f3de27}, !- Source Object
  3,                                      !- Outlet Port
  {3a16c42e-57d0-43c7-ba45-4c4b64ad3074}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08bcf0cf-51bd-4c23-8684-f082667c7a52}, !- Handle
  {c92b78c5-6499-405f-b944-d82d28f494ab}, !- Name
  {3a16c42e-57d0-43c7-ba45-4c4b64ad3074}, !- Source Object
  4,                                      !- Outlet Port
  {b07cd029-a367-4744-937d-f42b1928d240}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {663e2556-ba75-4010-9f65-09a024b3393f}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5a3d11db-4f9b-4bd8-8095-35b27febd927}, !- Handle
  Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {0780a244-c8f9-43b4-b806-9cbea4568545}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e233bf6c-8571-422c-b6b8-f0431fdcb3eb}, !- Supply Side Inlet Node Name
  {b137429e-8c23-4b45-8ddc-c270082ec137}, !- Demand Side Outlet Node Name
  {d1d4b96b-2d13-45c9-81ef-ea84ed2a058e}, !- Demand Side Inlet Node A
  {15bdd76d-f054-4b67-953b-9e880dd4c0cb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b7646c28-09ab-4aba-ad36-f52d11d4df77}, !- Demand Mixer Name
  {e12aca2c-1196-4d3f-957d-2a2fb1a5465e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {719dd195-3227-461d-8e29-1bbc262c9d54}, !- Handle
  Node 250,                               !- Name
  {e233bf6c-8571-422c-b6b8-f0431fdcb3eb}, !- Inlet Port
  {aff35935-f851-49e9-a8d0-b90e4562a305}; !- Outlet Port

OS:Node,
  {f7e5a3b2-7ca9-4a8c-b3b1-bcd4aa06351d}, !- Handle
  Node 251,                               !- Name
  {b9052c5e-67dd-477c-a4d4-9c92f4a03dbf}, !- Inlet Port
  {15bdd76d-f054-4b67-953b-9e880dd4c0cb}; !- Outlet Port

OS:Connection,
  {e233bf6c-8571-422c-b6b8-f0431fdcb3eb}, !- Handle
  {d171f68c-44a7-44b6-9595-c81834a14af6}, !- Name
  {5a3d11db-4f9b-4bd8-8095-35b27febd927}, !- Source Object
  8,                                      !- Outlet Port
  {719dd195-3227-461d-8e29-1bbc262c9d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15bdd76d-f054-4b67-953b-9e880dd4c0cb}, !- Handle
  {33c15df7-69fa-45e3-bd0d-d22e747489c2}, !- Name
  {f7e5a3b2-7ca9-4a8c-b3b1-bcd4aa06351d}, !- Source Object
  3,                                      !- Outlet Port
  {5a3d11db-4f9b-4bd8-8095-35b27febd927}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e00cc34a-14dc-4f13-9dc9-e514adcc2f09}, !- Handle
  Node 252,                               !- Name
  {d1d4b96b-2d13-45c9-81ef-ea84ed2a058e}, !- Inlet Port
  {18f2fbd0-ed68-4ce2-8696-d7dcba98fe7e}; !- Outlet Port

OS:Node,
  {e1126a74-572c-47b9-8251-d037de6688a7}, !- Handle
  Node 253,                               !- Name
  {2da5b210-2999-4407-9f0c-73afd78469aa}, !- Inlet Port
  {b137429e-8c23-4b45-8ddc-c270082ec137}; !- Outlet Port

OS:Node,
  {46f23260-c6dc-4720-ad69-680df0dd6c83}, !- Handle
  Node 254,                               !- Name
  {3b1f871e-7cd4-4fa1-86c8-76b77d0263bb}, !- Inlet Port
  {457a8972-f55a-4e43-ac55-dcad1ddc15af}; !- Outlet Port

OS:Connection,
  {d1d4b96b-2d13-45c9-81ef-ea84ed2a058e}, !- Handle
  {7590ce2d-146d-47b1-a6da-02420a080f05}, !- Name
  {5a3d11db-4f9b-4bd8-8095-35b27febd927}, !- Source Object
  10,                                     !- Outlet Port
  {e00cc34a-14dc-4f13-9dc9-e514adcc2f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b137429e-8c23-4b45-8ddc-c270082ec137}, !- Handle
  {49bdf99b-8ddb-41fc-84d2-ea54a1849166}, !- Name
  {e1126a74-572c-47b9-8251-d037de6688a7}, !- Source Object
  3,                                      !- Outlet Port
  {5a3d11db-4f9b-4bd8-8095-35b27febd927}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e12aca2c-1196-4d3f-957d-2a2fb1a5465e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {18f2fbd0-ed68-4ce2-8696-d7dcba98fe7e}, !- Inlet Node Name
  {59305a7d-4e03-4f38-bbcb-c89e906c1188}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b7646c28-09ab-4aba-ad36-f52d11d4df77}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {2da5b210-2999-4407-9f0c-73afd78469aa}, !- Outlet Node Name
  {5bc900bb-8c7b-48bc-afc2-d83753e6ad3d}; !- Inlet Node Name 1

OS:Connection,
  {18f2fbd0-ed68-4ce2-8696-d7dcba98fe7e}, !- Handle
  {14831bde-9012-41cd-9bb7-be5d5ff7d655}, !- Name
  {e00cc34a-14dc-4f13-9dc9-e514adcc2f09}, !- Source Object
  3,                                      !- Outlet Port
  {e12aca2c-1196-4d3f-957d-2a2fb1a5465e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da5b210-2999-4407-9f0c-73afd78469aa}, !- Handle
  {cd2b6a18-3134-4df8-83cb-be9c5e8130f6}, !- Name
  {b7646c28-09ab-4aba-ad36-f52d11d4df77}, !- Source Object
  2,                                      !- Outlet Port
  {e1126a74-572c-47b9-8251-d037de6688a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5d30f5c-bdb8-4055-8197-7185c1780d01}, !- Handle
  {5a3d11db-4f9b-4bd8-8095-35b27febd927}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0780a244-c8f9-43b4-b806-9cbea4568545}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Fan:ConstantVolume,
  {000e22e2-9cd4-4ef9-8601-0f53fa6216b0}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8a5dbdea-c10e-407f-9770-3e864c74e1f6}, !- Air Inlet Node Name
  {b9052c5e-67dd-477c-a4d4-9c92f4a03dbf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c70a06e5-e7ec-4ad4-8e92-e609d7b08ee5}, !- Handle
  Coil Heating Electric 40,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {34647a16-76d8-4c5a-a231-92fc4c8e016b}, !- Air Inlet Node Name
  {706e6123-16a0-42ac-950d-87b7e8205447}, !- Air Outlet Node Name
  {de84e311-f7f9-4963-841d-05103a711b1e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b4317d86-368a-419c-b372-69ccd340be1a}, !- Handle
  Coil Cooling DX Single Speed 40 2kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4d3e0f93-1d7c-4419-a28e-ecefd8106c1b}, !- Air Inlet Node Name
  {4b1826f1-68e0-40a9-845a-d09c0d26d879}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f4d66531-fb0e-492c-abd8-892ac9f4b853}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3853c477-01d8-4d92-a734-86a21fb5aaad}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aecbd3d0-0910-4723-b8aa-9ae4ec10fe0b}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d26bb54-0de9-4dc2-87fc-3265eee5c9bc}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {07b012e9-fa1a-4b81-8613-5e9adbeb34e4}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {54b2b8a6-279c-414c-ba6c-b65a7d6bd3d8}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {280785c8-8587-490b-8c11-f0a92226e941}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {280785c8-8587-490b-8c11-f0a92226e941}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a752bcab-4c46-48a6-96e2-62670bc2322d}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {54b2b8a6-279c-414c-ba6c-b65a7d6bd3d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce212dcb-6c19-419e-b668-5ead339169dd}, !- Mixed Air Node Name
  {c927d699-98bd-4d2a-b1a1-e76bc86e5d24}, !- Outdoor Air Stream Node Name
  {023e7b78-0037-4938-a1ff-16d897ead537}, !- Relief Air Stream Node Name
  {aff35935-f851-49e9-a8d0-b90e4562a305}; !- Return Air Stream Node Name

OS:Node,
  {5a440541-12f5-46d4-8d94-89698a04888d}, !- Handle
  Node 255,                               !- Name
  ,                                       !- Inlet Port
  {62c03840-617e-4744-987b-604c9f44ce67}; !- Outlet Port

OS:Node,
  {d9fa7d42-8633-44a0-9571-92c2d600eda6}, !- Handle
  Node 256,                               !- Name
  {0bfe6bb5-7282-4abc-8d87-e4bb35247199}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9052c5e-67dd-477c-a4d4-9c92f4a03dbf}, !- Handle
  {a0726a28-b8fb-467d-b1e1-b37a4e4411d8}, !- Name
  {000e22e2-9cd4-4ef9-8601-0f53fa6216b0}, !- Source Object
  9,                                      !- Outlet Port
  {f7e5a3b2-7ca9-4a8c-b3b1-bcd4aa06351d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de84e311-f7f9-4963-841d-05103a711b1e}, !- Handle
  Node 257,                               !- Name
  {706e6123-16a0-42ac-950d-87b7e8205447}, !- Inlet Port
  {8a5dbdea-c10e-407f-9770-3e864c74e1f6}; !- Outlet Port

OS:Connection,
  {706e6123-16a0-42ac-950d-87b7e8205447}, !- Handle
  {5aa1a68b-b9ba-4f91-8425-e2c640496268}, !- Name
  {c70a06e5-e7ec-4ad4-8e92-e609d7b08ee5}, !- Source Object
  6,                                      !- Outlet Port
  {de84e311-f7f9-4963-841d-05103a711b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a5dbdea-c10e-407f-9770-3e864c74e1f6}, !- Handle
  {13e7df44-0fa0-4416-bb78-fe4ccca07248}, !- Name
  {de84e311-f7f9-4963-841d-05103a711b1e}, !- Source Object
  3,                                      !- Outlet Port
  {000e22e2-9cd4-4ef9-8601-0f53fa6216b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6acdd3d4-25b3-4597-8a4b-15100ff15cac}, !- Handle
  Node 258,                               !- Name
  {4b1826f1-68e0-40a9-845a-d09c0d26d879}, !- Inlet Port
  {34647a16-76d8-4c5a-a231-92fc4c8e016b}; !- Outlet Port

OS:Connection,
  {4b1826f1-68e0-40a9-845a-d09c0d26d879}, !- Handle
  {2502455a-a4bc-491b-aeed-97fead07f35c}, !- Name
  {b4317d86-368a-419c-b372-69ccd340be1a}, !- Source Object
  9,                                      !- Outlet Port
  {6acdd3d4-25b3-4597-8a4b-15100ff15cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34647a16-76d8-4c5a-a231-92fc4c8e016b}, !- Handle
  {0419499b-bdd4-4072-a362-7150bc8cfeac}, !- Name
  {6acdd3d4-25b3-4597-8a4b-15100ff15cac}, !- Source Object
  3,                                      !- Outlet Port
  {c70a06e5-e7ec-4ad4-8e92-e609d7b08ee5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f4ff2fe6-446a-4f38-8189-83baf5426940}, !- Handle
  Node 259,                               !- Name
  {ce212dcb-6c19-419e-b668-5ead339169dd}, !- Inlet Port
  {4d3e0f93-1d7c-4419-a28e-ecefd8106c1b}; !- Outlet Port

OS:Connection,
  {aff35935-f851-49e9-a8d0-b90e4562a305}, !- Handle
  {94a42b68-0cf0-4193-9436-6bd194d9ce13}, !- Name
  {719dd195-3227-461d-8e29-1bbc262c9d54}, !- Source Object
  3,                                      !- Outlet Port
  {a752bcab-4c46-48a6-96e2-62670bc2322d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce212dcb-6c19-419e-b668-5ead339169dd}, !- Handle
  {92d8c640-09cc-4e91-a4f6-7336fc97f46d}, !- Name
  {a752bcab-4c46-48a6-96e2-62670bc2322d}, !- Source Object
  5,                                      !- Outlet Port
  {f4ff2fe6-446a-4f38-8189-83baf5426940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3e0f93-1d7c-4419-a28e-ecefd8106c1b}, !- Handle
  {27a38072-d32d-4b76-8a46-6fba9f652693}, !- Name
  {f4ff2fe6-446a-4f38-8189-83baf5426940}, !- Source Object
  3,                                      !- Outlet Port
  {b4317d86-368a-419c-b372-69ccd340be1a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {af0e1962-05b4-4444-9252-24764aae4598}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {20a75eea-2d62-4558-af0f-fd32f439ae4d}, !- Control Zone Name
  {f7e5a3b2-7ca9-4a8c-b3b1-bcd4aa06351d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3f51e8ee-62a0-41e3-afb3-d6135022c891}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {59305a7d-4e03-4f38-bbcb-c89e906c1188}, !- Inlet Air Node Name
  {3b1f871e-7cd4-4fa1-86c8-76b77d0263bb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {348bb80d-c3c2-44d5-a0df-d308ac685ba6}, !- Handle
  Node 260,                               !- Name
  {1b3e0ebd-aef0-4221-bd59-509f9b9c06ec}, !- Inlet Port
  {5bc900bb-8c7b-48bc-afc2-d83753e6ad3d}; !- Outlet Port

OS:Connection,
  {457a8972-f55a-4e43-ac55-dcad1ddc15af}, !- Handle
  {37d1a985-6ea4-40e1-9deb-a91b187eeeca}, !- Name
  {46f23260-c6dc-4720-ad69-680df0dd6c83}, !- Source Object
  3,                                      !- Outlet Port
  {b92a9b66-af6c-4d62-be36-5354b2683cd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b3e0ebd-aef0-4221-bd59-509f9b9c06ec}, !- Handle
  {d5a43765-1eee-4ffb-befa-06802575f4db}, !- Name
  {20a75eea-2d62-4558-af0f-fd32f439ae4d}, !- Source Object
  12,                                     !- Outlet Port
  {348bb80d-c3c2-44d5-a0df-d308ac685ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc900bb-8c7b-48bc-afc2-d83753e6ad3d}, !- Handle
  {1b3a7776-f647-48b4-8846-867412b0353d}, !- Name
  {348bb80d-c3c2-44d5-a0df-d308ac685ba6}, !- Source Object
  3,                                      !- Outlet Port
  {b7646c28-09ab-4aba-ad36-f52d11d4df77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59305a7d-4e03-4f38-bbcb-c89e906c1188}, !- Handle
  {9623066d-32e3-4a80-aaeb-857d4ce57bf3}, !- Name
  {e12aca2c-1196-4d3f-957d-2a2fb1a5465e}, !- Source Object
  3,                                      !- Outlet Port
  {3f51e8ee-62a0-41e3-afb3-d6135022c891}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b1f871e-7cd4-4fa1-86c8-76b77d0263bb}, !- Handle
  {3f95eadd-23d1-4ee3-b04b-f633c0f666fc}, !- Name
  {3f51e8ee-62a0-41e3-afb3-d6135022c891}, !- Source Object
  4,                                      !- Outlet Port
  {46f23260-c6dc-4720-ad69-680df0dd6c83}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {959bad44-84a2-4ac2-ab7f-8f9f376dd6cf}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {e86c8c61-5c8b-4e3e-9b98-f4981eb820e5}, !- Handle
  Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {d7af83d3-c124-4b0f-b39e-bab948123979}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d707feb8-f9d5-4acd-a495-517bff4434f8}, !- Supply Side Inlet Node Name
  {3e18f9a4-aa40-4653-a094-55931c5a2c5b}, !- Demand Side Outlet Node Name
  {2c3df5e4-8a9f-4101-8aeb-878734d17fb7}, !- Demand Side Inlet Node A
  {e6944dfe-b496-4d03-9459-e99fbae9af7d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0c1683fc-a016-42da-ad97-f70c85b3033a}, !- Demand Mixer Name
  {b6e82b52-995b-494b-ba9e-33021cf01a9b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {487ba914-8537-4c1c-a32e-700695e097cd}, !- Handle
  Node 261,                               !- Name
  {d707feb8-f9d5-4acd-a495-517bff4434f8}, !- Inlet Port
  {ea17f917-1c78-4606-98c8-cdb8ed69dc14}; !- Outlet Port

OS:Node,
  {d39fa585-f8aa-4a69-9ccd-52b0e9dcaed2}, !- Handle
  Node 262,                               !- Name
  {03fe9ac1-ac50-45b1-ab5d-453ca6b07a5c}, !- Inlet Port
  {e6944dfe-b496-4d03-9459-e99fbae9af7d}; !- Outlet Port

OS:Connection,
  {d707feb8-f9d5-4acd-a495-517bff4434f8}, !- Handle
  {5a8fcc49-ead5-4101-8b3d-b07de73a6738}, !- Name
  {e86c8c61-5c8b-4e3e-9b98-f4981eb820e5}, !- Source Object
  8,                                      !- Outlet Port
  {487ba914-8537-4c1c-a32e-700695e097cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6944dfe-b496-4d03-9459-e99fbae9af7d}, !- Handle
  {bd5a9db7-c2c7-4e09-bd76-be0bf9939026}, !- Name
  {d39fa585-f8aa-4a69-9ccd-52b0e9dcaed2}, !- Source Object
  3,                                      !- Outlet Port
  {e86c8c61-5c8b-4e3e-9b98-f4981eb820e5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {76f4de71-6a19-471f-890a-8ec767291e36}, !- Handle
  Node 263,                               !- Name
  {2c3df5e4-8a9f-4101-8aeb-878734d17fb7}, !- Inlet Port
  {c5c603c4-949b-4b37-9eb9-284006af5183}; !- Outlet Port

OS:Node,
  {49928307-2b7a-42ef-baea-af1ac667afa9}, !- Handle
  Node 264,                               !- Name
  {acee58b0-a8e5-4a73-bf76-8c32590e8f5a}, !- Inlet Port
  {3e18f9a4-aa40-4653-a094-55931c5a2c5b}; !- Outlet Port

OS:Node,
  {7d238366-bef2-41ae-9b95-48c193f47d8c}, !- Handle
  Node 265,                               !- Name
  {4173e671-8bf5-4c9d-ba72-dd6817b00316}, !- Inlet Port
  {5859b3ba-66f6-4924-bddf-4a82df11aa50}; !- Outlet Port

OS:Connection,
  {2c3df5e4-8a9f-4101-8aeb-878734d17fb7}, !- Handle
  {97849149-963c-4f0a-8c0d-68ad6f20539d}, !- Name
  {e86c8c61-5c8b-4e3e-9b98-f4981eb820e5}, !- Source Object
  10,                                     !- Outlet Port
  {76f4de71-6a19-471f-890a-8ec767291e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e18f9a4-aa40-4653-a094-55931c5a2c5b}, !- Handle
  {289bfea4-5a2a-42d4-acda-de86e1fb8ae0}, !- Name
  {49928307-2b7a-42ef-baea-af1ac667afa9}, !- Source Object
  3,                                      !- Outlet Port
  {e86c8c61-5c8b-4e3e-9b98-f4981eb820e5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b6e82b52-995b-494b-ba9e-33021cf01a9b}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {c5c603c4-949b-4b37-9eb9-284006af5183}, !- Inlet Node Name
  {aa8a1dc7-5272-4581-8448-7c3ba566194a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0c1683fc-a016-42da-ad97-f70c85b3033a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {acee58b0-a8e5-4a73-bf76-8c32590e8f5a}, !- Outlet Node Name
  {28f44b88-e09c-4e3e-a349-f7ff967e4d41}; !- Inlet Node Name 1

OS:Connection,
  {c5c603c4-949b-4b37-9eb9-284006af5183}, !- Handle
  {64b65e72-1a21-44da-9e0e-aac04460dc87}, !- Name
  {76f4de71-6a19-471f-890a-8ec767291e36}, !- Source Object
  3,                                      !- Outlet Port
  {b6e82b52-995b-494b-ba9e-33021cf01a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acee58b0-a8e5-4a73-bf76-8c32590e8f5a}, !- Handle
  {17380107-5267-4ac8-91ad-3a3031ca62e8}, !- Name
  {0c1683fc-a016-42da-ad97-f70c85b3033a}, !- Source Object
  2,                                      !- Outlet Port
  {49928307-2b7a-42ef-baea-af1ac667afa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d1ef15a-f00e-4669-83cf-0285e6c8844a}, !- Handle
  {e86c8c61-5c8b-4e3e-9b98-f4981eb820e5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d7af83d3-c124-4b0f-b39e-bab948123979}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Fan:ConstantVolume,
  {c39a75be-b348-4fac-a2d7-63715239a0fe}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4c0211eb-f70b-497b-8c67-9f752030fe81}, !- Air Inlet Node Name
  {03fe9ac1-ac50-45b1-ab5d-453ca6b07a5c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {90a3614d-f8c4-4c8e-9f13-126dee8dafc8}, !- Handle
  Coil Heating Electric 41,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {69a57981-e9cc-427c-b27b-d965602af107}, !- Air Inlet Node Name
  {d3304119-5426-42be-b956-cd54ff0fc9ae}, !- Air Outlet Node Name
  {3f35e2d7-ea21-4728-9cc9-f424db4b93db}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a25bb9ac-f3d6-45f4-8105-23a29912c5a6}, !- Handle
  Coil Cooling DX Single Speed 41 4kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {20079bd7-ba3d-4004-b489-48e81a23392c}, !- Air Inlet Node Name
  {b4159289-28f0-444a-a10c-699e68e0298c}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e1e69c93-b0d6-4335-a1a8-02c2c53959d1}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce3df6a9-c810-4b5c-8f1d-90a53ff0ec6e}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c12fc03-1761-42fd-897c-a2f967122d22}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {683b72e4-69d8-4088-b9d9-5b71e7d402f8}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c999f804-bc37-44cb-ac73-6479b3e5c049}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8ff5ec98-4210-41c0-8584-0f8b24961b4b}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a97d4549-65db-4afe-afc7-00cb5200cdac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a97d4549-65db-4afe-afc7-00cb5200cdac}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {abc6fc7f-161b-4bbb-b308-c1c0d953d9de}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {8ff5ec98-4210-41c0-8584-0f8b24961b4b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e35f0096-4632-4cef-8cdb-e30f55d2a5b9}, !- Mixed Air Node Name
  {ed1a7078-db29-425b-ab62-874ac574a3ce}, !- Outdoor Air Stream Node Name
  {bf2119aa-46d3-4b84-b4a7-d4a083bc3976}, !- Relief Air Stream Node Name
  {ea17f917-1c78-4606-98c8-cdb8ed69dc14}; !- Return Air Stream Node Name

OS:Node,
  {3b87a872-bff3-4a9f-8a26-784876ab9ddc}, !- Handle
  Node 266,                               !- Name
  ,                                       !- Inlet Port
  {967a0428-b0d6-4164-b041-b37f07c484e9}; !- Outlet Port

OS:Node,
  {3fd7466a-8f10-49ef-9c6c-5b919b6511e3}, !- Handle
  Node 267,                               !- Name
  {5eb84443-9924-48ef-bd96-ac2cef5af7f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03fe9ac1-ac50-45b1-ab5d-453ca6b07a5c}, !- Handle
  {fbe1138e-3552-48ec-a345-5e70ee0d5caa}, !- Name
  {c39a75be-b348-4fac-a2d7-63715239a0fe}, !- Source Object
  9,                                      !- Outlet Port
  {d39fa585-f8aa-4a69-9ccd-52b0e9dcaed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f35e2d7-ea21-4728-9cc9-f424db4b93db}, !- Handle
  Node 268,                               !- Name
  {d3304119-5426-42be-b956-cd54ff0fc9ae}, !- Inlet Port
  {4c0211eb-f70b-497b-8c67-9f752030fe81}; !- Outlet Port

OS:Connection,
  {d3304119-5426-42be-b956-cd54ff0fc9ae}, !- Handle
  {ef6fe4f3-ddc6-461a-b638-bb9e76d99cae}, !- Name
  {90a3614d-f8c4-4c8e-9f13-126dee8dafc8}, !- Source Object
  6,                                      !- Outlet Port
  {3f35e2d7-ea21-4728-9cc9-f424db4b93db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0211eb-f70b-497b-8c67-9f752030fe81}, !- Handle
  {22e10912-61fc-4b90-87c2-c4965f7f653f}, !- Name
  {3f35e2d7-ea21-4728-9cc9-f424db4b93db}, !- Source Object
  3,                                      !- Outlet Port
  {c39a75be-b348-4fac-a2d7-63715239a0fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {82529e5f-179c-4e86-9c40-285910f04d31}, !- Handle
  Node 269,                               !- Name
  {b4159289-28f0-444a-a10c-699e68e0298c}, !- Inlet Port
  {69a57981-e9cc-427c-b27b-d965602af107}; !- Outlet Port

OS:Connection,
  {b4159289-28f0-444a-a10c-699e68e0298c}, !- Handle
  {30f1562d-9016-4a59-bce3-95b31d7f9f1c}, !- Name
  {a25bb9ac-f3d6-45f4-8105-23a29912c5a6}, !- Source Object
  9,                                      !- Outlet Port
  {82529e5f-179c-4e86-9c40-285910f04d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a57981-e9cc-427c-b27b-d965602af107}, !- Handle
  {bb3e2925-323b-4c69-9a28-1418c4458090}, !- Name
  {82529e5f-179c-4e86-9c40-285910f04d31}, !- Source Object
  3,                                      !- Outlet Port
  {90a3614d-f8c4-4c8e-9f13-126dee8dafc8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8e1e0ef2-5d76-443c-b9ba-63ca2b69f0fb}, !- Handle
  Node 270,                               !- Name
  {e35f0096-4632-4cef-8cdb-e30f55d2a5b9}, !- Inlet Port
  {20079bd7-ba3d-4004-b489-48e81a23392c}; !- Outlet Port

OS:Connection,
  {ea17f917-1c78-4606-98c8-cdb8ed69dc14}, !- Handle
  {03434b41-dfb8-48d8-b748-f1f4ae1a4688}, !- Name
  {487ba914-8537-4c1c-a32e-700695e097cd}, !- Source Object
  3,                                      !- Outlet Port
  {abc6fc7f-161b-4bbb-b308-c1c0d953d9de}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e35f0096-4632-4cef-8cdb-e30f55d2a5b9}, !- Handle
  {e80438b9-65ee-48a8-8b1a-096632490cd3}, !- Name
  {abc6fc7f-161b-4bbb-b308-c1c0d953d9de}, !- Source Object
  5,                                      !- Outlet Port
  {8e1e0ef2-5d76-443c-b9ba-63ca2b69f0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20079bd7-ba3d-4004-b489-48e81a23392c}, !- Handle
  {24cd212d-0833-44d0-b82c-8853b7a6650e}, !- Name
  {8e1e0ef2-5d76-443c-b9ba-63ca2b69f0fb}, !- Source Object
  3,                                      !- Outlet Port
  {a25bb9ac-f3d6-45f4-8105-23a29912c5a6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d9785809-4034-476b-a0bd-dcb5eeff14d5}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eb8be624-8d60-447f-8898-735861bf9a27}, !- Control Zone Name
  {d39fa585-f8aa-4a69-9ccd-52b0e9dcaed2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fd7addb6-6a44-4a86-a8af-155784b8fd44}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {aa8a1dc7-5272-4581-8448-7c3ba566194a}, !- Inlet Air Node Name
  {4173e671-8bf5-4c9d-ba72-dd6817b00316}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f65b81e7-cdb8-4ece-9a64-17a959d3858c}, !- Handle
  Node 271,                               !- Name
  {3aa8fb7a-f6f1-4868-a944-62240fab79ee}, !- Inlet Port
  {28f44b88-e09c-4e3e-a349-f7ff967e4d41}; !- Outlet Port

OS:Connection,
  {5859b3ba-66f6-4924-bddf-4a82df11aa50}, !- Handle
  {51f0ee6b-c5a0-45a3-85a6-4203a4664561}, !- Name
  {7d238366-bef2-41ae-9b95-48c193f47d8c}, !- Source Object
  3,                                      !- Outlet Port
  {0e2f7f5d-f3d8-43c0-9f36-4e5f658458c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aa8fb7a-f6f1-4868-a944-62240fab79ee}, !- Handle
  {2ff7f27b-e700-42d7-af5f-7f7b6958c36e}, !- Name
  {eb8be624-8d60-447f-8898-735861bf9a27}, !- Source Object
  12,                                     !- Outlet Port
  {f65b81e7-cdb8-4ece-9a64-17a959d3858c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f44b88-e09c-4e3e-a349-f7ff967e4d41}, !- Handle
  {b00c9193-1fdd-4fa6-9dfb-df85e54d32b2}, !- Name
  {f65b81e7-cdb8-4ece-9a64-17a959d3858c}, !- Source Object
  3,                                      !- Outlet Port
  {0c1683fc-a016-42da-ad97-f70c85b3033a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa8a1dc7-5272-4581-8448-7c3ba566194a}, !- Handle
  {771237dc-392e-498d-ae33-51f30dfc1167}, !- Name
  {b6e82b52-995b-494b-ba9e-33021cf01a9b}, !- Source Object
  3,                                      !- Outlet Port
  {fd7addb6-6a44-4a86-a8af-155784b8fd44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4173e671-8bf5-4c9d-ba72-dd6817b00316}, !- Handle
  {fd9d070e-cbd2-4e5c-969b-d53db52c7ba5}, !- Name
  {fd7addb6-6a44-4a86-a8af-155784b8fd44}, !- Source Object
  4,                                      !- Outlet Port
  {7d238366-bef2-41ae-9b95-48c193f47d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {74f3c422-56f2-45c2-9c1e-d15ffd6aaf38}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {73328452-3ac3-4e76-a48e-691a309cef98}, !- Handle
  Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {2ed30f9a-346c-4666-a31f-9b0af35b78e8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ffc9121-5a4d-4046-847f-251a512820df}, !- Supply Side Inlet Node Name
  {4d990ab2-d9a5-4e97-a0ec-fe5637477da5}, !- Demand Side Outlet Node Name
  {f005bffe-6499-49ff-8d45-c890f02f72fb}, !- Demand Side Inlet Node A
  {75797cd8-9fe2-4fdd-ae0b-9419bbf7c505}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e32fe4ae-7e70-4062-9df9-e6aab85101c3}, !- Demand Mixer Name
  {82ae66fb-ab94-4c6a-9f4e-4e21b854b60e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b39970f-7895-4d9c-bb31-afad72aa8e5a}, !- Handle
  Node 272,                               !- Name
  {4ffc9121-5a4d-4046-847f-251a512820df}, !- Inlet Port
  {57aa4193-24e4-47c2-bb65-ea73e7e1df60}; !- Outlet Port

OS:Node,
  {9cf9ceaf-b396-4e32-a38e-abdc9917289a}, !- Handle
  Node 273,                               !- Name
  {988eb049-f136-4be3-a576-64df727fa3cf}, !- Inlet Port
  {75797cd8-9fe2-4fdd-ae0b-9419bbf7c505}; !- Outlet Port

OS:Connection,
  {4ffc9121-5a4d-4046-847f-251a512820df}, !- Handle
  {b6745407-fbfa-435d-838a-070a0ddbb2c5}, !- Name
  {73328452-3ac3-4e76-a48e-691a309cef98}, !- Source Object
  8,                                      !- Outlet Port
  {5b39970f-7895-4d9c-bb31-afad72aa8e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75797cd8-9fe2-4fdd-ae0b-9419bbf7c505}, !- Handle
  {17387615-69e7-4d9c-9c64-cd2b5b197e6a}, !- Name
  {9cf9ceaf-b396-4e32-a38e-abdc9917289a}, !- Source Object
  3,                                      !- Outlet Port
  {73328452-3ac3-4e76-a48e-691a309cef98}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8d25747f-6af6-429d-90c7-24cc2944230e}, !- Handle
  Node 274,                               !- Name
  {f005bffe-6499-49ff-8d45-c890f02f72fb}, !- Inlet Port
  {9362b89c-a27c-4135-bb1b-c227db517065}; !- Outlet Port

OS:Node,
  {a2e84a33-5491-4a50-9833-4f2f8a43bdc8}, !- Handle
  Node 275,                               !- Name
  {93e5a13c-c2dc-4393-995b-72c22684d8e8}, !- Inlet Port
  {4d990ab2-d9a5-4e97-a0ec-fe5637477da5}; !- Outlet Port

OS:Node,
  {50c0b344-3dfd-4cbc-8add-31e9f0a1bef8}, !- Handle
  Node 276,                               !- Name
  {562eb04e-7bd2-42e4-ba3b-b8a5a4d3dabb}, !- Inlet Port
  {ec05bb60-2caf-4db7-88c9-71715d85f8bc}; !- Outlet Port

OS:Connection,
  {f005bffe-6499-49ff-8d45-c890f02f72fb}, !- Handle
  {20ac7ca7-0d5b-4885-acab-3f9d8f82ff04}, !- Name
  {73328452-3ac3-4e76-a48e-691a309cef98}, !- Source Object
  10,                                     !- Outlet Port
  {8d25747f-6af6-429d-90c7-24cc2944230e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d990ab2-d9a5-4e97-a0ec-fe5637477da5}, !- Handle
  {d80ed8c0-36e5-409e-997f-c5b2373ed4cf}, !- Name
  {a2e84a33-5491-4a50-9833-4f2f8a43bdc8}, !- Source Object
  3,                                      !- Outlet Port
  {73328452-3ac3-4e76-a48e-691a309cef98}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {82ae66fb-ab94-4c6a-9f4e-4e21b854b60e}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {9362b89c-a27c-4135-bb1b-c227db517065}, !- Inlet Node Name
  {0f078487-a838-4af4-bfd2-8e6e78e6d0ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e32fe4ae-7e70-4062-9df9-e6aab85101c3}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {93e5a13c-c2dc-4393-995b-72c22684d8e8}, !- Outlet Node Name
  {73798e84-eddc-4593-99df-b45fcb498f4e}; !- Inlet Node Name 1

OS:Connection,
  {9362b89c-a27c-4135-bb1b-c227db517065}, !- Handle
  {f418c769-0a00-4e0e-bede-19f4268ad2e5}, !- Name
  {8d25747f-6af6-429d-90c7-24cc2944230e}, !- Source Object
  3,                                      !- Outlet Port
  {82ae66fb-ab94-4c6a-9f4e-4e21b854b60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e5a13c-c2dc-4393-995b-72c22684d8e8}, !- Handle
  {6196a202-7a46-4555-9b96-333a16550f07}, !- Name
  {e32fe4ae-7e70-4062-9df9-e6aab85101c3}, !- Source Object
  2,                                      !- Outlet Port
  {a2e84a33-5491-4a50-9833-4f2f8a43bdc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cdd90e31-f6cb-42e5-9cbb-2fbc728ba6d4}, !- Handle
  {73328452-3ac3-4e76-a48e-691a309cef98}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2ed30f9a-346c-4666-a31f-9b0af35b78e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Fan:ConstantVolume,
  {7c8cec47-c94d-446a-ae2c-2c915836f394}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {769e8da4-a814-40e8-a381-ccd45f38f241}, !- Air Inlet Node Name
  {988eb049-f136-4be3-a576-64df727fa3cf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {089fda58-bf69-49c9-af5d-b9493402fd37}, !- Handle
  Coil Heating Electric 42,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {176b17d8-2bfe-4ee2-ae07-79b3d5de8d64}, !- Air Inlet Node Name
  {3f5f473f-bf28-416c-b638-69ef0edb69ef}, !- Air Outlet Node Name
  {2ab32c88-f88c-4607-bb01-4419a5875ba1}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1656d09e-b5ea-4c94-9c62-64cc8230c4bf}, !- Handle
  Coil Cooling DX Single Speed 42 1kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eabe770a-03d3-408c-b2bb-c226640fa010}, !- Air Inlet Node Name
  {b586761b-bd25-4814-a8ce-dc5d292e768b}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a8de556a-dd6c-4ca9-9028-2c6efc1f74cf}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b5798f72-e7df-4698-8f14-36814ae0a2b2}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f84b22f4-0276-4b3e-9a3f-1719a4655eb9}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {afec6353-5c8e-432f-9649-74aae7d5c40b}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {819e00ad-4e7e-4b39-b0e1-0f33fdbb001d}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0d341318-db33-4e66-87e4-fe59431c3100}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {593f1f03-43a1-4a8b-b377-c04f0e25d269}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {593f1f03-43a1-4a8b-b377-c04f0e25d269}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1df1f19c-6a1f-489a-8ce8-49ce24534247}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {0d341318-db33-4e66-87e4-fe59431c3100}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {427e2d96-b17f-4dab-8087-1a826f6a2d98}, !- Mixed Air Node Name
  {9326492d-65c4-4f89-9b37-2e5db4bfc7b5}, !- Outdoor Air Stream Node Name
  {32cabce8-7dcf-4476-a00f-febdf6e80212}, !- Relief Air Stream Node Name
  {57aa4193-24e4-47c2-bb65-ea73e7e1df60}; !- Return Air Stream Node Name

OS:Node,
  {2a18d16a-01f7-487e-99a0-5e0845c9fc51}, !- Handle
  Node 277,                               !- Name
  ,                                       !- Inlet Port
  {0330314a-9e7f-4d10-af54-0ebe5a103d9b}; !- Outlet Port

OS:Node,
  {2ad0e040-5c8f-43f2-a3cb-f00df982383a}, !- Handle
  Node 278,                               !- Name
  {ef3a659e-c541-46a6-8051-d5d8dea10d21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {988eb049-f136-4be3-a576-64df727fa3cf}, !- Handle
  {7e506aee-c169-4c71-8bf7-504b468aa5f0}, !- Name
  {7c8cec47-c94d-446a-ae2c-2c915836f394}, !- Source Object
  9,                                      !- Outlet Port
  {9cf9ceaf-b396-4e32-a38e-abdc9917289a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ab32c88-f88c-4607-bb01-4419a5875ba1}, !- Handle
  Node 279,                               !- Name
  {3f5f473f-bf28-416c-b638-69ef0edb69ef}, !- Inlet Port
  {769e8da4-a814-40e8-a381-ccd45f38f241}; !- Outlet Port

OS:Connection,
  {3f5f473f-bf28-416c-b638-69ef0edb69ef}, !- Handle
  {e957ab08-4c75-4596-846a-ca9fb3ea3510}, !- Name
  {089fda58-bf69-49c9-af5d-b9493402fd37}, !- Source Object
  6,                                      !- Outlet Port
  {2ab32c88-f88c-4607-bb01-4419a5875ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769e8da4-a814-40e8-a381-ccd45f38f241}, !- Handle
  {4c0a42db-55c2-409d-976b-9413402009be}, !- Name
  {2ab32c88-f88c-4607-bb01-4419a5875ba1}, !- Source Object
  3,                                      !- Outlet Port
  {7c8cec47-c94d-446a-ae2c-2c915836f394}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d70e2cec-a420-4792-a9a8-f348c986d966}, !- Handle
  Node 280,                               !- Name
  {b586761b-bd25-4814-a8ce-dc5d292e768b}, !- Inlet Port
  {176b17d8-2bfe-4ee2-ae07-79b3d5de8d64}; !- Outlet Port

OS:Connection,
  {b586761b-bd25-4814-a8ce-dc5d292e768b}, !- Handle
  {c99ef6dd-b330-47dd-ac5a-e06de0313ade}, !- Name
  {1656d09e-b5ea-4c94-9c62-64cc8230c4bf}, !- Source Object
  9,                                      !- Outlet Port
  {d70e2cec-a420-4792-a9a8-f348c986d966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176b17d8-2bfe-4ee2-ae07-79b3d5de8d64}, !- Handle
  {6154dca9-2c7f-4b01-93b4-aabd6ab87e5a}, !- Name
  {d70e2cec-a420-4792-a9a8-f348c986d966}, !- Source Object
  3,                                      !- Outlet Port
  {089fda58-bf69-49c9-af5d-b9493402fd37}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e3efb531-57a4-42c1-8d46-f1cd6b3e4301}, !- Handle
  Node 281,                               !- Name
  {427e2d96-b17f-4dab-8087-1a826f6a2d98}, !- Inlet Port
  {eabe770a-03d3-408c-b2bb-c226640fa010}; !- Outlet Port

OS:Connection,
  {57aa4193-24e4-47c2-bb65-ea73e7e1df60}, !- Handle
  {45b6b212-1120-4613-b5b4-062bbd670ca5}, !- Name
  {5b39970f-7895-4d9c-bb31-afad72aa8e5a}, !- Source Object
  3,                                      !- Outlet Port
  {1df1f19c-6a1f-489a-8ce8-49ce24534247}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {427e2d96-b17f-4dab-8087-1a826f6a2d98}, !- Handle
  {1ad906db-4462-406c-8e27-d0d54176118c}, !- Name
  {1df1f19c-6a1f-489a-8ce8-49ce24534247}, !- Source Object
  5,                                      !- Outlet Port
  {e3efb531-57a4-42c1-8d46-f1cd6b3e4301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabe770a-03d3-408c-b2bb-c226640fa010}, !- Handle
  {f6e3670b-3841-4fd2-871d-634eb146f4bf}, !- Name
  {e3efb531-57a4-42c1-8d46-f1cd6b3e4301}, !- Source Object
  3,                                      !- Outlet Port
  {1656d09e-b5ea-4c94-9c62-64cc8230c4bf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {dfc98de6-ee6f-4553-9f29-d4dcf2866e71}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0af6481e-ae89-45de-8c27-85d86a56a50e}, !- Control Zone Name
  {9cf9ceaf-b396-4e32-a38e-abdc9917289a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cb26bff4-545c-4bb9-901c-619767238543}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {0f078487-a838-4af4-bfd2-8e6e78e6d0ef}, !- Inlet Air Node Name
  {562eb04e-7bd2-42e4-ba3b-b8a5a4d3dabb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4621c95c-ad6c-4cc7-a881-c05684a5d472}, !- Handle
  Node 282,                               !- Name
  {5cd1a502-148f-4912-8eef-07bcd4d27b14}, !- Inlet Port
  {73798e84-eddc-4593-99df-b45fcb498f4e}; !- Outlet Port

OS:Connection,
  {ec05bb60-2caf-4db7-88c9-71715d85f8bc}, !- Handle
  {288235d6-a5c8-4ef1-8a41-86482aff8bbd}, !- Name
  {50c0b344-3dfd-4cbc-8add-31e9f0a1bef8}, !- Source Object
  3,                                      !- Outlet Port
  {0f2166e2-0200-473d-bcee-b0a94308f902}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cd1a502-148f-4912-8eef-07bcd4d27b14}, !- Handle
  {7547718f-c727-4cd0-ae60-475ed93cbd0d}, !- Name
  {0af6481e-ae89-45de-8c27-85d86a56a50e}, !- Source Object
  12,                                     !- Outlet Port
  {4621c95c-ad6c-4cc7-a881-c05684a5d472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73798e84-eddc-4593-99df-b45fcb498f4e}, !- Handle
  {c8e03a02-8d1c-4b2b-b65a-ade4e8ac4345}, !- Name
  {4621c95c-ad6c-4cc7-a881-c05684a5d472}, !- Source Object
  3,                                      !- Outlet Port
  {e32fe4ae-7e70-4062-9df9-e6aab85101c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f078487-a838-4af4-bfd2-8e6e78e6d0ef}, !- Handle
  {3a12e955-3c0b-421d-80b4-e208004c987d}, !- Name
  {82ae66fb-ab94-4c6a-9f4e-4e21b854b60e}, !- Source Object
  3,                                      !- Outlet Port
  {cb26bff4-545c-4bb9-901c-619767238543}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {562eb04e-7bd2-42e4-ba3b-b8a5a4d3dabb}, !- Handle
  {a2039b03-2c3e-43fa-8be1-5008bbdb5d8c}, !- Name
  {cb26bff4-545c-4bb9-901c-619767238543}, !- Source Object
  4,                                      !- Outlet Port
  {50c0b344-3dfd-4cbc-8add-31e9f0a1bef8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c54a829c-e695-4c58-9b31-389671bddbc8}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {c509ac53-d9da-44e3-9e66-5eff8a900b86}, !- Handle
  Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {c29aeef0-f5c4-4e6c-8e82-40367687efc9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5b1b002f-f23f-4808-8e6d-f9bdb8f09752}, !- Supply Side Inlet Node Name
  {84c51fef-d2f2-4855-b6ee-93eac721ee0e}, !- Demand Side Outlet Node Name
  {329494f7-2d52-49cd-8104-517ad53459a1}, !- Demand Side Inlet Node A
  {1e22900d-4814-401b-93ce-e2a26f810c9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab9fea9b-de6b-4fb8-a9a5-496afc66f192}, !- Demand Mixer Name
  {3842da48-249d-45aa-8144-c7547697621e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f66bba8-1280-4772-9830-f1686fc3c418}, !- Handle
  Node 283,                               !- Name
  {5b1b002f-f23f-4808-8e6d-f9bdb8f09752}, !- Inlet Port
  {b60c6223-96a5-4855-be36-713a842cf20a}; !- Outlet Port

OS:Node,
  {0114f5bf-08fd-4d70-ac2e-c9b0497bd337}, !- Handle
  Node 284,                               !- Name
  {20c22777-7389-4ec7-a008-16cb72facf3a}, !- Inlet Port
  {1e22900d-4814-401b-93ce-e2a26f810c9d}; !- Outlet Port

OS:Connection,
  {5b1b002f-f23f-4808-8e6d-f9bdb8f09752}, !- Handle
  {2fb06b61-2bb9-4ff6-bf2c-4cf4b7939035}, !- Name
  {c509ac53-d9da-44e3-9e66-5eff8a900b86}, !- Source Object
  8,                                      !- Outlet Port
  {2f66bba8-1280-4772-9830-f1686fc3c418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e22900d-4814-401b-93ce-e2a26f810c9d}, !- Handle
  {c0b71ff9-d313-4184-8578-5979cf21be38}, !- Name
  {0114f5bf-08fd-4d70-ac2e-c9b0497bd337}, !- Source Object
  3,                                      !- Outlet Port
  {c509ac53-d9da-44e3-9e66-5eff8a900b86}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {33b4dbb4-b110-450c-8c28-934740c7775e}, !- Handle
  Node 285,                               !- Name
  {329494f7-2d52-49cd-8104-517ad53459a1}, !- Inlet Port
  {fd0783e6-6631-477c-afdc-c79bb347f375}; !- Outlet Port

OS:Node,
  {fe14ebaa-3e1f-4e4b-96ae-64df0ef402fa}, !- Handle
  Node 286,                               !- Name
  {9d711e45-ddc6-4e8b-a424-b3e031df437c}, !- Inlet Port
  {84c51fef-d2f2-4855-b6ee-93eac721ee0e}; !- Outlet Port

OS:Node,
  {ae17f661-9773-45da-a6de-9fe46eec7382}, !- Handle
  Node 287,                               !- Name
  {7afa6d1f-8782-4a05-aabe-cea368132d64}, !- Inlet Port
  {d87a6541-70b9-4d25-9549-3d2d19f19688}; !- Outlet Port

OS:Connection,
  {329494f7-2d52-49cd-8104-517ad53459a1}, !- Handle
  {2264b476-1bf6-48e6-b9be-fed1a9235818}, !- Name
  {c509ac53-d9da-44e3-9e66-5eff8a900b86}, !- Source Object
  10,                                     !- Outlet Port
  {33b4dbb4-b110-450c-8c28-934740c7775e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c51fef-d2f2-4855-b6ee-93eac721ee0e}, !- Handle
  {d3fb4cd9-39c3-4068-8e51-86d8211b9c84}, !- Name
  {fe14ebaa-3e1f-4e4b-96ae-64df0ef402fa}, !- Source Object
  3,                                      !- Outlet Port
  {c509ac53-d9da-44e3-9e66-5eff8a900b86}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3842da48-249d-45aa-8144-c7547697621e}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {fd0783e6-6631-477c-afdc-c79bb347f375}, !- Inlet Node Name
  {c98509af-2d69-4cd3-a72e-3187f0d543ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab9fea9b-de6b-4fb8-a9a5-496afc66f192}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {9d711e45-ddc6-4e8b-a424-b3e031df437c}, !- Outlet Node Name
  {f89107e0-4175-43b5-820e-b1940e4ffa8e}; !- Inlet Node Name 1

OS:Connection,
  {fd0783e6-6631-477c-afdc-c79bb347f375}, !- Handle
  {118f19c2-979f-4594-84bf-185dfa0cf12f}, !- Name
  {33b4dbb4-b110-450c-8c28-934740c7775e}, !- Source Object
  3,                                      !- Outlet Port
  {3842da48-249d-45aa-8144-c7547697621e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d711e45-ddc6-4e8b-a424-b3e031df437c}, !- Handle
  {df541fd3-cd92-4136-b765-2f6a090cbb55}, !- Name
  {ab9fea9b-de6b-4fb8-a9a5-496afc66f192}, !- Source Object
  2,                                      !- Outlet Port
  {fe14ebaa-3e1f-4e4b-96ae-64df0ef402fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c2a8553a-8459-4b9b-a474-bda4503e04b1}, !- Handle
  {c509ac53-d9da-44e3-9e66-5eff8a900b86}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c29aeef0-f5c4-4e6c-8e82-40367687efc9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Fan:ConstantVolume,
  {08c0ab90-903a-42f9-b855-4ca9ebe68392}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eb7da4df-20e6-4f02-b958-78e44245abb6}, !- Air Inlet Node Name
  {20c22777-7389-4ec7-a008-16cb72facf3a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2399fd16-dfe4-417a-a8d7-49e8dba126ef}, !- Handle
  Coil Heating Electric 43,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0e75a72f-de34-43d1-b6bb-56190629b791}, !- Air Inlet Node Name
  {9afbf4f3-c392-4ce8-b55d-94773e6faf9c}, !- Air Outlet Node Name
  {2d6c41f5-21ae-4338-b492-bda26efe55fa}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {599dc280-eb5f-4df7-a741-87d187f25e50}, !- Handle
  Coil Cooling DX Single Speed 43 3kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d4fd8f6c-ccd5-4cb2-b14d-bf55f780bec5}, !- Air Inlet Node Name
  {a3620953-13ec-40ee-8845-86339f613003}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1dd1abd2-82c4-42f7-8593-398213a101d6}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b6fe790-29ee-4e4e-9501-e1c47f9e1978}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {345c8238-58de-4e74-9c6a-39b144305350}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccf00a13-f137-45ad-b3b1-c936f15f6377}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {75332968-1ec4-4019-9b05-8ff18f8ad68f}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9c0c6015-8b64-46b0-9b16-91ffe6148a35}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dda9a3ee-4775-40cc-85b3-c1a4b3fe881b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dda9a3ee-4775-40cc-85b3-c1a4b3fe881b}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37e9218b-4361-4faa-ad59-ff955324d238}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {9c0c6015-8b64-46b0-9b16-91ffe6148a35}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8cc26e4d-4acf-4624-8ee2-3aa6c90480ae}, !- Mixed Air Node Name
  {fc0a7781-8633-4a13-bacf-33043254251e}, !- Outdoor Air Stream Node Name
  {b7366ebd-f6bf-4722-84e6-0eb7e68ff4fa}, !- Relief Air Stream Node Name
  {b60c6223-96a5-4855-be36-713a842cf20a}; !- Return Air Stream Node Name

OS:Node,
  {0aa96a8b-25d5-4796-9c25-bdc233d50a0d}, !- Handle
  Node 288,                               !- Name
  ,                                       !- Inlet Port
  {6ce5deef-266d-4033-9243-5fbcd6e1a761}; !- Outlet Port

OS:Node,
  {36810fb8-4d1d-49c0-8e18-0aa4dc9875ca}, !- Handle
  Node 289,                               !- Name
  {cf4a55ca-7f4c-4b70-ac0d-008148bc7518}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20c22777-7389-4ec7-a008-16cb72facf3a}, !- Handle
  {444b8545-0f88-4f05-bc12-eab101cb81ce}, !- Name
  {08c0ab90-903a-42f9-b855-4ca9ebe68392}, !- Source Object
  9,                                      !- Outlet Port
  {0114f5bf-08fd-4d70-ac2e-c9b0497bd337}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d6c41f5-21ae-4338-b492-bda26efe55fa}, !- Handle
  Node 290,                               !- Name
  {9afbf4f3-c392-4ce8-b55d-94773e6faf9c}, !- Inlet Port
  {eb7da4df-20e6-4f02-b958-78e44245abb6}; !- Outlet Port

OS:Connection,
  {9afbf4f3-c392-4ce8-b55d-94773e6faf9c}, !- Handle
  {811d9aa8-96a1-4985-983d-e4a499245c4d}, !- Name
  {2399fd16-dfe4-417a-a8d7-49e8dba126ef}, !- Source Object
  6,                                      !- Outlet Port
  {2d6c41f5-21ae-4338-b492-bda26efe55fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7da4df-20e6-4f02-b958-78e44245abb6}, !- Handle
  {c59a157f-0298-4514-87c9-a96114b08b88}, !- Name
  {2d6c41f5-21ae-4338-b492-bda26efe55fa}, !- Source Object
  3,                                      !- Outlet Port
  {08c0ab90-903a-42f9-b855-4ca9ebe68392}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {76d0da18-d428-4e89-b78d-386c64c31eeb}, !- Handle
  Node 291,                               !- Name
  {a3620953-13ec-40ee-8845-86339f613003}, !- Inlet Port
  {0e75a72f-de34-43d1-b6bb-56190629b791}; !- Outlet Port

OS:Connection,
  {a3620953-13ec-40ee-8845-86339f613003}, !- Handle
  {0755be0c-663f-4351-ad2b-e98eb1d23bf6}, !- Name
  {599dc280-eb5f-4df7-a741-87d187f25e50}, !- Source Object
  9,                                      !- Outlet Port
  {76d0da18-d428-4e89-b78d-386c64c31eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e75a72f-de34-43d1-b6bb-56190629b791}, !- Handle
  {cda6fd9c-9334-44bf-b895-8a855e34209a}, !- Name
  {76d0da18-d428-4e89-b78d-386c64c31eeb}, !- Source Object
  3,                                      !- Outlet Port
  {2399fd16-dfe4-417a-a8d7-49e8dba126ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e58b3107-cb05-40a9-b790-2656be54431f}, !- Handle
  Node 292,                               !- Name
  {8cc26e4d-4acf-4624-8ee2-3aa6c90480ae}, !- Inlet Port
  {d4fd8f6c-ccd5-4cb2-b14d-bf55f780bec5}; !- Outlet Port

OS:Connection,
  {b60c6223-96a5-4855-be36-713a842cf20a}, !- Handle
  {752935b6-038f-41c2-ad8a-f70fe1e3dfde}, !- Name
  {2f66bba8-1280-4772-9830-f1686fc3c418}, !- Source Object
  3,                                      !- Outlet Port
  {37e9218b-4361-4faa-ad59-ff955324d238}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8cc26e4d-4acf-4624-8ee2-3aa6c90480ae}, !- Handle
  {e3ccff58-c0eb-45b9-adae-e5c638521391}, !- Name
  {37e9218b-4361-4faa-ad59-ff955324d238}, !- Source Object
  5,                                      !- Outlet Port
  {e58b3107-cb05-40a9-b790-2656be54431f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4fd8f6c-ccd5-4cb2-b14d-bf55f780bec5}, !- Handle
  {70d84ea3-f21a-41e0-bb79-c7896323f9ef}, !- Name
  {e58b3107-cb05-40a9-b790-2656be54431f}, !- Source Object
  3,                                      !- Outlet Port
  {599dc280-eb5f-4df7-a741-87d187f25e50}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1d377631-de2a-4c5c-ab4a-e38627b8e0b1}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {76b3810f-220d-4a87-a65e-4c16d94bef80}, !- Control Zone Name
  {0114f5bf-08fd-4d70-ac2e-c9b0497bd337}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bf1bc551-0df5-4b55-b376-1692c48522b4}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {c98509af-2d69-4cd3-a72e-3187f0d543ef}, !- Inlet Air Node Name
  {7afa6d1f-8782-4a05-aabe-cea368132d64}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ff8e216-2047-452c-9fa1-68ff02fc631b}, !- Handle
  Node 293,                               !- Name
  {c6a2c850-ac89-4631-9506-6b9caefa4440}, !- Inlet Port
  {f89107e0-4175-43b5-820e-b1940e4ffa8e}; !- Outlet Port

OS:Connection,
  {d87a6541-70b9-4d25-9549-3d2d19f19688}, !- Handle
  {088bb7cf-b0f5-4478-9439-3325d2587023}, !- Name
  {ae17f661-9773-45da-a6de-9fe46eec7382}, !- Source Object
  3,                                      !- Outlet Port
  {bb1af787-647a-4474-9ec9-79378812995e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6a2c850-ac89-4631-9506-6b9caefa4440}, !- Handle
  {2caf9278-a2c7-4b2a-a958-9255ed4fd9d3}, !- Name
  {76b3810f-220d-4a87-a65e-4c16d94bef80}, !- Source Object
  12,                                     !- Outlet Port
  {7ff8e216-2047-452c-9fa1-68ff02fc631b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89107e0-4175-43b5-820e-b1940e4ffa8e}, !- Handle
  {a4ee4ed7-4ae0-4e06-a07e-c3c4d08c5c55}, !- Name
  {7ff8e216-2047-452c-9fa1-68ff02fc631b}, !- Source Object
  3,                                      !- Outlet Port
  {ab9fea9b-de6b-4fb8-a9a5-496afc66f192}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c98509af-2d69-4cd3-a72e-3187f0d543ef}, !- Handle
  {4f4cc4b1-e269-4b93-8c82-ab815553259d}, !- Name
  {3842da48-249d-45aa-8144-c7547697621e}, !- Source Object
  3,                                      !- Outlet Port
  {bf1bc551-0df5-4b55-b376-1692c48522b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7afa6d1f-8782-4a05-aabe-cea368132d64}, !- Handle
  {39a30c77-afff-44ec-84fc-c5cf9d2eb6fe}, !- Name
  {bf1bc551-0df5-4b55-b376-1692c48522b4}, !- Source Object
  4,                                      !- Outlet Port
  {ae17f661-9773-45da-a6de-9fe46eec7382}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2ccd442a-c79e-4693-b802-f4092a2e883e}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {0df55b01-0e6b-4484-8577-327af72b5e57}, !- Handle
  Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {f5124d7f-9e6b-4725-809c-9c8ad3a89af3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9053cdd4-d0e5-46de-a83e-3a18c030c65d}, !- Supply Side Inlet Node Name
  {69a53a06-be16-41b0-9ace-a999d8a1a8ed}, !- Demand Side Outlet Node Name
  {0967e642-b32f-4862-b728-26c257afa9cf}, !- Demand Side Inlet Node A
  {3558f133-dcee-49a8-be66-d05bfad11075}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24267f89-888c-44f1-9f64-49ca30f79a0f}, !- Demand Mixer Name
  {4a0bd07a-d3f5-478f-872c-b6323d89737f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a136109-8f73-415c-954b-ff9d738ee7e3}, !- Handle
  Node 294,                               !- Name
  {9053cdd4-d0e5-46de-a83e-3a18c030c65d}, !- Inlet Port
  {cbc17a9f-463b-4a63-8583-cd8dd1334039}; !- Outlet Port

OS:Node,
  {d7309d3d-f804-44c5-a6da-b8c8b3a1ca6c}, !- Handle
  Node 295,                               !- Name
  {89a3d006-46a2-4b76-b9a3-29dd46db64a8}, !- Inlet Port
  {3558f133-dcee-49a8-be66-d05bfad11075}; !- Outlet Port

OS:Connection,
  {9053cdd4-d0e5-46de-a83e-3a18c030c65d}, !- Handle
  {c3723b2c-2912-4ccc-a164-9dd4e9f79fd9}, !- Name
  {0df55b01-0e6b-4484-8577-327af72b5e57}, !- Source Object
  8,                                      !- Outlet Port
  {2a136109-8f73-415c-954b-ff9d738ee7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3558f133-dcee-49a8-be66-d05bfad11075}, !- Handle
  {54d4db05-154e-47e5-a21a-d16c967b7f25}, !- Name
  {d7309d3d-f804-44c5-a6da-b8c8b3a1ca6c}, !- Source Object
  3,                                      !- Outlet Port
  {0df55b01-0e6b-4484-8577-327af72b5e57}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bb1f8c63-e33f-40d2-9af9-41c9d53c8933}, !- Handle
  Node 296,                               !- Name
  {0967e642-b32f-4862-b728-26c257afa9cf}, !- Inlet Port
  {5672bb17-6a9d-49f7-82fa-743c6ff68654}; !- Outlet Port

OS:Node,
  {5ddeeaef-c142-458f-b716-bb6eda11b51f}, !- Handle
  Node 297,                               !- Name
  {07244600-cba4-45ad-98ca-4e6a57307cf5}, !- Inlet Port
  {69a53a06-be16-41b0-9ace-a999d8a1a8ed}; !- Outlet Port

OS:Node,
  {959d2a01-25ca-40ac-a5db-b54e524d708f}, !- Handle
  Node 298,                               !- Name
  {1b3cce47-23e0-483b-97d8-224d823bbed1}, !- Inlet Port
  {be5617ef-7db6-455b-ae72-59982a6d2d30}; !- Outlet Port

OS:Connection,
  {0967e642-b32f-4862-b728-26c257afa9cf}, !- Handle
  {6cedd82e-c7fe-49c9-a0b8-aeeced0ff9b0}, !- Name
  {0df55b01-0e6b-4484-8577-327af72b5e57}, !- Source Object
  10,                                     !- Outlet Port
  {bb1f8c63-e33f-40d2-9af9-41c9d53c8933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a53a06-be16-41b0-9ace-a999d8a1a8ed}, !- Handle
  {fd3d2a72-1b7b-4680-8e65-96a2117739eb}, !- Name
  {5ddeeaef-c142-458f-b716-bb6eda11b51f}, !- Source Object
  3,                                      !- Outlet Port
  {0df55b01-0e6b-4484-8577-327af72b5e57}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a0bd07a-d3f5-478f-872c-b6323d89737f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {5672bb17-6a9d-49f7-82fa-743c6ff68654}, !- Inlet Node Name
  {25c45122-498c-47c9-a583-7faad7c1b6aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24267f89-888c-44f1-9f64-49ca30f79a0f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {07244600-cba4-45ad-98ca-4e6a57307cf5}, !- Outlet Node Name
  {10fab194-0314-4c0a-bd79-2834b24409db}; !- Inlet Node Name 1

OS:Connection,
  {5672bb17-6a9d-49f7-82fa-743c6ff68654}, !- Handle
  {1f369cad-6e83-493b-b583-51ebcb63792c}, !- Name
  {bb1f8c63-e33f-40d2-9af9-41c9d53c8933}, !- Source Object
  3,                                      !- Outlet Port
  {4a0bd07a-d3f5-478f-872c-b6323d89737f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07244600-cba4-45ad-98ca-4e6a57307cf5}, !- Handle
  {5bf3e128-12ec-4e88-be8a-1d0c818d7cff}, !- Name
  {24267f89-888c-44f1-9f64-49ca30f79a0f}, !- Source Object
  2,                                      !- Outlet Port
  {5ddeeaef-c142-458f-b716-bb6eda11b51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d240a582-48a8-4508-b47b-46a2507f14d0}, !- Handle
  {0df55b01-0e6b-4484-8577-327af72b5e57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f5124d7f-9e6b-4725-809c-9c8ad3a89af3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Fan:ConstantVolume,
  {06fd230f-8a1b-4ab6-a9ea-f8eabc121f3d}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {841c0999-a1ff-422d-a248-2eb3a17f1418}, !- Air Inlet Node Name
  {89a3d006-46a2-4b76-b9a3-29dd46db64a8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {38fd0707-d495-4164-a6a8-6fef6611b782}, !- Handle
  Coil Heating Electric 44,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a55ef7c6-88cd-45d6-9527-9d3befd394d5}, !- Air Inlet Node Name
  {1b6bf6b1-fd02-42d4-ab8c-bc617e40f48d}, !- Air Outlet Node Name
  {7b788a97-d023-47cf-b2e9-4cc6895d2736}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ae703b27-481e-4f8a-aa32-6d744b3ca6aa}, !- Handle
  Coil Cooling DX Single Speed 44 3kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2d8893b2-cc36-4d59-9d0e-b250c87debaf}, !- Air Inlet Node Name
  {8b0bbceb-7c8d-45a1-879b-fdcdd66cd788}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {651aa550-7b25-42fa-9960-52e0fb892e40}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef148d60-8a0b-43f3-9aca-867b836d0635}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bbc2c7b-cb85-47cd-abeb-d0d1dcc4049e}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90d6a2e3-008e-478b-a169-51f5fe954055}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {476d6bf4-383e-4043-9676-c098e5b80c51}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {be8a1256-354e-41fa-b3e2-a8a0286033e2}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ab9578cf-7719-4b6a-b77a-4e76ceea6f9c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ab9578cf-7719-4b6a-b77a-4e76ceea6f9c}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9d2726aa-e33d-4ac5-8c65-fd29d1823856}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {be8a1256-354e-41fa-b3e2-a8a0286033e2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {59a47eed-7d95-43f1-994e-2ddefd82e4bb}, !- Mixed Air Node Name
  {e5bc7b36-7e83-4cd6-9876-4a3fc9f8673d}, !- Outdoor Air Stream Node Name
  {a26e42a1-74ef-4284-8cdf-4f6cd3067186}, !- Relief Air Stream Node Name
  {cbc17a9f-463b-4a63-8583-cd8dd1334039}; !- Return Air Stream Node Name

OS:Node,
  {ae785398-b243-4664-b82b-611ea755fb75}, !- Handle
  Node 299,                               !- Name
  ,                                       !- Inlet Port
  {4f7540f7-f82d-4811-821c-291e20be0a64}; !- Outlet Port

OS:Node,
  {5b037361-6edd-4d38-8096-8c270f88f456}, !- Handle
  Node 300,                               !- Name
  {3b00a89c-f1e4-4293-9206-a30f3f3b1245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89a3d006-46a2-4b76-b9a3-29dd46db64a8}, !- Handle
  {b5cd8c8b-5bb8-4f3f-a964-851cd9514da5}, !- Name
  {06fd230f-8a1b-4ab6-a9ea-f8eabc121f3d}, !- Source Object
  9,                                      !- Outlet Port
  {d7309d3d-f804-44c5-a6da-b8c8b3a1ca6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b788a97-d023-47cf-b2e9-4cc6895d2736}, !- Handle
  Node 301,                               !- Name
  {1b6bf6b1-fd02-42d4-ab8c-bc617e40f48d}, !- Inlet Port
  {841c0999-a1ff-422d-a248-2eb3a17f1418}; !- Outlet Port

OS:Connection,
  {1b6bf6b1-fd02-42d4-ab8c-bc617e40f48d}, !- Handle
  {a2495738-2ae9-42c6-920a-087219276e4a}, !- Name
  {38fd0707-d495-4164-a6a8-6fef6611b782}, !- Source Object
  6,                                      !- Outlet Port
  {7b788a97-d023-47cf-b2e9-4cc6895d2736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841c0999-a1ff-422d-a248-2eb3a17f1418}, !- Handle
  {5c0441ce-4f0a-4092-b918-ada2bc0e4122}, !- Name
  {7b788a97-d023-47cf-b2e9-4cc6895d2736}, !- Source Object
  3,                                      !- Outlet Port
  {06fd230f-8a1b-4ab6-a9ea-f8eabc121f3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1eb2038e-6251-40dd-8a7f-389cbb5b289a}, !- Handle
  Node 302,                               !- Name
  {8b0bbceb-7c8d-45a1-879b-fdcdd66cd788}, !- Inlet Port
  {a55ef7c6-88cd-45d6-9527-9d3befd394d5}; !- Outlet Port

OS:Connection,
  {8b0bbceb-7c8d-45a1-879b-fdcdd66cd788}, !- Handle
  {d829d9de-f1f4-4093-84ff-bab52dd55837}, !- Name
  {ae703b27-481e-4f8a-aa32-6d744b3ca6aa}, !- Source Object
  9,                                      !- Outlet Port
  {1eb2038e-6251-40dd-8a7f-389cbb5b289a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55ef7c6-88cd-45d6-9527-9d3befd394d5}, !- Handle
  {e9bc77a7-42a0-4db7-a778-475dab964225}, !- Name
  {1eb2038e-6251-40dd-8a7f-389cbb5b289a}, !- Source Object
  3,                                      !- Outlet Port
  {38fd0707-d495-4164-a6a8-6fef6611b782}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {67bbb631-08b8-42e7-907b-7e5484e59179}, !- Handle
  Node 303,                               !- Name
  {59a47eed-7d95-43f1-994e-2ddefd82e4bb}, !- Inlet Port
  {2d8893b2-cc36-4d59-9d0e-b250c87debaf}; !- Outlet Port

OS:Connection,
  {cbc17a9f-463b-4a63-8583-cd8dd1334039}, !- Handle
  {858b6914-c3fc-4410-818a-b7fa277c0c8f}, !- Name
  {2a136109-8f73-415c-954b-ff9d738ee7e3}, !- Source Object
  3,                                      !- Outlet Port
  {9d2726aa-e33d-4ac5-8c65-fd29d1823856}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59a47eed-7d95-43f1-994e-2ddefd82e4bb}, !- Handle
  {8785a3c3-d18d-4c3d-87ab-56aa7120c986}, !- Name
  {9d2726aa-e33d-4ac5-8c65-fd29d1823856}, !- Source Object
  5,                                      !- Outlet Port
  {67bbb631-08b8-42e7-907b-7e5484e59179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8893b2-cc36-4d59-9d0e-b250c87debaf}, !- Handle
  {318c89ac-2f0f-4e8d-aef7-ddd9b5e065b7}, !- Name
  {67bbb631-08b8-42e7-907b-7e5484e59179}, !- Source Object
  3,                                      !- Outlet Port
  {ae703b27-481e-4f8a-aa32-6d744b3ca6aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ed178e02-cef2-49eb-b662-5baea7f572de}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {59f1ef8b-872c-4b7a-b910-c9019f687334}, !- Control Zone Name
  {d7309d3d-f804-44c5-a6da-b8c8b3a1ca6c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8b0f423e-b831-4622-9f87-3a851bcac85a}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {25c45122-498c-47c9-a583-7faad7c1b6aa}, !- Inlet Air Node Name
  {1b3cce47-23e0-483b-97d8-224d823bbed1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a49f4678-d767-403d-8bc9-8084b1a9cbd9}, !- Handle
  Node 304,                               !- Name
  {bfb40d51-8fa1-4f94-a643-021eefdd14c6}, !- Inlet Port
  {10fab194-0314-4c0a-bd79-2834b24409db}; !- Outlet Port

OS:Connection,
  {be5617ef-7db6-455b-ae72-59982a6d2d30}, !- Handle
  {9c7f3ee1-7137-4fb6-b29f-3d880c8000c0}, !- Name
  {959d2a01-25ca-40ac-a5db-b54e524d708f}, !- Source Object
  3,                                      !- Outlet Port
  {292b90fd-fff3-4007-bf05-e021340a8cf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfb40d51-8fa1-4f94-a643-021eefdd14c6}, !- Handle
  {9b84c8ba-f964-422f-ac87-2a41fe0ed791}, !- Name
  {59f1ef8b-872c-4b7a-b910-c9019f687334}, !- Source Object
  12,                                     !- Outlet Port
  {a49f4678-d767-403d-8bc9-8084b1a9cbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10fab194-0314-4c0a-bd79-2834b24409db}, !- Handle
  {e2730007-6f0b-4d14-bd25-4dca86d1e990}, !- Name
  {a49f4678-d767-403d-8bc9-8084b1a9cbd9}, !- Source Object
  3,                                      !- Outlet Port
  {24267f89-888c-44f1-9f64-49ca30f79a0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25c45122-498c-47c9-a583-7faad7c1b6aa}, !- Handle
  {0066c040-467b-4527-84a9-3654498f1729}, !- Name
  {4a0bd07a-d3f5-478f-872c-b6323d89737f}, !- Source Object
  3,                                      !- Outlet Port
  {8b0f423e-b831-4622-9f87-3a851bcac85a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b3cce47-23e0-483b-97d8-224d823bbed1}, !- Handle
  {019e668c-5390-49bf-ae4e-dfc49ed47ff7}, !- Name
  {8b0f423e-b831-4622-9f87-3a851bcac85a}, !- Source Object
  4,                                      !- Outlet Port
  {959d2a01-25ca-40ac-a5db-b54e524d708f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4595177d-4010-4769-8a87-3b0da909507a}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {9e97ce4d-aeb9-49aa-8063-23f405446304}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {0d8787ac-20b2-4142-9913-87fd40e55f42}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebc2397e-1789-47c3-93ea-7bdb20dc7166}, !- Supply Side Inlet Node Name
  {941b6a07-6bfa-47cb-b3e2-20d6710c3ee8}, !- Demand Side Outlet Node Name
  {99ce7ba5-1069-4e65-974b-807a359efa5d}, !- Demand Side Inlet Node A
  {a8e13e9f-7172-45d4-a8ff-3b720c19aaee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ff85f3aa-6652-4994-8cf4-cc2a3ee102b4}, !- Demand Mixer Name
  {2fbf9e93-80a1-4fcc-acf6-75eefdc5fc7f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e66ceb4c-2fff-4108-a4bd-fa1bfcc6ab52}, !- Handle
  Node 305,                               !- Name
  {ebc2397e-1789-47c3-93ea-7bdb20dc7166}, !- Inlet Port
  {174b9e14-8464-4ae4-a662-0ecd1768e99c}; !- Outlet Port

OS:Node,
  {c16f8c30-dd91-4c89-98da-e66b6901f549}, !- Handle
  Node 306,                               !- Name
  {2a342b8e-fa46-4c71-9899-d345adc0c637}, !- Inlet Port
  {a8e13e9f-7172-45d4-a8ff-3b720c19aaee}; !- Outlet Port

OS:Connection,
  {ebc2397e-1789-47c3-93ea-7bdb20dc7166}, !- Handle
  {f894824a-d42a-4c4b-8f4b-2b8a4789de9b}, !- Name
  {9e97ce4d-aeb9-49aa-8063-23f405446304}, !- Source Object
  8,                                      !- Outlet Port
  {e66ceb4c-2fff-4108-a4bd-fa1bfcc6ab52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e13e9f-7172-45d4-a8ff-3b720c19aaee}, !- Handle
  {b15d2475-2223-425f-88e2-af8d038f3ead}, !- Name
  {c16f8c30-dd91-4c89-98da-e66b6901f549}, !- Source Object
  3,                                      !- Outlet Port
  {9e97ce4d-aeb9-49aa-8063-23f405446304}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b3d6962e-e8a0-4637-9e9b-2de6f643f78f}, !- Handle
  Node 307,                               !- Name
  {99ce7ba5-1069-4e65-974b-807a359efa5d}, !- Inlet Port
  {aad86e26-c3cb-498f-9c03-f3991d4da113}; !- Outlet Port

OS:Node,
  {2a779876-da9c-4054-a011-7bc8b7ecdf44}, !- Handle
  Node 308,                               !- Name
  {e0501a5e-4126-42f2-890e-7df70852a51c}, !- Inlet Port
  {941b6a07-6bfa-47cb-b3e2-20d6710c3ee8}; !- Outlet Port

OS:Node,
  {6f08e24b-b26c-4c66-b924-3904fac5710d}, !- Handle
  Node 309,                               !- Name
  {4a424aa9-3824-41bf-a99f-9f7b4aec7eb0}, !- Inlet Port
  {7ae15e82-3075-4670-8fea-28424d024b85}; !- Outlet Port

OS:Connection,
  {99ce7ba5-1069-4e65-974b-807a359efa5d}, !- Handle
  {636de870-31fa-42a8-87bb-0d25e44f5e67}, !- Name
  {9e97ce4d-aeb9-49aa-8063-23f405446304}, !- Source Object
  10,                                     !- Outlet Port
  {b3d6962e-e8a0-4637-9e9b-2de6f643f78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941b6a07-6bfa-47cb-b3e2-20d6710c3ee8}, !- Handle
  {88acda9b-b602-4152-b555-2f6f8556e3b2}, !- Name
  {2a779876-da9c-4054-a011-7bc8b7ecdf44}, !- Source Object
  3,                                      !- Outlet Port
  {9e97ce4d-aeb9-49aa-8063-23f405446304}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2fbf9e93-80a1-4fcc-acf6-75eefdc5fc7f}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {aad86e26-c3cb-498f-9c03-f3991d4da113}, !- Inlet Node Name
  {adcb007e-75a9-4ade-be66-4c1cd44c1310}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff85f3aa-6652-4994-8cf4-cc2a3ee102b4}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {e0501a5e-4126-42f2-890e-7df70852a51c}, !- Outlet Node Name
  {c0d6dae9-3569-4ee4-81bd-f1481a1913bf}; !- Inlet Node Name 1

OS:Connection,
  {aad86e26-c3cb-498f-9c03-f3991d4da113}, !- Handle
  {48031217-a707-4510-8fd9-7ac5195b2847}, !- Name
  {b3d6962e-e8a0-4637-9e9b-2de6f643f78f}, !- Source Object
  3,                                      !- Outlet Port
  {2fbf9e93-80a1-4fcc-acf6-75eefdc5fc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0501a5e-4126-42f2-890e-7df70852a51c}, !- Handle
  {71b66071-be98-4821-b5f9-82a3b3421d0b}, !- Name
  {ff85f3aa-6652-4994-8cf4-cc2a3ee102b4}, !- Source Object
  2,                                      !- Outlet Port
  {2a779876-da9c-4054-a011-7bc8b7ecdf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ecc85302-1168-4d93-b9b7-1a5ad81c660b}, !- Handle
  {9e97ce4d-aeb9-49aa-8063-23f405446304}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0d8787ac-20b2-4142-9913-87fd40e55f42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Fan:ConstantVolume,
  {b3dd5cfd-c769-4f4a-bb72-b3816984e453}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4a131819-2b2c-4115-a77d-2f0328711b4b}, !- Air Inlet Node Name
  {2a342b8e-fa46-4c71-9899-d345adc0c637}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b79b662d-fd4b-4ad9-bd7d-495eb4cbb2e9}, !- Handle
  Coil Heating Electric 45,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a5d5b435-6b4d-4e4c-919d-8006a236db24}, !- Air Inlet Node Name
  {3682e21b-fd4b-4382-adaa-15a8d052bb50}, !- Air Outlet Node Name
  {25ce145d-bbca-49ca-b16a-cbf16af1769c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b91f91f2-62e4-4dba-8a09-8ddf1f2caf8a}, !- Handle
  Coil Cooling DX Single Speed 45 14kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {93d79f1f-5d2c-455e-8009-a159ebb2eeb5}, !- Air Inlet Node Name
  {b2c96803-f043-42ad-b11e-09e92edbe342}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {623f7bbf-9544-4e29-a26f-da0c7c734370}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a04fd63b-b835-4324-9cb5-1ced3cab759f}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {45e1a68f-0030-40ea-94b0-236ad51dd6be}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e33f10e-0e57-4c79-a37c-28db815953da}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d6e93364-11bf-48a5-ad25-ef9ed43957ee}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8b9613f4-9868-4831-a7c9-f6c93efabb40}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2f90537d-856e-4bfe-93fd-72b6eb045e5d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2f90537d-856e-4bfe-93fd-72b6eb045e5d}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {73c590f0-8982-479c-8f2b-9a09c5574afc}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {8b9613f4-9868-4831-a7c9-f6c93efabb40}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a88b367d-6a12-4baf-9760-a1e2c3f13143}, !- Mixed Air Node Name
  {45ecbfee-c323-48e2-9369-64221a81cac2}, !- Outdoor Air Stream Node Name
  {f12647b2-d4a5-4493-a360-ac769c6927f1}, !- Relief Air Stream Node Name
  {174b9e14-8464-4ae4-a662-0ecd1768e99c}; !- Return Air Stream Node Name

OS:Node,
  {b093b286-25b0-40e3-b095-b645134c4bf4}, !- Handle
  Node 310,                               !- Name
  ,                                       !- Inlet Port
  {77fcab41-0a20-47d8-9824-75f71b32b561}; !- Outlet Port

OS:Node,
  {396f1d93-5189-46b4-9cae-2ee93ec54f61}, !- Handle
  Node 311,                               !- Name
  {4c571abb-0f21-4f8e-b37d-08f1e5fa9312}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a342b8e-fa46-4c71-9899-d345adc0c637}, !- Handle
  {f3e084a9-caef-479a-aae9-c8d273e11a99}, !- Name
  {b3dd5cfd-c769-4f4a-bb72-b3816984e453}, !- Source Object
  9,                                      !- Outlet Port
  {c16f8c30-dd91-4c89-98da-e66b6901f549}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25ce145d-bbca-49ca-b16a-cbf16af1769c}, !- Handle
  Node 312,                               !- Name
  {3682e21b-fd4b-4382-adaa-15a8d052bb50}, !- Inlet Port
  {4a131819-2b2c-4115-a77d-2f0328711b4b}; !- Outlet Port

OS:Connection,
  {3682e21b-fd4b-4382-adaa-15a8d052bb50}, !- Handle
  {b5ce184b-264e-4134-8d4f-d713d5278616}, !- Name
  {b79b662d-fd4b-4ad9-bd7d-495eb4cbb2e9}, !- Source Object
  6,                                      !- Outlet Port
  {25ce145d-bbca-49ca-b16a-cbf16af1769c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a131819-2b2c-4115-a77d-2f0328711b4b}, !- Handle
  {bd7a7a6a-c15e-4245-825f-e384f526c15e}, !- Name
  {25ce145d-bbca-49ca-b16a-cbf16af1769c}, !- Source Object
  3,                                      !- Outlet Port
  {b3dd5cfd-c769-4f4a-bb72-b3816984e453}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {53ce2b89-216b-4088-9836-c16bda42467e}, !- Handle
  Node 313,                               !- Name
  {b2c96803-f043-42ad-b11e-09e92edbe342}, !- Inlet Port
  {a5d5b435-6b4d-4e4c-919d-8006a236db24}; !- Outlet Port

OS:Connection,
  {b2c96803-f043-42ad-b11e-09e92edbe342}, !- Handle
  {ba311130-73ef-461a-b285-4012293689b2}, !- Name
  {b91f91f2-62e4-4dba-8a09-8ddf1f2caf8a}, !- Source Object
  9,                                      !- Outlet Port
  {53ce2b89-216b-4088-9836-c16bda42467e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d5b435-6b4d-4e4c-919d-8006a236db24}, !- Handle
  {5279ed3e-5e14-4d0c-89db-996d593901b2}, !- Name
  {53ce2b89-216b-4088-9836-c16bda42467e}, !- Source Object
  3,                                      !- Outlet Port
  {b79b662d-fd4b-4ad9-bd7d-495eb4cbb2e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e687678e-e203-4689-b7f3-74a65bd58072}, !- Handle
  Node 314,                               !- Name
  {a88b367d-6a12-4baf-9760-a1e2c3f13143}, !- Inlet Port
  {93d79f1f-5d2c-455e-8009-a159ebb2eeb5}; !- Outlet Port

OS:Connection,
  {174b9e14-8464-4ae4-a662-0ecd1768e99c}, !- Handle
  {92c06103-09b7-4402-a2ab-cd0e48313afd}, !- Name
  {e66ceb4c-2fff-4108-a4bd-fa1bfcc6ab52}, !- Source Object
  3,                                      !- Outlet Port
  {73c590f0-8982-479c-8f2b-9a09c5574afc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a88b367d-6a12-4baf-9760-a1e2c3f13143}, !- Handle
  {7966d5e3-d8fa-4624-a348-faaa1d7519a1}, !- Name
  {73c590f0-8982-479c-8f2b-9a09c5574afc}, !- Source Object
  5,                                      !- Outlet Port
  {e687678e-e203-4689-b7f3-74a65bd58072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d79f1f-5d2c-455e-8009-a159ebb2eeb5}, !- Handle
  {1dd8eecd-9315-413a-945d-6c08c299deff}, !- Name
  {e687678e-e203-4689-b7f3-74a65bd58072}, !- Source Object
  3,                                      !- Outlet Port
  {b91f91f2-62e4-4dba-8a09-8ddf1f2caf8a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {32004121-2e36-467c-8bfc-e0ab2a5e36e3}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f2f44307-9bb8-4816-b510-a3e442a6f94e}, !- Control Zone Name
  {c16f8c30-dd91-4c89-98da-e66b6901f549}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d4a88145-30d6-4980-b56a-a618023a1391}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {adcb007e-75a9-4ade-be66-4c1cd44c1310}, !- Inlet Air Node Name
  {4a424aa9-3824-41bf-a99f-9f7b4aec7eb0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb8facc9-c7f4-4e0b-ab87-9c44c94e86bc}, !- Handle
  Node 315,                               !- Name
  {a22d581e-0d91-4a7f-83cb-fd133092b0d3}, !- Inlet Port
  {c0d6dae9-3569-4ee4-81bd-f1481a1913bf}; !- Outlet Port

OS:Connection,
  {7ae15e82-3075-4670-8fea-28424d024b85}, !- Handle
  {553e2439-45f6-4870-9e2b-ef55b2b1e211}, !- Name
  {6f08e24b-b26c-4c66-b924-3904fac5710d}, !- Source Object
  3,                                      !- Outlet Port
  {ee00b03d-13b4-426a-bb9d-c6733da8e24d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a22d581e-0d91-4a7f-83cb-fd133092b0d3}, !- Handle
  {030978b5-8f23-4617-b80b-b9f7e3b9fa30}, !- Name
  {f2f44307-9bb8-4816-b510-a3e442a6f94e}, !- Source Object
  12,                                     !- Outlet Port
  {cb8facc9-c7f4-4e0b-ab87-9c44c94e86bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d6dae9-3569-4ee4-81bd-f1481a1913bf}, !- Handle
  {11229d31-8560-434c-b75d-e1d90f8cd457}, !- Name
  {cb8facc9-c7f4-4e0b-ab87-9c44c94e86bc}, !- Source Object
  3,                                      !- Outlet Port
  {ff85f3aa-6652-4994-8cf4-cc2a3ee102b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adcb007e-75a9-4ade-be66-4c1cd44c1310}, !- Handle
  {cf270988-8199-44e5-8808-0f150837f0e6}, !- Name
  {2fbf9e93-80a1-4fcc-acf6-75eefdc5fc7f}, !- Source Object
  3,                                      !- Outlet Port
  {d4a88145-30d6-4980-b56a-a618023a1391}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a424aa9-3824-41bf-a99f-9f7b4aec7eb0}, !- Handle
  {03ba1fd1-f13e-43c8-9fc6-8a8f48b42cd1}, !- Name
  {d4a88145-30d6-4980-b56a-a618023a1391}, !- Source Object
  4,                                      !- Outlet Port
  {6f08e24b-b26c-4c66-b924-3904fac5710d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cf4ff6dd-de8f-4651-bd83-3b76c6ce6e4c}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {d4617180-6935-40c0-a5ae-5476ca79dd22}, !- Handle
  Sp-CorridorFlr2 Sys-3 Flr-2 Sch-F HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {dabe93f2-93cb-4473-98c0-ac0a35ec32d5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d3e22f6-0110-432f-9efd-99e039d8086e}, !- Supply Side Inlet Node Name
  {5c5e6749-075f-4392-b482-26e27411629a}, !- Demand Side Outlet Node Name
  {deb4f2b3-f6be-4111-beaf-ad098f57c05c}, !- Demand Side Inlet Node A
  {21add8a4-44d6-4a32-b87e-7a8e697cbb7b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b6f124db-c933-40e3-bace-a69e0f31d0c3}, !- Demand Mixer Name
  {6caca8ac-b03b-4729-849e-ce8bfbd3340b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fbbec0a0-eb73-4b81-9eee-0070356e5a2f}, !- Handle
  Node 316,                               !- Name
  {2d3e22f6-0110-432f-9efd-99e039d8086e}, !- Inlet Port
  {825a518a-8982-48bb-a39c-979ea004db17}; !- Outlet Port

OS:Node,
  {643ea938-1ed5-4a6b-9f44-eaeed41ccb7b}, !- Handle
  Node 317,                               !- Name
  {68d91f29-d838-421b-80bf-a6bddfd25c26}, !- Inlet Port
  {21add8a4-44d6-4a32-b87e-7a8e697cbb7b}; !- Outlet Port

OS:Connection,
  {2d3e22f6-0110-432f-9efd-99e039d8086e}, !- Handle
  {e8dd9aba-4b02-42ab-8b32-5f805f75014f}, !- Name
  {d4617180-6935-40c0-a5ae-5476ca79dd22}, !- Source Object
  8,                                      !- Outlet Port
  {fbbec0a0-eb73-4b81-9eee-0070356e5a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21add8a4-44d6-4a32-b87e-7a8e697cbb7b}, !- Handle
  {d1444b87-d04e-4884-833d-5f8dfcf5627f}, !- Name
  {643ea938-1ed5-4a6b-9f44-eaeed41ccb7b}, !- Source Object
  3,                                      !- Outlet Port
  {d4617180-6935-40c0-a5ae-5476ca79dd22}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fa29d17e-c0bd-4120-b18c-0bf099c998e6}, !- Handle
  Node 318,                               !- Name
  {deb4f2b3-f6be-4111-beaf-ad098f57c05c}, !- Inlet Port
  {673842cb-cf39-46bc-bcc1-945599b1e338}; !- Outlet Port

OS:Node,
  {3c461ce6-9b4f-448b-a8e7-21057e995606}, !- Handle
  Node 319,                               !- Name
  {b438d8fe-ee02-4bc8-a8da-631cd29d6f1d}, !- Inlet Port
  {5c5e6749-075f-4392-b482-26e27411629a}; !- Outlet Port

OS:Node,
  {a7ff95eb-d8ef-4405-a849-fd37f08a28cf}, !- Handle
  Node 320,                               !- Name
  {0214f903-04ee-41c3-88e0-8c0c01b6f777}, !- Inlet Port
  {fea74d8f-2d8c-4163-aeeb-b9cc1bf6a001}; !- Outlet Port

OS:Connection,
  {deb4f2b3-f6be-4111-beaf-ad098f57c05c}, !- Handle
  {d456a6e1-76ba-415a-8acf-3d79d79cb1c0}, !- Name
  {d4617180-6935-40c0-a5ae-5476ca79dd22}, !- Source Object
  10,                                     !- Outlet Port
  {fa29d17e-c0bd-4120-b18c-0bf099c998e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5e6749-075f-4392-b482-26e27411629a}, !- Handle
  {f75b0df9-e6ed-49d3-9f81-6edd9701df14}, !- Name
  {3c461ce6-9b4f-448b-a8e7-21057e995606}, !- Source Object
  3,                                      !- Outlet Port
  {d4617180-6935-40c0-a5ae-5476ca79dd22}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6caca8ac-b03b-4729-849e-ce8bfbd3340b}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {673842cb-cf39-46bc-bcc1-945599b1e338}, !- Inlet Node Name
  {284e1616-c75f-47d3-8df1-d91f60ff41e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b6f124db-c933-40e3-bace-a69e0f31d0c3}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {b438d8fe-ee02-4bc8-a8da-631cd29d6f1d}, !- Outlet Node Name
  {1a3882ae-1d61-4566-a995-db01ea52faa8}; !- Inlet Node Name 1

OS:Connection,
  {673842cb-cf39-46bc-bcc1-945599b1e338}, !- Handle
  {11f31a76-ef34-4c36-872a-d34e8edef06a}, !- Name
  {fa29d17e-c0bd-4120-b18c-0bf099c998e6}, !- Source Object
  3,                                      !- Outlet Port
  {6caca8ac-b03b-4729-849e-ce8bfbd3340b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b438d8fe-ee02-4bc8-a8da-631cd29d6f1d}, !- Handle
  {efe1db7c-d0c2-44fb-b99b-30a11bc1d125}, !- Name
  {b6f124db-c933-40e3-bace-a69e0f31d0c3}, !- Source Object
  2,                                      !- Outlet Port
  {3c461ce6-9b4f-448b-a8e7-21057e995606}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e33ae31-feca-4e26-b49e-b9bc0d484440}, !- Handle
  {d4617180-6935-40c0-a5ae-5476ca79dd22}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dabe93f2-93cb-4473-98c0-ac0a35ec32d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Fan:ConstantVolume,
  {71504211-c15f-402a-b712-6b212449d638}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1c1ff487-80ff-4d69-bcf5-a1db4e47e1ca}, !- Air Inlet Node Name
  {68d91f29-d838-421b-80bf-a6bddfd25c26}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d34a4269-9c67-459f-a45c-117c0206428a}, !- Handle
  Coil Heating Electric 46,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f456460d-9b95-4872-8109-652a3c28622d}, !- Air Inlet Node Name
  {a82c88b9-078f-460b-86ad-f6e4e88c6967}, !- Air Outlet Node Name
  {73f2c099-f457-4f21-81e8-2b137bf3ac71}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {41e4ad0e-a4ba-45b0-9689-c5136efb2a58}, !- Handle
  Coil Cooling DX Single Speed 46 4kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {aa519d97-cc58-4f09-92a3-3a8fb0e4f36e}, !- Air Inlet Node Name
  {dcc2cdbb-649e-4c70-b9e5-36a0e7589b2a}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fb52ec8f-6d51-4095-ad50-44012768328f}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45d9f3ce-4290-4fcf-9864-fd12c6e882c0}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f084af9-4757-4b30-9c2b-a47f50b2f2c3}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f900a72-8d98-4ad3-8187-584030f783bc}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa5384c0-d34c-46f3-aeb6-724838a41026}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5af9dfbf-fe7a-4165-af59-0517404848e8}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c8593476-0d0d-423f-bfde-7586ba6ff53a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c8593476-0d0d-423f-bfde-7586ba6ff53a}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5b6b9331-c42d-4dae-8d7e-bac958b52822}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {5af9dfbf-fe7a-4165-af59-0517404848e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b87da03c-c45e-425c-ac28-d3a7b9eb822e}, !- Mixed Air Node Name
  {9fe00b10-0bd7-48f1-87e5-52864bc4151f}, !- Outdoor Air Stream Node Name
  {ad366392-7da2-4942-8e6c-80422b82efdc}, !- Relief Air Stream Node Name
  {825a518a-8982-48bb-a39c-979ea004db17}; !- Return Air Stream Node Name

OS:Node,
  {3b18eac5-82d0-432b-b034-06a850c5b652}, !- Handle
  Node 321,                               !- Name
  ,                                       !- Inlet Port
  {b4601820-0362-46c4-9e40-466888039a10}; !- Outlet Port

OS:Node,
  {31e99b27-79c6-47f4-b1a0-67fe174b2583}, !- Handle
  Node 322,                               !- Name
  {115a0bf9-103d-45e4-bb62-a479d5e2ed8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68d91f29-d838-421b-80bf-a6bddfd25c26}, !- Handle
  {0b126718-d7d7-4906-ab3a-b0b1e484197e}, !- Name
  {71504211-c15f-402a-b712-6b212449d638}, !- Source Object
  9,                                      !- Outlet Port
  {643ea938-1ed5-4a6b-9f44-eaeed41ccb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73f2c099-f457-4f21-81e8-2b137bf3ac71}, !- Handle
  Node 323,                               !- Name
  {a82c88b9-078f-460b-86ad-f6e4e88c6967}, !- Inlet Port
  {1c1ff487-80ff-4d69-bcf5-a1db4e47e1ca}; !- Outlet Port

OS:Connection,
  {a82c88b9-078f-460b-86ad-f6e4e88c6967}, !- Handle
  {2da6fe98-7465-42e0-85e9-658fa9220e6b}, !- Name
  {d34a4269-9c67-459f-a45c-117c0206428a}, !- Source Object
  6,                                      !- Outlet Port
  {73f2c099-f457-4f21-81e8-2b137bf3ac71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1ff487-80ff-4d69-bcf5-a1db4e47e1ca}, !- Handle
  {95fb99cf-8528-4a83-ae54-43cce43270dc}, !- Name
  {73f2c099-f457-4f21-81e8-2b137bf3ac71}, !- Source Object
  3,                                      !- Outlet Port
  {71504211-c15f-402a-b712-6b212449d638}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6ad31543-4e80-4518-a4e2-652787b55f2a}, !- Handle
  Node 324,                               !- Name
  {dcc2cdbb-649e-4c70-b9e5-36a0e7589b2a}, !- Inlet Port
  {f456460d-9b95-4872-8109-652a3c28622d}; !- Outlet Port

OS:Connection,
  {dcc2cdbb-649e-4c70-b9e5-36a0e7589b2a}, !- Handle
  {fd31d7c2-99db-47d6-88e0-61df9ca05f8d}, !- Name
  {41e4ad0e-a4ba-45b0-9689-c5136efb2a58}, !- Source Object
  9,                                      !- Outlet Port
  {6ad31543-4e80-4518-a4e2-652787b55f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f456460d-9b95-4872-8109-652a3c28622d}, !- Handle
  {e41ea00f-4897-4a78-b10b-263ae7e2ef4f}, !- Name
  {6ad31543-4e80-4518-a4e2-652787b55f2a}, !- Source Object
  3,                                      !- Outlet Port
  {d34a4269-9c67-459f-a45c-117c0206428a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4b420fd1-5723-4ee0-8318-8f80eff35033}, !- Handle
  Node 325,                               !- Name
  {b87da03c-c45e-425c-ac28-d3a7b9eb822e}, !- Inlet Port
  {aa519d97-cc58-4f09-92a3-3a8fb0e4f36e}; !- Outlet Port

OS:Connection,
  {825a518a-8982-48bb-a39c-979ea004db17}, !- Handle
  {4e969ac2-bdfe-43fd-b9e6-7695f8bd3a23}, !- Name
  {fbbec0a0-eb73-4b81-9eee-0070356e5a2f}, !- Source Object
  3,                                      !- Outlet Port
  {5b6b9331-c42d-4dae-8d7e-bac958b52822}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b87da03c-c45e-425c-ac28-d3a7b9eb822e}, !- Handle
  {94ab97b1-ecfa-4bde-b307-2739431c0e83}, !- Name
  {5b6b9331-c42d-4dae-8d7e-bac958b52822}, !- Source Object
  5,                                      !- Outlet Port
  {4b420fd1-5723-4ee0-8318-8f80eff35033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa519d97-cc58-4f09-92a3-3a8fb0e4f36e}, !- Handle
  {80099dcf-2f8a-496b-9250-825abd7a7d14}, !- Name
  {4b420fd1-5723-4ee0-8318-8f80eff35033}, !- Source Object
  3,                                      !- Outlet Port
  {41e4ad0e-a4ba-45b0-9689-c5136efb2a58}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5993faa3-115b-4dc2-8966-7d40cdd9ace9}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {304aa913-5823-4a71-9991-9ae7b44c118e}, !- Control Zone Name
  {643ea938-1ed5-4a6b-9f44-eaeed41ccb7b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {03984a63-682b-4b57-9266-0def1def3bbd}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {284e1616-c75f-47d3-8df1-d91f60ff41e7}, !- Inlet Air Node Name
  {0214f903-04ee-41c3-88e0-8c0c01b6f777}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {abb063e8-5850-4afe-ae98-745101848773}, !- Handle
  Node 326,                               !- Name
  {f802232a-c16c-451f-83c6-72a7c7dcdb9a}, !- Inlet Port
  {1a3882ae-1d61-4566-a995-db01ea52faa8}; !- Outlet Port

OS:Connection,
  {fea74d8f-2d8c-4163-aeeb-b9cc1bf6a001}, !- Handle
  {c7307a01-fd52-4dec-a066-e121fbb46800}, !- Name
  {a7ff95eb-d8ef-4405-a849-fd37f08a28cf}, !- Source Object
  3,                                      !- Outlet Port
  {e2f58595-d044-4065-857a-f4aceab53ee0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f802232a-c16c-451f-83c6-72a7c7dcdb9a}, !- Handle
  {80fdaa2c-4591-43e6-8eae-11fc76f6d41e}, !- Name
  {304aa913-5823-4a71-9991-9ae7b44c118e}, !- Source Object
  12,                                     !- Outlet Port
  {abb063e8-5850-4afe-ae98-745101848773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3882ae-1d61-4566-a995-db01ea52faa8}, !- Handle
  {8ac79d9b-4e03-4647-b1aa-464f9739e9b1}, !- Name
  {abb063e8-5850-4afe-ae98-745101848773}, !- Source Object
  3,                                      !- Outlet Port
  {b6f124db-c933-40e3-bace-a69e0f31d0c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {284e1616-c75f-47d3-8df1-d91f60ff41e7}, !- Handle
  {0d90abe7-82af-4014-8a17-7dcd15688f5a}, !- Name
  {6caca8ac-b03b-4729-849e-ce8bfbd3340b}, !- Source Object
  3,                                      !- Outlet Port
  {03984a63-682b-4b57-9266-0def1def3bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0214f903-04ee-41c3-88e0-8c0c01b6f777}, !- Handle
  {38d5273a-ada9-4945-bd12-acf977f8fb63}, !- Name
  {03984a63-682b-4b57-9266-0def1def3bbd}, !- Source Object
  4,                                      !- Outlet Port
  {a7ff95eb-d8ef-4405-a849-fd37f08a28cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c253b540-8c5a-43bf-89b5-38115f243e6e}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {f46d4184-7fec-4b23-b55d-50fdf7d66996}, !- Handle
  Sp-RearStairsFlr2 Sys-3 Flr-2 Sch-F HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {44fa1dd2-3873-4ab2-ba14-11bb5943d817}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad357211-569d-442b-8d71-b16f34fac695}, !- Supply Side Inlet Node Name
  {0030c7c0-b188-4cd9-9f56-06df4e457a40}, !- Demand Side Outlet Node Name
  {1e532192-9fd7-4d18-8ced-ee5e1ff1b9f9}, !- Demand Side Inlet Node A
  {9cae0aad-c6c6-4ddb-a711-4a6c1188c316}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8329c5f7-a849-4ad0-ae15-d63162a72132}, !- Demand Mixer Name
  {509c7f3e-e622-4a59-bf31-afd8d9cc8eb3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0572af4a-4c08-4fdf-86c8-e11dfa0706ee}, !- Handle
  Node 327,                               !- Name
  {ad357211-569d-442b-8d71-b16f34fac695}, !- Inlet Port
  {695c065b-e10b-499a-a970-fb2d8175b254}; !- Outlet Port

OS:Node,
  {cc7a27c3-9375-4b0f-9c02-80d79c212e9e}, !- Handle
  Node 328,                               !- Name
  {0620315c-5f56-4937-8d9a-940b07268711}, !- Inlet Port
  {9cae0aad-c6c6-4ddb-a711-4a6c1188c316}; !- Outlet Port

OS:Connection,
  {ad357211-569d-442b-8d71-b16f34fac695}, !- Handle
  {c895ad3b-8877-41d3-88a4-ae0fc5e1a5c2}, !- Name
  {f46d4184-7fec-4b23-b55d-50fdf7d66996}, !- Source Object
  8,                                      !- Outlet Port
  {0572af4a-4c08-4fdf-86c8-e11dfa0706ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cae0aad-c6c6-4ddb-a711-4a6c1188c316}, !- Handle
  {18613f77-57e1-476f-b63b-ee5bbd9d67c1}, !- Name
  {cc7a27c3-9375-4b0f-9c02-80d79c212e9e}, !- Source Object
  3,                                      !- Outlet Port
  {f46d4184-7fec-4b23-b55d-50fdf7d66996}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {906d87f0-06cc-46a4-9a21-e2e88a795bba}, !- Handle
  Node 329,                               !- Name
  {1e532192-9fd7-4d18-8ced-ee5e1ff1b9f9}, !- Inlet Port
  {151e26ae-287f-4213-bfa3-1a20fd2a7e53}; !- Outlet Port

OS:Node,
  {402b3bb7-38a6-4c76-9408-9dd05d93569e}, !- Handle
  Node 330,                               !- Name
  {2d942e59-1336-4e29-aeac-d5306164cc91}, !- Inlet Port
  {0030c7c0-b188-4cd9-9f56-06df4e457a40}; !- Outlet Port

OS:Node,
  {ddcb87f6-a865-44ce-b5f1-d878ea562177}, !- Handle
  Node 331,                               !- Name
  {17a0ad17-6d3f-4dc3-ac1b-cf07c100c2f5}, !- Inlet Port
  {1e76bb76-9423-419d-9795-9b448797e2cb}; !- Outlet Port

OS:Connection,
  {1e532192-9fd7-4d18-8ced-ee5e1ff1b9f9}, !- Handle
  {6a606c82-096b-48c6-8eb4-9785d203a84a}, !- Name
  {f46d4184-7fec-4b23-b55d-50fdf7d66996}, !- Source Object
  10,                                     !- Outlet Port
  {906d87f0-06cc-46a4-9a21-e2e88a795bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0030c7c0-b188-4cd9-9f56-06df4e457a40}, !- Handle
  {24201544-17ca-4f52-ae67-39c29e644d27}, !- Name
  {402b3bb7-38a6-4c76-9408-9dd05d93569e}, !- Source Object
  3,                                      !- Outlet Port
  {f46d4184-7fec-4b23-b55d-50fdf7d66996}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {509c7f3e-e622-4a59-bf31-afd8d9cc8eb3}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {151e26ae-287f-4213-bfa3-1a20fd2a7e53}, !- Inlet Node Name
  {d059a1e8-ed16-47b4-a656-9785a2102648}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8329c5f7-a849-4ad0-ae15-d63162a72132}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {2d942e59-1336-4e29-aeac-d5306164cc91}, !- Outlet Node Name
  {7fb0c0d9-440a-498f-995f-77465f187326}; !- Inlet Node Name 1

OS:Connection,
  {151e26ae-287f-4213-bfa3-1a20fd2a7e53}, !- Handle
  {32bf6965-db10-4775-bd7a-4fc1c5de7233}, !- Name
  {906d87f0-06cc-46a4-9a21-e2e88a795bba}, !- Source Object
  3,                                      !- Outlet Port
  {509c7f3e-e622-4a59-bf31-afd8d9cc8eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d942e59-1336-4e29-aeac-d5306164cc91}, !- Handle
  {ee7d08f5-37e6-4235-afdc-e0286b207a73}, !- Name
  {8329c5f7-a849-4ad0-ae15-d63162a72132}, !- Source Object
  2,                                      !- Outlet Port
  {402b3bb7-38a6-4c76-9408-9dd05d93569e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a32f10fa-c8cc-4854-9a11-0ee414c34b01}, !- Handle
  {f46d4184-7fec-4b23-b55d-50fdf7d66996}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {44fa1dd2-3873-4ab2-ba14-11bb5943d817}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Fan:ConstantVolume,
  {c5621bb2-301e-4a41-84c9-0199a6c20ab5}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ee714932-d630-4d2d-ac87-14ddc6655e20}, !- Air Inlet Node Name
  {0620315c-5f56-4937-8d9a-940b07268711}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4d3c3a96-80dc-4d8e-a0f1-294766bc3799}, !- Handle
  Coil Heating Electric 47,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {67373d37-31b0-4656-a1bb-afacabe7116b}, !- Air Inlet Node Name
  {0b4b94c1-0354-45dc-a2ce-2f12d4989a87}, !- Air Outlet Node Name
  {0dc515d8-cfa1-4bac-869e-25fa0da039b0}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3bf21333-ec09-4c5f-aa70-916dc51e1c86}, !- Handle
  Coil Cooling DX Single Speed 47 2kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0aabd67c-1b97-46da-bcc5-8458b7e2cda2}, !- Air Inlet Node Name
  {a402abc9-465f-4e62-8ae6-500075e944cf}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f26d8d77-3b1b-42ec-8d8e-f2890b242278}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad18e7de-f656-4a59-a425-2a4847e36c6f}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba327516-e64b-483b-b24c-5ad0e20fe1d0}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {240f5b9a-aa75-47da-9ec1-856bac84744e}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e68aa268-9f04-4d70-9dd6-f5f5f9ac2193}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d5261d5b-1918-4109-9c05-06ad54deb449}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ecd93a3f-eb5f-4dc1-9ba7-be5e0c85eda4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ecd93a3f-eb5f-4dc1-9ba7-be5e0c85eda4}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cf1f884c-cc46-4fa5-8591-2103f7dc8a14}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {d5261d5b-1918-4109-9c05-06ad54deb449}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e47796d1-b3cc-40ae-a322-e685bbe66694}, !- Mixed Air Node Name
  {9a878ec5-1e51-4241-a625-9c35e2f53d13}, !- Outdoor Air Stream Node Name
  {1ef9a2d9-2ebc-456c-96f3-04da1ab9db2a}, !- Relief Air Stream Node Name
  {695c065b-e10b-499a-a970-fb2d8175b254}; !- Return Air Stream Node Name

OS:Node,
  {51ee7557-e10f-46cf-8d92-dc2e595bedde}, !- Handle
  Node 332,                               !- Name
  ,                                       !- Inlet Port
  {bec68cd0-62b3-43ad-bb5b-17db647ac9b1}; !- Outlet Port

OS:Node,
  {af088032-cbef-4b60-86a3-3eabeff6b51b}, !- Handle
  Node 333,                               !- Name
  {a61d39b4-6a90-4ba9-ab62-b18527aa712d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0620315c-5f56-4937-8d9a-940b07268711}, !- Handle
  {a9f634bf-4b89-460c-b776-382605711b66}, !- Name
  {c5621bb2-301e-4a41-84c9-0199a6c20ab5}, !- Source Object
  9,                                      !- Outlet Port
  {cc7a27c3-9375-4b0f-9c02-80d79c212e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dc515d8-cfa1-4bac-869e-25fa0da039b0}, !- Handle
  Node 334,                               !- Name
  {0b4b94c1-0354-45dc-a2ce-2f12d4989a87}, !- Inlet Port
  {ee714932-d630-4d2d-ac87-14ddc6655e20}; !- Outlet Port

OS:Connection,
  {0b4b94c1-0354-45dc-a2ce-2f12d4989a87}, !- Handle
  {78feea24-0a79-4cf6-a01d-735a67db3155}, !- Name
  {4d3c3a96-80dc-4d8e-a0f1-294766bc3799}, !- Source Object
  6,                                      !- Outlet Port
  {0dc515d8-cfa1-4bac-869e-25fa0da039b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee714932-d630-4d2d-ac87-14ddc6655e20}, !- Handle
  {a1b99866-d6c8-45ab-8781-7d2b5b6d6e67}, !- Name
  {0dc515d8-cfa1-4bac-869e-25fa0da039b0}, !- Source Object
  3,                                      !- Outlet Port
  {c5621bb2-301e-4a41-84c9-0199a6c20ab5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e4457a49-6cd2-4ec4-a0e7-33aef60e6856}, !- Handle
  Node 335,                               !- Name
  {a402abc9-465f-4e62-8ae6-500075e944cf}, !- Inlet Port
  {67373d37-31b0-4656-a1bb-afacabe7116b}; !- Outlet Port

OS:Connection,
  {a402abc9-465f-4e62-8ae6-500075e944cf}, !- Handle
  {89d0deb9-07ae-45ae-9578-b1b2059b548d}, !- Name
  {3bf21333-ec09-4c5f-aa70-916dc51e1c86}, !- Source Object
  9,                                      !- Outlet Port
  {e4457a49-6cd2-4ec4-a0e7-33aef60e6856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67373d37-31b0-4656-a1bb-afacabe7116b}, !- Handle
  {bd81e8f1-3afb-46bd-a030-c7649829ffe5}, !- Name
  {e4457a49-6cd2-4ec4-a0e7-33aef60e6856}, !- Source Object
  3,                                      !- Outlet Port
  {4d3c3a96-80dc-4d8e-a0f1-294766bc3799}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {08988ba1-7222-400e-9924-fbc0e804b98b}, !- Handle
  Node 336,                               !- Name
  {e47796d1-b3cc-40ae-a322-e685bbe66694}, !- Inlet Port
  {0aabd67c-1b97-46da-bcc5-8458b7e2cda2}; !- Outlet Port

OS:Connection,
  {695c065b-e10b-499a-a970-fb2d8175b254}, !- Handle
  {a9c7aeaf-dabc-480c-b7ab-d8fb29088f8f}, !- Name
  {0572af4a-4c08-4fdf-86c8-e11dfa0706ee}, !- Source Object
  3,                                      !- Outlet Port
  {cf1f884c-cc46-4fa5-8591-2103f7dc8a14}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e47796d1-b3cc-40ae-a322-e685bbe66694}, !- Handle
  {b740bd42-9a5e-4874-a378-ee26c69416ad}, !- Name
  {cf1f884c-cc46-4fa5-8591-2103f7dc8a14}, !- Source Object
  5,                                      !- Outlet Port
  {08988ba1-7222-400e-9924-fbc0e804b98b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aabd67c-1b97-46da-bcc5-8458b7e2cda2}, !- Handle
  {8e4740ca-103a-4eea-8332-87ea1633277d}, !- Name
  {08988ba1-7222-400e-9924-fbc0e804b98b}, !- Source Object
  3,                                      !- Outlet Port
  {3bf21333-ec09-4c5f-aa70-916dc51e1c86}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3b070574-5c33-4364-9684-8b11d17d8518}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d2d448eb-ab53-4769-a28c-0d584027afa0}, !- Control Zone Name
  {cc7a27c3-9375-4b0f-9c02-80d79c212e9e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {76ec083e-71cf-4052-8474-1b97f9a0eb88}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {d059a1e8-ed16-47b4-a656-9785a2102648}, !- Inlet Air Node Name
  {17a0ad17-6d3f-4dc3-ac1b-cf07c100c2f5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a219b18a-3625-4b84-8e60-b4292af39fd5}, !- Handle
  Node 337,                               !- Name
  {39a663cf-7067-40bf-b0c9-c9edfae9ef88}, !- Inlet Port
  {7fb0c0d9-440a-498f-995f-77465f187326}; !- Outlet Port

OS:Connection,
  {1e76bb76-9423-419d-9795-9b448797e2cb}, !- Handle
  {1a1c585d-995a-4c98-b0d4-fa69ed69cad8}, !- Name
  {ddcb87f6-a865-44ce-b5f1-d878ea562177}, !- Source Object
  3,                                      !- Outlet Port
  {d7848344-4cd4-4739-aeb4-2c9262ea2a94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39a663cf-7067-40bf-b0c9-c9edfae9ef88}, !- Handle
  {f0c7590c-04c9-4b70-a978-edfcbc2cac66}, !- Name
  {d2d448eb-ab53-4769-a28c-0d584027afa0}, !- Source Object
  12,                                     !- Outlet Port
  {a219b18a-3625-4b84-8e60-b4292af39fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb0c0d9-440a-498f-995f-77465f187326}, !- Handle
  {8d8ab1ab-ff15-44c6-9882-e520d45fd017}, !- Name
  {a219b18a-3625-4b84-8e60-b4292af39fd5}, !- Source Object
  3,                                      !- Outlet Port
  {8329c5f7-a849-4ad0-ae15-d63162a72132}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d059a1e8-ed16-47b4-a656-9785a2102648}, !- Handle
  {c4774ddc-6e1a-4245-93dc-251646a5c0e0}, !- Name
  {509c7f3e-e622-4a59-bf31-afd8d9cc8eb3}, !- Source Object
  3,                                      !- Outlet Port
  {76ec083e-71cf-4052-8474-1b97f9a0eb88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17a0ad17-6d3f-4dc3-ac1b-cf07c100c2f5}, !- Handle
  {cddcf337-81bf-4ae5-8e1d-37752e10e5d0}, !- Name
  {76ec083e-71cf-4052-8474-1b97f9a0eb88}, !- Source Object
  4,                                      !- Outlet Port
  {ddcb87f6-a865-44ce-b5f1-d878ea562177}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {43bf75b0-02f2-4ef8-94e9-b85ab5ffa68f}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {0cc6a5db-963d-42ea-82f4-e8b2516b177b}, !- Handle
  Sp-FrontStairsFlr2 Sys-3 Flr-2 Sch-F HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {bc4fb810-fe02-4336-854b-6845b282baf2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d43c5f88-c277-4429-a512-32e61b798bdb}, !- Supply Side Inlet Node Name
  {ac83019f-65c3-4dad-92f4-157470327d4a}, !- Demand Side Outlet Node Name
  {6475c661-0376-4288-8090-a2a0db700e87}, !- Demand Side Inlet Node A
  {4f025504-3981-4947-8fad-7e4404a0e914}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d139f770-a290-4006-86ad-6b7af56f8fa2}, !- Demand Mixer Name
  {205382a3-0b8b-4c6b-badc-bd81e2a77257}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84e9f4ab-f172-44bf-badb-a941438607ea}, !- Handle
  Node 338,                               !- Name
  {d43c5f88-c277-4429-a512-32e61b798bdb}, !- Inlet Port
  {7529c87c-8017-40b5-9de2-1d8e5652de2b}; !- Outlet Port

OS:Node,
  {6f49593e-56e0-4967-95eb-74f44ba8c379}, !- Handle
  Node 339,                               !- Name
  {f0e4151f-8b23-4328-9370-8bd02420ac49}, !- Inlet Port
  {4f025504-3981-4947-8fad-7e4404a0e914}; !- Outlet Port

OS:Connection,
  {d43c5f88-c277-4429-a512-32e61b798bdb}, !- Handle
  {c0e60faf-bfc9-4c22-bf61-b6de511c15fd}, !- Name
  {0cc6a5db-963d-42ea-82f4-e8b2516b177b}, !- Source Object
  8,                                      !- Outlet Port
  {84e9f4ab-f172-44bf-badb-a941438607ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f025504-3981-4947-8fad-7e4404a0e914}, !- Handle
  {019654dd-9559-44b0-a473-1ba46be5ddb5}, !- Name
  {6f49593e-56e0-4967-95eb-74f44ba8c379}, !- Source Object
  3,                                      !- Outlet Port
  {0cc6a5db-963d-42ea-82f4-e8b2516b177b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {40278ffe-7d93-4414-b1cc-855ce7065f0b}, !- Handle
  Node 340,                               !- Name
  {6475c661-0376-4288-8090-a2a0db700e87}, !- Inlet Port
  {786c4022-0180-4352-bfab-7e2fec852af0}; !- Outlet Port

OS:Node,
  {da5d642d-8917-4972-8f95-893dceae3b3c}, !- Handle
  Node 341,                               !- Name
  {52f5f5e0-f45e-4493-9428-e32a197db563}, !- Inlet Port
  {ac83019f-65c3-4dad-92f4-157470327d4a}; !- Outlet Port

OS:Node,
  {62ef2101-e2ae-4429-aea7-932ae3dd5275}, !- Handle
  Node 342,                               !- Name
  {9f34f14b-6b57-4678-a307-ffa61b20ceaa}, !- Inlet Port
  {bc8f999b-45b5-48d6-a1aa-ddbd326a13a1}; !- Outlet Port

OS:Connection,
  {6475c661-0376-4288-8090-a2a0db700e87}, !- Handle
  {b3645ec2-b553-4ff4-8551-72762460f7e6}, !- Name
  {0cc6a5db-963d-42ea-82f4-e8b2516b177b}, !- Source Object
  10,                                     !- Outlet Port
  {40278ffe-7d93-4414-b1cc-855ce7065f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac83019f-65c3-4dad-92f4-157470327d4a}, !- Handle
  {5936f171-8860-4655-b384-3a792e5a016d}, !- Name
  {da5d642d-8917-4972-8f95-893dceae3b3c}, !- Source Object
  3,                                      !- Outlet Port
  {0cc6a5db-963d-42ea-82f4-e8b2516b177b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {205382a3-0b8b-4c6b-badc-bd81e2a77257}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {786c4022-0180-4352-bfab-7e2fec852af0}, !- Inlet Node Name
  {b4e4e52b-9813-48a7-bc86-d47445e2e4d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d139f770-a290-4006-86ad-6b7af56f8fa2}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {52f5f5e0-f45e-4493-9428-e32a197db563}, !- Outlet Node Name
  {cde5251c-0e4e-4506-a0e8-76a05dca59a0}; !- Inlet Node Name 1

OS:Connection,
  {786c4022-0180-4352-bfab-7e2fec852af0}, !- Handle
  {54a97396-af36-47a3-82cb-1b733af12dca}, !- Name
  {40278ffe-7d93-4414-b1cc-855ce7065f0b}, !- Source Object
  3,                                      !- Outlet Port
  {205382a3-0b8b-4c6b-badc-bd81e2a77257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f5f5e0-f45e-4493-9428-e32a197db563}, !- Handle
  {f9c4860f-484a-4312-81fe-fc283a059e2a}, !- Name
  {d139f770-a290-4006-86ad-6b7af56f8fa2}, !- Source Object
  2,                                      !- Outlet Port
  {da5d642d-8917-4972-8f95-893dceae3b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e0dd9a75-1319-42e1-ad49-f72b45d35215}, !- Handle
  {0cc6a5db-963d-42ea-82f4-e8b2516b177b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bc4fb810-fe02-4336-854b-6845b282baf2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Fan:ConstantVolume,
  {787dc360-c987-4316-9123-0e95fa182f82}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7d1ba421-4ac5-4c41-9197-0ccac2e1f995}, !- Air Inlet Node Name
  {f0e4151f-8b23-4328-9370-8bd02420ac49}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {72f0af4e-6c59-4dbc-aad9-22be43437f1f}, !- Handle
  Coil Heating Electric 48,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e48bb10e-edc5-456e-ad2f-a929cf4aa161}, !- Air Inlet Node Name
  {6a0fcb90-23a4-41de-a844-c7f2305f9262}, !- Air Outlet Node Name
  {5667cc51-f1fd-4fd1-a51d-2aca2f80237b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {19133605-dcb4-4eaa-8e79-d09104cc421d}, !- Handle
  Coil Cooling DX Single Speed 48 2kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {740faeea-5119-43d8-8215-cbaeb6e5fc0e}, !- Air Inlet Node Name
  {47b1af0f-b84c-40d6-9b38-5734d6f851c1}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d2ab22a1-fd32-45c0-9d0a-e004fdb2f389}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d035b78-9aa2-4d4e-a9e0-bcbf67f7eebd}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {36e7c840-daf8-4e3f-9ffc-d6dbe7e9427c}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a93a0ef-60a5-48db-b666-28688b584fb8}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d8a39061-8663-4569-aa1b-2074ba3c2118}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e90560ce-49ac-42e6-9e25-e1baa6863744}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a77f24a1-134c-4c5f-b4c6-61a4e8585ff7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a77f24a1-134c-4c5f-b4c6-61a4e8585ff7}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ce43210-2199-4022-ac80-c8538208d037}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {e90560ce-49ac-42e6-9e25-e1baa6863744}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f28beb13-0dc9-46bb-90b7-094c2a73f827}, !- Mixed Air Node Name
  {8833c209-8d73-416d-9054-b85db3dc63a8}, !- Outdoor Air Stream Node Name
  {1d06bf33-c32a-4a33-a7dc-bca753822cdc}, !- Relief Air Stream Node Name
  {7529c87c-8017-40b5-9de2-1d8e5652de2b}; !- Return Air Stream Node Name

OS:Node,
  {3160aaa2-6a88-426c-b385-3827bad5a911}, !- Handle
  Node 343,                               !- Name
  ,                                       !- Inlet Port
  {0a1e4485-9ba4-4f56-af72-732a1cec4b77}; !- Outlet Port

OS:Node,
  {afd9767f-1917-4c77-978c-3d28b71823f3}, !- Handle
  Node 344,                               !- Name
  {ba6772d9-0e19-4acd-9792-137e849e4242}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0e4151f-8b23-4328-9370-8bd02420ac49}, !- Handle
  {13f9dee9-b2bc-4be4-80f8-30d1d99e6080}, !- Name
  {787dc360-c987-4316-9123-0e95fa182f82}, !- Source Object
  9,                                      !- Outlet Port
  {6f49593e-56e0-4967-95eb-74f44ba8c379}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5667cc51-f1fd-4fd1-a51d-2aca2f80237b}, !- Handle
  Node 345,                               !- Name
  {6a0fcb90-23a4-41de-a844-c7f2305f9262}, !- Inlet Port
  {7d1ba421-4ac5-4c41-9197-0ccac2e1f995}; !- Outlet Port

OS:Connection,
  {6a0fcb90-23a4-41de-a844-c7f2305f9262}, !- Handle
  {dc12a31e-7bda-43bc-b3a2-0ad2b826bb79}, !- Name
  {72f0af4e-6c59-4dbc-aad9-22be43437f1f}, !- Source Object
  6,                                      !- Outlet Port
  {5667cc51-f1fd-4fd1-a51d-2aca2f80237b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1ba421-4ac5-4c41-9197-0ccac2e1f995}, !- Handle
  {9e33b984-d9bb-4da0-90df-e88eb9ccefcc}, !- Name
  {5667cc51-f1fd-4fd1-a51d-2aca2f80237b}, !- Source Object
  3,                                      !- Outlet Port
  {787dc360-c987-4316-9123-0e95fa182f82}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fcf340bc-49d8-467f-bc04-c9694f12b0d6}, !- Handle
  Node 346,                               !- Name
  {47b1af0f-b84c-40d6-9b38-5734d6f851c1}, !- Inlet Port
  {e48bb10e-edc5-456e-ad2f-a929cf4aa161}; !- Outlet Port

OS:Connection,
  {47b1af0f-b84c-40d6-9b38-5734d6f851c1}, !- Handle
  {e94bd6c1-3857-4285-81eb-5eb8acc7d55b}, !- Name
  {19133605-dcb4-4eaa-8e79-d09104cc421d}, !- Source Object
  9,                                      !- Outlet Port
  {fcf340bc-49d8-467f-bc04-c9694f12b0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e48bb10e-edc5-456e-ad2f-a929cf4aa161}, !- Handle
  {fb3fb10b-eede-485b-8d16-26f4ff0dcd2c}, !- Name
  {fcf340bc-49d8-467f-bc04-c9694f12b0d6}, !- Source Object
  3,                                      !- Outlet Port
  {72f0af4e-6c59-4dbc-aad9-22be43437f1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {274a7331-7690-476c-834a-7a997b969482}, !- Handle
  Node 347,                               !- Name
  {f28beb13-0dc9-46bb-90b7-094c2a73f827}, !- Inlet Port
  {740faeea-5119-43d8-8215-cbaeb6e5fc0e}; !- Outlet Port

OS:Connection,
  {7529c87c-8017-40b5-9de2-1d8e5652de2b}, !- Handle
  {fd6a4568-1f98-4460-959e-ee5f7c4e200f}, !- Name
  {84e9f4ab-f172-44bf-badb-a941438607ea}, !- Source Object
  3,                                      !- Outlet Port
  {5ce43210-2199-4022-ac80-c8538208d037}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f28beb13-0dc9-46bb-90b7-094c2a73f827}, !- Handle
  {f2f17545-7f8f-49e9-a3b8-2a0b41392dee}, !- Name
  {5ce43210-2199-4022-ac80-c8538208d037}, !- Source Object
  5,                                      !- Outlet Port
  {274a7331-7690-476c-834a-7a997b969482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740faeea-5119-43d8-8215-cbaeb6e5fc0e}, !- Handle
  {0949255c-adde-470b-876d-822e110917d8}, !- Name
  {274a7331-7690-476c-834a-7a997b969482}, !- Source Object
  3,                                      !- Outlet Port
  {19133605-dcb4-4eaa-8e79-d09104cc421d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {57499c4c-6f41-4e35-8039-d8b28d99a045}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0a20bcb0-ae7a-44c8-a5fa-26b165d23837}, !- Control Zone Name
  {6f49593e-56e0-4967-95eb-74f44ba8c379}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {37ae8924-5606-41c2-a921-d4c52d06f567}, !- Handle
  Air Terminal Single Duct Uncontrolled 47, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {b4e4e52b-9813-48a7-bc86-d47445e2e4d5}, !- Inlet Air Node Name
  {9f34f14b-6b57-4678-a307-ffa61b20ceaa}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1bc6c697-ce49-4516-8cf8-c23ce4c34be5}, !- Handle
  Node 348,                               !- Name
  {01727813-8b70-4cc5-a6ce-1fb595f4e9a0}, !- Inlet Port
  {cde5251c-0e4e-4506-a0e8-76a05dca59a0}; !- Outlet Port

OS:Connection,
  {bc8f999b-45b5-48d6-a1aa-ddbd326a13a1}, !- Handle
  {8b8f0ad7-b976-4bf4-aaf1-e54782c6dddb}, !- Name
  {62ef2101-e2ae-4429-aea7-932ae3dd5275}, !- Source Object
  3,                                      !- Outlet Port
  {798275aa-4bc4-4434-8a24-e54c339b4e2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01727813-8b70-4cc5-a6ce-1fb595f4e9a0}, !- Handle
  {e7660523-105d-44e3-846b-df9dfc5b0ba1}, !- Name
  {0a20bcb0-ae7a-44c8-a5fa-26b165d23837}, !- Source Object
  12,                                     !- Outlet Port
  {1bc6c697-ce49-4516-8cf8-c23ce4c34be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde5251c-0e4e-4506-a0e8-76a05dca59a0}, !- Handle
  {c019890f-a869-4220-a7db-6c0c5586e0df}, !- Name
  {1bc6c697-ce49-4516-8cf8-c23ce4c34be5}, !- Source Object
  3,                                      !- Outlet Port
  {d139f770-a290-4006-86ad-6b7af56f8fa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4e4e52b-9813-48a7-bc86-d47445e2e4d5}, !- Handle
  {0f8fb4d9-30da-44bf-818e-930064b03efb}, !- Name
  {205382a3-0b8b-4c6b-badc-bd81e2a77257}, !- Source Object
  3,                                      !- Outlet Port
  {37ae8924-5606-41c2-a921-d4c52d06f567}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f34f14b-6b57-4678-a307-ffa61b20ceaa}, !- Handle
  {2f7d3a78-ef7e-4139-b22c-5d04bdfaccb3}, !- Name
  {37ae8924-5606-41c2-a921-d4c52d06f567}, !- Source Object
  4,                                      !- Outlet Port
  {62ef2101-e2ae-4429-aea7-932ae3dd5275}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {67be12a0-c46f-4981-92c1-f2161629ee4f}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {749f33ea-8e7d-4445-a32d-f6713cbba94f}, !- Handle
  Sp-ElevatorCoreFlr2 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {c7370871-055c-4b18-bc13-3693a225b572}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27f1df8a-b2f7-4b1c-885e-9d296d6d194c}, !- Supply Side Inlet Node Name
  {0457ea06-c5a0-47a0-81ca-b4682ca14132}, !- Demand Side Outlet Node Name
  {006d1f42-0a14-4f34-977d-f33b64564351}, !- Demand Side Inlet Node A
  {1f38b907-5145-44a1-9a98-5e81c2cfca43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32d856c8-e663-4b2f-8bce-48c04711e920}, !- Demand Mixer Name
  {7628a0a0-6381-473d-a9ec-a58228d08cc3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2d362827-d57c-4769-8cab-0768cc26e28d}, !- Handle
  Node 349,                               !- Name
  {27f1df8a-b2f7-4b1c-885e-9d296d6d194c}, !- Inlet Port
  {1e08805d-83a8-4009-971b-ed8a9cc0c317}; !- Outlet Port

OS:Node,
  {ce81087d-639b-4f22-b995-3c8a4ca89c93}, !- Handle
  Node 350,                               !- Name
  {096b3c0f-64aa-45f1-ac1e-28fc7fe6944f}, !- Inlet Port
  {1f38b907-5145-44a1-9a98-5e81c2cfca43}; !- Outlet Port

OS:Connection,
  {27f1df8a-b2f7-4b1c-885e-9d296d6d194c}, !- Handle
  {6e52a741-9963-468a-b33c-2acef97d0fd9}, !- Name
  {749f33ea-8e7d-4445-a32d-f6713cbba94f}, !- Source Object
  8,                                      !- Outlet Port
  {2d362827-d57c-4769-8cab-0768cc26e28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f38b907-5145-44a1-9a98-5e81c2cfca43}, !- Handle
  {f182d195-e09a-4483-83c1-e64deda0e4ba}, !- Name
  {ce81087d-639b-4f22-b995-3c8a4ca89c93}, !- Source Object
  3,                                      !- Outlet Port
  {749f33ea-8e7d-4445-a32d-f6713cbba94f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2332e594-dc80-4e52-8550-118d9dde425b}, !- Handle
  Node 351,                               !- Name
  {006d1f42-0a14-4f34-977d-f33b64564351}, !- Inlet Port
  {43e3f481-cb18-43dc-9b94-ee1c05229965}; !- Outlet Port

OS:Node,
  {440eab7e-bdb6-4b5f-bb00-0cfc0abc79e2}, !- Handle
  Node 352,                               !- Name
  {20caa5d8-2f5a-425c-a828-2ccb50c9759e}, !- Inlet Port
  {0457ea06-c5a0-47a0-81ca-b4682ca14132}; !- Outlet Port

OS:Node,
  {d757eaee-b6e9-423b-9c19-7b871dd8ab48}, !- Handle
  Node 353,                               !- Name
  {67fc1d11-ba65-420f-bde3-c2d71d73d3ca}, !- Inlet Port
  {75eb43c5-9760-4862-b44c-7cf4cf21dce7}; !- Outlet Port

OS:Connection,
  {006d1f42-0a14-4f34-977d-f33b64564351}, !- Handle
  {bde0ee4d-27f1-4139-a4bb-26f446eb188f}, !- Name
  {749f33ea-8e7d-4445-a32d-f6713cbba94f}, !- Source Object
  10,                                     !- Outlet Port
  {2332e594-dc80-4e52-8550-118d9dde425b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0457ea06-c5a0-47a0-81ca-b4682ca14132}, !- Handle
  {daf5b9f8-ec13-4b50-a092-4d872657901e}, !- Name
  {440eab7e-bdb6-4b5f-bb00-0cfc0abc79e2}, !- Source Object
  3,                                      !- Outlet Port
  {749f33ea-8e7d-4445-a32d-f6713cbba94f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7628a0a0-6381-473d-a9ec-a58228d08cc3}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {43e3f481-cb18-43dc-9b94-ee1c05229965}, !- Inlet Node Name
  {b917bb15-4443-471b-8af6-992a36404458}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {32d856c8-e663-4b2f-8bce-48c04711e920}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {20caa5d8-2f5a-425c-a828-2ccb50c9759e}, !- Outlet Node Name
  {cbd3e482-e44c-46c4-8b15-e2ac49321554}; !- Inlet Node Name 1

OS:Connection,
  {43e3f481-cb18-43dc-9b94-ee1c05229965}, !- Handle
  {981e8911-bb1b-4a72-ba23-5f2069effb91}, !- Name
  {2332e594-dc80-4e52-8550-118d9dde425b}, !- Source Object
  3,                                      !- Outlet Port
  {7628a0a0-6381-473d-a9ec-a58228d08cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20caa5d8-2f5a-425c-a828-2ccb50c9759e}, !- Handle
  {54b9722d-b850-4087-8cbd-1d44b9cd7d14}, !- Name
  {32d856c8-e663-4b2f-8bce-48c04711e920}, !- Source Object
  2,                                      !- Outlet Port
  {440eab7e-bdb6-4b5f-bb00-0cfc0abc79e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d963795-2589-4de4-adb6-537747beba8d}, !- Handle
  {749f33ea-8e7d-4445-a32d-f6713cbba94f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c7370871-055c-4b18-bc13-3693a225b572}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Fan:ConstantVolume,
  {ac9a5578-3b5b-4e18-9fed-9fabd17d1762}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fe753ea8-564b-4aff-9ed7-d7502118760c}, !- Air Inlet Node Name
  {096b3c0f-64aa-45f1-ac1e-28fc7fe6944f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fbef0098-07f7-4bc2-9cdc-7f9745dea016}, !- Handle
  Coil Heating Electric 49,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {762cd73d-eac7-4cbf-b646-0d436d10eb60}, !- Air Inlet Node Name
  {ae8351d8-352f-464a-b64d-36da35981569}, !- Air Outlet Node Name
  {50ac8969-785d-45e1-8244-a62b9c07b4f1}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5c2e2832-bd5a-438d-b280-41719701ca51}, !- Handle
  Coil Cooling DX Single Speed 49 3kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bef37bbd-f865-4660-a9eb-84773e4ffddd}, !- Air Inlet Node Name
  {320a48cc-1460-48d6-ac9d-58adaa226f1e}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8bea7486-f049-46fc-bd18-58b3ea2f272d}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8d83a00-214a-46b0-8e98-91d552e264ca}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {70c0b896-ea10-4e30-a63d-4d4d61d9089d}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a0b2684-c5e0-4f68-8959-8c8db45742f6}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3f5fb637-d982-40c9-b7ce-4587d8b23d27}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6ac6956e-4192-4e9d-a6b5-543c7955148d}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f022f801-162a-42cf-b707-72ba2ecc0b72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f022f801-162a-42cf-b707-72ba2ecc0b72}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8b81648-ea15-483c-80be-3c9482a4dbc2}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {6ac6956e-4192-4e9d-a6b5-543c7955148d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {93c442af-b60e-4db1-a993-1bc0763fe6da}, !- Mixed Air Node Name
  {6f075103-8dcb-4327-83ea-e8161594aee0}, !- Outdoor Air Stream Node Name
  {f93d07d0-f385-429c-9adf-217fc6f2c075}, !- Relief Air Stream Node Name
  {1e08805d-83a8-4009-971b-ed8a9cc0c317}; !- Return Air Stream Node Name

OS:Node,
  {bd635f75-981d-4d83-ab80-5a30023addf3}, !- Handle
  Node 354,                               !- Name
  ,                                       !- Inlet Port
  {a7a5cca3-c4ec-4810-88d6-4018dde861db}; !- Outlet Port

OS:Node,
  {1ab993d4-6bd1-4062-a623-fae09844bca5}, !- Handle
  Node 355,                               !- Name
  {090a67ae-f1f1-48a8-ac1e-f6337945c59d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {096b3c0f-64aa-45f1-ac1e-28fc7fe6944f}, !- Handle
  {17989f41-2253-4224-903d-7b6b6dde5b80}, !- Name
  {ac9a5578-3b5b-4e18-9fed-9fabd17d1762}, !- Source Object
  9,                                      !- Outlet Port
  {ce81087d-639b-4f22-b995-3c8a4ca89c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50ac8969-785d-45e1-8244-a62b9c07b4f1}, !- Handle
  Node 356,                               !- Name
  {ae8351d8-352f-464a-b64d-36da35981569}, !- Inlet Port
  {fe753ea8-564b-4aff-9ed7-d7502118760c}; !- Outlet Port

OS:Connection,
  {ae8351d8-352f-464a-b64d-36da35981569}, !- Handle
  {adf1eba8-695a-47cc-949b-ccfb4ad62428}, !- Name
  {fbef0098-07f7-4bc2-9cdc-7f9745dea016}, !- Source Object
  6,                                      !- Outlet Port
  {50ac8969-785d-45e1-8244-a62b9c07b4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe753ea8-564b-4aff-9ed7-d7502118760c}, !- Handle
  {bd131b2f-791a-4cd6-8d81-78bac7be48a9}, !- Name
  {50ac8969-785d-45e1-8244-a62b9c07b4f1}, !- Source Object
  3,                                      !- Outlet Port
  {ac9a5578-3b5b-4e18-9fed-9fabd17d1762}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {917084cf-46cd-4bc8-9d1f-8aa35d7dbb8a}, !- Handle
  Node 357,                               !- Name
  {320a48cc-1460-48d6-ac9d-58adaa226f1e}, !- Inlet Port
  {762cd73d-eac7-4cbf-b646-0d436d10eb60}; !- Outlet Port

OS:Connection,
  {320a48cc-1460-48d6-ac9d-58adaa226f1e}, !- Handle
  {440ffbc9-79b3-4dcc-b894-257fa26e0699}, !- Name
  {5c2e2832-bd5a-438d-b280-41719701ca51}, !- Source Object
  9,                                      !- Outlet Port
  {917084cf-46cd-4bc8-9d1f-8aa35d7dbb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762cd73d-eac7-4cbf-b646-0d436d10eb60}, !- Handle
  {b3c8a2c5-804d-491a-bd2d-881149dc4a93}, !- Name
  {917084cf-46cd-4bc8-9d1f-8aa35d7dbb8a}, !- Source Object
  3,                                      !- Outlet Port
  {fbef0098-07f7-4bc2-9cdc-7f9745dea016}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1fbe8366-5cbd-4fb1-a77b-5d6b7075df9e}, !- Handle
  Node 358,                               !- Name
  {93c442af-b60e-4db1-a993-1bc0763fe6da}, !- Inlet Port
  {bef37bbd-f865-4660-a9eb-84773e4ffddd}; !- Outlet Port

OS:Connection,
  {1e08805d-83a8-4009-971b-ed8a9cc0c317}, !- Handle
  {b51a8ab8-bd81-4c85-8372-0fb82e9714a8}, !- Name
  {2d362827-d57c-4769-8cab-0768cc26e28d}, !- Source Object
  3,                                      !- Outlet Port
  {a8b81648-ea15-483c-80be-3c9482a4dbc2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {93c442af-b60e-4db1-a993-1bc0763fe6da}, !- Handle
  {d9414132-774c-4ad9-8147-fe101a7942d1}, !- Name
  {a8b81648-ea15-483c-80be-3c9482a4dbc2}, !- Source Object
  5,                                      !- Outlet Port
  {1fbe8366-5cbd-4fb1-a77b-5d6b7075df9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef37bbd-f865-4660-a9eb-84773e4ffddd}, !- Handle
  {af3234d6-9484-4797-b388-097459aff523}, !- Name
  {1fbe8366-5cbd-4fb1-a77b-5d6b7075df9e}, !- Source Object
  3,                                      !- Outlet Port
  {5c2e2832-bd5a-438d-b280-41719701ca51}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fcd69c00-ed66-4c1a-aeb0-d9a6ec088d52}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {06bdfb91-3473-4afb-af63-3cce2c1d077a}, !- Control Zone Name
  {ce81087d-639b-4f22-b995-3c8a4ca89c93}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f8673aa7-a86e-415e-80d9-bd3d1166b40f}, !- Handle
  Air Terminal Single Duct Uncontrolled 48, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {b917bb15-4443-471b-8af6-992a36404458}, !- Inlet Air Node Name
  {67fc1d11-ba65-420f-bde3-c2d71d73d3ca}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0844695-19df-47c0-aa6d-83194e57ef14}, !- Handle
  Node 359,                               !- Name
  {3be5f09c-26e8-4491-aa03-6398e1d2b4a4}, !- Inlet Port
  {cbd3e482-e44c-46c4-8b15-e2ac49321554}; !- Outlet Port

OS:Connection,
  {75eb43c5-9760-4862-b44c-7cf4cf21dce7}, !- Handle
  {bc5d060f-705a-47e4-b7d6-6424b6ff080d}, !- Name
  {d757eaee-b6e9-423b-9c19-7b871dd8ab48}, !- Source Object
  3,                                      !- Outlet Port
  {ab0d93cf-8a15-418e-a976-5482aa88b290}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3be5f09c-26e8-4491-aa03-6398e1d2b4a4}, !- Handle
  {cdecf815-831a-42f3-ad3e-ae6bae6e1a83}, !- Name
  {06bdfb91-3473-4afb-af63-3cce2c1d077a}, !- Source Object
  12,                                     !- Outlet Port
  {d0844695-19df-47c0-aa6d-83194e57ef14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd3e482-e44c-46c4-8b15-e2ac49321554}, !- Handle
  {8ab56ae3-e886-4219-b258-3ae8dbe72993}, !- Name
  {d0844695-19df-47c0-aa6d-83194e57ef14}, !- Source Object
  3,                                      !- Outlet Port
  {32d856c8-e663-4b2f-8bce-48c04711e920}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b917bb15-4443-471b-8af6-992a36404458}, !- Handle
  {c6151fa5-0235-4ca6-89de-f446c64c5119}, !- Name
  {7628a0a0-6381-473d-a9ec-a58228d08cc3}, !- Source Object
  3,                                      !- Outlet Port
  {f8673aa7-a86e-415e-80d9-bd3d1166b40f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67fc1d11-ba65-420f-bde3-c2d71d73d3ca}, !- Handle
  {5aeeacd9-1d95-437a-bd2a-c7b536d08935}, !- Name
  {f8673aa7-a86e-415e-80d9-bd3d1166b40f}, !- Source Object
  4,                                      !- Outlet Port
  {d757eaee-b6e9-423b-9c19-7b871dd8ab48}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2d4e9785-fcc2-4dc7-a701-98e8a23b0118}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {9756975e-12fb-4bed-98f0-757bd9cbc758}, !- Handle
  Sp-CorridorFlr3 Sys-3 Flr-3 Sch-F HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {26cee66e-d0e3-46ff-bd3d-5f7f5b01d8f7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {282e09f0-b891-4451-9b17-df3f7e46e9cc}, !- Supply Side Inlet Node Name
  {2e6c07ea-530a-4148-a6d4-adbf61ba1c6c}, !- Demand Side Outlet Node Name
  {1148f545-a0c1-44a9-8494-b02b79f820d8}, !- Demand Side Inlet Node A
  {74c98763-8ced-47c7-9e8c-c9f4f7c37f3b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9dc9c963-075b-4b3a-a0b9-bad677cc3349}, !- Demand Mixer Name
  {bac98dc8-3992-4af4-b6bd-0d6233472c7e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a79d31e9-1b23-4d7f-8297-dedbf40ed2d8}, !- Handle
  Node 360,                               !- Name
  {282e09f0-b891-4451-9b17-df3f7e46e9cc}, !- Inlet Port
  {deb95be2-1144-405c-961e-f92511dab816}; !- Outlet Port

OS:Node,
  {190a16d8-0823-47d5-81a1-42319019f74a}, !- Handle
  Node 361,                               !- Name
  {e1633535-ef5c-49c8-b204-4e83f0ae571f}, !- Inlet Port
  {74c98763-8ced-47c7-9e8c-c9f4f7c37f3b}; !- Outlet Port

OS:Connection,
  {282e09f0-b891-4451-9b17-df3f7e46e9cc}, !- Handle
  {626a3230-775f-4046-9b43-076e5f6f762e}, !- Name
  {9756975e-12fb-4bed-98f0-757bd9cbc758}, !- Source Object
  8,                                      !- Outlet Port
  {a79d31e9-1b23-4d7f-8297-dedbf40ed2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c98763-8ced-47c7-9e8c-c9f4f7c37f3b}, !- Handle
  {5fd24b32-1aa5-45eb-87e3-571ecb9bf8de}, !- Name
  {190a16d8-0823-47d5-81a1-42319019f74a}, !- Source Object
  3,                                      !- Outlet Port
  {9756975e-12fb-4bed-98f0-757bd9cbc758}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {28d1091b-aee4-4e85-9d1b-53648875c896}, !- Handle
  Node 362,                               !- Name
  {1148f545-a0c1-44a9-8494-b02b79f820d8}, !- Inlet Port
  {37019113-3bb8-4cf4-bc95-dc28862c9b0c}; !- Outlet Port

OS:Node,
  {14e0a48d-fc1c-4f79-ab38-4a7fc08a7c29}, !- Handle
  Node 363,                               !- Name
  {8d9a56df-ec5b-4949-ba24-87a8721f56fd}, !- Inlet Port
  {2e6c07ea-530a-4148-a6d4-adbf61ba1c6c}; !- Outlet Port

OS:Node,
  {d723e875-a16c-431f-a30d-e4a69ec3c657}, !- Handle
  Node 364,                               !- Name
  {5cac1c6e-2ff1-486d-a4c8-d0ace793378b}, !- Inlet Port
  {e09ade05-aa9e-4d83-a473-ff522b4e13dd}; !- Outlet Port

OS:Connection,
  {1148f545-a0c1-44a9-8494-b02b79f820d8}, !- Handle
  {ac553021-08d0-4120-a8fb-8aeb1b039240}, !- Name
  {9756975e-12fb-4bed-98f0-757bd9cbc758}, !- Source Object
  10,                                     !- Outlet Port
  {28d1091b-aee4-4e85-9d1b-53648875c896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6c07ea-530a-4148-a6d4-adbf61ba1c6c}, !- Handle
  {cbdbaf42-9dca-4b41-9953-0dcf3cb83a89}, !- Name
  {14e0a48d-fc1c-4f79-ab38-4a7fc08a7c29}, !- Source Object
  3,                                      !- Outlet Port
  {9756975e-12fb-4bed-98f0-757bd9cbc758}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bac98dc8-3992-4af4-b6bd-0d6233472c7e}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {37019113-3bb8-4cf4-bc95-dc28862c9b0c}, !- Inlet Node Name
  {dae0de5b-b37e-4377-a19c-dfe198f93854}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9dc9c963-075b-4b3a-a0b9-bad677cc3349}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {8d9a56df-ec5b-4949-ba24-87a8721f56fd}, !- Outlet Node Name
  {c7486f72-0634-4b5a-b4b0-1fa9b1be4749}; !- Inlet Node Name 1

OS:Connection,
  {37019113-3bb8-4cf4-bc95-dc28862c9b0c}, !- Handle
  {7df77fa2-821d-4d3b-afbe-edcb0cc848c3}, !- Name
  {28d1091b-aee4-4e85-9d1b-53648875c896}, !- Source Object
  3,                                      !- Outlet Port
  {bac98dc8-3992-4af4-b6bd-0d6233472c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9a56df-ec5b-4949-ba24-87a8721f56fd}, !- Handle
  {b6855e6a-7b53-4822-8982-a842dba83d52}, !- Name
  {9dc9c963-075b-4b3a-a0b9-bad677cc3349}, !- Source Object
  2,                                      !- Outlet Port
  {14e0a48d-fc1c-4f79-ab38-4a7fc08a7c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b4ae2bbd-7fab-4c3b-9a3c-1201b459a748}, !- Handle
  {9756975e-12fb-4bed-98f0-757bd9cbc758}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {26cee66e-d0e3-46ff-bd3d-5f7f5b01d8f7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Fan:ConstantVolume,
  {155f8be6-200f-4d41-9fc3-8b05955aa40e}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {52a333b3-0fa1-4f3b-b655-86bee268e448}, !- Air Inlet Node Name
  {e1633535-ef5c-49c8-b204-4e83f0ae571f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c482631-8f7f-4014-83b1-0a3c2b588676}, !- Handle
  Coil Heating Electric 50,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {313f6ca6-5b75-4a55-88db-409b0cce52f2}, !- Air Inlet Node Name
  {31b4b38c-61f5-4dc3-acfa-be5b8b1f825c}, !- Air Outlet Node Name
  {6c709f68-a134-4133-84b9-7681cf867f7c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {63fb8183-bfcb-44fb-aaac-e43756fcb021}, !- Handle
  Coil Cooling DX Single Speed 50 6kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2935a0a2-8069-4d45-a193-ad294c798577}, !- Air Inlet Node Name
  {415367bd-2615-4427-a6b5-19c8b889bed0}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d9cfc6ab-2a4d-4001-ae62-11e19c63fa65}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5933931-1d02-43eb-803a-e37c21cf021a}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2961adeb-9de6-48b8-8986-50be88b14dda}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1dbf6d28-8ed3-434e-b1e6-49dee0754b15}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c2502637-ac47-4b72-8fe9-ebe9f8ab7838}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f6f743e2-1ef2-4345-870c-0d1deef5c02a}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3876771a-afcb-4be1-853c-3253476bb58c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3876771a-afcb-4be1-853c-3253476bb58c}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2773c86f-fc81-40e0-880a-dd91f566acbf}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {f6f743e2-1ef2-4345-870c-0d1deef5c02a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b819a6e-fc5c-4ce4-bc87-3347e7a0167a}, !- Mixed Air Node Name
  {fc9d72f8-584a-4651-9673-c91ef1f38d34}, !- Outdoor Air Stream Node Name
  {5ff54e7f-7182-43e3-b2cb-fbd0078a6989}, !- Relief Air Stream Node Name
  {deb95be2-1144-405c-961e-f92511dab816}; !- Return Air Stream Node Name

OS:Node,
  {b31ce854-5315-4685-aed3-94aee287512e}, !- Handle
  Node 365,                               !- Name
  ,                                       !- Inlet Port
  {4d8440c4-c5c4-48ee-b7b5-a4d9e9e440e2}; !- Outlet Port

OS:Node,
  {0336c8a4-572e-4e72-be8a-ced947cc743d}, !- Handle
  Node 366,                               !- Name
  {ade74857-3bd2-4af1-ba7f-6b5cc7fa1ef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1633535-ef5c-49c8-b204-4e83f0ae571f}, !- Handle
  {05e53561-d8c1-4818-a79b-4ba3cf8fe0c3}, !- Name
  {155f8be6-200f-4d41-9fc3-8b05955aa40e}, !- Source Object
  9,                                      !- Outlet Port
  {190a16d8-0823-47d5-81a1-42319019f74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c709f68-a134-4133-84b9-7681cf867f7c}, !- Handle
  Node 367,                               !- Name
  {31b4b38c-61f5-4dc3-acfa-be5b8b1f825c}, !- Inlet Port
  {52a333b3-0fa1-4f3b-b655-86bee268e448}; !- Outlet Port

OS:Connection,
  {31b4b38c-61f5-4dc3-acfa-be5b8b1f825c}, !- Handle
  {9954b68b-651d-467f-b74a-0ec7b52a260b}, !- Name
  {8c482631-8f7f-4014-83b1-0a3c2b588676}, !- Source Object
  6,                                      !- Outlet Port
  {6c709f68-a134-4133-84b9-7681cf867f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a333b3-0fa1-4f3b-b655-86bee268e448}, !- Handle
  {a53b4ebf-2cf4-48d4-ac43-364d78761e91}, !- Name
  {6c709f68-a134-4133-84b9-7681cf867f7c}, !- Source Object
  3,                                      !- Outlet Port
  {155f8be6-200f-4d41-9fc3-8b05955aa40e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {384bbcb1-3749-4f9d-b9e2-4018f89ca03a}, !- Handle
  Node 368,                               !- Name
  {415367bd-2615-4427-a6b5-19c8b889bed0}, !- Inlet Port
  {313f6ca6-5b75-4a55-88db-409b0cce52f2}; !- Outlet Port

OS:Connection,
  {415367bd-2615-4427-a6b5-19c8b889bed0}, !- Handle
  {0b0b5527-b7cb-481d-bd3a-9ff1c6d14767}, !- Name
  {63fb8183-bfcb-44fb-aaac-e43756fcb021}, !- Source Object
  9,                                      !- Outlet Port
  {384bbcb1-3749-4f9d-b9e2-4018f89ca03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313f6ca6-5b75-4a55-88db-409b0cce52f2}, !- Handle
  {66114e35-5d7e-4c72-90c8-22561153b833}, !- Name
  {384bbcb1-3749-4f9d-b9e2-4018f89ca03a}, !- Source Object
  3,                                      !- Outlet Port
  {8c482631-8f7f-4014-83b1-0a3c2b588676}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d38e9f7b-f3d6-4bf1-8230-8e7b484dda98}, !- Handle
  Node 369,                               !- Name
  {8b819a6e-fc5c-4ce4-bc87-3347e7a0167a}, !- Inlet Port
  {2935a0a2-8069-4d45-a193-ad294c798577}; !- Outlet Port

OS:Connection,
  {deb95be2-1144-405c-961e-f92511dab816}, !- Handle
  {adca568f-0176-4df3-8b8f-ae00152b0314}, !- Name
  {a79d31e9-1b23-4d7f-8297-dedbf40ed2d8}, !- Source Object
  3,                                      !- Outlet Port
  {2773c86f-fc81-40e0-880a-dd91f566acbf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b819a6e-fc5c-4ce4-bc87-3347e7a0167a}, !- Handle
  {f5936855-de8a-4536-87ae-8b32be63dcf4}, !- Name
  {2773c86f-fc81-40e0-880a-dd91f566acbf}, !- Source Object
  5,                                      !- Outlet Port
  {d38e9f7b-f3d6-4bf1-8230-8e7b484dda98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2935a0a2-8069-4d45-a193-ad294c798577}, !- Handle
  {aca5903d-b608-4ac5-85ed-d2290c7b5e70}, !- Name
  {d38e9f7b-f3d6-4bf1-8230-8e7b484dda98}, !- Source Object
  3,                                      !- Outlet Port
  {63fb8183-bfcb-44fb-aaac-e43756fcb021}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7fd37eb7-357f-427c-9fd7-4f24a585a02f}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e7e7df6d-46d9-448d-89a9-8ca623b1ebf0}, !- Control Zone Name
  {190a16d8-0823-47d5-81a1-42319019f74a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e18edfc7-d181-4ef1-83b5-fdb9140fdd8a}, !- Handle
  Air Terminal Single Duct Uncontrolled 49, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {dae0de5b-b37e-4377-a19c-dfe198f93854}, !- Inlet Air Node Name
  {5cac1c6e-2ff1-486d-a4c8-d0ace793378b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50ba47e2-3d0e-477f-ad0d-b4a070343a8a}, !- Handle
  Node 370,                               !- Name
  {7d24f516-d3e3-4a00-ae63-17cf6a514d34}, !- Inlet Port
  {c7486f72-0634-4b5a-b4b0-1fa9b1be4749}; !- Outlet Port

OS:Connection,
  {e09ade05-aa9e-4d83-a473-ff522b4e13dd}, !- Handle
  {f4d9bf27-c14d-4f63-bc6e-dc46a879d9f5}, !- Name
  {d723e875-a16c-431f-a30d-e4a69ec3c657}, !- Source Object
  3,                                      !- Outlet Port
  {ae9bde8c-ecf1-4102-8c38-e1bfed698b7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d24f516-d3e3-4a00-ae63-17cf6a514d34}, !- Handle
  {f8161490-1df0-4fe6-98d7-0e105fbcbed2}, !- Name
  {e7e7df6d-46d9-448d-89a9-8ca623b1ebf0}, !- Source Object
  12,                                     !- Outlet Port
  {50ba47e2-3d0e-477f-ad0d-b4a070343a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7486f72-0634-4b5a-b4b0-1fa9b1be4749}, !- Handle
  {6ab5c45b-ea33-4aba-9f7a-86fbd01a601b}, !- Name
  {50ba47e2-3d0e-477f-ad0d-b4a070343a8a}, !- Source Object
  3,                                      !- Outlet Port
  {9dc9c963-075b-4b3a-a0b9-bad677cc3349}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dae0de5b-b37e-4377-a19c-dfe198f93854}, !- Handle
  {c658dc7d-71c4-458b-ab4e-ea62eb153e2d}, !- Name
  {bac98dc8-3992-4af4-b6bd-0d6233472c7e}, !- Source Object
  3,                                      !- Outlet Port
  {e18edfc7-d181-4ef1-83b5-fdb9140fdd8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cac1c6e-2ff1-486d-a4c8-d0ace793378b}, !- Handle
  {6c80dffc-334e-463b-bfb7-98faf49f6903}, !- Name
  {e18edfc7-d181-4ef1-83b5-fdb9140fdd8a}, !- Source Object
  4,                                      !- Outlet Port
  {d723e875-a16c-431f-a30d-e4a69ec3c657}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {afde9027-a06c-4d72-97cc-6bc09f54a0ac}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {300f62b8-1bfd-4781-8ae4-c45a1f443559}, !- Handle
  Sp-RearStairsFlr3 Sys-3 Flr-3 Sch-F HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {b60d745a-f0dc-4017-ad98-fd8408f3ae4a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9d36454-05e3-43d4-9f62-d3f9179b4d2c}, !- Supply Side Inlet Node Name
  {7e42822a-39dc-41f4-b91e-839de592bb5c}, !- Demand Side Outlet Node Name
  {3bf20dbe-d7e3-4b2d-ad8a-ff6fb99a3e9d}, !- Demand Side Inlet Node A
  {d9ee7b1a-6fea-4ff5-9e55-d12fe7ea9f6a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bea51d1-055d-4014-b3c7-88e574b022e0}, !- Demand Mixer Name
  {8320ef32-8e0e-4a74-91ca-9aaa6a0a3e85}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5139092e-182f-4c88-bd85-4f483cc302da}, !- Handle
  Node 371,                               !- Name
  {a9d36454-05e3-43d4-9f62-d3f9179b4d2c}, !- Inlet Port
  {284d4998-1a2c-48fe-bbd6-3fd9c9084bfc}; !- Outlet Port

OS:Node,
  {b013a471-fbd4-44b9-a55b-8740e286a14f}, !- Handle
  Node 372,                               !- Name
  {d7e9319d-d62a-47f1-a2ab-bef11266b93a}, !- Inlet Port
  {d9ee7b1a-6fea-4ff5-9e55-d12fe7ea9f6a}; !- Outlet Port

OS:Connection,
  {a9d36454-05e3-43d4-9f62-d3f9179b4d2c}, !- Handle
  {00dd146b-3e2f-4530-8285-9f1756c3097c}, !- Name
  {300f62b8-1bfd-4781-8ae4-c45a1f443559}, !- Source Object
  8,                                      !- Outlet Port
  {5139092e-182f-4c88-bd85-4f483cc302da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ee7b1a-6fea-4ff5-9e55-d12fe7ea9f6a}, !- Handle
  {9ae4aaff-8f48-4b21-ab89-c5b1aca472d5}, !- Name
  {b013a471-fbd4-44b9-a55b-8740e286a14f}, !- Source Object
  3,                                      !- Outlet Port
  {300f62b8-1bfd-4781-8ae4-c45a1f443559}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c1e27e2d-b03d-45b6-a73f-f5aa29b2f466}, !- Handle
  Node 373,                               !- Name
  {3bf20dbe-d7e3-4b2d-ad8a-ff6fb99a3e9d}, !- Inlet Port
  {45f7d72c-f3dc-44e9-93e2-e1597b140670}; !- Outlet Port

OS:Node,
  {f75a51f5-7132-4527-be3c-033658ebf24e}, !- Handle
  Node 374,                               !- Name
  {074e93a0-513b-4ab6-8a81-bcb878b697b7}, !- Inlet Port
  {7e42822a-39dc-41f4-b91e-839de592bb5c}; !- Outlet Port

OS:Node,
  {916d753a-e281-41a4-89e0-8ac6f4de6045}, !- Handle
  Node 375,                               !- Name
  {d4a1fe24-f53d-4354-92fb-15623a306112}, !- Inlet Port
  {55d33324-bb6c-4433-9a70-fcb31faf257a}; !- Outlet Port

OS:Connection,
  {3bf20dbe-d7e3-4b2d-ad8a-ff6fb99a3e9d}, !- Handle
  {d39f0240-3c4e-45ed-9bec-897011478a5e}, !- Name
  {300f62b8-1bfd-4781-8ae4-c45a1f443559}, !- Source Object
  10,                                     !- Outlet Port
  {c1e27e2d-b03d-45b6-a73f-f5aa29b2f466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e42822a-39dc-41f4-b91e-839de592bb5c}, !- Handle
  {8b248f6a-0c70-4254-bce5-a93f062a2857}, !- Name
  {f75a51f5-7132-4527-be3c-033658ebf24e}, !- Source Object
  3,                                      !- Outlet Port
  {300f62b8-1bfd-4781-8ae4-c45a1f443559}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8320ef32-8e0e-4a74-91ca-9aaa6a0a3e85}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {45f7d72c-f3dc-44e9-93e2-e1597b140670}, !- Inlet Node Name
  {92ff053a-30af-4eb8-92e5-a0df2ab97388}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3bea51d1-055d-4014-b3c7-88e574b022e0}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {074e93a0-513b-4ab6-8a81-bcb878b697b7}, !- Outlet Node Name
  {e133cf88-b522-401f-87d1-a5844dfca884}; !- Inlet Node Name 1

OS:Connection,
  {45f7d72c-f3dc-44e9-93e2-e1597b140670}, !- Handle
  {6037a735-8c4a-464c-9b65-a64284fcc8a2}, !- Name
  {c1e27e2d-b03d-45b6-a73f-f5aa29b2f466}, !- Source Object
  3,                                      !- Outlet Port
  {8320ef32-8e0e-4a74-91ca-9aaa6a0a3e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074e93a0-513b-4ab6-8a81-bcb878b697b7}, !- Handle
  {bdf7d949-2535-468e-8244-be26c8dd1765}, !- Name
  {3bea51d1-055d-4014-b3c7-88e574b022e0}, !- Source Object
  2,                                      !- Outlet Port
  {f75a51f5-7132-4527-be3c-033658ebf24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6da4b8c5-8b6f-44fd-ab1e-0340a9a3784c}, !- Handle
  {300f62b8-1bfd-4781-8ae4-c45a1f443559}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b60d745a-f0dc-4017-ad98-fd8408f3ae4a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15; !- Name

OS:Fan:ConstantVolume,
  {5235e041-985d-4cf6-9c4f-b0725a14ef59}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {964b118c-ecf0-4fc5-9b3f-e4d0a97f9af9}, !- Air Inlet Node Name
  {d7e9319d-d62a-47f1-a2ab-bef11266b93a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {51819685-8b5f-474f-9a8a-c6f67f6f0940}, !- Handle
  Coil Heating Electric 51,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {61dc19cf-957a-43b3-9b5f-eb0e88eceddc}, !- Air Inlet Node Name
  {c9ae2244-0d81-41db-941f-941103a5a623}, !- Air Outlet Node Name
  {c6b511ca-5c2f-4a2d-8b07-994ddd155d1e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {76ab60d0-bdd7-49ce-a082-9fa21d909a40}, !- Handle
  Coil Cooling DX Single Speed 51 2kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e01271d3-2b11-4981-9bc1-8c3ef3a61376}, !- Air Inlet Node Name
  {38c27435-8572-4769-91ce-747abf251077}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {623bc43c-b868-4ee7-8fa4-457fa2dd5de5}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ed05032-836c-48d1-975e-0efd8a6ab77e}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aca57b40-cd44-4d98-826a-41ee3b9da0ef}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b6538bf-ff60-46c7-869b-daf5efc75775}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab38f27d-49ee-467d-afb4-dcb74b054ece}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e20f555d-9707-42e0-ae07-3e8dc1c54ec1}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6debdc0d-85b0-4ad0-8dfe-7a5aa5ab9bd5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6debdc0d-85b0-4ad0-8dfe-7a5aa5ab9bd5}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81f19eb5-faf0-4146-9d0f-fb7d1f6ae3fc}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {e20f555d-9707-42e0-ae07-3e8dc1c54ec1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7ddd249b-2c0b-4954-9073-e0e3b6c1727c}, !- Mixed Air Node Name
  {cf789a72-d316-468b-8cac-b5268c1ce4a6}, !- Outdoor Air Stream Node Name
  {5ce688bb-b09c-4451-bb5f-ab9af7edc31c}, !- Relief Air Stream Node Name
  {284d4998-1a2c-48fe-bbd6-3fd9c9084bfc}; !- Return Air Stream Node Name

OS:Node,
  {cce9bfcd-c12d-4ae8-8bce-c06895b93a0e}, !- Handle
  Node 376,                               !- Name
  ,                                       !- Inlet Port
  {a0785646-10d9-4462-9b97-56dfa87a9740}; !- Outlet Port

OS:Node,
  {a50cce3f-bc9f-4fbb-914b-b39c2d565675}, !- Handle
  Node 377,                               !- Name
  {b142d80c-c08d-4c9c-8ac1-b06c6b0ced67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7e9319d-d62a-47f1-a2ab-bef11266b93a}, !- Handle
  {2f166c1a-4659-457c-a602-adccb93313ca}, !- Name
  {5235e041-985d-4cf6-9c4f-b0725a14ef59}, !- Source Object
  9,                                      !- Outlet Port
  {b013a471-fbd4-44b9-a55b-8740e286a14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6b511ca-5c2f-4a2d-8b07-994ddd155d1e}, !- Handle
  Node 378,                               !- Name
  {c9ae2244-0d81-41db-941f-941103a5a623}, !- Inlet Port
  {964b118c-ecf0-4fc5-9b3f-e4d0a97f9af9}; !- Outlet Port

OS:Connection,
  {c9ae2244-0d81-41db-941f-941103a5a623}, !- Handle
  {8ae00299-dd4b-4577-b89a-20a019e09adf}, !- Name
  {51819685-8b5f-474f-9a8a-c6f67f6f0940}, !- Source Object
  6,                                      !- Outlet Port
  {c6b511ca-5c2f-4a2d-8b07-994ddd155d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {964b118c-ecf0-4fc5-9b3f-e4d0a97f9af9}, !- Handle
  {b466002c-b9b9-472a-9d42-20d72554112e}, !- Name
  {c6b511ca-5c2f-4a2d-8b07-994ddd155d1e}, !- Source Object
  3,                                      !- Outlet Port
  {5235e041-985d-4cf6-9c4f-b0725a14ef59}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0f7f7e5e-bcd5-4983-877b-cf6a1d83ee74}, !- Handle
  Node 379,                               !- Name
  {38c27435-8572-4769-91ce-747abf251077}, !- Inlet Port
  {61dc19cf-957a-43b3-9b5f-eb0e88eceddc}; !- Outlet Port

OS:Connection,
  {38c27435-8572-4769-91ce-747abf251077}, !- Handle
  {71009111-dc32-4621-a0ba-b59bd5699647}, !- Name
  {76ab60d0-bdd7-49ce-a082-9fa21d909a40}, !- Source Object
  9,                                      !- Outlet Port
  {0f7f7e5e-bcd5-4983-877b-cf6a1d83ee74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dc19cf-957a-43b3-9b5f-eb0e88eceddc}, !- Handle
  {eff83af7-1927-4574-a6e5-22ab9c150a44}, !- Name
  {0f7f7e5e-bcd5-4983-877b-cf6a1d83ee74}, !- Source Object
  3,                                      !- Outlet Port
  {51819685-8b5f-474f-9a8a-c6f67f6f0940}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ed1b6802-1f88-4b4a-85aa-4fd6b956952c}, !- Handle
  Node 380,                               !- Name
  {7ddd249b-2c0b-4954-9073-e0e3b6c1727c}, !- Inlet Port
  {e01271d3-2b11-4981-9bc1-8c3ef3a61376}; !- Outlet Port

OS:Connection,
  {284d4998-1a2c-48fe-bbd6-3fd9c9084bfc}, !- Handle
  {4996c52f-45e3-42a6-b1ba-9b89c304fc6f}, !- Name
  {5139092e-182f-4c88-bd85-4f483cc302da}, !- Source Object
  3,                                      !- Outlet Port
  {81f19eb5-faf0-4146-9d0f-fb7d1f6ae3fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7ddd249b-2c0b-4954-9073-e0e3b6c1727c}, !- Handle
  {b59e2ca8-415d-4312-9c54-bfb15b310bfe}, !- Name
  {81f19eb5-faf0-4146-9d0f-fb7d1f6ae3fc}, !- Source Object
  5,                                      !- Outlet Port
  {ed1b6802-1f88-4b4a-85aa-4fd6b956952c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01271d3-2b11-4981-9bc1-8c3ef3a61376}, !- Handle
  {8f6b477f-9f80-4de3-8591-048ad1d6efa2}, !- Name
  {ed1b6802-1f88-4b4a-85aa-4fd6b956952c}, !- Source Object
  3,                                      !- Outlet Port
  {76ab60d0-bdd7-49ce-a082-9fa21d909a40}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2ceee592-7c5b-4654-80f2-0bf77b8a4925}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b196daa8-13c8-4bfd-a416-18ed2b45dcce}, !- Control Zone Name
  {b013a471-fbd4-44b9-a55b-8740e286a14f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5a166ec2-e7eb-4f02-a691-e3e5c8d3d641}, !- Handle
  Air Terminal Single Duct Uncontrolled 50, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {92ff053a-30af-4eb8-92e5-a0df2ab97388}, !- Inlet Air Node Name
  {d4a1fe24-f53d-4354-92fb-15623a306112}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {587c8d37-cafd-47ab-b4d8-21bb1f9e8b2c}, !- Handle
  Node 381,                               !- Name
  {6f8077b7-f9f1-46e3-a88b-bcb74b919d4b}, !- Inlet Port
  {e133cf88-b522-401f-87d1-a5844dfca884}; !- Outlet Port

OS:Connection,
  {55d33324-bb6c-4433-9a70-fcb31faf257a}, !- Handle
  {8da27e1d-dc3f-4e41-b2e8-7d3d93a28779}, !- Name
  {916d753a-e281-41a4-89e0-8ac6f4de6045}, !- Source Object
  3,                                      !- Outlet Port
  {1ff97ff3-7a89-4acf-a62f-a29503df6db7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f8077b7-f9f1-46e3-a88b-bcb74b919d4b}, !- Handle
  {cf39121b-5cce-4f7f-83bf-10e2ee19e815}, !- Name
  {b196daa8-13c8-4bfd-a416-18ed2b45dcce}, !- Source Object
  12,                                     !- Outlet Port
  {587c8d37-cafd-47ab-b4d8-21bb1f9e8b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e133cf88-b522-401f-87d1-a5844dfca884}, !- Handle
  {45fb1eaf-1280-44b5-b872-723257a123e7}, !- Name
  {587c8d37-cafd-47ab-b4d8-21bb1f9e8b2c}, !- Source Object
  3,                                      !- Outlet Port
  {3bea51d1-055d-4014-b3c7-88e574b022e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92ff053a-30af-4eb8-92e5-a0df2ab97388}, !- Handle
  {32a59885-fded-4608-a8a1-60df74ea7b0b}, !- Name
  {8320ef32-8e0e-4a74-91ca-9aaa6a0a3e85}, !- Source Object
  3,                                      !- Outlet Port
  {5a166ec2-e7eb-4f02-a691-e3e5c8d3d641}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4a1fe24-f53d-4354-92fb-15623a306112}, !- Handle
  {4d473441-1014-42e7-9ddd-64a808644389}, !- Name
  {5a166ec2-e7eb-4f02-a691-e3e5c8d3d641}, !- Source Object
  4,                                      !- Outlet Port
  {916d753a-e281-41a4-89e0-8ac6f4de6045}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bd500092-a4a6-4634-b6ad-92edd6e919bd}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {ec570714-8a14-426e-b44d-a01473973e50}, !- Handle
  Sp-FrontStairsFlr3 Sys-3 Flr-3 Sch-F HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {7e875728-e4ad-498f-b8df-7cc251635f3a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b74c0b80-002e-45aa-9aa3-8aa32bf67d0d}, !- Supply Side Inlet Node Name
  {322fdd5d-5fa6-43e1-8010-da55849f0c55}, !- Demand Side Outlet Node Name
  {5de389c2-1fd4-4984-b39c-99bb4a46a784}, !- Demand Side Inlet Node A
  {b0912f94-732e-4e5f-8352-9236ea03d671}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {62ecc1cb-e25a-4e56-984a-9ab461ec1bc4}, !- Demand Mixer Name
  {3f3171a2-c1c2-4871-b433-85ea0f926dd8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f1638a85-491c-4c08-904c-f23763b73f4e}, !- Handle
  Node 382,                               !- Name
  {b74c0b80-002e-45aa-9aa3-8aa32bf67d0d}, !- Inlet Port
  {b0fa9b98-78c6-40b8-996c-bada12c2e61e}; !- Outlet Port

OS:Node,
  {28be49db-29f9-4c46-875f-886e5e8b679f}, !- Handle
  Node 383,                               !- Name
  {810f58b5-cb8d-44ac-9334-aefe4307e3b8}, !- Inlet Port
  {b0912f94-732e-4e5f-8352-9236ea03d671}; !- Outlet Port

OS:Connection,
  {b74c0b80-002e-45aa-9aa3-8aa32bf67d0d}, !- Handle
  {7493997a-3867-4a41-bfc9-2359c9186777}, !- Name
  {ec570714-8a14-426e-b44d-a01473973e50}, !- Source Object
  8,                                      !- Outlet Port
  {f1638a85-491c-4c08-904c-f23763b73f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0912f94-732e-4e5f-8352-9236ea03d671}, !- Handle
  {3281adb3-dd13-489c-90da-92afb8f895ed}, !- Name
  {28be49db-29f9-4c46-875f-886e5e8b679f}, !- Source Object
  3,                                      !- Outlet Port
  {ec570714-8a14-426e-b44d-a01473973e50}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2828899a-8a83-41f9-b3b8-f357871a8764}, !- Handle
  Node 384,                               !- Name
  {5de389c2-1fd4-4984-b39c-99bb4a46a784}, !- Inlet Port
  {73399e82-b739-408a-9334-7e7e03ce1d9a}; !- Outlet Port

OS:Node,
  {6a9bed6b-a8f7-4cf3-8695-85bfe4f7fe57}, !- Handle
  Node 385,                               !- Name
  {df59ab3b-b11c-451f-b843-04eb6fc7fe8c}, !- Inlet Port
  {322fdd5d-5fa6-43e1-8010-da55849f0c55}; !- Outlet Port

OS:Node,
  {6d3160c2-0f3b-4845-b6df-9079a26fac2c}, !- Handle
  Node 386,                               !- Name
  {9961a316-e369-427f-b11e-1af762a58110}, !- Inlet Port
  {1986573b-bba1-4c79-9bb3-4f7dc664a87f}; !- Outlet Port

OS:Connection,
  {5de389c2-1fd4-4984-b39c-99bb4a46a784}, !- Handle
  {71416bf8-787e-4a7a-82e4-4947d05f180f}, !- Name
  {ec570714-8a14-426e-b44d-a01473973e50}, !- Source Object
  10,                                     !- Outlet Port
  {2828899a-8a83-41f9-b3b8-f357871a8764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322fdd5d-5fa6-43e1-8010-da55849f0c55}, !- Handle
  {4681f429-f383-45c5-bf89-d6352a4fa46a}, !- Name
  {6a9bed6b-a8f7-4cf3-8695-85bfe4f7fe57}, !- Source Object
  3,                                      !- Outlet Port
  {ec570714-8a14-426e-b44d-a01473973e50}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f3171a2-c1c2-4871-b433-85ea0f926dd8}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {73399e82-b739-408a-9334-7e7e03ce1d9a}, !- Inlet Node Name
  {c24158c1-60fe-49b5-b7fc-fe4b8f0c72d1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62ecc1cb-e25a-4e56-984a-9ab461ec1bc4}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {df59ab3b-b11c-451f-b843-04eb6fc7fe8c}, !- Outlet Node Name
  {30240570-6065-4bb6-8b11-54d112fa269d}; !- Inlet Node Name 1

OS:Connection,
  {73399e82-b739-408a-9334-7e7e03ce1d9a}, !- Handle
  {2028a8f4-4ed3-467f-8baa-7475293236e9}, !- Name
  {2828899a-8a83-41f9-b3b8-f357871a8764}, !- Source Object
  3,                                      !- Outlet Port
  {3f3171a2-c1c2-4871-b433-85ea0f926dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df59ab3b-b11c-451f-b843-04eb6fc7fe8c}, !- Handle
  {cabb7612-e9f5-453d-9125-1a2cdf17ca46}, !- Name
  {62ecc1cb-e25a-4e56-984a-9ab461ec1bc4}, !- Source Object
  2,                                      !- Outlet Port
  {6a9bed6b-a8f7-4cf3-8695-85bfe4f7fe57}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2da97c37-dc59-450d-a54d-971c44a42329}, !- Handle
  {ec570714-8a14-426e-b44d-a01473973e50}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7e875728-e4ad-498f-b8df-7cc251635f3a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16; !- Name

OS:Fan:ConstantVolume,
  {739180de-d429-4d6d-af22-f2cbced639d0}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3c5c3414-be73-44c7-8819-5cec4ae3e641}, !- Air Inlet Node Name
  {810f58b5-cb8d-44ac-9334-aefe4307e3b8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e6844b96-11fb-43bd-af10-d22f02934265}, !- Handle
  Coil Heating Electric 52,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4e0d59f4-375c-4b9d-b782-2399ce744f3d}, !- Air Inlet Node Name
  {21b57b30-f493-46b3-8bf6-7c258ae8dcb0}, !- Air Outlet Node Name
  {f100a1a2-dde1-444b-831c-9799b8d52c1f}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5510093b-73ab-4514-876c-ea1ea030c47a}, !- Handle
  Coil Cooling DX Single Speed 52 2kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {274d75de-bd41-4e0a-9dc3-bf64701b3320}, !- Air Inlet Node Name
  {724e5fdf-0e7b-4c21-a8c0-b53935da1569}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {600093ff-657f-4f27-8aaa-0f45826b3b37}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {366373de-5737-492d-9636-034f7f7ddf69}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a75a6ba-12d2-4700-84fb-06f867530000}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cdeaf598-e366-4405-838c-6f80bc167da7}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89d985d5-a8c2-4ceb-b269-3fe79a5dc856}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {303e1dd3-510a-4a44-995a-0ae9760365cb}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db7c55fc-7153-4619-86b8-38a98d671366}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {db7c55fc-7153-4619-86b8-38a98d671366}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cf49b09b-aa24-4d50-ad58-6b0ab1d35f30}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {303e1dd3-510a-4a44-995a-0ae9760365cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43ae9141-7eb6-41b5-a505-1ef3f10546ba}, !- Mixed Air Node Name
  {98318bff-20b6-4ae7-b55d-db346898fd74}, !- Outdoor Air Stream Node Name
  {d4f8ed78-5f2e-41e7-b487-786aecf40c51}, !- Relief Air Stream Node Name
  {b0fa9b98-78c6-40b8-996c-bada12c2e61e}; !- Return Air Stream Node Name

OS:Node,
  {04128058-7b33-44ed-9352-bb8af13dda2b}, !- Handle
  Node 387,                               !- Name
  ,                                       !- Inlet Port
  {1fb9c333-76c4-44c6-8682-79c4e6f9f704}; !- Outlet Port

OS:Node,
  {609efbe4-20e4-4cc7-8ee7-04444f97aa49}, !- Handle
  Node 388,                               !- Name
  {6fa539c0-3877-47b2-b78c-fbd6880c34e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {810f58b5-cb8d-44ac-9334-aefe4307e3b8}, !- Handle
  {bf3e3732-7a88-47f5-b97b-b4cb4611931f}, !- Name
  {739180de-d429-4d6d-af22-f2cbced639d0}, !- Source Object
  9,                                      !- Outlet Port
  {28be49db-29f9-4c46-875f-886e5e8b679f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f100a1a2-dde1-444b-831c-9799b8d52c1f}, !- Handle
  Node 389,                               !- Name
  {21b57b30-f493-46b3-8bf6-7c258ae8dcb0}, !- Inlet Port
  {3c5c3414-be73-44c7-8819-5cec4ae3e641}; !- Outlet Port

OS:Connection,
  {21b57b30-f493-46b3-8bf6-7c258ae8dcb0}, !- Handle
  {baa2262a-eeb3-4165-a885-5931769a8b35}, !- Name
  {e6844b96-11fb-43bd-af10-d22f02934265}, !- Source Object
  6,                                      !- Outlet Port
  {f100a1a2-dde1-444b-831c-9799b8d52c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5c3414-be73-44c7-8819-5cec4ae3e641}, !- Handle
  {6d976ea0-ca7a-4216-9594-fff0f6778b6a}, !- Name
  {f100a1a2-dde1-444b-831c-9799b8d52c1f}, !- Source Object
  3,                                      !- Outlet Port
  {739180de-d429-4d6d-af22-f2cbced639d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {72e15577-0dec-426d-9f9a-44c9929d7d1e}, !- Handle
  Node 390,                               !- Name
  {724e5fdf-0e7b-4c21-a8c0-b53935da1569}, !- Inlet Port
  {4e0d59f4-375c-4b9d-b782-2399ce744f3d}; !- Outlet Port

OS:Connection,
  {724e5fdf-0e7b-4c21-a8c0-b53935da1569}, !- Handle
  {3b5109ab-d5db-4d5e-b76e-58135fe3ec2b}, !- Name
  {5510093b-73ab-4514-876c-ea1ea030c47a}, !- Source Object
  9,                                      !- Outlet Port
  {72e15577-0dec-426d-9f9a-44c9929d7d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0d59f4-375c-4b9d-b782-2399ce744f3d}, !- Handle
  {fcbb4496-c4e6-421f-be97-5174fb0b4b11}, !- Name
  {72e15577-0dec-426d-9f9a-44c9929d7d1e}, !- Source Object
  3,                                      !- Outlet Port
  {e6844b96-11fb-43bd-af10-d22f02934265}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8f8aacde-2de7-47fd-9a66-2c7f46442e04}, !- Handle
  Node 391,                               !- Name
  {43ae9141-7eb6-41b5-a505-1ef3f10546ba}, !- Inlet Port
  {274d75de-bd41-4e0a-9dc3-bf64701b3320}; !- Outlet Port

OS:Connection,
  {b0fa9b98-78c6-40b8-996c-bada12c2e61e}, !- Handle
  {53db8db9-6c95-410c-bf73-3635d28a44bb}, !- Name
  {f1638a85-491c-4c08-904c-f23763b73f4e}, !- Source Object
  3,                                      !- Outlet Port
  {cf49b09b-aa24-4d50-ad58-6b0ab1d35f30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43ae9141-7eb6-41b5-a505-1ef3f10546ba}, !- Handle
  {c208d196-c1fd-4131-8826-e900e8dcf135}, !- Name
  {cf49b09b-aa24-4d50-ad58-6b0ab1d35f30}, !- Source Object
  5,                                      !- Outlet Port
  {8f8aacde-2de7-47fd-9a66-2c7f46442e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274d75de-bd41-4e0a-9dc3-bf64701b3320}, !- Handle
  {eafd39ca-0ce2-493c-870e-3bf8deb4b728}, !- Name
  {8f8aacde-2de7-47fd-9a66-2c7f46442e04}, !- Source Object
  3,                                      !- Outlet Port
  {5510093b-73ab-4514-876c-ea1ea030c47a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bd144737-31fb-4b10-a426-1fbbec2d108c}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {06e63de1-c2a6-461a-9859-9a4821993c57}, !- Control Zone Name
  {28be49db-29f9-4c46-875f-886e5e8b679f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5656203c-9acb-4575-a5b5-4d95e3e3d237}, !- Handle
  Air Terminal Single Duct Uncontrolled 51, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  {c24158c1-60fe-49b5-b7fc-fe4b8f0c72d1}, !- Inlet Air Node Name
  {9961a316-e369-427f-b11e-1af762a58110}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1658292-fde8-4f56-9aa0-76557b2a15c9}, !- Handle
  Node 392,                               !- Name
  {69c4ca9e-c3f0-4ec9-8e2a-040251823c6f}, !- Inlet Port
  {30240570-6065-4bb6-8b11-54d112fa269d}; !- Outlet Port

OS:Connection,
  {1986573b-bba1-4c79-9bb3-4f7dc664a87f}, !- Handle
  {ef561a5d-a8b0-410d-91a1-a6f2f90bd4b9}, !- Name
  {6d3160c2-0f3b-4845-b6df-9079a26fac2c}, !- Source Object
  3,                                      !- Outlet Port
  {5c2833f4-0e89-45dc-88ac-fe69c78ebf9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69c4ca9e-c3f0-4ec9-8e2a-040251823c6f}, !- Handle
  {6fcc528c-ac47-45af-bef8-bc5379534ec0}, !- Name
  {06e63de1-c2a6-461a-9859-9a4821993c57}, !- Source Object
  12,                                     !- Outlet Port
  {f1658292-fde8-4f56-9aa0-76557b2a15c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30240570-6065-4bb6-8b11-54d112fa269d}, !- Handle
  {2f02a214-c614-496b-b980-585fbdd6d1ea}, !- Name
  {f1658292-fde8-4f56-9aa0-76557b2a15c9}, !- Source Object
  3,                                      !- Outlet Port
  {62ecc1cb-e25a-4e56-984a-9ab461ec1bc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c24158c1-60fe-49b5-b7fc-fe4b8f0c72d1}, !- Handle
  {55fadda2-d8ca-4059-8188-f773e81a0310}, !- Name
  {3f3171a2-c1c2-4871-b433-85ea0f926dd8}, !- Source Object
  3,                                      !- Outlet Port
  {5656203c-9acb-4575-a5b5-4d95e3e3d237}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9961a316-e369-427f-b11e-1af762a58110}, !- Handle
  {c649db2b-a120-4482-9bc0-57e30e8e30ed}, !- Name
  {5656203c-9acb-4575-a5b5-4d95e3e3d237}, !- Source Object
  4,                                      !- Outlet Port
  {6d3160c2-0f3b-4845-b6df-9079a26fac2c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {81361917-28fe-4bf5-bae8-867142f4e73f}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {69e3b258-e130-4266-811d-69216257fa01}, !- Handle
  Sp-ElevatorCoreFlr3 Sys-3 Flr-3 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  {76393fec-5fd0-4a24-bbbc-d9fdef7eb6cf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2b812bd7-f89a-4008-aed8-3c5736be7da5}, !- Supply Side Inlet Node Name
  {f7ef1117-1af3-406a-97a9-32b5e2754e80}, !- Demand Side Outlet Node Name
  {a5df284e-fdb4-48e4-a1a7-03649a64134c}, !- Demand Side Inlet Node A
  {940573e8-4aaf-43ec-8b79-ed29b3ab864f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {48aeaac5-1873-40ad-acb9-21933a385420}, !- Demand Mixer Name
  {19869fa0-ca4c-4bb2-a768-481ee9db0a80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aa9f5441-5682-44a9-a6b9-d682c151c113}, !- Handle
  Node 393,                               !- Name
  {2b812bd7-f89a-4008-aed8-3c5736be7da5}, !- Inlet Port
  {75f37b92-b1f9-4836-9510-94fd4ca3ed8c}; !- Outlet Port

OS:Node,
  {5acc9369-30c9-4a6e-88b4-e2c3987485ca}, !- Handle
  Node 394,                               !- Name
  {e46e3432-1ac0-4291-860e-217b9986d68e}, !- Inlet Port
  {940573e8-4aaf-43ec-8b79-ed29b3ab864f}; !- Outlet Port

OS:Connection,
  {2b812bd7-f89a-4008-aed8-3c5736be7da5}, !- Handle
  {98963d9c-588b-4820-a337-fab7b3e19a3e}, !- Name
  {69e3b258-e130-4266-811d-69216257fa01}, !- Source Object
  8,                                      !- Outlet Port
  {aa9f5441-5682-44a9-a6b9-d682c151c113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940573e8-4aaf-43ec-8b79-ed29b3ab864f}, !- Handle
  {69522206-2fb5-4614-b0cd-977dc7559b8b}, !- Name
  {5acc9369-30c9-4a6e-88b4-e2c3987485ca}, !- Source Object
  3,                                      !- Outlet Port
  {69e3b258-e130-4266-811d-69216257fa01}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {191f5ce7-3cd2-43ac-8425-a6380eb9af4f}, !- Handle
  Node 395,                               !- Name
  {a5df284e-fdb4-48e4-a1a7-03649a64134c}, !- Inlet Port
  {5e9f8161-80fd-4199-b956-2043e690ffa0}; !- Outlet Port

OS:Node,
  {0d2517aa-75d1-4f5d-a4ee-fde601476d13}, !- Handle
  Node 396,                               !- Name
  {feda6b4c-953e-4236-8ab5-7d29e6eec0db}, !- Inlet Port
  {f7ef1117-1af3-406a-97a9-32b5e2754e80}; !- Outlet Port

OS:Node,
  {4c8b5e99-952a-4328-b620-592a3bea957e}, !- Handle
  Node 397,                               !- Name
  {a5910f3e-1db8-45ac-b35c-ede77084cde4}, !- Inlet Port
  {cd5c2b1f-aa33-4e1e-8da7-968db2ba24e1}; !- Outlet Port

OS:Connection,
  {a5df284e-fdb4-48e4-a1a7-03649a64134c}, !- Handle
  {b1cd9122-d134-450a-a77a-ef4bcf1d0691}, !- Name
  {69e3b258-e130-4266-811d-69216257fa01}, !- Source Object
  10,                                     !- Outlet Port
  {191f5ce7-3cd2-43ac-8425-a6380eb9af4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ef1117-1af3-406a-97a9-32b5e2754e80}, !- Handle
  {00287241-e506-42d8-83ae-1cc54bf47be5}, !- Name
  {0d2517aa-75d1-4f5d-a4ee-fde601476d13}, !- Source Object
  3,                                      !- Outlet Port
  {69e3b258-e130-4266-811d-69216257fa01}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19869fa0-ca4c-4bb2-a768-481ee9db0a80}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {5e9f8161-80fd-4199-b956-2043e690ffa0}, !- Inlet Node Name
  {85f88dbb-bf70-45a9-82b2-eb5a3326b570}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {48aeaac5-1873-40ad-acb9-21933a385420}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {feda6b4c-953e-4236-8ab5-7d29e6eec0db}, !- Outlet Node Name
  {0571f602-3860-4894-8e47-720de6e67c15}; !- Inlet Node Name 1

OS:Connection,
  {5e9f8161-80fd-4199-b956-2043e690ffa0}, !- Handle
  {52f4f780-418d-4941-b7dc-4f7a7d0718b0}, !- Name
  {191f5ce7-3cd2-43ac-8425-a6380eb9af4f}, !- Source Object
  3,                                      !- Outlet Port
  {19869fa0-ca4c-4bb2-a768-481ee9db0a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feda6b4c-953e-4236-8ab5-7d29e6eec0db}, !- Handle
  {17bd9dd1-ecef-4e36-8789-86b7e764509f}, !- Name
  {48aeaac5-1873-40ad-acb9-21933a385420}, !- Source Object
  2,                                      !- Outlet Port
  {0d2517aa-75d1-4f5d-a4ee-fde601476d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6973efcf-b562-45d2-ab28-af4065f8fb14}, !- Handle
  {69e3b258-e130-4266-811d-69216257fa01}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {76393fec-5fd0-4a24-bbbc-d9fdef7eb6cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17; !- Name

OS:Fan:ConstantVolume,
  {c3f70f38-8066-401d-912e-239a6deb8c52}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f21eaca6-ef99-4b66-884e-7fda94dd5360}, !- Air Inlet Node Name
  {e46e3432-1ac0-4291-860e-217b9986d68e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5905ffba-01ee-4dba-a094-4dc11446e7d4}, !- Handle
  Coil Heating Electric 53,               !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8b9c14d6-8201-41b5-ae16-29ecda57aa60}, !- Air Inlet Node Name
  {9ac4dbf3-2634-4584-8bd1-1f793a2917b4}, !- Air Outlet Node Name
  {3df67b43-757c-43a9-b37f-21414369e78e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {829d1de8-4173-4087-b513-69bbceb97699}, !- Handle
  Coil Cooling DX Single Speed 53 3kBtu/hr 14.0SEER, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {522b566e-bb70-419c-837b-91b3e93e157d}, !- Air Inlet Node Name
  {581a3850-9422-4c98-8902-b27e9fbfc02f}, !- Air Outlet Node Name
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {39c16a74-b440-48a7-92e1-c75069591db3}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e26e3e0-8531-4348-89d1-13418c77ffd8}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2679af2e-17a1-46a1-925f-f43028c886a2}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
