  {895dde4b-3e9c-4f0b-986e-e6175cb43e18}, !- Inlet Node Name
  {832294ee-9371-4030-b8d7-ff86356e3523}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {616e39a3-5828-402d-8589-7c1cd417e667}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62dad85f-408d-4629-8e3c-e31693c4afa5}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {3cc4cc96-1e81-4dec-b561-280d7849a3b5}, !- Target Temperature Schedule Name
  {72e829a2-b242-4503-8f63-f68e0c149414}, !- Sensible Fraction Schedule Name
  {a40815a7-4abc-4eee-af16-e50f6e79f70a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72e829a2-b242-4503-8f63-f68e0c149414}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e80693fd-196d-4c33-9c37-43307962bc99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e80693fd-196d-4c33-9c37-43307962bc99}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a40815a7-4abc-4eee-af16-e50f6e79f70a}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8dae1e15-6156-4864-bcc7-e85169883102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dae1e15-6156-4864-bcc7-e85169883102}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cc4cc96-1e81-4dec-b561-280d7849a3b5}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {515d20c3-33a7-48b7-838c-446eefbc6434}; !- Default Day Schedule Name

OS:Schedule:Day,
  {515d20c3-33a7-48b7-838c-446eefbc6434}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {616e39a3-5828-402d-8589-7c1cd417e667}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {62dad85f-408d-4629-8e3c-e31693c4afa5}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {da597f3f-a8af-4a54-a5c2-191621935fc7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d488bbfe-5dbd-4987-a5fd-972c7f002457}, !- Handle
  Node 685,                               !- Name
  {d9e61941-3c36-4c9b-973b-fcdaf442d0bb}, !- Inlet Port
  {895dde4b-3e9c-4f0b-986e-e6175cb43e18}; !- Outlet Port

OS:Connection,
  {d9e61941-3c36-4c9b-973b-fcdaf442d0bb}, !- Handle
  {dbf77174-fb29-4888-ae66-ee041e47e56b}, !- Name
  {4d55a4d4-54a9-4001-b211-91d7ca103844}, !- Source Object
  44,                                     !- Outlet Port
  {d488bbfe-5dbd-4987-a5fd-972c7f002457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {428d0d6b-1fce-46b4-95db-20c49859fffc}, !- Handle
  Node 686,                               !- Name
  {832294ee-9371-4030-b8d7-ff86356e3523}, !- Inlet Port
  {328850ab-62a2-455b-92ed-a47d366d634c}; !- Outlet Port

OS:Connection,
  {895dde4b-3e9c-4f0b-986e-e6175cb43e18}, !- Handle
  {cbd3ae98-33ec-4ffa-8f76-05f9cbc87a52}, !- Name
  {d488bbfe-5dbd-4987-a5fd-972c7f002457}, !- Source Object
  3,                                      !- Outlet Port
  {0b1a89f0-a34e-4338-a3a1-bbfa00b3bc67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832294ee-9371-4030-b8d7-ff86356e3523}, !- Handle
  {9d2dfb67-549b-4cc9-909e-246b0e8736d3}, !- Name
  {0b1a89f0-a34e-4338-a3a1-bbfa00b3bc67}, !- Source Object
  3,                                      !- Outlet Port
  {428d0d6b-1fce-46b4-95db-20c49859fffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328850ab-62a2-455b-92ed-a47d366d634c}, !- Handle
  {c777dc3d-6998-4c88-8790-9c5d73d4a419}, !- Name
  {428d0d6b-1fce-46b4-95db-20c49859fffc}, !- Source Object
  3,                                      !- Outlet Port
  {d5237670-df6f-4204-b2af-e4d995cad182}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {89def415-e13c-46b8-9991-80f345cf2036}, !- Handle
  Water Use Connections 42,               !- Name
  {51ebd69b-6d5d-4e51-a47b-cd8c9a6e8558}, !- Inlet Node Name
  {325317f9-491c-4707-a983-5e6be1272b2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3c920c3-5a74-47da-bf1b-c20f393a7e8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d32e907b-4300-43de-8eab-2c93649e48d3}, !- Handle
  Guestroom420_423 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {f2172945-da9d-4a69-bee6-478e4f4cacb8}, !- Target Temperature Schedule Name
  {4d30bd5c-dcb6-4baa-9dd7-e99480b3adcf}, !- Sensible Fraction Schedule Name
  {08d0ab89-bed5-4767-89df-b9b774f8eea1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d30bd5c-dcb6-4baa-9dd7-e99480b3adcf}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {724f8a20-9fd6-478f-a362-532a859ca72f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {724f8a20-9fd6-478f-a362-532a859ca72f}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08d0ab89-bed5-4767-89df-b9b774f8eea1}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a087e9ee-6faf-4564-8dfe-9bbb86684930}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a087e9ee-6faf-4564-8dfe-9bbb86684930}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2172945-da9d-4a69-bee6-478e4f4cacb8}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0f238e5e-4b69-40c8-89ef-cf1ca3eb4da1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f238e5e-4b69-40c8-89ef-cf1ca3eb4da1}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3c920c3-5a74-47da-bf1b-c20f393a7e8b}, !- Handle
  Guestroom420_423 Service Water Use 0.26gal/min, !- Name
  {d32e907b-4300-43de-8eab-2c93649e48d3}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {da597f3f-a8af-4a54-a5c2-191621935fc7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2af23c13-c5fe-4525-a90f-303b8a1a118c}, !- Handle
  Node 687,                               !- Name
  {86ebadbd-14e0-40dd-b409-7f8fb9ce8470}, !- Inlet Port
  {51ebd69b-6d5d-4e51-a47b-cd8c9a6e8558}; !- Outlet Port

OS:Connection,
  {86ebadbd-14e0-40dd-b409-7f8fb9ce8470}, !- Handle
  {866352b3-e4e6-430e-ae7b-a88e4c088118}, !- Name
  {4d55a4d4-54a9-4001-b211-91d7ca103844}, !- Source Object
  45,                                     !- Outlet Port
  {2af23c13-c5fe-4525-a90f-303b8a1a118c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8189fc24-c222-4ac8-b748-d0928d10790f}, !- Handle
  Node 688,                               !- Name
  {325317f9-491c-4707-a983-5e6be1272b2d}, !- Inlet Port
  {b7a59bfe-b916-4a10-8606-aecf724e3bb1}; !- Outlet Port

OS:Connection,
  {51ebd69b-6d5d-4e51-a47b-cd8c9a6e8558}, !- Handle
  {5a1cb536-b438-4214-a61c-932b8e02fd4f}, !- Name
  {2af23c13-c5fe-4525-a90f-303b8a1a118c}, !- Source Object
  3,                                      !- Outlet Port
  {89def415-e13c-46b8-9991-80f345cf2036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325317f9-491c-4707-a983-5e6be1272b2d}, !- Handle
  {18689d0a-8b51-4c24-ba0b-656d01ca17bf}, !- Name
  {89def415-e13c-46b8-9991-80f345cf2036}, !- Source Object
  3,                                      !- Outlet Port
  {8189fc24-c222-4ac8-b748-d0928d10790f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a59bfe-b916-4a10-8606-aecf724e3bb1}, !- Handle
  {88a337de-a9b9-4428-a4a8-f73ec7584263}, !- Name
  {8189fc24-c222-4ac8-b748-d0928d10790f}, !- Source Object
  3,                                      !- Outlet Port
  {d5237670-df6f-4204-b2af-e4d995cad182}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f165575e-d5df-4328-8a5a-c30b9bb9d57e}, !- Handle
  Water Use Connections 43,               !- Name
  {be21536d-1727-4e02-8ed8-2a1a0b76cd9b}, !- Inlet Node Name
  {f106a72a-19ca-4a4b-8607-1dfe8b99f3a4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b64de51-bfb1-49a0-826c-b29b1b20ad0b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92091352-0286-44e7-a9d1-ed5bf94f9ccf}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ba04048c-b24a-456b-937a-ad7a184f2621}, !- Target Temperature Schedule Name
  {ab29c260-0419-4638-abca-c167de43f629}, !- Sensible Fraction Schedule Name
  {f5e6912b-b9d1-4c36-9f8a-b01d78015db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab29c260-0419-4638-abca-c167de43f629}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09e2cbd2-4344-4c14-b5c6-f3f5dc537de1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09e2cbd2-4344-4c14-b5c6-f3f5dc537de1}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5e6912b-b9d1-4c36-9f8a-b01d78015db4}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf4bc7a2-2a05-4804-b1e9-0e65b70fef07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf4bc7a2-2a05-4804-b1e9-0e65b70fef07}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba04048c-b24a-456b-937a-ad7a184f2621}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6e2b367a-b2e8-41ce-a5c7-db59059a23f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e2b367a-b2e8-41ce-a5c7-db59059a23f5}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b64de51-bfb1-49a0-826c-b29b1b20ad0b}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {92091352-0286-44e7-a9d1-ed5bf94f9ccf}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {da597f3f-a8af-4a54-a5c2-191621935fc7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1522b45b-b8ad-49d2-bb0d-0c1a77ee70ff}, !- Handle
  Node 689,                               !- Name
  {da89437c-c79a-44e1-ae81-661468b11ec2}, !- Inlet Port
  {be21536d-1727-4e02-8ed8-2a1a0b76cd9b}; !- Outlet Port

OS:Connection,
  {da89437c-c79a-44e1-ae81-661468b11ec2}, !- Handle
  {be8d962e-0332-45c0-ab0e-1a97f082888a}, !- Name
  {4d55a4d4-54a9-4001-b211-91d7ca103844}, !- Source Object
  46,                                     !- Outlet Port
  {1522b45b-b8ad-49d2-bb0d-0c1a77ee70ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f6a1f62-3e98-4913-85f1-5820d972c92f}, !- Handle
  Node 690,                               !- Name
  {f106a72a-19ca-4a4b-8607-1dfe8b99f3a4}, !- Inlet Port
  {10b5d3a7-fc17-4573-8a14-71dcea556667}; !- Outlet Port

OS:Connection,
  {be21536d-1727-4e02-8ed8-2a1a0b76cd9b}, !- Handle
  {cbdd1340-6eab-402f-8c63-ed6490c0ed48}, !- Name
  {1522b45b-b8ad-49d2-bb0d-0c1a77ee70ff}, !- Source Object
  3,                                      !- Outlet Port
  {f165575e-d5df-4328-8a5a-c30b9bb9d57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f106a72a-19ca-4a4b-8607-1dfe8b99f3a4}, !- Handle
  {92aedfbd-173d-4f13-8b8b-24a37a0fa469}, !- Name
  {f165575e-d5df-4328-8a5a-c30b9bb9d57e}, !- Source Object
  3,                                      !- Outlet Port
  {7f6a1f62-3e98-4913-85f1-5820d972c92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b5d3a7-fc17-4573-8a14-71dcea556667}, !- Handle
  {7f0bf920-82d6-4df1-bb37-309d9a0d464e}, !- Name
  {7f6a1f62-3e98-4913-85f1-5820d972c92f}, !- Source Object
  3,                                      !- Outlet Port
  {d5237670-df6f-4204-b2af-e4d995cad182}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5c41d09a-0d3c-4f65-ace5-5e16ecff71db}, !- Handle
  Water Use Connections 44,               !- Name
  {d78fd36b-ccec-4e23-bff7-dc13a189a50e}, !- Inlet Node Name
  {8e0e0fce-ead1-4e5b-9a57-16a33826524c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e7d6118-1213-4e44-905e-7e2a7c7502ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec8896c9-2664-4b80-86b7-a1851d3ed90d}, !- Handle
  Laundryroomflr1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.55874482680675e-06,                   !- Peak Flow Rate {m3/s}
  {46cfe01b-2ab8-4608-ab58-4f2b580da384}, !- Target Temperature Schedule Name
  {e6c276f5-4312-40d4-a243-d17df7ec65bd}, !- Sensible Fraction Schedule Name
  {d7035e65-d17e-4df7-8301-dde254b1f457}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6c276f5-4312-40d4-a243-d17df7ec65bd}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e64af59c-b531-42d4-bf28-1c1e06121932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e64af59c-b531-42d4-bf28-1c1e06121932}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7035e65-d17e-4df7-8301-dde254b1f457}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23053157-1df3-46dc-8fb5-452934ce1699}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23053157-1df3-46dc-8fb5-452934ce1699}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46cfe01b-2ab8-4608-ab58-4f2b580da384}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab7e040c-e63a-4604-8912-389ad7a0ce04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab7e040c-e63a-4604-8912-389ad7a0ce04}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e7d6118-1213-4e44-905e-7e2a7c7502ff}, !- Handle
  Laundryroomflr1 Service Water Use 0.02gal/min, !- Name
  {ec8896c9-2664-4b80-86b7-a1851d3ed90d}, !- Water Use Equipment Definition Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  {da597f3f-a8af-4a54-a5c2-191621935fc7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3826acda-2854-462c-a19f-3ce16c2dcd6b}, !- Handle
  Node 691,                               !- Name
  {f9ae7729-c0ff-40e7-8673-292fd17824b9}, !- Inlet Port
  {d78fd36b-ccec-4e23-bff7-dc13a189a50e}; !- Outlet Port

OS:Connection,
  {f9ae7729-c0ff-40e7-8673-292fd17824b9}, !- Handle
  {d4f3bfa1-7838-41f6-83ad-3dfe26df0f48}, !- Name
  {4d55a4d4-54a9-4001-b211-91d7ca103844}, !- Source Object
  47,                                     !- Outlet Port
  {3826acda-2854-462c-a19f-3ce16c2dcd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9241c9b3-73b2-4fc1-8a82-1b220119b995}, !- Handle
  Node 692,                               !- Name
  {8e0e0fce-ead1-4e5b-9a57-16a33826524c}, !- Inlet Port
  {2144423f-bf48-4132-a49e-5c6ee81f8417}; !- Outlet Port

OS:Connection,
  {d78fd36b-ccec-4e23-bff7-dc13a189a50e}, !- Handle
  {eae8758b-ac6c-46e6-8671-be12e72bfaa3}, !- Name
  {3826acda-2854-462c-a19f-3ce16c2dcd6b}, !- Source Object
  3,                                      !- Outlet Port
  {5c41d09a-0d3c-4f65-ace5-5e16ecff71db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0e0fce-ead1-4e5b-9a57-16a33826524c}, !- Handle
  {6071539b-ee54-4161-bf79-1f0568fe4d5c}, !- Name
  {5c41d09a-0d3c-4f65-ace5-5e16ecff71db}, !- Source Object
  3,                                      !- Outlet Port
  {9241c9b3-73b2-4fc1-8a82-1b220119b995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2144423f-bf48-4132-a49e-5c6ee81f8417}, !- Handle
  {9710410f-2594-4c51-b98a-79d277509ee2}, !- Name
  {9241c9b3-73b2-4fc1-8a82-1b220119b995}, !- Source Object
  3,                                      !- Outlet Port
  {d5237670-df6f-4204-b2af-e4d995cad182}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {31446a99-2d75-4881-8058-a7ed2337dec3}, !- Handle
  Water Use Connections 45,               !- Name
  {3fd4a2f5-5af0-4fc2-8820-22002c5f33d8}, !- Inlet Node Name
  {cad13cf3-a8b9-4a6d-a142-567cbfe6a1f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc4a14f3-e81c-4313-aba3-28adf789419b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50221b5b-8a86-4294-b877-3997b76a033d}, !- Handle
  Rearstorageflr1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.19841802767968e-07,                   !- Peak Flow Rate {m3/s}
  {7346a6a1-d01e-42e6-a5f7-004b29d81ed3}, !- Target Temperature Schedule Name
  {5bd40c80-ad87-42ca-bdb4-b87f7b859095}, !- Sensible Fraction Schedule Name
  {20600c8c-4f67-4066-a0b8-6e87f378c63c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5bd40c80-ad87-42ca-bdb4-b87f7b859095}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c0b44cc-34ff-4022-af87-7272c881adaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c0b44cc-34ff-4022-af87-7272c881adaf}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {20600c8c-4f67-4066-a0b8-6e87f378c63c}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {079c3f4d-4a72-482b-89ca-d18c40158891}; !- Default Day Schedule Name

OS:Schedule:Day,
  {079c3f4d-4a72-482b-89ca-d18c40158891}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7346a6a1-d01e-42e6-a5f7-004b29d81ed3}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c14791f9-255e-4685-912e-277055db3626}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c14791f9-255e-4685-912e-277055db3626}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc4a14f3-e81c-4313-aba3-28adf789419b}, !- Handle
  Rearstorageflr1 Service Water Use 0.01gal/min, !- Name
  {50221b5b-8a86-4294-b877-3997b76a033d}, !- Water Use Equipment Definition Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  {da597f3f-a8af-4a54-a5c2-191621935fc7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1985056-64f6-43e2-b064-e2836cb36cdd}, !- Handle
  Node 693,                               !- Name
  {47080a62-aa79-4ad2-904c-0ad76503a778}, !- Inlet Port
  {3fd4a2f5-5af0-4fc2-8820-22002c5f33d8}; !- Outlet Port

OS:Connection,
  {47080a62-aa79-4ad2-904c-0ad76503a778}, !- Handle
  {a23814f7-4937-4039-b548-34df1a656ca8}, !- Name
  {4d55a4d4-54a9-4001-b211-91d7ca103844}, !- Source Object
  48,                                     !- Outlet Port
  {b1985056-64f6-43e2-b064-e2836cb36cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bc7e511-a10f-40b9-8aa9-6114c6396b14}, !- Handle
  Node 694,                               !- Name
  {cad13cf3-a8b9-4a6d-a142-567cbfe6a1f0}, !- Inlet Port
  {d84870c9-d8bb-4ab2-a9d3-3117f59f29cd}; !- Outlet Port

OS:Connection,
  {3fd4a2f5-5af0-4fc2-8820-22002c5f33d8}, !- Handle
  {89fba1f5-b7b1-40ef-8764-75deb0292008}, !- Name
  {b1985056-64f6-43e2-b064-e2836cb36cdd}, !- Source Object
  3,                                      !- Outlet Port
  {31446a99-2d75-4881-8058-a7ed2337dec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad13cf3-a8b9-4a6d-a142-567cbfe6a1f0}, !- Handle
  {f0a10f5b-14e5-4679-856c-7f61546a50d2}, !- Name
  {31446a99-2d75-4881-8058-a7ed2337dec3}, !- Source Object
  3,                                      !- Outlet Port
  {4bc7e511-a10f-40b9-8aa9-6114c6396b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84870c9-d8bb-4ab2-a9d3-3117f59f29cd}, !- Handle
  {39f4638a-0ab1-48c0-89d8-df59e0f88993}, !- Name
  {4bc7e511-a10f-40b9-8aa9-6114c6396b14}, !- Source Object
  3,                                      !- Outlet Port
  {d5237670-df6f-4204-b2af-e4d995cad182}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {02b3a9d3-dbf5-4f17-8285-67c62488ce34}, !- Handle
  Water Use Connections 46,               !- Name
  {0ee89af8-3d7e-4935-9171-50f37f28d75a}, !- Inlet Node Name
  {00d13fad-51bf-4e8a-9acf-3ffd6628a51a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5be6e1c8-6172-4d84-9c97-412af6bfc072}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8460d2ea-4714-4360-9dcf-5305e958214c}, !- Handle
  Rearstorageflr2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.19841802764083e-07,                   !- Peak Flow Rate {m3/s}
  {da299869-4bd8-4639-93a0-9c1fd2e240b3}, !- Target Temperature Schedule Name
  {2f60a10c-8dc8-40cc-aa37-40e8cbb9a7d4}, !- Sensible Fraction Schedule Name
  {df3811bd-19d1-4f94-83ca-eacab60d3336}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f60a10c-8dc8-40cc-aa37-40e8cbb9a7d4}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71938e7c-7944-4f03-a1b2-621e374a2ea5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71938e7c-7944-4f03-a1b2-621e374a2ea5}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df3811bd-19d1-4f94-83ca-eacab60d3336}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5ee264a-ec98-420e-982b-7bb28c5cb654}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5ee264a-ec98-420e-982b-7bb28c5cb654}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da299869-4bd8-4639-93a0-9c1fd2e240b3}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {332df57b-b33d-4627-8262-3f67058f5de0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {332df57b-b33d-4627-8262-3f67058f5de0}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5be6e1c8-6172-4d84-9c97-412af6bfc072}, !- Handle
  Rearstorageflr2 Service Water Use 0.01gal/min, !- Name
  {8460d2ea-4714-4360-9dcf-5305e958214c}, !- Water Use Equipment Definition Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  {da597f3f-a8af-4a54-a5c2-191621935fc7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff5cb028-b668-4134-a098-8d57207c48d7}, !- Handle
  Node 695,                               !- Name
  {54101288-0616-4ed0-9994-4c1e95f77294}, !- Inlet Port
  {0ee89af8-3d7e-4935-9171-50f37f28d75a}; !- Outlet Port

OS:Connection,
  {54101288-0616-4ed0-9994-4c1e95f77294}, !- Handle
  {4b89ffbe-27cb-458c-803c-994ed31d369d}, !- Name
  {4d55a4d4-54a9-4001-b211-91d7ca103844}, !- Source Object
  49,                                     !- Outlet Port
  {ff5cb028-b668-4134-a098-8d57207c48d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9763870b-1318-4cbf-9142-d65723d30186}, !- Handle
  Node 696,                               !- Name
  {00d13fad-51bf-4e8a-9acf-3ffd6628a51a}, !- Inlet Port
  {565f015f-fa17-4d36-bcf6-a3c5f8862b97}; !- Outlet Port

OS:Connection,
  {0ee89af8-3d7e-4935-9171-50f37f28d75a}, !- Handle
  {fc3bf3ff-1d6b-462b-bb1d-1a84cd8b58a3}, !- Name
  {ff5cb028-b668-4134-a098-8d57207c48d7}, !- Source Object
  3,                                      !- Outlet Port
  {02b3a9d3-dbf5-4f17-8285-67c62488ce34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d13fad-51bf-4e8a-9acf-3ffd6628a51a}, !- Handle
  {6e8a3f85-417d-4fed-8999-74efa5d14322}, !- Name
  {02b3a9d3-dbf5-4f17-8285-67c62488ce34}, !- Source Object
  3,                                      !- Outlet Port
  {9763870b-1318-4cbf-9142-d65723d30186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565f015f-fa17-4d36-bcf6-a3c5f8862b97}, !- Handle
  {29714eec-140c-4520-8609-de9b25f089e4}, !- Name
  {9763870b-1318-4cbf-9142-d65723d30186}, !- Source Object
  3,                                      !- Outlet Port
  {d5237670-df6f-4204-b2af-e4d995cad182}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5804b90c-3446-4abf-9efc-2d83f0c7961d}, !- Handle
  Water Use Connections 47,               !- Name
  {2c920d08-eb68-42cf-9bd9-187d57e401bd}, !- Inlet Node Name
  {3df5cbe5-26e6-4d0b-bb7f-9432c843f5d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b0a79f12-bfdd-494a-8ea3-68bd7c489304}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3d62e41-9bc9-4d6c-b4e1-e5d1c8d1507f}, !- Handle
  Rearstorageflr3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.19841802764083e-07,                   !- Peak Flow Rate {m3/s}
  {3f8cc8ac-4656-4938-bd0a-323e73afa068}, !- Target Temperature Schedule Name
  {d562a8ff-0471-44fa-9a53-c40ad6c47aee}, !- Sensible Fraction Schedule Name
  {03cf47af-8850-4504-8ef2-d85d1c4b2cac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d562a8ff-0471-44fa-9a53-c40ad6c47aee}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {11e4f651-9233-4f83-94e0-9b26c6241291}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11e4f651-9233-4f83-94e0-9b26c6241291}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {03cf47af-8850-4504-8ef2-d85d1c4b2cac}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8431ede4-0822-4ec4-a932-3388e5661dec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8431ede4-0822-4ec4-a932-3388e5661dec}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f8cc8ac-4656-4938-bd0a-323e73afa068}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b3b9e1cd-59f1-4ce1-a69c-9cdc90ea36f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3b9e1cd-59f1-4ce1-a69c-9cdc90ea36f9}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b0a79f12-bfdd-494a-8ea3-68bd7c489304}, !- Handle
  Rearstorageflr3 Service Water Use 0.01gal/min, !- Name
  {e3d62e41-9bc9-4d6c-b4e1-e5d1c8d1507f}, !- Water Use Equipment Definition Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  {da597f3f-a8af-4a54-a5c2-191621935fc7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {604ba419-6c41-451a-8c1e-5591e8157c1f}, !- Handle
  Node 697,                               !- Name
  {06aedbb9-6cb2-45fa-9e82-60ce8b012966}, !- Inlet Port
  {2c920d08-eb68-42cf-9bd9-187d57e401bd}; !- Outlet Port

OS:Connection,
  {06aedbb9-6cb2-45fa-9e82-60ce8b012966}, !- Handle
  {d0720c6c-8c33-4de5-a52f-4ea1e022c4b8}, !- Name
  {4d55a4d4-54a9-4001-b211-91d7ca103844}, !- Source Object
  50,                                     !- Outlet Port
  {604ba419-6c41-451a-8c1e-5591e8157c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dcf701b-512b-450a-b6b3-5995c324da61}, !- Handle
  Node 698,                               !- Name
  {3df5cbe5-26e6-4d0b-bb7f-9432c843f5d7}, !- Inlet Port
  {c3ae69e5-fa4a-4453-8a5d-a154a699acbe}; !- Outlet Port

OS:Connection,
  {2c920d08-eb68-42cf-9bd9-187d57e401bd}, !- Handle
  {a5832799-9242-438f-9578-1bf31a44bae3}, !- Name
  {604ba419-6c41-451a-8c1e-5591e8157c1f}, !- Source Object
  3,                                      !- Outlet Port
  {5804b90c-3446-4abf-9efc-2d83f0c7961d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df5cbe5-26e6-4d0b-bb7f-9432c843f5d7}, !- Handle
  {03e5e0df-5901-4f8b-a73f-2e95aaff5158}, !- Name
  {5804b90c-3446-4abf-9efc-2d83f0c7961d}, !- Source Object
  3,                                      !- Outlet Port
  {7dcf701b-512b-450a-b6b3-5995c324da61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ae69e5-fa4a-4453-8a5d-a154a699acbe}, !- Handle
  {062817dd-578c-4aaa-978f-64e76d94d922}, !- Name
  {7dcf701b-512b-450a-b6b3-5995c324da61}, !- Source Object
  3,                                      !- Outlet Port
  {d5237670-df6f-4204-b2af-e4d995cad182}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e53c7d56-bbe3-4866-a635-9ac36e5ef57f}, !- Handle
  Water Use Connections 48,               !- Name
  {04245aba-e3ad-476e-a989-9e59fd52ef89}, !- Inlet Node Name
  {228d5cfc-afea-4710-9f0d-2f5b7afad210}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a8fb3d5-5eb5-4ef1-90b6-dfb694dbd75b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {466647b4-ca4e-4af4-af8c-44bd3cd7b5da}, !- Handle
  Rearstorageflr4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.19841802764083e-07,                   !- Peak Flow Rate {m3/s}
  {0b3fb5ac-170a-4066-948a-24f2de418dc1}, !- Target Temperature Schedule Name
  {1d185702-3d6e-44ab-a208-3ceaabf43e8f}, !- Sensible Fraction Schedule Name
  {a3336e09-7c25-4751-96c1-45cefd1fca73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d185702-3d6e-44ab-a208-3ceaabf43e8f}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c5358ebd-ddca-4614-8823-1452da2537ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5358ebd-ddca-4614-8823-1452da2537ba}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3336e09-7c25-4751-96c1-45cefd1fca73}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {17f9f944-c4ec-45ab-a01e-5a74077a8758}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17f9f944-c4ec-45ab-a01e-5a74077a8758}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b3fb5ac-170a-4066-948a-24f2de418dc1}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9db680bb-79ec-4497-a87d-752ea24bf8f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9db680bb-79ec-4497-a87d-752ea24bf8f8}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a8fb3d5-5eb5-4ef1-90b6-dfb694dbd75b}, !- Handle
  Rearstorageflr4 Service Water Use 0.01gal/min, !- Name
  {466647b4-ca4e-4af4-af8c-44bd3cd7b5da}, !- Water Use Equipment Definition Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  {da597f3f-a8af-4a54-a5c2-191621935fc7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4a5a826-a2a8-4102-8be9-060b608af29d}, !- Handle
  Node 699,                               !- Name
  {0ef3b23f-ade0-4902-baab-5b2e6caa46ea}, !- Inlet Port
  {04245aba-e3ad-476e-a989-9e59fd52ef89}; !- Outlet Port

OS:Connection,
  {0ef3b23f-ade0-4902-baab-5b2e6caa46ea}, !- Handle
  {b0dbe15f-8078-4686-91b7-d6a006f8280b}, !- Name
  {4d55a4d4-54a9-4001-b211-91d7ca103844}, !- Source Object
  51,                                     !- Outlet Port
  {b4a5a826-a2a8-4102-8be9-060b608af29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {246446e2-3e21-4bdc-8727-0eb0b939ea72}, !- Handle
  Node 700,                               !- Name
  {228d5cfc-afea-4710-9f0d-2f5b7afad210}, !- Inlet Port
  {458da5e0-2f22-4bfb-8d21-f33bf294dda9}; !- Outlet Port

OS:Connection,
  {04245aba-e3ad-476e-a989-9e59fd52ef89}, !- Handle
  {d74d4eff-07f9-40c4-a5f1-807877a0259e}, !- Name
  {b4a5a826-a2a8-4102-8be9-060b608af29d}, !- Source Object
  3,                                      !- Outlet Port
  {e53c7d56-bbe3-4866-a635-9ac36e5ef57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228d5cfc-afea-4710-9f0d-2f5b7afad210}, !- Handle
  {c6851342-4c25-4497-8be5-1ae3c3a9ec7c}, !- Name
  {e53c7d56-bbe3-4866-a635-9ac36e5ef57f}, !- Source Object
  3,                                      !- Outlet Port
  {246446e2-3e21-4bdc-8727-0eb0b939ea72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458da5e0-2f22-4bfb-8d21-f33bf294dda9}, !- Handle
  {e4ff8caa-c585-4dbd-865e-b1b5758c479e}, !- Name
  {246446e2-3e21-4bdc-8727-0eb0b939ea72}, !- Source Object
  3,                                      !- Outlet Port
  {d5237670-df6f-4204-b2af-e4d995cad182}, !- Target Object
  51;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {31e4abdd-4f60-4da9-926c-b6fe248c17f9}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {a5596a9d-05a0-402a-89b7-d713de6cd5a7}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {09149bdb-afa0-4c3f-bc4d-b59006266692}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {867a530a-2ecf-4073-9309-f53565654871}; !- Default Day Schedule Name

OS:Schedule:Day,
  {867a530a-2ecf-4073-9309-f53565654871}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {35ad4b14-2c1c-4f86-8d45-29314a38cb88}, !- Handle
  Make-up air unit ERV,                   !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {aaacf493-d9cb-4f7c-ac9d-3e3fe23c7460}, !- Supply Air Inlet Node
  {cbec854e-c8ee-4ef2-949c-442d32ec71af}, !- Supply Air Outlet Node
  {65ab0f4f-23fe-4249-9e8c-ffd8e6e73038}, !- Exhaust Air Inlet Node
  {7ecba8e8-cf2e-4fd1-b587-7ea8964344f8}, !- Exhaust Air Outlet Node
  1065.80489427721,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {02caa48e-1f42-4746-a58e-9d217ee979d5}, !- Handle
  Node 702,                               !- Name
  {cbec854e-c8ee-4ef2-949c-442d32ec71af}, !- Inlet Port
  {f70b77fb-0396-45dd-b437-4372ed437417}; !- Outlet Port

OS:Connection,
  {aaacf493-d9cb-4f7c-ac9d-3e3fe23c7460}, !- Handle
  {6efd74bd-c1b0-4b97-9c9b-f324a7b7f820}, !- Name
  {26da283e-7d50-401e-995d-1df12da8b326}, !- Source Object
  3,                                      !- Outlet Port
  {35ad4b14-2c1c-4f86-8d45-29314a38cb88}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cbec854e-c8ee-4ef2-949c-442d32ec71af}, !- Handle
  {ee2f46ef-777a-4c40-8c03-9972d1ba0b4f}, !- Name
  {35ad4b14-2c1c-4f86-8d45-29314a38cb88}, !- Source Object
  13,                                     !- Outlet Port
  {02caa48e-1f42-4746-a58e-9d217ee979d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70b77fb-0396-45dd-b437-4372ed437417}, !- Handle
  {3f769eee-30b8-4541-b6e9-c556b31af0bb}, !- Name
  {02caa48e-1f42-4746-a58e-9d217ee979d5}, !- Source Object
  3,                                      !- Outlet Port
  {307dff3d-3879-4a1f-99df-8852cdd0a767}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {159234b8-3b3d-4f6c-85c9-c789d0f11c93}, !- Handle
  Node 703,                               !- Name
  {b2d5d42f-f6f4-43bf-a0b8-76652f5a5533}, !- Inlet Port
  {65ab0f4f-23fe-4249-9e8c-ffd8e6e73038}; !- Outlet Port

OS:Connection,
  {b2d5d42f-f6f4-43bf-a0b8-76652f5a5533}, !- Handle
  {bb64a8b4-8bf5-4ca0-87e3-73968ed43773}, !- Name
  {307dff3d-3879-4a1f-99df-8852cdd0a767}, !- Source Object
  7,                                      !- Outlet Port
  {159234b8-3b3d-4f6c-85c9-c789d0f11c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ab0f4f-23fe-4249-9e8c-ffd8e6e73038}, !- Handle
  {9781b4a6-5fe8-49e7-9fe2-8981942d2ff4}, !- Name
  {159234b8-3b3d-4f6c-85c9-c789d0f11c93}, !- Source Object
  3,                                      !- Outlet Port
  {35ad4b14-2c1c-4f86-8d45-29314a38cb88}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7ecba8e8-cf2e-4fd1-b587-7ea8964344f8}, !- Handle
  {4d8ebc43-9b86-4f83-88df-7c6afdca9fdd}, !- Name
  {35ad4b14-2c1c-4f86-8d45-29314a38cb88}, !- Source Object
  15,                                     !- Outlet Port
  {ea5c0d9c-e550-4f4b-b251-06cebbee00a4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {70f7593f-24eb-49e1-b353-cdf7da545ed8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3e751b1f-3c3f-46af-ab97-8f365bcf5a8a}, !- Reference Setpoint Node Name
  {3e751b1f-3c3f-46af-ab97-8f365bcf5a8a}, !- Mixed Air Stream Node Name
  {26da283e-7d50-401e-995d-1df12da8b326}, !- Outdoor Air Stream Node Name
  {94ba440a-4ae5-4091-9605-b9f3a596b75f}, !- Return Air Stream Node Name
  {02caa48e-1f42-4746-a58e-9d217ee979d5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {68145d90-2afd-491b-824e-0696e9dba44c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {29c69be5-88f2-4e2c-9dff-a02d298e3219}, !- Control Zone or Zone List Name
  {780a1b23-cd3b-4899-b6e3-56d4c643f22a}, !- Cooling Control Zone or Zone List Name
  {3fd48764-90b2-4607-864e-56be7a69fec2}, !- Heating Control Zone or Zone List Name
  {98b96380-e65e-4f88-b87b-0609da32ef38}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29c69be5-88f2-4e2c-9dff-a02d298e3219}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {780a1b23-cd3b-4899-b6e3-56d4c643f22a}, !- Handle
  {7ff9ee24-d0d9-492e-b7b6-3107db8b3679}; !- Name

OS:ModelObjectList,
  {3fd48764-90b2-4607-864e-56be7a69fec2}, !- Handle
  {5320a3ee-c730-431d-908e-1002e262c380}; !- Name

OS:ModelObjectList,
  {98b96380-e65e-4f88-b87b-0609da32ef38}, !- Handle
  {44712547-cb8d-4438-8804-3bbfcae0d717}; !- Name

OS:Schedule:Ruleset,
  {49dc1577-3a7e-4317-9b49-cdc8e75d3baa}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {aed8edc5-a3dd-465e-a85e-1dcdefc4b3ce}, !- Default Day Schedule Name
  {a5455771-a209-4f78-9856-372b7d33694e}, !- Summer Design Day Schedule Name
  {038f0ba3-8619-4637-80a5-b42fd896dd54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aed8edc5-a3dd-465e-a85e-1dcdefc4b3ce}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4907c256-819e-4e3d-9fa3-0e8a79b93958}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {038f0ba3-8619-4637-80a5-b42fd896dd54}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41993244-1408-44f4-baf3-99185034116c}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5455771-a209-4f78-9856-372b7d33694e}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76e51bb0-70ba-4041-8523-11cb489702cf}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {49dc1577-3a7e-4317-9b49-cdc8e75d3baa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f1771925-61f3-4b46-9cc6-9afdf2ad2276}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f1771925-61f3-4b46-9cc6-9afdf2ad2276}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {674af8c6-8418-4a48-ba41-da064197d070}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {49dc1577-3a7e-4317-9b49-cdc8e75d3baa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cad9d931-7869-43f7-ab7d-b03f8a160ba1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cad9d931-7869-43f7-ab7d-b03f8a160ba1}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50fc0b3d-7ec2-43cf-bc60-3e49e4d8ec06}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {49dc1577-3a7e-4317-9b49-cdc8e75d3baa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fb14c776-2b4a-4bb6-8b4e-f5bdb0ef103a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fb14c776-2b4a-4bb6-8b4e-f5bdb0ef103a}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {645c2504-26c9-4efe-97e5-ffa82daf461c}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {49dc1577-3a7e-4317-9b49-cdc8e75d3baa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {251c7847-9e8d-412b-a722-7c9a8dfa306f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {251c7847-9e8d-412b-a722-7c9a8dfa306f}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {acadd4e9-84ab-4392-b595-06b8f5d3a5fb}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {49dc1577-3a7e-4317-9b49-cdc8e75d3baa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49a60678-2a1e-43ab-ab48-dddf9b9f92ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {49a60678-2a1e-43ab-ab48-dddf9b9f92ef}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {089b87f5-5356-41bb-a6d2-bc1a7d635067}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {49dc1577-3a7e-4317-9b49-cdc8e75d3baa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0bcd72ee-ced6-4050-a543-8d5eb43ad990}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0bcd72ee-ced6-4050-a543-8d5eb43ad990}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {22352206-fb05-4719-868f-063c54b3059e}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {49dc1577-3a7e-4317-9b49-cdc8e75d3baa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33686960-3340-4200-aa40-49db486024d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33686960-3340-4200-aa40-49db486024d5}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b36771e5-9f90-431b-9332-b9b748627070}, !- Handle
  Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ed630ee9-778c-4567-9d8c-0c172bb2f793}, !- Supply Air Inlet Node
  {2961f5dc-dabf-4c14-97dd-834ea8cecc56}, !- Supply Air Outlet Node
  {057e9bc4-decd-43ae-bb5a-694ed30422ec}, !- Exhaust Air Inlet Node
  {ab3a85b0-0f0e-4017-8a82-dec4e0f2d302}, !- Exhaust Air Outlet Node
  82.914709488067,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {75dfe87d-c3f7-44bc-9dfa-f2b1e060abab}, !- Handle
  Node 704,                               !- Name
  {2961f5dc-dabf-4c14-97dd-834ea8cecc56}, !- Inlet Port
  {09de5ea2-6dd1-42a0-8b64-08ff9451bc78}; !- Outlet Port

OS:Connection,
  {ed630ee9-778c-4567-9d8c-0c172bb2f793}, !- Handle
  {5e6fa923-ab51-41da-a09f-88d69bdb7550}, !- Name
  {0c8718f9-5604-42a8-bba4-d0d2de8344d9}, !- Source Object
  3,                                      !- Outlet Port
  {b36771e5-9f90-431b-9332-b9b748627070}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2961f5dc-dabf-4c14-97dd-834ea8cecc56}, !- Handle
  {7cece09b-3893-49dc-a242-384087b26b0d}, !- Name
  {b36771e5-9f90-431b-9332-b9b748627070}, !- Source Object
  13,                                     !- Outlet Port
  {75dfe87d-c3f7-44bc-9dfa-f2b1e060abab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09de5ea2-6dd1-42a0-8b64-08ff9451bc78}, !- Handle
  {01e78daa-3c30-4d2d-87ca-c0a0edee48b4}, !- Name
  {75dfe87d-c3f7-44bc-9dfa-f2b1e060abab}, !- Source Object
  3,                                      !- Outlet Port
  {a9414c5c-888a-4cb6-afda-251c5415898a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6fa5497b-9dd2-42b1-ad16-bdd10bd21a2b}, !- Handle
  Node 705,                               !- Name
  {437821d0-300b-4549-8b88-ffa52221d32d}, !- Inlet Port
  {057e9bc4-decd-43ae-bb5a-694ed30422ec}; !- Outlet Port

OS:Connection,
  {437821d0-300b-4549-8b88-ffa52221d32d}, !- Handle
  {5d371975-65d9-4a5b-93bc-fd0fd4548915}, !- Name
  {a9414c5c-888a-4cb6-afda-251c5415898a}, !- Source Object
  7,                                      !- Outlet Port
  {6fa5497b-9dd2-42b1-ad16-bdd10bd21a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057e9bc4-decd-43ae-bb5a-694ed30422ec}, !- Handle
  {b071ed58-8aad-4281-8c5e-6d1e0d04a2f2}, !- Name
  {6fa5497b-9dd2-42b1-ad16-bdd10bd21a2b}, !- Source Object
  3,                                      !- Outlet Port
  {b36771e5-9f90-431b-9332-b9b748627070}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ab3a85b0-0f0e-4017-8a82-dec4e0f2d302}, !- Handle
  {81adcc29-d607-4eaf-8f2c-aa781f69becc}, !- Name
  {b36771e5-9f90-431b-9332-b9b748627070}, !- Source Object
  15,                                     !- Outlet Port
  {1815ccfa-dc1d-4a37-85c8-85dbf245e16f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cbaa01f4-a17b-4ac6-958c-b5c13b25da36}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7e314c08-f14f-4374-af49-38549dad254d}, !- Reference Setpoint Node Name
  {7e314c08-f14f-4374-af49-38549dad254d}, !- Mixed Air Stream Node Name
  {0c8718f9-5604-42a8-bba4-d0d2de8344d9}, !- Outdoor Air Stream Node Name
  {82f8d991-d7ab-44c7-b56f-336a1a4fd72d}, !- Return Air Stream Node Name
  {75dfe87d-c3f7-44bc-9dfa-f2b1e060abab}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {265cdca5-8c54-473d-9be9-01fdb93f74bc}, !- Handle
  Sp-CorridorFlr2 Sys-3 Flr-2 Sch-F HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b4601820-0362-46c4-9e40-466888039a10}, !- Supply Air Inlet Node
  {9c765ef8-487c-4ef1-b3fc-5e8b4ff15645}, !- Supply Air Outlet Node
  {38a24ebd-fd37-45b6-bd17-105f8f285daa}, !- Exhaust Air Inlet Node
  {115a0bf9-103d-45e4-bb62-a479d5e2ed8b}, !- Exhaust Air Outlet Node
  77.4286390995669,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {350d71bf-9091-4e57-aa7e-b58da5d2246e}, !- Handle
  Node 706,                               !- Name
  {9c765ef8-487c-4ef1-b3fc-5e8b4ff15645}, !- Inlet Port
  {9fe00b10-0bd7-48f1-87e5-52864bc4151f}; !- Outlet Port

OS:Connection,
  {b4601820-0362-46c4-9e40-466888039a10}, !- Handle
  {f8a1c3fb-8d07-4307-984b-fd090fb4205d}, !- Name
  {3b18eac5-82d0-432b-b034-06a850c5b652}, !- Source Object
  3,                                      !- Outlet Port
  {265cdca5-8c54-473d-9be9-01fdb93f74bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9c765ef8-487c-4ef1-b3fc-5e8b4ff15645}, !- Handle
  {f3823f91-2aba-44e2-979f-dd4add3932be}, !- Name
  {265cdca5-8c54-473d-9be9-01fdb93f74bc}, !- Source Object
  13,                                     !- Outlet Port
  {350d71bf-9091-4e57-aa7e-b58da5d2246e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe00b10-0bd7-48f1-87e5-52864bc4151f}, !- Handle
  {015e71cc-2735-4270-af8c-dcd6a2839268}, !- Name
  {350d71bf-9091-4e57-aa7e-b58da5d2246e}, !- Source Object
  3,                                      !- Outlet Port
  {5b6b9331-c42d-4dae-8d7e-bac958b52822}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d3a4c2d-f975-4501-8e64-0473fe36b52a}, !- Handle
  Node 707,                               !- Name
  {ad366392-7da2-4942-8e6c-80422b82efdc}, !- Inlet Port
  {38a24ebd-fd37-45b6-bd17-105f8f285daa}; !- Outlet Port

OS:Connection,
  {ad366392-7da2-4942-8e6c-80422b82efdc}, !- Handle
  {c6b52f7b-76e7-4a7f-885d-d591cc7aa0b8}, !- Name
  {5b6b9331-c42d-4dae-8d7e-bac958b52822}, !- Source Object
  7,                                      !- Outlet Port
  {2d3a4c2d-f975-4501-8e64-0473fe36b52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a24ebd-fd37-45b6-bd17-105f8f285daa}, !- Handle
  {7550309c-2614-48b3-afc3-49e106a0eabd}, !- Name
  {2d3a4c2d-f975-4501-8e64-0473fe36b52a}, !- Source Object
  3,                                      !- Outlet Port
  {265cdca5-8c54-473d-9be9-01fdb93f74bc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {115a0bf9-103d-45e4-bb62-a479d5e2ed8b}, !- Handle
  {3ee5c6bc-559d-492a-820b-bffd407a6640}, !- Name
  {265cdca5-8c54-473d-9be9-01fdb93f74bc}, !- Source Object
  15,                                     !- Outlet Port
  {31e99b27-79c6-47f4-b1a0-67fe174b2583}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ad964f50-c996-479e-a45a-2ac9fed35837}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4b420fd1-5723-4ee0-8318-8f80eff35033}, !- Reference Setpoint Node Name
  {4b420fd1-5723-4ee0-8318-8f80eff35033}, !- Mixed Air Stream Node Name
  {3b18eac5-82d0-432b-b034-06a850c5b652}, !- Outdoor Air Stream Node Name
  {fbbec0a0-eb73-4b81-9eee-0070356e5a2f}, !- Return Air Stream Node Name
  {350d71bf-9091-4e57-aa7e-b58da5d2246e}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {06e44199-2580-4499-832b-14f072337383}, !- Handle
  Sp-CorridorFlr3 Sys-3 Flr-3 Sch-F HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4d8440c4-c5c4-48ee-b7b5-a4d9e9e440e2}, !- Supply Air Inlet Node
  {2a36a736-d47c-4eea-ae9b-6d6ef3ade44b}, !- Supply Air Outlet Node
  {fa181f1b-65af-47ac-9110-2555e166fcfa}, !- Exhaust Air Inlet Node
  {ade74857-3bd2-4af1-ba7f-6b5cc7fa1ef8}, !- Exhaust Air Outlet Node
  77.4286390995669,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {11a72f5d-c7b9-42bc-be16-d332e37f1d8b}, !- Handle
  Node 708,                               !- Name
  {2a36a736-d47c-4eea-ae9b-6d6ef3ade44b}, !- Inlet Port
  {fc9d72f8-584a-4651-9673-c91ef1f38d34}; !- Outlet Port

OS:Connection,
  {4d8440c4-c5c4-48ee-b7b5-a4d9e9e440e2}, !- Handle
  {72b98e1f-53ab-43e5-bf19-f2864b12e3a4}, !- Name
  {b31ce854-5315-4685-aed3-94aee287512e}, !- Source Object
  3,                                      !- Outlet Port
  {06e44199-2580-4499-832b-14f072337383}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2a36a736-d47c-4eea-ae9b-6d6ef3ade44b}, !- Handle
  {f30a3003-9428-464f-8998-a1cae9180339}, !- Name
  {06e44199-2580-4499-832b-14f072337383}, !- Source Object
  13,                                     !- Outlet Port
  {11a72f5d-c7b9-42bc-be16-d332e37f1d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9d72f8-584a-4651-9673-c91ef1f38d34}, !- Handle
  {13feef8f-0123-42d2-a5da-a39341b0daee}, !- Name
  {11a72f5d-c7b9-42bc-be16-d332e37f1d8b}, !- Source Object
  3,                                      !- Outlet Port
  {2773c86f-fc81-40e0-880a-dd91f566acbf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {82f5291d-74c6-4f61-819a-4764bdb95437}, !- Handle
  Node 709,                               !- Name
  {5ff54e7f-7182-43e3-b2cb-fbd0078a6989}, !- Inlet Port
  {fa181f1b-65af-47ac-9110-2555e166fcfa}; !- Outlet Port

OS:Connection,
  {5ff54e7f-7182-43e3-b2cb-fbd0078a6989}, !- Handle
  {7d36ee84-401d-4f88-b778-ee069fe31263}, !- Name
  {2773c86f-fc81-40e0-880a-dd91f566acbf}, !- Source Object
  7,                                      !- Outlet Port
  {82f5291d-74c6-4f61-819a-4764bdb95437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa181f1b-65af-47ac-9110-2555e166fcfa}, !- Handle
  {a8db5d8b-5184-4218-b17b-c4500a4be20b}, !- Name
  {82f5291d-74c6-4f61-819a-4764bdb95437}, !- Source Object
  3,                                      !- Outlet Port
  {06e44199-2580-4499-832b-14f072337383}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ade74857-3bd2-4af1-ba7f-6b5cc7fa1ef8}, !- Handle
  {d80d7cd0-e5db-4b21-bd54-fb4c8339cdcc}, !- Name
  {06e44199-2580-4499-832b-14f072337383}, !- Source Object
  15,                                     !- Outlet Port
  {0336c8a4-572e-4e72-be8a-ced947cc743d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6bcf53cb-2907-4152-89b2-649b2fcdb1c2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d38e9f7b-f3d6-4bf1-8230-8e7b484dda98}, !- Reference Setpoint Node Name
  {d38e9f7b-f3d6-4bf1-8230-8e7b484dda98}, !- Mixed Air Stream Node Name
  {b31ce854-5315-4685-aed3-94aee287512e}, !- Outdoor Air Stream Node Name
  {a79d31e9-1b23-4d7f-8297-dedbf40ed2d8}, !- Return Air Stream Node Name
  {11a72f5d-c7b9-42bc-be16-d332e37f1d8b}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c9691110-a0ba-4bfd-9697-dd8975f11ee1}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {08d7a3d1-2553-454a-bd6c-6faca366602a}, !- Supply Air Inlet Node
  {85ecb0b5-8cd0-48b0-a123-906eab578b2b}, !- Supply Air Outlet Node
  {f1cec9f4-12dd-4a86-b59b-a5ef14a5930b}, !- Exhaust Air Inlet Node
  {6222bd81-a98f-4fca-8e3b-e9dd5b02c0cd}, !- Exhaust Air Outlet Node
  77.4286390995669,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8deea5dd-d177-4cf2-a8f6-c9d9e75eed9a}, !- Handle
  Node 710,                               !- Name
  {85ecb0b5-8cd0-48b0-a123-906eab578b2b}, !- Inlet Port
  {612d3039-77a3-4b76-a04e-3770c27fc6fb}; !- Outlet Port

OS:Connection,
  {08d7a3d1-2553-454a-bd6c-6faca366602a}, !- Handle
  {a6627a4a-e4f4-4720-93a1-886f9eb75a1e}, !- Name
  {1393b300-6536-4a47-a9f1-e37de7ffa497}, !- Source Object
  3,                                      !- Outlet Port
  {c9691110-a0ba-4bfd-9697-dd8975f11ee1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {85ecb0b5-8cd0-48b0-a123-906eab578b2b}, !- Handle
  {994e8fe5-ee83-4672-823a-294ae498e877}, !- Name
  {c9691110-a0ba-4bfd-9697-dd8975f11ee1}, !- Source Object
  13,                                     !- Outlet Port
  {8deea5dd-d177-4cf2-a8f6-c9d9e75eed9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612d3039-77a3-4b76-a04e-3770c27fc6fb}, !- Handle
  {8c41a6e9-6787-469f-afab-513fc797591d}, !- Name
  {8deea5dd-d177-4cf2-a8f6-c9d9e75eed9a}, !- Source Object
  3,                                      !- Outlet Port
  {a72bab26-fe8a-45a5-9bfb-6ff4b8899e82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19f92f38-2fd5-41cd-801a-770a5c5c59ea}, !- Handle
  Node 711,                               !- Name
  {7303887c-1389-441e-9369-b1d1c82e21e4}, !- Inlet Port
  {f1cec9f4-12dd-4a86-b59b-a5ef14a5930b}; !- Outlet Port

OS:Connection,
  {7303887c-1389-441e-9369-b1d1c82e21e4}, !- Handle
  {c46cc869-9412-42c3-a4d0-574513a79994}, !- Name
  {a72bab26-fe8a-45a5-9bfb-6ff4b8899e82}, !- Source Object
  7,                                      !- Outlet Port
  {19f92f38-2fd5-41cd-801a-770a5c5c59ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1cec9f4-12dd-4a86-b59b-a5ef14a5930b}, !- Handle
  {28d2c3aa-bd0f-4a41-a5ba-4a20e5e6c487}, !- Name
  {19f92f38-2fd5-41cd-801a-770a5c5c59ea}, !- Source Object
  3,                                      !- Outlet Port
  {c9691110-a0ba-4bfd-9697-dd8975f11ee1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6222bd81-a98f-4fca-8e3b-e9dd5b02c0cd}, !- Handle
  {c60a4543-4869-476d-bb2d-70f8e4b27f9c}, !- Name
  {c9691110-a0ba-4bfd-9697-dd8975f11ee1}, !- Source Object
  15,                                     !- Outlet Port
  {6b90ed75-4fda-453b-8a6a-087116740172}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0e5a72ce-c409-4172-8623-627a3b9500ac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {daa3a532-7e12-4602-9ee3-41f9d89e3c8f}, !- Reference Setpoint Node Name
  {daa3a532-7e12-4602-9ee3-41f9d89e3c8f}, !- Mixed Air Stream Node Name
  {1393b300-6536-4a47-a9f1-e37de7ffa497}, !- Outdoor Air Stream Node Name
  {cf15e039-7f77-4bac-bbf6-1416de1bb37a}, !- Return Air Stream Node Name
  {8deea5dd-d177-4cf2-a8f6-c9d9e75eed9a}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e4b4d891-ad9e-434c-addc-625f3ae4f3ba}, !- Handle
  Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6ce5deef-266d-4033-9243-5fbcd6e1a761}, !- Supply Air Inlet Node
  {7ff072a7-7d37-4193-8ff4-f92589fb302b}, !- Supply Air Outlet Node
  {20ceff1c-b988-466c-a4a8-024b17ab043d}, !- Exhaust Air Inlet Node
  {cf4a55ca-7f4c-4b70-ac0d-008148bc7518}, !- Exhaust Air Outlet Node
  93.7208784151005,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a163c72d-e84c-4935-b65e-552edfae1a84}, !- Handle
  Node 712,                               !- Name
  {7ff072a7-7d37-4193-8ff4-f92589fb302b}, !- Inlet Port
  {fc0a7781-8633-4a13-bacf-33043254251e}; !- Outlet Port

OS:Connection,
  {6ce5deef-266d-4033-9243-5fbcd6e1a761}, !- Handle
  {5d25736b-32b1-4429-82a6-8c4ea3956634}, !- Name
  {0aa96a8b-25d5-4796-9c25-bdc233d50a0d}, !- Source Object
  3,                                      !- Outlet Port
  {e4b4d891-ad9e-434c-addc-625f3ae4f3ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7ff072a7-7d37-4193-8ff4-f92589fb302b}, !- Handle
  {ea9bd4c3-bfa5-4f4d-a9f8-411a2dd64bf8}, !- Name
  {e4b4d891-ad9e-434c-addc-625f3ae4f3ba}, !- Source Object
  13,                                     !- Outlet Port
  {a163c72d-e84c-4935-b65e-552edfae1a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc0a7781-8633-4a13-bacf-33043254251e}, !- Handle
  {1af238a1-aa42-48a2-a4b9-714f6f01333b}, !- Name
  {a163c72d-e84c-4935-b65e-552edfae1a84}, !- Source Object
  3,                                      !- Outlet Port
  {37e9218b-4361-4faa-ad59-ff955324d238}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a23b9f3-d570-4024-a2d4-849efbcdcfc9}, !- Handle
  Node 713,                               !- Name
  {b7366ebd-f6bf-4722-84e6-0eb7e68ff4fa}, !- Inlet Port
  {20ceff1c-b988-466c-a4a8-024b17ab043d}; !- Outlet Port

OS:Connection,
  {b7366ebd-f6bf-4722-84e6-0eb7e68ff4fa}, !- Handle
  {fb2cead8-f6b1-4194-b6ac-5c76f1c8c373}, !- Name
  {37e9218b-4361-4faa-ad59-ff955324d238}, !- Source Object
  7,                                      !- Outlet Port
  {1a23b9f3-d570-4024-a2d4-849efbcdcfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ceff1c-b988-466c-a4a8-024b17ab043d}, !- Handle
  {9599313c-b051-41d7-80f6-b17358ff91e1}, !- Name
  {1a23b9f3-d570-4024-a2d4-849efbcdcfc9}, !- Source Object
  3,                                      !- Outlet Port
  {e4b4d891-ad9e-434c-addc-625f3ae4f3ba}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cf4a55ca-7f4c-4b70-ac0d-008148bc7518}, !- Handle
  {e12f09e9-608a-4d08-ae90-bc4cc1cd3362}, !- Name
  {e4b4d891-ad9e-434c-addc-625f3ae4f3ba}, !- Source Object
  15,                                     !- Outlet Port
  {36810fb8-4d1d-49c0-8e18-0aa4dc9875ca}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {57f14c21-2329-45d8-9ed1-1ab2173bcdce}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e58b3107-cb05-40a9-b790-2656be54431f}, !- Reference Setpoint Node Name
  {e58b3107-cb05-40a9-b790-2656be54431f}, !- Mixed Air Stream Node Name
  {0aa96a8b-25d5-4796-9c25-bdc233d50a0d}, !- Outdoor Air Stream Node Name
  {2f66bba8-1280-4772-9830-f1686fc3c418}, !- Return Air Stream Node Name
  {a163c72d-e84c-4935-b65e-552edfae1a84}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f75427b9-f778-424a-af7d-6805cd6f8333}, !- Handle
  Sp-ElevatorCoreFlr2 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a7a5cca3-c4ec-4810-88d6-4018dde861db}, !- Supply Air Inlet Node
  {69c7e512-fa92-4601-96fd-4f5068469ad4}, !- Supply Air Outlet Node
  {7e42749f-05da-4e3f-9e07-18d9a28fb170}, !- Exhaust Air Inlet Node
  {090a67ae-f1f1-48a8-ac1e-f6337945c59d}, !- Exhaust Air Outlet Node
  93.7208784151006,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8f767cc6-997d-4144-8f0b-23d8879bfa12}, !- Handle
  Node 714,                               !- Name
  {69c7e512-fa92-4601-96fd-4f5068469ad4}, !- Inlet Port
  {6f075103-8dcb-4327-83ea-e8161594aee0}; !- Outlet Port

OS:Connection,
  {a7a5cca3-c4ec-4810-88d6-4018dde861db}, !- Handle
  {3dc1839a-3303-4e2c-bce7-e52b6dd6a764}, !- Name
  {bd635f75-981d-4d83-ab80-5a30023addf3}, !- Source Object
  3,                                      !- Outlet Port
  {f75427b9-f778-424a-af7d-6805cd6f8333}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {69c7e512-fa92-4601-96fd-4f5068469ad4}, !- Handle
  {ed3149b8-4cfa-41ad-8da6-84d1ef413e51}, !- Name
  {f75427b9-f778-424a-af7d-6805cd6f8333}, !- Source Object
  13,                                     !- Outlet Port
  {8f767cc6-997d-4144-8f0b-23d8879bfa12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f075103-8dcb-4327-83ea-e8161594aee0}, !- Handle
  {ed080b58-d7d0-4688-9be4-707137c69e54}, !- Name
  {8f767cc6-997d-4144-8f0b-23d8879bfa12}, !- Source Object
  3,                                      !- Outlet Port
  {a8b81648-ea15-483c-80be-3c9482a4dbc2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e86fb701-7677-4f11-bc77-db290cbe474b}, !- Handle
  Node 715,                               !- Name
  {f93d07d0-f385-429c-9adf-217fc6f2c075}, !- Inlet Port
  {7e42749f-05da-4e3f-9e07-18d9a28fb170}; !- Outlet Port

OS:Connection,
  {f93d07d0-f385-429c-9adf-217fc6f2c075}, !- Handle
  {76f96b12-0e54-4280-adff-e3c57fdc4b90}, !- Name
  {a8b81648-ea15-483c-80be-3c9482a4dbc2}, !- Source Object
  7,                                      !- Outlet Port
  {e86fb701-7677-4f11-bc77-db290cbe474b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e42749f-05da-4e3f-9e07-18d9a28fb170}, !- Handle
  {2ca3388f-c97b-4cc4-b938-3ec280a9092f}, !- Name
  {e86fb701-7677-4f11-bc77-db290cbe474b}, !- Source Object
  3,                                      !- Outlet Port
  {f75427b9-f778-424a-af7d-6805cd6f8333}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {090a67ae-f1f1-48a8-ac1e-f6337945c59d}, !- Handle
  {e92d46a0-b75b-47bb-9414-1737baa3e266}, !- Name
  {f75427b9-f778-424a-af7d-6805cd6f8333}, !- Source Object
  15,                                     !- Outlet Port
  {1ab993d4-6bd1-4062-a623-fae09844bca5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e33459a7-d992-4eab-a764-7d7217352f14}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1fbe8366-5cbd-4fb1-a77b-5d6b7075df9e}, !- Reference Setpoint Node Name
  {1fbe8366-5cbd-4fb1-a77b-5d6b7075df9e}, !- Mixed Air Stream Node Name
  {bd635f75-981d-4d83-ab80-5a30023addf3}, !- Outdoor Air Stream Node Name
  {2d362827-d57c-4769-8cab-0768cc26e28d}, !- Return Air Stream Node Name
  {8f767cc6-997d-4144-8f0b-23d8879bfa12}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7b06eb44-55fd-46d3-b91b-630e891a5853}, !- Handle
  Sp-ElevatorCoreFlr3 Sys-3 Flr-3 Sch-C HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {523ad610-3843-4d8f-b1df-8d2062184f6b}, !- Supply Air Inlet Node
  {8a43a39f-1ea0-44a6-bb15-3ca9f64fb713}, !- Supply Air Outlet Node
  {973cc268-2026-4eff-ba0f-7ef31142684c}, !- Exhaust Air Inlet Node
  {ac75d7ca-6951-4b80-bdcf-87ed75256bcb}, !- Exhaust Air Outlet Node
  93.7208784151006,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {64dee777-ba6a-4096-acba-6994334d46a2}, !- Handle
  Node 716,                               !- Name
  {8a43a39f-1ea0-44a6-bb15-3ca9f64fb713}, !- Inlet Port
  {83d3429d-720c-4b84-a88e-f9304119773d}; !- Outlet Port

OS:Connection,
  {523ad610-3843-4d8f-b1df-8d2062184f6b}, !- Handle
  {f26402c2-49c8-4892-84a9-5371e2826fc6}, !- Name
  {3e82ff36-c68f-4474-815e-0526f7a9aa52}, !- Source Object
  3,                                      !- Outlet Port
  {7b06eb44-55fd-46d3-b91b-630e891a5853}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8a43a39f-1ea0-44a6-bb15-3ca9f64fb713}, !- Handle
  {650e8693-a39d-450c-94ae-e6f909937636}, !- Name
  {7b06eb44-55fd-46d3-b91b-630e891a5853}, !- Source Object
  13,                                     !- Outlet Port
  {64dee777-ba6a-4096-acba-6994334d46a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d3429d-720c-4b84-a88e-f9304119773d}, !- Handle
  {61f936e7-0233-4446-a90b-4f4b01a4caee}, !- Name
  {64dee777-ba6a-4096-acba-6994334d46a2}, !- Source Object
  3,                                      !- Outlet Port
  {207f3dc1-2620-4b86-816b-02a2daf0f01a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fee28fe-3740-40ee-8ef0-a87765b7c0b3}, !- Handle
  Node 717,                               !- Name
  {236dfe40-ec4e-41eb-bada-0504200e3bda}, !- Inlet Port
  {973cc268-2026-4eff-ba0f-7ef31142684c}; !- Outlet Port

OS:Connection,
  {236dfe40-ec4e-41eb-bada-0504200e3bda}, !- Handle
  {f4d61209-246d-4b0b-9f32-fbfe889a211d}, !- Name
  {207f3dc1-2620-4b86-816b-02a2daf0f01a}, !- Source Object
  7,                                      !- Outlet Port
  {9fee28fe-3740-40ee-8ef0-a87765b7c0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973cc268-2026-4eff-ba0f-7ef31142684c}, !- Handle
  {140c7d24-1f25-4607-9449-e91b8174e17f}, !- Name
  {9fee28fe-3740-40ee-8ef0-a87765b7c0b3}, !- Source Object
  3,                                      !- Outlet Port
  {7b06eb44-55fd-46d3-b91b-630e891a5853}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ac75d7ca-6951-4b80-bdcf-87ed75256bcb}, !- Handle
  {0ba9ca0f-5fee-4fee-8a5b-7e7e15b05d18}, !- Name
  {7b06eb44-55fd-46d3-b91b-630e891a5853}, !- Source Object
  15,                                     !- Outlet Port
  {9d817067-6e28-44f7-a742-16ccd59de636}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {acae57d8-a585-4728-9058-74c73aaf8b97}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {237d0217-972c-4260-9494-82458da7cd08}, !- Reference Setpoint Node Name
  {237d0217-972c-4260-9494-82458da7cd08}, !- Mixed Air Stream Node Name
  {3e82ff36-c68f-4474-815e-0526f7a9aa52}, !- Outdoor Air Stream Node Name
  {aa9f5441-5682-44a9-a6b9-d682c151c113}, !- Return Air Stream Node Name
  {64dee777-ba6a-4096-acba-6994334d46a2}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2f7bc52a-b16c-4f05-8697-46747bd80a79}, !- Handle
  Sp-ElevatorCoreFlr4 Sys-3 Flr-4 Sch-C HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {80c1f85c-9481-4681-9abe-49352575e9b9}, !- Supply Air Inlet Node
  {06b4220f-5343-4f72-baca-6a0455aac47c}, !- Supply Air Outlet Node
  {ddcd58e3-484b-4544-9027-3c6ea5815727}, !- Exhaust Air Inlet Node
  {25b10309-b7e4-4a34-8c0a-4fba25578d79}, !- Exhaust Air Outlet Node
  93.7208784151006,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7f1953ce-101d-4112-9d23-8487190e0eac}, !- Handle
  Node 718,                               !- Name
  {06b4220f-5343-4f72-baca-6a0455aac47c}, !- Inlet Port
  {2aa75e41-03e8-4998-afa1-9032e963893c}; !- Outlet Port

OS:Connection,
  {80c1f85c-9481-4681-9abe-49352575e9b9}, !- Handle
  {776aed25-fa98-4ba0-aecb-2495f75c7f16}, !- Name
  {e14d8e58-7e22-471c-8a77-69d04c982408}, !- Source Object
  3,                                      !- Outlet Port
  {2f7bc52a-b16c-4f05-8697-46747bd80a79}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {06b4220f-5343-4f72-baca-6a0455aac47c}, !- Handle
  {64e94d98-744c-48ab-8162-c7ffafaeb1da}, !- Name
  {2f7bc52a-b16c-4f05-8697-46747bd80a79}, !- Source Object
  13,                                     !- Outlet Port
  {7f1953ce-101d-4112-9d23-8487190e0eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa75e41-03e8-4998-afa1-9032e963893c}, !- Handle
  {276884e9-bfde-41d1-8b57-36a87390f759}, !- Name
  {7f1953ce-101d-4112-9d23-8487190e0eac}, !- Source Object
  3,                                      !- Outlet Port
  {e365ce3a-a7af-4e4f-9626-221056365593}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b730e67e-cd3c-4834-955f-b3c82726ca57}, !- Handle
  Node 719,                               !- Name
  {9712c912-a706-41a3-b826-9fae75fe12de}, !- Inlet Port
  {ddcd58e3-484b-4544-9027-3c6ea5815727}; !- Outlet Port

OS:Connection,
  {9712c912-a706-41a3-b826-9fae75fe12de}, !- Handle
  {921a3ac3-86b9-4493-bdf5-8368dd3bd9b9}, !- Name
  {e365ce3a-a7af-4e4f-9626-221056365593}, !- Source Object
  7,                                      !- Outlet Port
  {b730e67e-cd3c-4834-955f-b3c82726ca57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddcd58e3-484b-4544-9027-3c6ea5815727}, !- Handle
  {ee44027a-0ab8-4835-904e-69dc3275a6f4}, !- Name
  {b730e67e-cd3c-4834-955f-b3c82726ca57}, !- Source Object
  3,                                      !- Outlet Port
  {2f7bc52a-b16c-4f05-8697-46747bd80a79}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {25b10309-b7e4-4a34-8c0a-4fba25578d79}, !- Handle
  {802e5987-382d-4ce1-8571-585323f1dc2b}, !- Name
  {2f7bc52a-b16c-4f05-8697-46747bd80a79}, !- Source Object
  15,                                     !- Outlet Port
  {85f3af19-0638-49ef-967f-c145a0f82fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4ebe1fd3-e5da-4a42-8e44-ecef8a8e01d6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b99fb89f-aee4-4049-8ec2-e140b81ebab1}, !- Reference Setpoint Node Name
  {b99fb89f-aee4-4049-8ec2-e140b81ebab1}, !- Mixed Air Stream Node Name
  {e14d8e58-7e22-471c-8a77-69d04c982408}, !- Outdoor Air Stream Node Name
  {49d3d9b2-6bb9-4bae-9655-9368c8b81be4}, !- Return Air Stream Node Name
  {7f1953ce-101d-4112-9d23-8487190e0eac}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0edda57a-6c55-4768-80f7-89c44fa67a07}, !- Handle
  Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4f7540f7-f82d-4811-821c-291e20be0a64}, !- Supply Air Inlet Node
  {bb2b6465-ce1a-4503-860d-2a9ad825482b}, !- Supply Air Outlet Node
  {3571cdfb-fd4b-49b8-a4e0-aba8ed40b25a}, !- Exhaust Air Inlet Node
  {3b00a89c-f1e4-4293-9206-a30f3f3b1245}, !- Exhaust Air Outlet Node
  71.9884384333578,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ff10e77c-b77b-4218-88d1-70f06529fff5}, !- Handle
  Node 720,                               !- Name
  {bb2b6465-ce1a-4503-860d-2a9ad825482b}, !- Inlet Port
  {e5bc7b36-7e83-4cd6-9876-4a3fc9f8673d}; !- Outlet Port

OS:Connection,
  {4f7540f7-f82d-4811-821c-291e20be0a64}, !- Handle
  {1786d3c5-a89d-456e-996c-865e93b8e938}, !- Name
  {ae785398-b243-4664-b82b-611ea755fb75}, !- Source Object
  3,                                      !- Outlet Port
  {0edda57a-6c55-4768-80f7-89c44fa67a07}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb2b6465-ce1a-4503-860d-2a9ad825482b}, !- Handle
  {f02cf373-5e57-434d-895b-341ec05303c1}, !- Name
  {0edda57a-6c55-4768-80f7-89c44fa67a07}, !- Source Object
  13,                                     !- Outlet Port
  {ff10e77c-b77b-4218-88d1-70f06529fff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5bc7b36-7e83-4cd6-9876-4a3fc9f8673d}, !- Handle
  {641b4d88-545f-416d-be40-65d20264223c}, !- Name
  {ff10e77c-b77b-4218-88d1-70f06529fff5}, !- Source Object
  3,                                      !- Outlet Port
  {9d2726aa-e33d-4ac5-8c65-fd29d1823856}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b132530-94e0-4431-bdd1-05514bff3402}, !- Handle
  Node 721,                               !- Name
  {a26e42a1-74ef-4284-8cdf-4f6cd3067186}, !- Inlet Port
  {3571cdfb-fd4b-49b8-a4e0-aba8ed40b25a}; !- Outlet Port

OS:Connection,
  {a26e42a1-74ef-4284-8cdf-4f6cd3067186}, !- Handle
  {371f5f4d-8c91-4e8a-b236-2e88cb8db976}, !- Name
  {9d2726aa-e33d-4ac5-8c65-fd29d1823856}, !- Source Object
  7,                                      !- Outlet Port
  {3b132530-94e0-4431-bdd1-05514bff3402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3571cdfb-fd4b-49b8-a4e0-aba8ed40b25a}, !- Handle
  {b2b4497f-bba6-4d2b-8f75-211c4eda76bc}, !- Name
  {3b132530-94e0-4431-bdd1-05514bff3402}, !- Source Object
  3,                                      !- Outlet Port
  {0edda57a-6c55-4768-80f7-89c44fa67a07}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3b00a89c-f1e4-4293-9206-a30f3f3b1245}, !- Handle
  {14605fbd-db86-4c67-9f82-74fa51f3d1d5}, !- Name
  {0edda57a-6c55-4768-80f7-89c44fa67a07}, !- Source Object
  15,                                     !- Outlet Port
  {5b037361-6edd-4d38-8096-8c270f88f456}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {55c75291-8876-4538-b627-747c982326af}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {67bbb631-08b8-42e7-907b-7e5484e59179}, !- Reference Setpoint Node Name
  {67bbb631-08b8-42e7-907b-7e5484e59179}, !- Mixed Air Stream Node Name
  {ae785398-b243-4664-b82b-611ea755fb75}, !- Outdoor Air Stream Node Name
  {2a136109-8f73-415c-954b-ff9d738ee7e3}, !- Return Air Stream Node Name
  {ff10e77c-b77b-4218-88d1-70f06529fff5}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b07131c6-d103-4331-afbd-9e97bce47846}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {77fcab41-0a20-47d8-9824-75f71b32b561}, !- Supply Air Inlet Node
  {644426d7-b3c5-4dc1-a7f5-9e0a9d41b016}, !- Supply Air Outlet Node
  {2b2dceef-a415-4f17-8b35-f03961b40c5c}, !- Exhaust Air Inlet Node
  {4c571abb-0f21-4f8e-b37d-08f1e5fa9312}, !- Exhaust Air Outlet Node
  218.193774659161,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1ce90cf4-a79d-4b73-9ccb-9ab914649834}, !- Handle
  Node 722,                               !- Name
  {644426d7-b3c5-4dc1-a7f5-9e0a9d41b016}, !- Inlet Port
  {45ecbfee-c323-48e2-9369-64221a81cac2}; !- Outlet Port

OS:Connection,
  {77fcab41-0a20-47d8-9824-75f71b32b561}, !- Handle
  {031c08d8-fa24-48a3-8b02-201112a5b5e8}, !- Name
  {b093b286-25b0-40e3-b095-b645134c4bf4}, !- Source Object
  3,                                      !- Outlet Port
  {b07131c6-d103-4331-afbd-9e97bce47846}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {644426d7-b3c5-4dc1-a7f5-9e0a9d41b016}, !- Handle
  {5dc1883e-e028-44fe-9e5b-8885dd8293a4}, !- Name
  {b07131c6-d103-4331-afbd-9e97bce47846}, !- Source Object
  13,                                     !- Outlet Port
  {1ce90cf4-a79d-4b73-9ccb-9ab914649834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ecbfee-c323-48e2-9369-64221a81cac2}, !- Handle
  {b542e4b4-f858-47d5-983a-b66eccb08d3c}, !- Name
  {1ce90cf4-a79d-4b73-9ccb-9ab914649834}, !- Source Object
  3,                                      !- Outlet Port
  {73c590f0-8982-479c-8f2b-9a09c5574afc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {542f98b5-f0cc-4356-a28c-3a6ff9c3a31b}, !- Handle
  Node 723,                               !- Name
  {f12647b2-d4a5-4493-a360-ac769c6927f1}, !- Inlet Port
  {2b2dceef-a415-4f17-8b35-f03961b40c5c}; !- Outlet Port

OS:Connection,
  {f12647b2-d4a5-4493-a360-ac769c6927f1}, !- Handle
  {0d8fb08e-aadb-4ed1-acc0-192bd431da01}, !- Name
  {73c590f0-8982-479c-8f2b-9a09c5574afc}, !- Source Object
  7,                                      !- Outlet Port
  {542f98b5-f0cc-4356-a28c-3a6ff9c3a31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2dceef-a415-4f17-8b35-f03961b40c5c}, !- Handle
  {78c18269-6d6b-4410-b71f-cf6ecfa1ba32}, !- Name
  {542f98b5-f0cc-4356-a28c-3a6ff9c3a31b}, !- Source Object
  3,                                      !- Outlet Port
  {b07131c6-d103-4331-afbd-9e97bce47846}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4c571abb-0f21-4f8e-b37d-08f1e5fa9312}, !- Handle
  {1fde2d71-b1b8-4f18-8ca6-7d3d8b077376}, !- Name
  {b07131c6-d103-4331-afbd-9e97bce47846}, !- Source Object
  15,                                     !- Outlet Port
  {396f1d93-5189-46b4-9cae-2ee93ec54f61}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {eee4a152-51ba-4b77-ac01-f354b03e1315}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e687678e-e203-4689-b7f3-74a65bd58072}, !- Reference Setpoint Node Name
  {e687678e-e203-4689-b7f3-74a65bd58072}, !- Mixed Air Stream Node Name
  {b093b286-25b0-40e3-b095-b645134c4bf4}, !- Outdoor Air Stream Node Name
  {e66ceb4c-2fff-4108-a4bd-fa1bfcc6ab52}, !- Return Air Stream Node Name
  {1ce90cf4-a79d-4b73-9ccb-9ab914649834}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bfd185e5-5a80-4765-9900-79b85a56f4fa}, !- Handle
  Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {05c1c79b-1b5d-4f71-b7ed-c058580bbcd7}, !- Supply Air Inlet Node
  {4fed4228-d5ae-4464-b4b1-6ea8a59f83ac}, !- Supply Air Outlet Node
  {63eea8f7-fc69-4177-93c1-c32c360f9a3f}, !- Exhaust Air Inlet Node
  {f09da689-8677-4e63-be2e-c4c957ece4ee}, !- Exhaust Air Outlet Node
  54.3885448848282,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a0a6b61c-f86d-4df7-a4f3-60e9b904ebcb}, !- Handle
  Node 724,                               !- Name
  {4fed4228-d5ae-4464-b4b1-6ea8a59f83ac}, !- Inlet Port
  {7a80a8ef-51b5-4afc-9640-db4f433dadcb}; !- Outlet Port

OS:Connection,
  {05c1c79b-1b5d-4f71-b7ed-c058580bbcd7}, !- Handle
  {772ebb3a-a213-442f-b0e3-4061769f7449}, !- Name
  {5fef70e6-8f1f-4340-81a8-de24afb851aa}, !- Source Object
  3,                                      !- Outlet Port
  {bfd185e5-5a80-4765-9900-79b85a56f4fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4fed4228-d5ae-4464-b4b1-6ea8a59f83ac}, !- Handle
  {01f8a68a-4351-408b-aed3-70b9cdb058dc}, !- Name
  {bfd185e5-5a80-4765-9900-79b85a56f4fa}, !- Source Object
  13,                                     !- Outlet Port
  {a0a6b61c-f86d-4df7-a4f3-60e9b904ebcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a80a8ef-51b5-4afc-9640-db4f433dadcb}, !- Handle
  {8365da61-d077-4693-9d1a-ecf1f0ad403d}, !- Name
  {a0a6b61c-f86d-4df7-a4f3-60e9b904ebcb}, !- Source Object
  3,                                      !- Outlet Port
  {2c86deb0-a1a8-495c-9f7c-f73d6841c6ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c152502b-b640-4027-ab23-1b2132807160}, !- Handle
  Node 725,                               !- Name
  {15c588f2-0316-4199-b889-ffb53439f0e8}, !- Inlet Port
  {63eea8f7-fc69-4177-93c1-c32c360f9a3f}; !- Outlet Port

OS:Connection,
  {15c588f2-0316-4199-b889-ffb53439f0e8}, !- Handle
  {c01dc746-5dd3-41c3-be8c-246fe77b9520}, !- Name
  {2c86deb0-a1a8-495c-9f7c-f73d6841c6ec}, !- Source Object
  7,                                      !- Outlet Port
  {c152502b-b640-4027-ab23-1b2132807160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63eea8f7-fc69-4177-93c1-c32c360f9a3f}, !- Handle
  {b57b1feb-18f6-4474-abd2-5469b2c0d609}, !- Name
  {c152502b-b640-4027-ab23-1b2132807160}, !- Source Object
  3,                                      !- Outlet Port
  {bfd185e5-5a80-4765-9900-79b85a56f4fa}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f09da689-8677-4e63-be2e-c4c957ece4ee}, !- Handle
  {4bbea92f-f66e-4cbc-9dbc-6dc59457fe50}, !- Name
  {bfd185e5-5a80-4765-9900-79b85a56f4fa}, !- Source Object
  15,                                     !- Outlet Port
  {2a403753-836d-4e10-bc89-e3f1e212d8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bc9a082e-2946-4349-888a-a72fd0a15b5a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {94e0c01a-9081-4a4a-8b67-bf300bf149be}, !- Reference Setpoint Node Name
  {94e0c01a-9081-4a4a-8b67-bf300bf149be}, !- Mixed Air Stream Node Name
  {5fef70e6-8f1f-4340-81a8-de24afb851aa}, !- Outdoor Air Stream Node Name
  {3f431ab5-5541-4586-9b2e-1df16c5a5090}, !- Return Air Stream Node Name
  {a0a6b61c-f86d-4df7-a4f3-60e9b904ebcb}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e52f1ef5-9680-4414-920b-86fa7ea42694}, !- Handle
  Sp-FrontStairsFlr2 Sys-3 Flr-2 Sch-F HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0a1e4485-9ba4-4f56-af72-732a1cec4b77}, !- Supply Air Inlet Node
  {14f390e8-e01b-4115-a16e-c0b89c9781fb}, !- Supply Air Outlet Node
  {c9b2ee93-afba-4237-851f-5c34b6ac4d0d}, !- Exhaust Air Inlet Node
  {ba6772d9-0e19-4acd-9792-137e849e4242}, !- Exhaust Air Outlet Node
  54.3885448848282,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {002e77bb-1ef3-435d-b9ef-fac8c30989d6}, !- Handle
  Node 726,                               !- Name
  {14f390e8-e01b-4115-a16e-c0b89c9781fb}, !- Inlet Port
  {8833c209-8d73-416d-9054-b85db3dc63a8}; !- Outlet Port

OS:Connection,
  {0a1e4485-9ba4-4f56-af72-732a1cec4b77}, !- Handle
  {70e2102f-5834-44b4-8317-6c25206a7778}, !- Name
  {3160aaa2-6a88-426c-b385-3827bad5a911}, !- Source Object
  3,                                      !- Outlet Port
  {e52f1ef5-9680-4414-920b-86fa7ea42694}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {14f390e8-e01b-4115-a16e-c0b89c9781fb}, !- Handle
  {237139cb-266e-4d1c-a83d-98837281b148}, !- Name
  {e52f1ef5-9680-4414-920b-86fa7ea42694}, !- Source Object
  13,                                     !- Outlet Port
  {002e77bb-1ef3-435d-b9ef-fac8c30989d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8833c209-8d73-416d-9054-b85db3dc63a8}, !- Handle
  {67e6dcba-1c6f-4306-88aa-c28746242517}, !- Name
  {002e77bb-1ef3-435d-b9ef-fac8c30989d6}, !- Source Object
  3,                                      !- Outlet Port
  {5ce43210-2199-4022-ac80-c8538208d037}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74b94808-5474-4281-b123-f8f8cee4e5a3}, !- Handle
  Node 727,                               !- Name
  {1d06bf33-c32a-4a33-a7dc-bca753822cdc}, !- Inlet Port
  {c9b2ee93-afba-4237-851f-5c34b6ac4d0d}; !- Outlet Port

OS:Connection,
  {1d06bf33-c32a-4a33-a7dc-bca753822cdc}, !- Handle
  {1019da37-986e-41bb-9554-626e3ea1c480}, !- Name
  {5ce43210-2199-4022-ac80-c8538208d037}, !- Source Object
  7,                                      !- Outlet Port
  {74b94808-5474-4281-b123-f8f8cee4e5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b2ee93-afba-4237-851f-5c34b6ac4d0d}, !- Handle
  {73de4c39-b341-4689-a09a-e7e1c0e3d40b}, !- Name
  {74b94808-5474-4281-b123-f8f8cee4e5a3}, !- Source Object
  3,                                      !- Outlet Port
  {e52f1ef5-9680-4414-920b-86fa7ea42694}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ba6772d9-0e19-4acd-9792-137e849e4242}, !- Handle
  {c521ae16-9900-4fbb-b47f-1a827d3ed5c5}, !- Name
  {e52f1ef5-9680-4414-920b-86fa7ea42694}, !- Source Object
  15,                                     !- Outlet Port
  {afd9767f-1917-4c77-978c-3d28b71823f3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e83e2183-9559-4323-8919-d8048ff88e45}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {274a7331-7690-476c-834a-7a997b969482}, !- Reference Setpoint Node Name
  {274a7331-7690-476c-834a-7a997b969482}, !- Mixed Air Stream Node Name
  {3160aaa2-6a88-426c-b385-3827bad5a911}, !- Outdoor Air Stream Node Name
  {84e9f4ab-f172-44bf-badb-a941438607ea}, !- Return Air Stream Node Name
  {002e77bb-1ef3-435d-b9ef-fac8c30989d6}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e2d480a9-a7f2-47c4-ab0d-2caba3ddd920}, !- Handle
  Sp-FrontStairsFlr3 Sys-3 Flr-3 Sch-F HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1fb9c333-76c4-44c6-8682-79c4e6f9f704}, !- Supply Air Inlet Node
  {eb860e63-758b-4196-9b40-85da503a61d3}, !- Supply Air Outlet Node
  {db45186c-009d-4156-a198-9be9e5d4c2db}, !- Exhaust Air Inlet Node
  {6fa539c0-3877-47b2-b78c-fbd6880c34e1}, !- Exhaust Air Outlet Node
  54.3885448848282,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {904af36c-61da-464f-bc06-7c10e8addefa}, !- Handle
  Node 728,                               !- Name
  {eb860e63-758b-4196-9b40-85da503a61d3}, !- Inlet Port
  {98318bff-20b6-4ae7-b55d-db346898fd74}; !- Outlet Port

OS:Connection,
  {1fb9c333-76c4-44c6-8682-79c4e6f9f704}, !- Handle
  {68374a1a-cd22-43d7-b115-169c4305e3d5}, !- Name
  {04128058-7b33-44ed-9352-bb8af13dda2b}, !- Source Object
  3,                                      !- Outlet Port
  {e2d480a9-a7f2-47c4-ab0d-2caba3ddd920}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eb860e63-758b-4196-9b40-85da503a61d3}, !- Handle
  {d5bbf779-44f5-478c-b057-ca124e227330}, !- Name
  {e2d480a9-a7f2-47c4-ab0d-2caba3ddd920}, !- Source Object
  13,                                     !- Outlet Port
  {904af36c-61da-464f-bc06-7c10e8addefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98318bff-20b6-4ae7-b55d-db346898fd74}, !- Handle
  {d55778e6-b03b-472a-a33a-92551b8a9eb6}, !- Name
  {904af36c-61da-464f-bc06-7c10e8addefa}, !- Source Object
  3,                                      !- Outlet Port
  {cf49b09b-aa24-4d50-ad58-6b0ab1d35f30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f64ab574-ad82-4c46-a710-ff27dbc06c98}, !- Handle
  Node 729,                               !- Name
  {d4f8ed78-5f2e-41e7-b487-786aecf40c51}, !- Inlet Port
  {db45186c-009d-4156-a198-9be9e5d4c2db}; !- Outlet Port

OS:Connection,
  {d4f8ed78-5f2e-41e7-b487-786aecf40c51}, !- Handle
  {be97c52b-ba8f-4c90-8513-3ef27b900063}, !- Name
  {cf49b09b-aa24-4d50-ad58-6b0ab1d35f30}, !- Source Object
  7,                                      !- Outlet Port
  {f64ab574-ad82-4c46-a710-ff27dbc06c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db45186c-009d-4156-a198-9be9e5d4c2db}, !- Handle
  {5fc446e1-7147-4161-9cf8-62743a04f343}, !- Name
  {f64ab574-ad82-4c46-a710-ff27dbc06c98}, !- Source Object
  3,                                      !- Outlet Port
  {e2d480a9-a7f2-47c4-ab0d-2caba3ddd920}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6fa539c0-3877-47b2-b78c-fbd6880c34e1}, !- Handle
  {67732273-f914-43a6-9e31-67c88053999e}, !- Name
  {e2d480a9-a7f2-47c4-ab0d-2caba3ddd920}, !- Source Object
  15,                                     !- Outlet Port
  {609efbe4-20e4-4cc7-8ee7-04444f97aa49}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9c0a596a-44ca-40e8-b690-d848c354ff62}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8f8aacde-2de7-47fd-9a66-2c7f46442e04}, !- Reference Setpoint Node Name
  {8f8aacde-2de7-47fd-9a66-2c7f46442e04}, !- Mixed Air Stream Node Name
  {04128058-7b33-44ed-9352-bb8af13dda2b}, !- Outdoor Air Stream Node Name
  {f1638a85-491c-4c08-904c-f23763b73f4e}, !- Return Air Stream Node Name
  {904af36c-61da-464f-bc06-7c10e8addefa}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f75ee479-9f8f-4165-ae0b-b03e0b9dd2ba}, !- Handle
  Sp-FrontStairsFlr4 Sys-3 Flr-4 Sch-F HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {96caf9e8-072e-4c3e-a38f-9767556a2120}, !- Supply Air Inlet Node
  {f68c9c39-8159-49a1-9849-11f8bec1a04b}, !- Supply Air Outlet Node
  {718b38ae-fa2f-40b6-ade2-dd2f43fb11f2}, !- Exhaust Air Inlet Node
  {4733adbf-6cf1-47e5-a9ea-669fbe0bba14}, !- Exhaust Air Outlet Node
  54.3885448848282,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d204721c-b796-46fb-ad52-de5c8eb6db4d}, !- Handle
  Node 730,                               !- Name
  {f68c9c39-8159-49a1-9849-11f8bec1a04b}, !- Inlet Port
  {130080b6-9167-4e55-b205-100300b588cd}; !- Outlet Port

OS:Connection,
  {96caf9e8-072e-4c3e-a38f-9767556a2120}, !- Handle
  {7822d64e-acd5-4d3c-b1b4-355aa79a5f86}, !- Name
  {41b18739-e16d-4166-afb0-64e56eaea36a}, !- Source Object
  3,                                      !- Outlet Port
  {f75ee479-9f8f-4165-ae0b-b03e0b9dd2ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f68c9c39-8159-49a1-9849-11f8bec1a04b}, !- Handle
  {83542df9-8144-4a1b-b78d-4732aa9c82bc}, !- Name
  {f75ee479-9f8f-4165-ae0b-b03e0b9dd2ba}, !- Source Object
  13,                                     !- Outlet Port
  {d204721c-b796-46fb-ad52-de5c8eb6db4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130080b6-9167-4e55-b205-100300b588cd}, !- Handle
  {a9da92c9-4416-453a-b02c-cb9705989f51}, !- Name
  {d204721c-b796-46fb-ad52-de5c8eb6db4d}, !- Source Object
  3,                                      !- Outlet Port
  {79e355db-118e-42f0-8d0e-384daad83042}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {832e8e8e-69fb-4012-bf1a-c0bfa836787d}, !- Handle
  Node 731,                               !- Name
  {adb17fa6-466d-4167-878b-e5263e931a02}, !- Inlet Port
  {718b38ae-fa2f-40b6-ade2-dd2f43fb11f2}; !- Outlet Port

OS:Connection,
  {adb17fa6-466d-4167-878b-e5263e931a02}, !- Handle
  {9167945e-9a99-489b-ae91-c75f701f54b9}, !- Name
  {79e355db-118e-42f0-8d0e-384daad83042}, !- Source Object
  7,                                      !- Outlet Port
  {832e8e8e-69fb-4012-bf1a-c0bfa836787d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718b38ae-fa2f-40b6-ade2-dd2f43fb11f2}, !- Handle
  {802d16f7-7289-44cb-9ab0-d45fa5c2d9c1}, !- Name
  {832e8e8e-69fb-4012-bf1a-c0bfa836787d}, !- Source Object
  3,                                      !- Outlet Port
  {f75ee479-9f8f-4165-ae0b-b03e0b9dd2ba}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4733adbf-6cf1-47e5-a9ea-669fbe0bba14}, !- Handle
  {7cbf8c1c-4e19-470e-8801-2584e977eddc}, !- Name
  {f75ee479-9f8f-4165-ae0b-b03e0b9dd2ba}, !- Source Object
  15,                                     !- Outlet Port
  {ddb17314-05c7-4419-ab4c-7eca56e35843}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c94a7dde-1d59-441b-bc26-f9faae292143}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1a40484b-1305-459c-b558-d47a567b3499}, !- Reference Setpoint Node Name
  {1a40484b-1305-459c-b558-d47a567b3499}, !- Mixed Air Stream Node Name
  {41b18739-e16d-4166-afb0-64e56eaea36a}, !- Outdoor Air Stream Node Name
  {421d4e0d-4ead-4e06-9fc5-8c9168b9e66e}, !- Return Air Stream Node Name
  {d204721c-b796-46fb-ad52-de5c8eb6db4d}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d8900e2a-b6a5-4a92-906c-65d90adb07ac}, !- Handle
  Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-F HPlcmt-north ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {29601d65-5141-4f9f-8908-c687b9b10817}, !- Supply Air Inlet Node
  {0bc74182-0fe5-4056-9a82-e4a74a7bdde5}, !- Supply Air Outlet Node
  {8baa9492-6e0c-47d7-8b48-520071bc1ab1}, !- Exhaust Air Inlet Node
  {169ed170-417a-40af-90ab-dd7543e1a817}, !- Exhaust Air Outlet Node
  53.1999806451872,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3e34100f-69a2-4199-a294-caba70ce6993}, !- Handle
  Node 732,                               !- Name
  {0bc74182-0fe5-4056-9a82-e4a74a7bdde5}, !- Inlet Port
  {9f8e155c-f1d7-4d7c-9a85-2cc519d5630e}; !- Outlet Port

OS:Connection,
  {29601d65-5141-4f9f-8908-c687b9b10817}, !- Handle
  {069639bf-fad0-428e-bea9-ab3292a91609}, !- Name
  {d27717fc-bb80-432b-8c5a-b5fbe898899f}, !- Source Object
  3,                                      !- Outlet Port
  {d8900e2a-b6a5-4a92-906c-65d90adb07ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0bc74182-0fe5-4056-9a82-e4a74a7bdde5}, !- Handle
  {d03e6e12-4a19-4e27-8db7-6a4975c1abad}, !- Name
  {d8900e2a-b6a5-4a92-906c-65d90adb07ac}, !- Source Object
  13,                                     !- Outlet Port
  {3e34100f-69a2-4199-a294-caba70ce6993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8e155c-f1d7-4d7c-9a85-2cc519d5630e}, !- Handle
  {6e9d6184-ceea-4223-983a-1572b98b786d}, !- Name
  {3e34100f-69a2-4199-a294-caba70ce6993}, !- Source Object
  3,                                      !- Outlet Port
  {3ffe6a2e-0998-43a0-9053-c76059911e47}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0cc566c7-a383-48b6-8d2e-082e0a365899}, !- Handle
  Node 733,                               !- Name
  {965e9ec7-4bd9-4bac-b2ec-f46763205b9f}, !- Inlet Port
  {8baa9492-6e0c-47d7-8b48-520071bc1ab1}; !- Outlet Port

OS:Connection,
  {965e9ec7-4bd9-4bac-b2ec-f46763205b9f}, !- Handle
  {9736f7c5-0df0-4b70-a651-29eb597a1074}, !- Name
  {3ffe6a2e-0998-43a0-9053-c76059911e47}, !- Source Object
  7,                                      !- Outlet Port
  {0cc566c7-a383-48b6-8d2e-082e0a365899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8baa9492-6e0c-47d7-8b48-520071bc1ab1}, !- Handle
  {563d7d87-ce71-4c0e-8c84-32fa4a748362}, !- Name
  {0cc566c7-a383-48b6-8d2e-082e0a365899}, !- Source Object
  3,                                      !- Outlet Port
  {d8900e2a-b6a5-4a92-906c-65d90adb07ac}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {169ed170-417a-40af-90ab-dd7543e1a817}, !- Handle
  {990c364d-4be9-458c-bb15-1debac354818}, !- Name
  {d8900e2a-b6a5-4a92-906c-65d90adb07ac}, !- Source Object
  15,                                     !- Outlet Port
  {e874da7f-434c-4a23-bd2e-d399d0bd0560}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cfe78034-1707-4205-8863-499ef9c6da28}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6e37d25b-0ae7-458a-863a-e7a0167dba55}, !- Reference Setpoint Node Name
  {6e37d25b-0ae7-458a-863a-e7a0167dba55}, !- Mixed Air Stream Node Name
  {d27717fc-bb80-432b-8c5a-b5fbe898899f}, !- Outdoor Air Stream Node Name
  {0f725fb6-caed-4a56-bb83-f6fa7907270b}, !- Return Air Stream Node Name
  {3e34100f-69a2-4199-a294-caba70ce6993}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cdf40869-8ed4-4cc3-be67-2de0ac9a4742}, !- Handle
  Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-F HPlcmt-north ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fb98f255-63b8-4655-a013-350300551760}, !- Supply Air Inlet Node
  {86f7af87-0d9a-4b73-bfde-529e9ec2dff5}, !- Supply Air Outlet Node
  {0413682c-6c71-4aee-be91-ed79449e75ef}, !- Exhaust Air Inlet Node
  {da5abfd0-94f0-4344-a12d-ffc4666d8b39}, !- Exhaust Air Outlet Node
  53.1999806451872,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b41032ae-576f-4cac-a229-62ffef2c6f64}, !- Handle
  Node 734,                               !- Name
  {86f7af87-0d9a-4b73-bfde-529e9ec2dff5}, !- Inlet Port
  {f42d84bd-0c0e-43e9-830a-f91d10a7654d}; !- Outlet Port

OS:Connection,
  {fb98f255-63b8-4655-a013-350300551760}, !- Handle
  {5f638b13-1b74-4cc3-92d6-cf74e6d59bc0}, !- Name
  {38d09c88-8028-4726-a0e8-200bb09b6cab}, !- Source Object
  3,                                      !- Outlet Port
  {cdf40869-8ed4-4cc3-be67-2de0ac9a4742}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {86f7af87-0d9a-4b73-bfde-529e9ec2dff5}, !- Handle
  {ffa382b1-4120-4901-aa0b-8cb31a8812ea}, !- Name
  {cdf40869-8ed4-4cc3-be67-2de0ac9a4742}, !- Source Object
  13,                                     !- Outlet Port
  {b41032ae-576f-4cac-a229-62ffef2c6f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42d84bd-0c0e-43e9-830a-f91d10a7654d}, !- Handle
  {8f4cf311-8177-4027-9fb6-83cca9721528}, !- Name
  {b41032ae-576f-4cac-a229-62ffef2c6f64}, !- Source Object
  3,                                      !- Outlet Port
  {a0a684b3-80df-41f3-b6d2-99fcba6f17b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {76332b1c-dc31-40a2-8bdc-bff9e1b1b213}, !- Handle
  Node 735,                               !- Name
  {7e107822-7d10-4de5-8c42-f23098b16d12}, !- Inlet Port
  {0413682c-6c71-4aee-be91-ed79449e75ef}; !- Outlet Port

OS:Connection,
  {7e107822-7d10-4de5-8c42-f23098b16d12}, !- Handle
  {a171232b-bd33-4272-9571-fd89873be1c8}, !- Name
  {a0a684b3-80df-41f3-b6d2-99fcba6f17b2}, !- Source Object
  7,                                      !- Outlet Port
  {76332b1c-dc31-40a2-8bdc-bff9e1b1b213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0413682c-6c71-4aee-be91-ed79449e75ef}, !- Handle
  {5cbde987-3bc9-446a-8605-889e13ff279d}, !- Name
  {76332b1c-dc31-40a2-8bdc-bff9e1b1b213}, !- Source Object
  3,                                      !- Outlet Port
  {cdf40869-8ed4-4cc3-be67-2de0ac9a4742}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {da5abfd0-94f0-4344-a12d-ffc4666d8b39}, !- Handle
  {4c5d2c8e-f34e-4484-88d6-7e2ae539a5b3}, !- Name
  {cdf40869-8ed4-4cc3-be67-2de0ac9a4742}, !- Source Object
  15,                                     !- Outlet Port
  {b27ce9d8-6915-4ab6-8c55-eb9b12d783c0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {69cf9372-e231-4ad6-ab6e-c2745b0a711e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8fe3d09a-efe6-4a43-9d00-4982142e64f6}, !- Reference Setpoint Node Name
  {8fe3d09a-efe6-4a43-9d00-4982142e64f6}, !- Mixed Air Stream Node Name
  {38d09c88-8028-4726-a0e8-200bb09b6cab}, !- Outdoor Air Stream Node Name
  {79662e31-efbf-4a43-b3cd-c9a5ea51fd7d}, !- Return Air Stream Node Name
  {b41032ae-576f-4cac-a229-62ffef2c6f64}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bcc79870-15de-468f-a96d-efaa1aadf3ed}, !- Handle
  Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-F HPlcmt-north ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bf008748-e358-46e4-a09d-22086da4ff5e}, !- Supply Air Inlet Node
  {0afaf597-5465-4ba1-82b7-c844c3dab9ca}, !- Supply Air Outlet Node
  {3dcdcad7-50e6-4c36-ad40-421ef40e8b27}, !- Exhaust Air Inlet Node
  {796bdd8a-9756-4054-807d-9a489e51f376}, !- Exhaust Air Outlet Node
  53.1999806451872,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {46993945-07f9-45c3-9179-2691d7ab3793}, !- Handle
  Node 736,                               !- Name
  {0afaf597-5465-4ba1-82b7-c844c3dab9ca}, !- Inlet Port
  {1a744f4d-fa4f-43c3-910c-7c59d30b3923}; !- Outlet Port

OS:Connection,
  {bf008748-e358-46e4-a09d-22086da4ff5e}, !- Handle
  {cceaaf29-bae7-420d-b96a-f473d1d5941e}, !- Name
  {af972c7c-a5d1-478b-9747-ce8865b101ec}, !- Source Object
  3,                                      !- Outlet Port
  {bcc79870-15de-468f-a96d-efaa1aadf3ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0afaf597-5465-4ba1-82b7-c844c3dab9ca}, !- Handle
  {97fc9c84-1f15-49c0-b747-9ee610b346bc}, !- Name
  {bcc79870-15de-468f-a96d-efaa1aadf3ed}, !- Source Object
  13,                                     !- Outlet Port
  {46993945-07f9-45c3-9179-2691d7ab3793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a744f4d-fa4f-43c3-910c-7c59d30b3923}, !- Handle
  {abefced7-ec62-4584-af3d-51cbb44430fe}, !- Name
  {46993945-07f9-45c3-9179-2691d7ab3793}, !- Source Object
  3,                                      !- Outlet Port
  {6d2e2b06-7eaa-4775-91a9-d7ec48e546f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a734b4c7-af33-41dd-9cfe-8dfe4ce64564}, !- Handle
  Node 737,                               !- Name
  {0c70c41a-81d9-449e-8ba6-858ad32a790a}, !- Inlet Port
  {3dcdcad7-50e6-4c36-ad40-421ef40e8b27}; !- Outlet Port

OS:Connection,
  {0c70c41a-81d9-449e-8ba6-858ad32a790a}, !- Handle
  {1218926e-f68d-4944-b483-b40bd7b76aa5}, !- Name
  {6d2e2b06-7eaa-4775-91a9-d7ec48e546f8}, !- Source Object
  7,                                      !- Outlet Port
  {a734b4c7-af33-41dd-9cfe-8dfe4ce64564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcdcad7-50e6-4c36-ad40-421ef40e8b27}, !- Handle
  {5274d8cf-5c95-48b5-9bfb-e76ff2e5b2d1}, !- Name
  {a734b4c7-af33-41dd-9cfe-8dfe4ce64564}, !- Source Object
  3,                                      !- Outlet Port
  {bcc79870-15de-468f-a96d-efaa1aadf3ed}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {796bdd8a-9756-4054-807d-9a489e51f376}, !- Handle
  {a4944408-0250-4b43-92ad-7d15c13abdc2}, !- Name
  {bcc79870-15de-468f-a96d-efaa1aadf3ed}, !- Source Object
  15,                                     !- Outlet Port
  {f1f070b1-0e3a-4ec9-9cfa-f9d7b2c2c275}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6e90baf4-8a53-4e62-bcb2-058b0f4b356c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b0ae8f80-751d-46b4-aad9-231d05fbdd07}, !- Reference Setpoint Node Name
  {b0ae8f80-751d-46b4-aad9-231d05fbdd07}, !- Mixed Air Stream Node Name
  {af972c7c-a5d1-478b-9747-ce8865b101ec}, !- Outdoor Air Stream Node Name
  {f8ec0ece-5cf6-459d-9208-3aa8bb82f1c0}, !- Return Air Stream Node Name
  {46993945-07f9-45c3-9179-2691d7ab3793}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ddba40d3-94a8-4378-b40c-f60f3bb9bd8e}, !- Handle
  Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-F HPlcmt-north ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2e51021d-24dc-466d-b721-9c833c984ec2}, !- Supply Air Inlet Node
  {276fb80a-8f7f-41e6-827d-f4343b3dcda0}, !- Supply Air Outlet Node
  {c9a4e7e4-e350-4bbe-ad66-494af565e830}, !- Exhaust Air Inlet Node
  {6cf9823c-ed71-4a53-b583-8c2d496fd4c9}, !- Exhaust Air Outlet Node
  53.1999806451872,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {66047685-7ac2-465a-af14-27febfcca572}, !- Handle
  Node 738,                               !- Name
  {276fb80a-8f7f-41e6-827d-f4343b3dcda0}, !- Inlet Port
  {95aff451-fd75-4fc7-9428-bb5ed0cf6334}; !- Outlet Port

OS:Connection,
  {2e51021d-24dc-466d-b721-9c833c984ec2}, !- Handle
  {5f552f6a-1498-4a27-aed8-40cec097bbab}, !- Name
  {1059e877-dbd9-4766-a82d-de440eb9c585}, !- Source Object
  3,                                      !- Outlet Port
  {ddba40d3-94a8-4378-b40c-f60f3bb9bd8e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {276fb80a-8f7f-41e6-827d-f4343b3dcda0}, !- Handle
  {d073717a-8d9c-40cf-8a0f-de8ffec09fc0}, !- Name
  {ddba40d3-94a8-4378-b40c-f60f3bb9bd8e}, !- Source Object
  13,                                     !- Outlet Port
  {66047685-7ac2-465a-af14-27febfcca572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95aff451-fd75-4fc7-9428-bb5ed0cf6334}, !- Handle
  {10a4aa64-9473-4e96-b9b6-496ce9b29f04}, !- Name
  {66047685-7ac2-465a-af14-27febfcca572}, !- Source Object
  3,                                      !- Outlet Port
  {f2a719d2-8ba8-459e-b332-283aea0a57ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b4f3df4a-9eca-40be-a93d-8d006cf62b25}, !- Handle
  Node 739,                               !- Name
  {c1ffcd83-d7b4-457f-8995-6ae6cc36ebad}, !- Inlet Port
  {c9a4e7e4-e350-4bbe-ad66-494af565e830}; !- Outlet Port

OS:Connection,
  {c1ffcd83-d7b4-457f-8995-6ae6cc36ebad}, !- Handle
  {c232db32-425c-4c26-98b8-ec64febda55a}, !- Name
  {f2a719d2-8ba8-459e-b332-283aea0a57ac}, !- Source Object
  7,                                      !- Outlet Port
  {b4f3df4a-9eca-40be-a93d-8d006cf62b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a4e7e4-e350-4bbe-ad66-494af565e830}, !- Handle
  {c5a3135c-955f-498d-8593-87f4dfb88c2a}, !- Name
  {b4f3df4a-9eca-40be-a93d-8d006cf62b25}, !- Source Object
  3,                                      !- Outlet Port
  {ddba40d3-94a8-4378-b40c-f60f3bb9bd8e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6cf9823c-ed71-4a53-b583-8c2d496fd4c9}, !- Handle
  {2de6cfbb-4928-4133-bb8a-f266f9749785}, !- Name
  {ddba40d3-94a8-4378-b40c-f60f3bb9bd8e}, !- Source Object
  15,                                     !- Outlet Port
  {33299cf4-9ab1-48bd-a2bc-a84997c34e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {103458fb-b89d-4946-9d0d-d02b3728d8a6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {690715d4-6fef-4ff0-bfce-459f42e7b9ca}, !- Reference Setpoint Node Name
  {690715d4-6fef-4ff0-bfce-459f42e7b9ca}, !- Mixed Air Stream Node Name
  {1059e877-dbd9-4766-a82d-de440eb9c585}, !- Outdoor Air Stream Node Name
  {c1805280-cd4c-4895-8846-311179a91733}, !- Return Air Stream Node Name
  {66047685-7ac2-465a-af14-27febfcca572}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e947cf67-cb95-4646-8ba5-08e9feefa22a}, !- Handle
  Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-F HPlcmt-north ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fa252579-6d5d-4c0e-a81a-56c508c41b55}, !- Supply Air Inlet Node
  {5fb21d38-1ea6-4faf-baba-ed31b754059c}, !- Supply Air Outlet Node
  {8879e60c-252c-419f-936f-96072e836a89}, !- Exhaust Air Inlet Node
  {d371dbda-de39-40b1-8b02-1bf09914238c}, !- Exhaust Air Outlet Node
  74.9598490326701,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {25b1d0aa-abcd-4bc4-87d8-190a5efe3dbb}, !- Handle
  Node 740,                               !- Name
  {5fb21d38-1ea6-4faf-baba-ed31b754059c}, !- Inlet Port
  {8f9eee62-cb9b-40c7-b17d-3c5fc5adf5e1}; !- Outlet Port

OS:Connection,
  {fa252579-6d5d-4c0e-a81a-56c508c41b55}, !- Handle
  {5395ce44-3d0e-4fe8-9a18-c565de01e06a}, !- Name
  {a68f6fb8-16ca-41dc-93ef-a24ef54a7288}, !- Source Object
  3,                                      !- Outlet Port
  {e947cf67-cb95-4646-8ba5-08e9feefa22a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5fb21d38-1ea6-4faf-baba-ed31b754059c}, !- Handle
  {54509675-3b21-40e5-b0f1-0d2a7252af25}, !- Name
  {e947cf67-cb95-4646-8ba5-08e9feefa22a}, !- Source Object
  13,                                     !- Outlet Port
  {25b1d0aa-abcd-4bc4-87d8-190a5efe3dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9eee62-cb9b-40c7-b17d-3c5fc5adf5e1}, !- Handle
  {5e7c31fd-472c-47db-ae07-41f6fc4a7a7a}, !- Name
  {25b1d0aa-abcd-4bc4-87d8-190a5efe3dbb}, !- Source Object
  3,                                      !- Outlet Port
  {7171c776-b22b-4350-8c37-13b6542bf0e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6d4f231-385c-4566-b081-60a5eb923d03}, !- Handle
  Node 741,                               !- Name
  {b333e1c2-cb5c-4019-a7ba-532ee073a155}, !- Inlet Port
  {8879e60c-252c-419f-936f-96072e836a89}; !- Outlet Port

OS:Connection,
  {b333e1c2-cb5c-4019-a7ba-532ee073a155}, !- Handle
  {d3bed6de-5494-44f3-aa72-55f80be34eb2}, !- Name
  {7171c776-b22b-4350-8c37-13b6542bf0e7}, !- Source Object
  7,                                      !- Outlet Port
  {c6d4f231-385c-4566-b081-60a5eb923d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8879e60c-252c-419f-936f-96072e836a89}, !- Handle
  {38190b5b-9e38-4a59-9578-8d3367c356c6}, !- Name
  {c6d4f231-385c-4566-b081-60a5eb923d03}, !- Source Object
  3,                                      !- Outlet Port
  {e947cf67-cb95-4646-8ba5-08e9feefa22a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d371dbda-de39-40b1-8b02-1bf09914238c}, !- Handle
  {05918a72-ac37-465b-ae77-44e046004c7c}, !- Name
  {e947cf67-cb95-4646-8ba5-08e9feefa22a}, !- Source Object
  15,                                     !- Outlet Port
  {d5b75700-5cd6-4c6f-bb7a-9fb71ebfec6b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {face150c-1c2e-4b6b-954c-20fe1395b263}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {335d1cc9-6569-4276-bd63-994785de2316}, !- Reference Setpoint Node Name
  {335d1cc9-6569-4276-bd63-994785de2316}, !- Mixed Air Stream Node Name
  {a68f6fb8-16ca-41dc-93ef-a24ef54a7288}, !- Outdoor Air Stream Node Name
  {d131b18d-3c06-4259-ad13-0e876311ca02}, !- Return Air Stream Node Name
  {25b1d0aa-abcd-4bc4-87d8-190a5efe3dbb}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {50bec096-ddb9-4fd8-b697-737015f71639}, !- Handle
  Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {62c03840-617e-4744-987b-604c9f44ce67}, !- Supply Air Inlet Node
  {609eada1-6f10-4b60-bc1b-f2205f4b40f0}, !- Supply Air Outlet Node
  {e49012e9-7893-4fa9-bdb1-597ffb477572}, !- Exhaust Air Inlet Node
  {0bfe6bb5-7282-4abc-8d87-e4bb35247199}, !- Exhaust Air Outlet Node
  57.1318915051261,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5a7f9b90-b8ae-4a52-8c9c-eec4702e992f}, !- Handle
  Node 742,                               !- Name
  {609eada1-6f10-4b60-bc1b-f2205f4b40f0}, !- Inlet Port
  {c927d699-98bd-4d2a-b1a1-e76bc86e5d24}; !- Outlet Port

OS:Connection,
  {62c03840-617e-4744-987b-604c9f44ce67}, !- Handle
  {1ccbf73a-b0e6-43f0-9f94-6474c33d3b19}, !- Name
  {5a440541-12f5-46d4-8d94-89698a04888d}, !- Source Object
  3,                                      !- Outlet Port
  {50bec096-ddb9-4fd8-b697-737015f71639}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {609eada1-6f10-4b60-bc1b-f2205f4b40f0}, !- Handle
  {8de5dea9-11c6-4d9c-b2d5-318707112e35}, !- Name
  {50bec096-ddb9-4fd8-b697-737015f71639}, !- Source Object
  13,                                     !- Outlet Port
  {5a7f9b90-b8ae-4a52-8c9c-eec4702e992f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c927d699-98bd-4d2a-b1a1-e76bc86e5d24}, !- Handle
  {16cb4099-08a5-4c2a-9c61-7ebcf57772ed}, !- Name
  {5a7f9b90-b8ae-4a52-8c9c-eec4702e992f}, !- Source Object
  3,                                      !- Outlet Port
  {a752bcab-4c46-48a6-96e2-62670bc2322d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd9c5d70-87b3-404f-9c8a-38478e30df7b}, !- Handle
  Node 743,                               !- Name
  {023e7b78-0037-4938-a1ff-16d897ead537}, !- Inlet Port
  {e49012e9-7893-4fa9-bdb1-597ffb477572}; !- Outlet Port

OS:Connection,
  {023e7b78-0037-4938-a1ff-16d897ead537}, !- Handle
  {1246e38e-d533-420a-9b05-97af63412fb5}, !- Name
  {a752bcab-4c46-48a6-96e2-62670bc2322d}, !- Source Object
  7,                                      !- Outlet Port
  {fd9c5d70-87b3-404f-9c8a-38478e30df7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49012e9-7893-4fa9-bdb1-597ffb477572}, !- Handle
  {3f35e369-7518-4e88-b80f-5b400561571b}, !- Name
  {fd9c5d70-87b3-404f-9c8a-38478e30df7b}, !- Source Object
  3,                                      !- Outlet Port
  {50bec096-ddb9-4fd8-b697-737015f71639}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0bfe6bb5-7282-4abc-8d87-e4bb35247199}, !- Handle
  {f35ff1f1-f9f0-4ffe-86c1-bcc02c159ca4}, !- Name
  {50bec096-ddb9-4fd8-b697-737015f71639}, !- Source Object
  15,                                     !- Outlet Port
  {d9fa7d42-8633-44a0-9571-92c2d600eda6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5d410280-6e8a-4aad-b269-c80d275f90ba}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f4ff2fe6-446a-4f38-8189-83baf5426940}, !- Reference Setpoint Node Name
  {f4ff2fe6-446a-4f38-8189-83baf5426940}, !- Mixed Air Stream Node Name
  {5a440541-12f5-46d4-8d94-89698a04888d}, !- Outdoor Air Stream Node Name
  {719dd195-3227-461d-8e29-1bbc262c9d54}, !- Return Air Stream Node Name
  {5a7f9b90-b8ae-4a52-8c9c-eec4702e992f}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {51f8ac90-083f-4b94-9657-ce32c04389b4}, !- Handle
  Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {967a0428-b0d6-4164-b041-b37f07c484e9}, !- Supply Air Inlet Node
  {3e05979b-ff6d-4cd6-a00e-b99c3b42888b}, !- Supply Air Outlet Node
  {46b89d68-13d5-4e1e-b718-adca80637355}, !- Exhaust Air Inlet Node
  {5eb84443-9924-48ef-bd96-ac2cef5af7f1}, !- Exhaust Air Outlet Node
  67.5554252429442,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {97412436-efe8-41fa-a490-bf05cb3bb5f1}, !- Handle
  Node 744,                               !- Name
  {3e05979b-ff6d-4cd6-a00e-b99c3b42888b}, !- Inlet Port
  {ed1a7078-db29-425b-ab62-874ac574a3ce}; !- Outlet Port

OS:Connection,
  {967a0428-b0d6-4164-b041-b37f07c484e9}, !- Handle
  {ed9dc191-3c6b-4cd4-9ebc-5c2906d6328e}, !- Name
  {3b87a872-bff3-4a9f-8a26-784876ab9ddc}, !- Source Object
  3,                                      !- Outlet Port
  {51f8ac90-083f-4b94-9657-ce32c04389b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3e05979b-ff6d-4cd6-a00e-b99c3b42888b}, !- Handle
  {2e6bb699-01df-47a5-8e26-2a0d73f4854a}, !- Name
  {51f8ac90-083f-4b94-9657-ce32c04389b4}, !- Source Object
  13,                                     !- Outlet Port
  {97412436-efe8-41fa-a490-bf05cb3bb5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1a7078-db29-425b-ab62-874ac574a3ce}, !- Handle
  {d20a2db8-f8da-4179-a794-4f01fe5adf14}, !- Name
  {97412436-efe8-41fa-a490-bf05cb3bb5f1}, !- Source Object
  3,                                      !- Outlet Port
  {abc6fc7f-161b-4bbb-b308-c1c0d953d9de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2943598d-764f-45b4-adb7-65f62e0a1807}, !- Handle
  Node 745,                               !- Name
  {bf2119aa-46d3-4b84-b4a7-d4a083bc3976}, !- Inlet Port
  {46b89d68-13d5-4e1e-b718-adca80637355}; !- Outlet Port

OS:Connection,
  {bf2119aa-46d3-4b84-b4a7-d4a083bc3976}, !- Handle
  {2297413a-87e6-433f-a0ab-a385e0bf6e99}, !- Name
  {abc6fc7f-161b-4bbb-b308-c1c0d953d9de}, !- Source Object
  7,                                      !- Outlet Port
  {2943598d-764f-45b4-adb7-65f62e0a1807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b89d68-13d5-4e1e-b718-adca80637355}, !- Handle
  {45fd087f-2c8e-4b78-840a-175eee11dd91}, !- Name
  {2943598d-764f-45b4-adb7-65f62e0a1807}, !- Source Object
  3,                                      !- Outlet Port
  {51f8ac90-083f-4b94-9657-ce32c04389b4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5eb84443-9924-48ef-bd96-ac2cef5af7f1}, !- Handle
  {91fd0715-bf4e-4eb0-a220-7bc9d4137c36}, !- Name
  {51f8ac90-083f-4b94-9657-ce32c04389b4}, !- Source Object
  15,                                     !- Outlet Port
  {3fd7466a-8f10-49ef-9c6c-5b919b6511e3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {52ed641c-081d-4f48-b6b9-09adc3217852}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8e1e0ef2-5d76-443c-b9ba-63ca2b69f0fb}, !- Reference Setpoint Node Name
  {8e1e0ef2-5d76-443c-b9ba-63ca2b69f0fb}, !- Mixed Air Stream Node Name
  {3b87a872-bff3-4a9f-8a26-784876ab9ddc}, !- Outdoor Air Stream Node Name
  {487ba914-8537-4c1c-a32e-700695e097cd}, !- Return Air Stream Node Name
  {97412436-efe8-41fa-a490-bf05cb3bb5f1}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {95df7565-2dc3-4902-8319-0b9648621059}, !- Handle
  Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b5f87716-2060-4aad-8a36-5eda7e983cbc}, !- Supply Air Inlet Node
  {5f06bd66-8605-4189-aea6-94453b764ebd}, !- Supply Air Outlet Node
  {a3368e3e-0eb0-4883-ac10-82f3f3ec4241}, !- Exhaust Air Inlet Node
  {a8b70ec0-0dfb-4fd1-b894-d6f7fda022e5}, !- Exhaust Air Outlet Node
  54.3895959470873,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3537ad18-f6b2-430f-8566-1c92e7d8616e}, !- Handle
  Node 746,                               !- Name
  {5f06bd66-8605-4189-aea6-94453b764ebd}, !- Inlet Port
  {a6ec309c-072d-4536-ae6f-67973a3f0b7e}; !- Outlet Port

OS:Connection,
  {b5f87716-2060-4aad-8a36-5eda7e983cbc}, !- Handle
  {5a8ac9f3-4a39-4cd5-8af3-4a67249a9727}, !- Name
  {e3308495-1f0d-491c-9abe-30e34efd5398}, !- Source Object
  3,                                      !- Outlet Port
  {95df7565-2dc3-4902-8319-0b9648621059}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5f06bd66-8605-4189-aea6-94453b764ebd}, !- Handle
  {85374744-e232-40ca-887f-d607effcabb8}, !- Name
  {95df7565-2dc3-4902-8319-0b9648621059}, !- Source Object
  13,                                     !- Outlet Port
  {3537ad18-f6b2-430f-8566-1c92e7d8616e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ec309c-072d-4536-ae6f-67973a3f0b7e}, !- Handle
  {cf4831eb-d182-4018-b81b-042a6fd22164}, !- Name
  {3537ad18-f6b2-430f-8566-1c92e7d8616e}, !- Source Object
  3,                                      !- Outlet Port
  {72278c19-f36a-4a43-b499-c5f6243a74e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f65e5db-4945-498e-8645-73ae138038e0}, !- Handle
  Node 747,                               !- Name
  {d385ab1a-9758-4352-aa04-3120b4148892}, !- Inlet Port
  {a3368e3e-0eb0-4883-ac10-82f3f3ec4241}; !- Outlet Port

OS:Connection,
  {d385ab1a-9758-4352-aa04-3120b4148892}, !- Handle
  {efc9c4bc-af47-4e26-9870-f9cd951d9b6d}, !- Name
  {72278c19-f36a-4a43-b499-c5f6243a74e8}, !- Source Object
  7,                                      !- Outlet Port
  {0f65e5db-4945-498e-8645-73ae138038e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3368e3e-0eb0-4883-ac10-82f3f3ec4241}, !- Handle
  {ffbe0457-7798-4433-9512-bc3ec6078795}, !- Name
  {0f65e5db-4945-498e-8645-73ae138038e0}, !- Source Object
  3,                                      !- Outlet Port
  {95df7565-2dc3-4902-8319-0b9648621059}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a8b70ec0-0dfb-4fd1-b894-d6f7fda022e5}, !- Handle
  {3794fb08-3a60-496b-bf44-2358d8b722d7}, !- Name
  {95df7565-2dc3-4902-8319-0b9648621059}, !- Source Object
  15,                                     !- Outlet Port
  {9a1cdd2f-d351-44f5-b9bd-d7904f895499}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4cc095da-71fe-4fe1-b282-5e382ba23cbc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {45e9e87e-1061-414d-8899-74dc6f3cec90}, !- Reference Setpoint Node Name
  {45e9e87e-1061-414d-8899-74dc6f3cec90}, !- Mixed Air Stream Node Name
  {e3308495-1f0d-491c-9abe-30e34efd5398}, !- Outdoor Air Stream Node Name
  {7f858a60-6b3f-471b-a175-49f7806ed668}, !- Return Air Stream Node Name
  {3537ad18-f6b2-430f-8566-1c92e7d8616e}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4b4b38ce-737b-476c-9d8f-7d999a09a552}, !- Handle
  Sp-RearStairsFlr2 Sys-3 Flr-2 Sch-F HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bec68cd0-62b3-43ad-bb5b-17db647ac9b1}, !- Supply Air Inlet Node
  {58157b4b-2245-4eca-88d9-4f4bab616fec}, !- Supply Air Outlet Node
  {b87a3158-07ca-4e0d-b2a8-e1aa3cbdbee2}, !- Exhaust Air Inlet Node
  {a61d39b4-6a90-4ba9-ab62-b18527aa712d}, !- Exhaust Air Outlet Node
  54.3895959470873,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {36f8924f-2b8d-4122-84b8-7d63529ff0a6}, !- Handle
  Node 748,                               !- Name
  {58157b4b-2245-4eca-88d9-4f4bab616fec}, !- Inlet Port
  {9a878ec5-1e51-4241-a625-9c35e2f53d13}; !- Outlet Port

OS:Connection,
  {bec68cd0-62b3-43ad-bb5b-17db647ac9b1}, !- Handle
  {6bad8e97-ce36-4a2d-9c88-eba925137cdc}, !- Name
  {51ee7557-e10f-46cf-8d92-dc2e595bedde}, !- Source Object
  3,                                      !- Outlet Port
  {4b4b38ce-737b-476c-9d8f-7d999a09a552}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {58157b4b-2245-4eca-88d9-4f4bab616fec}, !- Handle
  {3ff73386-47ce-436f-ad3f-d41a6f879c2d}, !- Name
  {4b4b38ce-737b-476c-9d8f-7d999a09a552}, !- Source Object
  13,                                     !- Outlet Port
  {36f8924f-2b8d-4122-84b8-7d63529ff0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a878ec5-1e51-4241-a625-9c35e2f53d13}, !- Handle
  {9edfe036-7624-44cb-a846-7e3e1829eba9}, !- Name
  {36f8924f-2b8d-4122-84b8-7d63529ff0a6}, !- Source Object
  3,                                      !- Outlet Port
  {cf1f884c-cc46-4fa5-8591-2103f7dc8a14}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fef08fa9-7751-4a89-9c91-aba67f0b655e}, !- Handle
  Node 749,                               !- Name
  {1ef9a2d9-2ebc-456c-96f3-04da1ab9db2a}, !- Inlet Port
  {b87a3158-07ca-4e0d-b2a8-e1aa3cbdbee2}; !- Outlet Port

OS:Connection,
  {1ef9a2d9-2ebc-456c-96f3-04da1ab9db2a}, !- Handle
  {5531b086-7c0c-4891-9049-624d99e69505}, !- Name
  {cf1f884c-cc46-4fa5-8591-2103f7dc8a14}, !- Source Object
  7,                                      !- Outlet Port
  {fef08fa9-7751-4a89-9c91-aba67f0b655e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87a3158-07ca-4e0d-b2a8-e1aa3cbdbee2}, !- Handle
  {93b7772b-e669-46f8-b679-996ebcdd4d47}, !- Name
  {fef08fa9-7751-4a89-9c91-aba67f0b655e}, !- Source Object
  3,                                      !- Outlet Port
  {4b4b38ce-737b-476c-9d8f-7d999a09a552}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a61d39b4-6a90-4ba9-ab62-b18527aa712d}, !- Handle
  {3d7f8b06-efb2-40ae-be3e-656d57b72afa}, !- Name
  {4b4b38ce-737b-476c-9d8f-7d999a09a552}, !- Source Object
  15,                                     !- Outlet Port
  {af088032-cbef-4b60-86a3-3eabeff6b51b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c6987916-f7c3-4084-ba26-138633896be9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {08988ba1-7222-400e-9924-fbc0e804b98b}, !- Reference Setpoint Node Name
  {08988ba1-7222-400e-9924-fbc0e804b98b}, !- Mixed Air Stream Node Name
  {51ee7557-e10f-46cf-8d92-dc2e595bedde}, !- Outdoor Air Stream Node Name
  {0572af4a-4c08-4fdf-86c8-e11dfa0706ee}, !- Return Air Stream Node Name
  {36f8924f-2b8d-4122-84b8-7d63529ff0a6}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {45782d4f-0fe4-428d-810b-3719489f1861}, !- Handle
  Sp-RearStairsFlr3 Sys-3 Flr-3 Sch-F HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a0785646-10d9-4462-9b97-56dfa87a9740}, !- Supply Air Inlet Node
  {5fc7c36d-2f1c-4bbe-bac6-7321045bfb3c}, !- Supply Air Outlet Node
  {7e843059-74e3-44aa-942c-e2641699587b}, !- Exhaust Air Inlet Node
  {b142d80c-c08d-4c9c-8ac1-b06c6b0ced67}, !- Exhaust Air Outlet Node
  54.3895959470873,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {08b117ac-de62-4867-ab35-9575fd4b8459}, !- Handle
  Node 750,                               !- Name
  {5fc7c36d-2f1c-4bbe-bac6-7321045bfb3c}, !- Inlet Port
  {cf789a72-d316-468b-8cac-b5268c1ce4a6}; !- Outlet Port

OS:Connection,
  {a0785646-10d9-4462-9b97-56dfa87a9740}, !- Handle
  {eb221798-3f4e-46a8-a9ca-1ea5b5e0824f}, !- Name
  {cce9bfcd-c12d-4ae8-8bce-c06895b93a0e}, !- Source Object
  3,                                      !- Outlet Port
  {45782d4f-0fe4-428d-810b-3719489f1861}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5fc7c36d-2f1c-4bbe-bac6-7321045bfb3c}, !- Handle
  {2474821a-47f6-4057-bca3-ba623aaf4591}, !- Name
  {45782d4f-0fe4-428d-810b-3719489f1861}, !- Source Object
  13,                                     !- Outlet Port
  {08b117ac-de62-4867-ab35-9575fd4b8459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf789a72-d316-468b-8cac-b5268c1ce4a6}, !- Handle
  {7a429b20-2654-40bf-9442-caf4b9bfa794}, !- Name
  {08b117ac-de62-4867-ab35-9575fd4b8459}, !- Source Object
  3,                                      !- Outlet Port
  {81f19eb5-faf0-4146-9d0f-fb7d1f6ae3fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {932d4c5b-90f8-4a59-8ac7-0797629854c8}, !- Handle
  Node 751,                               !- Name
  {5ce688bb-b09c-4451-bb5f-ab9af7edc31c}, !- Inlet Port
  {7e843059-74e3-44aa-942c-e2641699587b}; !- Outlet Port

OS:Connection,
  {5ce688bb-b09c-4451-bb5f-ab9af7edc31c}, !- Handle
  {14de632c-6690-4bf1-b835-2d8cd8b89dce}, !- Name
  {81f19eb5-faf0-4146-9d0f-fb7d1f6ae3fc}, !- Source Object
  7,                                      !- Outlet Port
  {932d4c5b-90f8-4a59-8ac7-0797629854c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e843059-74e3-44aa-942c-e2641699587b}, !- Handle
  {00af172f-b9d1-43c9-a8a1-b08ce8b334b8}, !- Name
  {932d4c5b-90f8-4a59-8ac7-0797629854c8}, !- Source Object
  3,                                      !- Outlet Port
  {45782d4f-0fe4-428d-810b-3719489f1861}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b142d80c-c08d-4c9c-8ac1-b06c6b0ced67}, !- Handle
  {6abbb685-97bb-4e0b-96a3-3054237c7795}, !- Name
  {45782d4f-0fe4-428d-810b-3719489f1861}, !- Source Object
  15,                                     !- Outlet Port
  {a50cce3f-bc9f-4fbb-914b-b39c2d565675}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {26f50e08-a3fd-438b-95fc-02f92acc8fe0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ed1b6802-1f88-4b4a-85aa-4fd6b956952c}, !- Reference Setpoint Node Name
  {ed1b6802-1f88-4b4a-85aa-4fd6b956952c}, !- Mixed Air Stream Node Name
  {cce9bfcd-c12d-4ae8-8bce-c06895b93a0e}, !- Outdoor Air Stream Node Name
  {5139092e-182f-4c88-bd85-4f483cc302da}, !- Return Air Stream Node Name
  {08b117ac-de62-4867-ab35-9575fd4b8459}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {07bca9dc-ac46-421d-9aef-d6c846cbb279}, !- Handle
  Sp-RearStairsFlr4 Sys-3 Flr-4 Sch-F HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a9acee56-1ccb-4c91-8e14-d3c3b1044865}, !- Supply Air Inlet Node
  {99b7175f-bd8e-4e47-a75f-68fee46a1542}, !- Supply Air Outlet Node
  {933f84a3-541f-451f-9f54-03d9e0a6185c}, !- Exhaust Air Inlet Node
  {17a7a6ac-21fa-415c-8f34-6906dcd94992}, !- Exhaust Air Outlet Node
  54.3895959470873,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2e1c246c-5e9f-4bf5-be94-3eb01fe80530}, !- Handle
  Node 752,                               !- Name
  {99b7175f-bd8e-4e47-a75f-68fee46a1542}, !- Inlet Port
  {084ca296-556a-4ef8-9f30-8a96e94ad912}; !- Outlet Port

OS:Connection,
  {a9acee56-1ccb-4c91-8e14-d3c3b1044865}, !- Handle
  {4fa937d2-4ca5-49d4-ae3a-14e93c5f90e8}, !- Name
  {1c046975-3692-49ff-abbc-f532e6ca8ef9}, !- Source Object
  3,                                      !- Outlet Port
  {07bca9dc-ac46-421d-9aef-d6c846cbb279}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {99b7175f-bd8e-4e47-a75f-68fee46a1542}, !- Handle
  {b9c8cb94-018f-4090-aa0a-f3ecf2ed84fd}, !- Name
  {07bca9dc-ac46-421d-9aef-d6c846cbb279}, !- Source Object
  13,                                     !- Outlet Port
  {2e1c246c-5e9f-4bf5-be94-3eb01fe80530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084ca296-556a-4ef8-9f30-8a96e94ad912}, !- Handle
  {e31afb0f-9587-46e7-9db6-9a8b70ff57bf}, !- Name
  {2e1c246c-5e9f-4bf5-be94-3eb01fe80530}, !- Source Object
  3,                                      !- Outlet Port
  {18a28905-d1e4-4666-9a04-e890b7c12e72}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e11f85b-3da9-458b-8945-e371aa3e279c}, !- Handle
  Node 753,                               !- Name
  {2797dcbb-98cc-4b92-926f-d790c803e848}, !- Inlet Port
  {933f84a3-541f-451f-9f54-03d9e0a6185c}; !- Outlet Port

OS:Connection,
  {2797dcbb-98cc-4b92-926f-d790c803e848}, !- Handle
  {242f252d-4f75-4d1c-af5e-80cf7212d5ee}, !- Name
  {18a28905-d1e4-4666-9a04-e890b7c12e72}, !- Source Object
  7,                                      !- Outlet Port
  {6e11f85b-3da9-458b-8945-e371aa3e279c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933f84a3-541f-451f-9f54-03d9e0a6185c}, !- Handle
  {645beed4-ca4a-4d0d-8988-362c661a068c}, !- Name
  {6e11f85b-3da9-458b-8945-e371aa3e279c}, !- Source Object
  3,                                      !- Outlet Port
  {07bca9dc-ac46-421d-9aef-d6c846cbb279}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {17a7a6ac-21fa-415c-8f34-6906dcd94992}, !- Handle
  {03390f37-16dc-4131-b71f-4111501cf00d}, !- Name
  {07bca9dc-ac46-421d-9aef-d6c846cbb279}, !- Source Object
  15,                                     !- Outlet Port
  {df7b23ae-3bf8-4b20-b8a9-0983268762ef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4bb23aba-345e-4be8-b84e-b59d2bff1457}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {95d2cdfe-029c-4f1b-8d18-1927c59f8497}, !- Reference Setpoint Node Name
  {95d2cdfe-029c-4f1b-8d18-1927c59f8497}, !- Mixed Air Stream Node Name
  {1c046975-3692-49ff-abbc-f532e6ca8ef9}, !- Outdoor Air Stream Node Name
  {43c2c192-9a4f-4737-8684-b4dd286a53e0}, !- Return Air Stream Node Name
  {2e1c246c-5e9f-4bf5-be94-3eb01fe80530}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {31811046-109f-4e00-a617-88b1169e3127}, !- Handle
  Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-F HPlcmt-east ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fc595f3c-0ae5-41cd-ad01-b2b1fb5cb363}, !- Supply Air Inlet Node
  {29928dbf-0083-416a-bfa2-8130432d595d}, !- Supply Air Outlet Node
  {9784a2c9-e2db-4ee6-8e68-5b41c06c71a9}, !- Exhaust Air Inlet Node
  {9b88ed0b-2e68-4df7-b4d2-44a5bb36ec7e}, !- Exhaust Air Outlet Node
  55.1215586888458,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1697af93-0c9a-4c3b-9731-79f0caf95b6a}, !- Handle
  Node 754,                               !- Name
  {29928dbf-0083-416a-bfa2-8130432d595d}, !- Inlet Port
  {c94df79d-044a-4a49-8b85-87271c3b7715}; !- Outlet Port

OS:Connection,
  {fc595f3c-0ae5-41cd-ad01-b2b1fb5cb363}, !- Handle
  {ce612fb4-e23a-4bf7-88e5-d431dd7b14fe}, !- Name
  {18302bc1-1f26-4c56-8963-c2324211f67f}, !- Source Object
  3,                                      !- Outlet Port
  {31811046-109f-4e00-a617-88b1169e3127}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {29928dbf-0083-416a-bfa2-8130432d595d}, !- Handle
  {39a3fdba-1a71-4dcc-a765-5ec0bc01ca84}, !- Name
  {31811046-109f-4e00-a617-88b1169e3127}, !- Source Object
  13,                                     !- Outlet Port
  {1697af93-0c9a-4c3b-9731-79f0caf95b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94df79d-044a-4a49-8b85-87271c3b7715}, !- Handle
  {2871d9c1-b9bd-4cbe-af8b-78b3df2591c7}, !- Name
  {1697af93-0c9a-4c3b-9731-79f0caf95b6a}, !- Source Object
  3,                                      !- Outlet Port
  {9c8f5abe-b2ec-49bb-a699-ba5b6ca16e23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5faab78e-9bfb-4853-ae0e-7378e44731f7}, !- Handle
  Node 755,                               !- Name
  {7c8e750b-615f-4687-98f4-629d706af912}, !- Inlet Port
  {9784a2c9-e2db-4ee6-8e68-5b41c06c71a9}; !- Outlet Port

OS:Connection,
  {7c8e750b-615f-4687-98f4-629d706af912}, !- Handle
  {2c99596f-f897-45c0-8e4b-78eebab1e4e7}, !- Name
  {9c8f5abe-b2ec-49bb-a699-ba5b6ca16e23}, !- Source Object
  7,                                      !- Outlet Port
  {5faab78e-9bfb-4853-ae0e-7378e44731f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9784a2c9-e2db-4ee6-8e68-5b41c06c71a9}, !- Handle
  {13b72a60-fcf3-48ee-abde-70e0c1c81297}, !- Name
  {5faab78e-9bfb-4853-ae0e-7378e44731f7}, !- Source Object
  3,                                      !- Outlet Port
  {31811046-109f-4e00-a617-88b1169e3127}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9b88ed0b-2e68-4df7-b4d2-44a5bb36ec7e}, !- Handle
  {a5964018-a02e-4e74-8bf0-a1855d424415}, !- Name
  {31811046-109f-4e00-a617-88b1169e3127}, !- Source Object
  15,                                     !- Outlet Port
  {c4f20cf1-59da-46cd-aff8-485ba4eae3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3fa3dce5-f04a-46c0-bb90-a3cbf6eea5fa}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b7acf31e-2e53-4ed0-b080-d8edeabfae79}, !- Reference Setpoint Node Name
  {b7acf31e-2e53-4ed0-b080-d8edeabfae79}, !- Mixed Air Stream Node Name
  {18302bc1-1f26-4c56-8963-c2324211f67f}, !- Outdoor Air Stream Node Name
  {cdb6687a-ec25-49c7-ba07-d0d26260b085}, !- Return Air Stream Node Name
  {1697af93-0c9a-4c3b-9731-79f0caf95b6a}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1d8ebc5c-d391-419b-bc11-9e47043bc243}, !- Handle
  Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-F HPlcmt-east ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e67cf897-6856-4140-954e-e9d5ba1a6c60}, !- Supply Air Inlet Node
  {91f75e11-9c67-4ea9-ad30-2424c8686469}, !- Supply Air Outlet Node
  {2ba57023-ce54-4b48-9ecc-362789e343e2}, !- Exhaust Air Inlet Node
  {664593d0-b3d1-4ce1-b794-dc80194cb8bb}, !- Exhaust Air Outlet Node
  55.1215586887836,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {16a4f090-5546-410f-9a8c-c291512af436}, !- Handle
  Node 756,                               !- Name
  {91f75e11-9c67-4ea9-ad30-2424c8686469}, !- Inlet Port
  {a8a3aa12-8e4c-40ce-8d20-c5fa0a4f7224}; !- Outlet Port

OS:Connection,
  {e67cf897-6856-4140-954e-e9d5ba1a6c60}, !- Handle
  {671bdf91-d469-48a9-a8e7-b24b17a52d1d}, !- Name
  {41eb689c-2eb9-424b-84e3-64a1a7b89265}, !- Source Object
  3,                                      !- Outlet Port
  {1d8ebc5c-d391-419b-bc11-9e47043bc243}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {91f75e11-9c67-4ea9-ad30-2424c8686469}, !- Handle
  {a60de7d2-a83b-4787-b60b-0e6405a0160a}, !- Name
  {1d8ebc5c-d391-419b-bc11-9e47043bc243}, !- Source Object
  13,                                     !- Outlet Port
  {16a4f090-5546-410f-9a8c-c291512af436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a3aa12-8e4c-40ce-8d20-c5fa0a4f7224}, !- Handle
  {b26fc6da-e8cc-4fee-bb48-6d9e6b50be64}, !- Name
  {16a4f090-5546-410f-9a8c-c291512af436}, !- Source Object
  3,                                      !- Outlet Port
  {ab1e94f2-830d-4181-b563-a42cb1a7fe98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {914e32ff-925e-4c6b-8aae-d9517fb1dda2}, !- Handle
  Node 757,                               !- Name
  {61e203f0-41ce-4fa6-af98-f717d0ebd4ae}, !- Inlet Port
  {2ba57023-ce54-4b48-9ecc-362789e343e2}; !- Outlet Port

OS:Connection,
  {61e203f0-41ce-4fa6-af98-f717d0ebd4ae}, !- Handle
  {d9da2c83-e98f-41d7-ae93-03274b37a503}, !- Name
  {ab1e94f2-830d-4181-b563-a42cb1a7fe98}, !- Source Object
  7,                                      !- Outlet Port
  {914e32ff-925e-4c6b-8aae-d9517fb1dda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba57023-ce54-4b48-9ecc-362789e343e2}, !- Handle
  {b3bd2e1f-3243-48bb-8809-569428f01cea}, !- Name
  {914e32ff-925e-4c6b-8aae-d9517fb1dda2}, !- Source Object
  3,                                      !- Outlet Port
  {1d8ebc5c-d391-419b-bc11-9e47043bc243}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {664593d0-b3d1-4ce1-b794-dc80194cb8bb}, !- Handle
  {79a83c44-c6b4-4459-b878-10ed76d7673a}, !- Name
  {1d8ebc5c-d391-419b-bc11-9e47043bc243}, !- Source Object
  15,                                     !- Outlet Port
  {6c1ceebd-212a-4be1-b9ee-65e7a7d8ffb9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {56578a36-cfda-4253-b3b3-f57153fbaeac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dc7189c3-ac39-4afb-9413-3712e3b3d982}, !- Reference Setpoint Node Name
  {dc7189c3-ac39-4afb-9413-3712e3b3d982}, !- Mixed Air Stream Node Name
  {41eb689c-2eb9-424b-84e3-64a1a7b89265}, !- Outdoor Air Stream Node Name
  {71107cea-2747-4133-820c-de77639789eb}, !- Return Air Stream Node Name
  {16a4f090-5546-410f-9a8c-c291512af436}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e2fb824d-6cf4-4410-9f43-2ba2d2bb2812}, !- Handle
  Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-F HPlcmt-east ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5d0958d9-029c-4ddf-b674-211b228faa6f}, !- Supply Air Inlet Node
  {8ad38152-33af-4b65-b92c-0d2b641849e7}, !- Supply Air Outlet Node
  {ef7a8486-8b60-4efd-8bb7-a7ac38cc4e39}, !- Exhaust Air Inlet Node
  {0f427d61-5f96-4861-a6ce-c3854e46f590}, !- Exhaust Air Outlet Node
  55.1215586887836,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ff003fec-1267-4d55-ba16-178d5aacb558}, !- Handle
  Node 758,                               !- Name
  {8ad38152-33af-4b65-b92c-0d2b641849e7}, !- Inlet Port
  {66f40d19-db4a-4536-baf0-7569435994f8}; !- Outlet Port

OS:Connection,
  {5d0958d9-029c-4ddf-b674-211b228faa6f}, !- Handle
  {0c8e469a-7b73-4f42-8068-a48ea07e0bbf}, !- Name
  {15dfe297-420f-487a-90ca-e943a537534b}, !- Source Object
  3,                                      !- Outlet Port
  {e2fb824d-6cf4-4410-9f43-2ba2d2bb2812}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8ad38152-33af-4b65-b92c-0d2b641849e7}, !- Handle
  {33d87a12-d2ad-4e18-9a9f-be8091d8eb83}, !- Name
  {e2fb824d-6cf4-4410-9f43-2ba2d2bb2812}, !- Source Object
  13,                                     !- Outlet Port
  {ff003fec-1267-4d55-ba16-178d5aacb558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f40d19-db4a-4536-baf0-7569435994f8}, !- Handle
  {c5c99650-a028-4a25-97a0-6d6ccf44cc0b}, !- Name
  {ff003fec-1267-4d55-ba16-178d5aacb558}, !- Source Object
  3,                                      !- Outlet Port
  {e36c9839-58b8-46ce-ad24-70339102ee23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9657bd5b-9759-438f-bafb-94d23682f3e2}, !- Handle
  Node 759,                               !- Name
  {2a82fd6e-409a-4c41-872b-e6d059d1c0e0}, !- Inlet Port
  {ef7a8486-8b60-4efd-8bb7-a7ac38cc4e39}; !- Outlet Port

OS:Connection,
  {2a82fd6e-409a-4c41-872b-e6d059d1c0e0}, !- Handle
  {9e6efdf1-1ab7-47c5-84e2-4cc7145a5c92}, !- Name
  {e36c9839-58b8-46ce-ad24-70339102ee23}, !- Source Object
  7,                                      !- Outlet Port
  {9657bd5b-9759-438f-bafb-94d23682f3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7a8486-8b60-4efd-8bb7-a7ac38cc4e39}, !- Handle
  {677d5026-7936-4239-99f3-6c81c7943ce3}, !- Name
  {9657bd5b-9759-438f-bafb-94d23682f3e2}, !- Source Object
  3,                                      !- Outlet Port
  {e2fb824d-6cf4-4410-9f43-2ba2d2bb2812}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0f427d61-5f96-4861-a6ce-c3854e46f590}, !- Handle
  {8e7f661c-2840-48f5-961e-660466e0977d}, !- Name
  {e2fb824d-6cf4-4410-9f43-2ba2d2bb2812}, !- Source Object
  15,                                     !- Outlet Port
  {d2665e5d-1eeb-44f2-bfba-214a5993178b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d31ce20a-5a3b-4167-9f62-f0380e2da4bf}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {584141a9-9484-4da7-a8b2-73a87cc08aee}, !- Reference Setpoint Node Name
  {584141a9-9484-4da7-a8b2-73a87cc08aee}, !- Mixed Air Stream Node Name
  {15dfe297-420f-487a-90ca-e943a537534b}, !- Outdoor Air Stream Node Name
  {4ef6f4a0-5a47-43c4-a346-11fd75314a51}, !- Return Air Stream Node Name
  {ff003fec-1267-4d55-ba16-178d5aacb558}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {75ddc140-357c-4049-82a0-7f563a2dd403}, !- Handle
  Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-F HPlcmt-east ZN NECB System 4 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3f30ba1c-5751-4b85-8da3-7c6c02db177a}, !- Supply Air Inlet Node
  {cc1e244c-c4be-4fb9-ae23-899eacc5a3c8}, !- Supply Air Outlet Node
  {fbfcd5e3-de0f-4fd7-a2f2-53004e66ce4c}, !- Exhaust Air Inlet Node
  {c607bb70-80e9-4789-b680-941ab36b20c3}, !- Exhaust Air Outlet Node
  55.1215586887836,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3faa7156-ae90-4277-8cb9-e08e2c46101d}, !- Handle
  Node 760,                               !- Name
  {cc1e244c-c4be-4fb9-ae23-899eacc5a3c8}, !- Inlet Port
  {eeab45d0-de76-4aa2-bb73-bb36450fe3d4}; !- Outlet Port

OS:Connection,
  {3f30ba1c-5751-4b85-8da3-7c6c02db177a}, !- Handle
  {551bd212-21bb-4018-941c-1b1fbbe2b66d}, !- Name
  {84906b79-3cb1-406e-8d83-6ee912aa4e7a}, !- Source Object
  3,                                      !- Outlet Port
  {75ddc140-357c-4049-82a0-7f563a2dd403}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cc1e244c-c4be-4fb9-ae23-899eacc5a3c8}, !- Handle
  {75e23fdc-f049-45d0-8bd5-fe98164dd667}, !- Name
  {75ddc140-357c-4049-82a0-7f563a2dd403}, !- Source Object
  13,                                     !- Outlet Port
  {3faa7156-ae90-4277-8cb9-e08e2c46101d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeab45d0-de76-4aa2-bb73-bb36450fe3d4}, !- Handle
  {353c6a51-ce5c-42cf-90d2-bdbdfd0b506e}, !- Name
  {3faa7156-ae90-4277-8cb9-e08e2c46101d}, !- Source Object
  3,                                      !- Outlet Port
  {4ed1bb44-7362-4449-ae09-6fa69bfb159b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4defbcd-a7e2-407e-86eb-5350f6f49d01}, !- Handle
  Node 761,                               !- Name
  {ffd99c83-28df-4428-bfde-1d6de3b0be51}, !- Inlet Port
  {fbfcd5e3-de0f-4fd7-a2f2-53004e66ce4c}; !- Outlet Port

OS:Connection,
  {ffd99c83-28df-4428-bfde-1d6de3b0be51}, !- Handle
  {f2c20078-fcb7-4d08-b908-7945deb58474}, !- Name
  {4ed1bb44-7362-4449-ae09-6fa69bfb159b}, !- Source Object
  7,                                      !- Outlet Port
  {e4defbcd-a7e2-407e-86eb-5350f6f49d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbfcd5e3-de0f-4fd7-a2f2-53004e66ce4c}, !- Handle
  {cbecb569-e842-4903-a3aa-1f6cdaa68029}, !- Name
  {e4defbcd-a7e2-407e-86eb-5350f6f49d01}, !- Source Object
  3,                                      !- Outlet Port
  {75ddc140-357c-4049-82a0-7f563a2dd403}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c607bb70-80e9-4789-b680-941ab36b20c3}, !- Handle
  {ccc1996d-1293-45b9-9ca6-1ddd95a06a3f}, !- Name
  {75ddc140-357c-4049-82a0-7f563a2dd403}, !- Source Object
  15,                                     !- Outlet Port
  {811fb905-5d5d-44fb-92c4-dd1a3d83b8af}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2744b77d-a28f-4f61-a27f-781d9464df11}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7f4cbf8a-e9d9-4dd5-b865-9c031aa7f979}, !- Reference Setpoint Node Name
  {7f4cbf8a-e9d9-4dd5-b865-9c031aa7f979}, !- Mixed Air Stream Node Name
  {84906b79-3cb1-406e-8d83-6ee912aa4e7a}, !- Outdoor Air Stream Node Name
  {0aa9d3ac-3670-469c-92d1-4abf2953be9c}, !- Return Air Stream Node Name
  {3faa7156-ae90-4277-8cb9-e08e2c46101d}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {260d756a-ad03-447f-a2e6-668eb93a88a6}, !- Handle
  Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0330314a-9e7f-4d10-af54-0ebe5a103d9b}, !- Supply Air Inlet Node
  {e838a3f6-036f-4454-9aa9-6c148855826d}, !- Supply Air Outlet Node
  {8c5bb7c5-9825-4df6-b606-9e4d14f24fd1}, !- Exhaust Air Inlet Node
  {ef3a659e-c541-46a6-8051-d5d8dea10d21}, !- Exhaust Air Outlet Node
  57.1318915049461,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b819ddaf-fd4d-4ac8-86fc-869800037a1a}, !- Handle
  Node 762,                               !- Name
  {e838a3f6-036f-4454-9aa9-6c148855826d}, !- Inlet Port
  {9326492d-65c4-4f89-9b37-2e5db4bfc7b5}; !- Outlet Port

OS:Connection,
  {0330314a-9e7f-4d10-af54-0ebe5a103d9b}, !- Handle
  {ea91963d-c06a-4dd3-ac9d-13eb2a79dd1e}, !- Name
  {2a18d16a-01f7-487e-99a0-5e0845c9fc51}, !- Source Object
  3,                                      !- Outlet Port
  {260d756a-ad03-447f-a2e6-668eb93a88a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e838a3f6-036f-4454-9aa9-6c148855826d}, !- Handle
  {db834f64-faf7-439f-93db-666e8dfb5aeb}, !- Name
  {260d756a-ad03-447f-a2e6-668eb93a88a6}, !- Source Object
  13,                                     !- Outlet Port
  {b819ddaf-fd4d-4ac8-86fc-869800037a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9326492d-65c4-4f89-9b37-2e5db4bfc7b5}, !- Handle
  {bc909518-e178-4c1e-a6d6-dfbf5e338bdc}, !- Name
  {b819ddaf-fd4d-4ac8-86fc-869800037a1a}, !- Source Object
  3,                                      !- Outlet Port
  {1df1f19c-6a1f-489a-8ce8-49ce24534247}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d8780dd-99f2-4de0-88ce-bda259c43dec}, !- Handle
  Node 763,                               !- Name
  {32cabce8-7dcf-4476-a00f-febdf6e80212}, !- Inlet Port
  {8c5bb7c5-9825-4df6-b606-9e4d14f24fd1}; !- Outlet Port

OS:Connection,
  {32cabce8-7dcf-4476-a00f-febdf6e80212}, !- Handle
  {052312ee-2776-4824-b993-2404538350da}, !- Name
  {1df1f19c-6a1f-489a-8ce8-49ce24534247}, !- Source Object
  7,                                      !- Outlet Port
  {6d8780dd-99f2-4de0-88ce-bda259c43dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5bb7c5-9825-4df6-b606-9e4d14f24fd1}, !- Handle
  {a2e38163-25ec-4d87-9623-7267a89f045d}, !- Name
  {6d8780dd-99f2-4de0-88ce-bda259c43dec}, !- Source Object
  3,                                      !- Outlet Port
  {260d756a-ad03-447f-a2e6-668eb93a88a6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ef3a659e-c541-46a6-8051-d5d8dea10d21}, !- Handle
  {d23ac31f-4e96-4e93-ae5e-9eb27a9bb876}, !- Name
  {260d756a-ad03-447f-a2e6-668eb93a88a6}, !- Source Object
  15,                                     !- Outlet Port
  {2ad0e040-5c8f-43f2-a3cb-f00df982383a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {565eff3c-8584-4960-836e-fb5302248665}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e3efb531-57a4-42c1-8d46-f1cd6b3e4301}, !- Reference Setpoint Node Name
  {e3efb531-57a4-42c1-8d46-f1cd6b3e4301}, !- Mixed Air Stream Node Name
  {2a18d16a-01f7-487e-99a0-5e0845c9fc51}, !- Outdoor Air Stream Node Name
  {5b39970f-7895-4d9c-bb31-afad72aa8e5a}, !- Return Air Stream Node Name
  {b819ddaf-fd4d-4ac8-86fc-869800037a1a}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c5fcc5b5-bf39-4457-86e6-15bc3e51515c}, !- Handle
  VAV with Reheat ERV,                    !- Name
  {97fb83ce-4b09-428c-a2ae-151870a8112b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fcb2d385-4fee-4b39-88f3-e1ae01f877f3}, !- Supply Air Inlet Node
  {6d333be4-fb90-4719-a320-ebba985969ff}, !- Supply Air Outlet Node
  {2a5472e5-adaa-4c4a-b21f-85dd0d130bdc}, !- Exhaust Air Inlet Node
  {5b109505-791f-46d8-97fd-d65e8ceb39f3}, !- Exhaust Air Outlet Node
  191.676857365451,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {773d0aa8-3634-419a-8935-50a4417ff16f}, !- Handle
  Node 764,                               !- Name
  {6d333be4-fb90-4719-a320-ebba985969ff}, !- Inlet Port
  {47e5f39f-af05-4f07-ba26-3f21732af9fb}; !- Outlet Port

OS:Connection,
  {fcb2d385-4fee-4b39-88f3-e1ae01f877f3}, !- Handle
  {ad1b31bd-c392-4eb5-9991-10f40595fbd2}, !- Name
  {f51277c1-c42a-43de-a9ea-414e7d419c5b}, !- Source Object
  3,                                      !- Outlet Port
  {c5fcc5b5-bf39-4457-86e6-15bc3e51515c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6d333be4-fb90-4719-a320-ebba985969ff}, !- Handle
  {03181842-c760-4a48-8dee-d4e4f992e37e}, !- Name
  {c5fcc5b5-bf39-4457-86e6-15bc3e51515c}, !- Source Object
  13,                                     !- Outlet Port
  {773d0aa8-3634-419a-8935-50a4417ff16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e5f39f-af05-4f07-ba26-3f21732af9fb}, !- Handle
  {d9aa0437-2bef-4531-b770-66d190157053}, !- Name
  {773d0aa8-3634-419a-8935-50a4417ff16f}, !- Source Object
  3,                                      !- Outlet Port
  {3e53da57-f3b6-4ab7-8a21-7b30914a83be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c13fdf4c-8041-41c2-bc78-32777990430b}, !- Handle
  Node 765,                               !- Name
  {25c37040-761f-4c46-8d07-502d5f3e2ebe}, !- Inlet Port
  {2a5472e5-adaa-4c4a-b21f-85dd0d130bdc}; !- Outlet Port

OS:Connection,
  {25c37040-761f-4c46-8d07-502d5f3e2ebe}, !- Handle
  {af61a9aa-23da-4ee0-9fab-8e9da3b7a040}, !- Name
  {3e53da57-f3b6-4ab7-8a21-7b30914a83be}, !- Source Object
  7,                                      !- Outlet Port
  {c13fdf4c-8041-41c2-bc78-32777990430b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a5472e5-adaa-4c4a-b21f-85dd0d130bdc}, !- Handle
  {e2be8fea-e87e-44f6-945b-f7a1347ab1bc}, !- Name
  {c13fdf4c-8041-41c2-bc78-32777990430b}, !- Source Object
  3,                                      !- Outlet Port
  {c5fcc5b5-bf39-4457-86e6-15bc3e51515c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5b109505-791f-46d8-97fd-d65e8ceb39f3}, !- Handle
  {89a46237-dcb0-43f2-b8f7-ed2924228e2f}, !- Name
  {c5fcc5b5-bf39-4457-86e6-15bc3e51515c}, !- Source Object
  15,                                     !- Outlet Port
  {b5160972-9954-4ecb-9de5-04695d45ffb8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6504f1d4-70d9-4b2c-b7d6-7632cbdd51b3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 32, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2906a362-deb0-4d27-af04-029ee50a0109}, !- Reference Setpoint Node Name
  {2906a362-deb0-4d27-af04-029ee50a0109}, !- Mixed Air Stream Node Name
  {f51277c1-c42a-43de-a9ea-414e7d419c5b}, !- Outdoor Air Stream Node Name
  {dca7f73e-9625-4b81-9bb0-a7413cf3f9c1}, !- Return Air Stream Node Name
  {773d0aa8-3634-419a-8935-50a4417ff16f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {280c00fd-0f6e-4659-be54-9e5ce07245c2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bb890ffb-337d-4e8c-b9ec-5116c34bb4c6}, !- Control Zone or Zone List Name
  {d7c83315-a466-4bd9-aa29-7ee5f04b69d6}, !- Cooling Control Zone or Zone List Name
  {29534c07-62e1-41e1-92d7-289aff2a312b}, !- Heating Control Zone or Zone List Name
  {ce99d0ee-146d-43c9-9688-297fae811a1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb890ffb-337d-4e8c-b9ec-5116c34bb4c6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d7c83315-a466-4bd9-aa29-7ee5f04b69d6}, !- Handle
  {98bd2431-e173-4856-95e2-244e6d76ca58}; !- Name

OS:ModelObjectList,
  {29534c07-62e1-41e1-92d7-289aff2a312b}, !- Handle
  {5f643f22-d1cf-4da1-bd59-b3dccb1b58c1}; !- Name

OS:ModelObjectList,
  {ce99d0ee-146d-43c9-9688-297fae811a1c}, !- Handle
  {51b5ea9d-47f4-4c65-a451-d89fcb68914f}; !- Name

OS:Schedule:Ruleset,
  {31cd141e-0da7-487c-b1dc-6c06e466cea3}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  {30e2cfe4-dbe9-45f8-90aa-742f106fcef1}, !- Default Day Schedule Name
  {cc7b85e9-1fd0-4967-8436-6682a4bd77bd}, !- Summer Design Day Schedule Name
  {7177dc70-5f5b-49b6-ab5b-5a8c9ea34863}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30e2cfe4-dbe9-45f8-90aa-742f106fcef1}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f24ad2ec-8180-452c-b2d5-f884834e570c}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7177dc70-5f5b-49b6-ab5b-5a8c9ea34863}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9488efd5-ab2f-4d59-aefd-3a9487b8f8bb}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc7b85e9-1fd0-4967-8436-6682a4bd77bd}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {826028f3-915d-41ff-937c-6b1ae85f4413}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {31cd141e-0da7-487c-b1dc-6c06e466cea3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4d58b93e-8d5c-4a6f-8585-81ea294fec7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4d58b93e-8d5c-4a6f-8585-81ea294fec7c}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c440bc7c-c3f7-408e-884e-507417b956a9}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {31cd141e-0da7-487c-b1dc-6c06e466cea3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3a165bb3-66b8-49c7-be0d-72a30eca49ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3a165bb3-66b8-49c7-be0d-72a30eca49ba}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0e41d1d4-c017-44a4-af2e-685d1336f446}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {31cd141e-0da7-487c-b1dc-6c06e466cea3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {df7362ac-611e-46aa-b042-ca89fff5307f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {df7362ac-611e-46aa-b042-ca89fff5307f}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {db920945-a4a0-46ed-8722-cbf7e0e71118}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {31cd141e-0da7-487c-b1dc-6c06e466cea3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {22542171-a27f-493a-81b1-ded1f3cea6ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {22542171-a27f-493a-81b1-ded1f3cea6ca}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a4aef3c9-7f46-4cf4-a6d4-9accb46f030f}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {31cd141e-0da7-487c-b1dc-6c06e466cea3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {495ac537-29d7-43ea-b970-941a902cd9d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {495ac537-29d7-43ea-b970-941a902cd9d8}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0bf64cb5-6446-491c-8d6a-6f26c74c462f}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {31cd141e-0da7-487c-b1dc-6c06e466cea3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2dc5858-bb85-4069-81d1-6b336135be41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2dc5858-bb85-4069-81d1-6b336135be41}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2b34f14c-9623-426b-a9b2-0026af41de9e}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {31cd141e-0da7-487c-b1dc-6c06e466cea3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff0cedcb-597d-479c-9292-9808eda55dd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff0cedcb-597d-479c-9292-9808eda55dd5}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {03ea9243-d399-419d-a9f3-4791287c381e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {08348630-5ce5-4ff2-ab99-55b86636ffd8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f8a8a25-94d1-44d1-8d8e-8638412ec25e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f2cc1a5-17ee-4a0c-a7a0-d87b8e297270}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3dfb5aec-c772-47cb-96a5-9857d4a53bff}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {24d93dea-758a-472f-a5d5-2164886a9f7d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5b10717-4a48-4e0d-bd94-862fddf63425}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3658000f-cd11-4d2d-839f-e63ebbf6dad0}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a65622b-9044-437d-8f95-5e32ebb993dd}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

