
OS:Version,
  {0c0fa89c-343a-4db0-b65c-570797ba9d2d}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {77e4ae0b-99bc-45c9-b13f-f08754c42a46}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {780cebd4-d970-49f6-8a67-996a6b51b6bf}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8e6d581c-8bc1-4ad1-93a1-3671638d2d44}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Handle
  Kitchen,                                !- Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {067257d0-981d-48f8-986c-81a244a0dee2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Output:Meter,
  {2c504f0f-1677-4791-a625-c9fdceff2175}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  22.6087, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Handle
  Dining,                                 !- Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {95af3b53-5f55-4d2e-834f-95051fe65702}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {2d02da2f-1bea-4fb4-b48e-f0da184c6074}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Handle
  attic,                                  !- Name
  {73bc1497-600d-436a-a675-cd1456fcf9ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Building Story Name
  {fa70d517-b2eb-47b7-acfe-5a95d97753fc}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {628c7363-89f7-4a36-b959-b9f52e0cab7c}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a19cd4-2eef-4dab-9ff8-b3cd1bd596db}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  -1.73917179908584e-034, -6.74580236774689e-017, 6.7454444242911e-017, !- X,Y,Z Vertex 2 {m}
  22.6087, -9.66039263974126e-017, 9.65988004329428e-017; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {79cc9340-93d4-4f72-a5ca-b64451a57564}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb50c49a-cbad-4855-96c4-0782e1d597c9}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {81513e89-0eaf-4f58-9b4c-8b8109d81833}, !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {53b451aa-8b0b-4700-a241-a609d59bd0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bdfbf5-28b3-4f6b-939c-af2a310fc326}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  -1.57308521999447e-016, 22.6087, 4.71792013183315e-016, !- X,Y,Z Vertex 2 {m}
  -1.1417329679585e-016, -2.17720723655857e-033, 3.42422958797359e-016, !- X,Y,Z Vertex 3 {m}
  11.3044, 3.769, 3.7692;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b44463-bcda-4673-8d04-2c845d134292}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {137b265b-7d90-4b85-83d6-6f49d95bdf56}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f1a811-415b-4d09-b2da-ccbe1f40d3a2}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {81513e89-0eaf-4f58-9b4c-8b8109d81833}, !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {53b451aa-8b0b-4700-a241-a609d59bd0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {3c4ccfb1-e715-4662-9c52-be1b0a138576}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {7190988a-56b7-49e4-be5c-e6199b78fff0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:HeatBalanceAlgorithm,
  {64382367-5719-4453-8c29-e1a70cef6d9c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {691ea4a2-e815-4852-aa14-ac1ce9bfcf5c}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {a71a34c7-4772-4b25-9024-f2d758143793}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Output:Meter,
  {ceae7f14-5ab7-4a91-9729-89b3f9655715}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 22.6087, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {57a0612b-80fa-4a4f-8704-b192e6d39f92}, !- Handle
  FullServiceRestaurant,                  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0d4c4369-aa5e-4508-a057-ff7eaa6fb88b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2020,                               !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:Surface,
  {2634f8db-e6bf-4750-b638-5aac0aaf0b7c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  11.3044, 18.8397, 3.7692;               !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8630d1c8-2694-4622-ac46-ec75f253c7ea}; !- Handle

OS:BuildingStory,
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Handle
  Building Story 2,                       !- Name
  3.0488,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {591e076f-b1ff-4f98-9dd0-4f1873bc12ec}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2020,                               !- Data Source
  718770,                                 !- WMO Number
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {d4488da0-43af-4769-8758-7b0d3a753888}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.69166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {e1936907-687d-474b-be93-754a3a0b3ae4}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {73bc1497-600d-436a-a675-cd1456fcf9ac}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {b6b41812-487a-4a1b-9513-7f655620bb5c}, !- Default Schedule Set Name
  {b4344ddc-a139-4611-95b3-748d46ba8630}, !- Group Rendering Name
  {8619f6e4-238e-47b6-bfd6-e7464f7b7720}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {2d245aba-2197-4e89-8d94-0ab8b7d48165}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Handle
  Space Function Dining area - family dining, !- Name
  ,                                       !- Default Construction Set Name
  {025a10ce-9724-44c6-bdd2-5b42aa8dfd0d}, !- Default Schedule Set Name
  {f8ccfd92-7a18-4f29-ab50-8725f9af13bd}, !- Group Rendering Name
  {e725952e-c78a-4703-a357-6319081225aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining area - family dining;            !- Standards Space Type

OS:Rendering:Color,
  {7a9e8539-9cb5-4ca2-908b-238e9d319c5c}, !- Handle
  Space Function Dining - family space,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Handle
  Space Function Food preparation area,   !- Name
  ,                                       !- Default Construction Set Name
  {65f029ce-83ae-47df-bae5-f07c1a3dfab2}, !- Default Schedule Set Name
  {58c7a064-acfb-488e-9109-8bdcc721e6e7}, !- Group Rendering Name
  {d6a10a41-4767-4492-987c-fc6e27e66d79}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Food preparation area;                  !- Standards Space Type

OS:Rendering:Color,
  {03141d71-f229-4289-b14b-a6ad922f5827}, !- Handle
  Space Function Food preparation,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {3611857c-4d91-4577-8031-35158d109c09}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfcd46fa-c294-45b3-ac3e-7a5e71a022f2}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f47f379-6e6e-43c5-a7a8-5009aadf4ab3}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {9e00342d-38a7-4c57-817c-d3313baa0831}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  7;                                      !- Climate Zone Value 1

OS:Site:GroundTemperature:Shallow,
  {e0d5defb-74e6-4b56-8e94-47928aad3bc7}, !- Handle
  -1.6,                                   !- January Surface Ground Temperature {C}
  -5.4,                                   !- February Surface Ground Temperature {C}
  -6.4,                                   !- March Surface Ground Temperature {C}
  -5.5,                                   !- April Surface Ground Temperature {C}
  -0.4,                                   !- May Surface Ground Temperature {C}
  5.3,                                    !- June Surface Ground Temperature {C}
  10.8,                                   !- July Surface Ground Temperature {C}
  14.7,                                   !- August Surface Ground Temperature {C}
  15.8,                                   !- September Surface Ground Temperature {C}
  14,                                     !- October Surface Ground Temperature {C}
  9.5,                                    !- November Surface Ground Temperature {C}
  4;                                      !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {b83f6088-2956-4211-a302-d23e7136266f}, !- Handle
  4,                                      !- January Deep Ground Temperature {C}
  1.3,                                    !- February Deep Ground Temperature {C}
  -0.4,                                   !- March Deep Ground Temperature {C}
  -0.9,                                   !- April Deep Ground Temperature {C}
  0.1,                                    !- May Deep Ground Temperature {C}
  2.3,                                    !- June Deep Ground Temperature {C}
  5.2,                                    !- July Deep Ground Temperature {C}
  8,                                      !- August Deep Ground Temperature {C}
  9.9,                                    !- September Deep Ground Temperature {C}
  10.3,                                   !- October Deep Ground Temperature {C}
  9.2,                                    !- November Deep Ground Temperature {C}
  7;                                      !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {784c3097-1593-405f-be70-237614d48aed}, !- Handle
  5.5,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -6.3,                                   !- April Ground Temperature {C}
  -6.6,                                   !- May Ground Temperature {C}
  -0.3,                                   !- June Ground Temperature {C}
  4.9,                                    !- July Ground Temperature {C}
  10.2,                                   !- August Ground Temperature {C}
  13.8,                                   !- September Ground Temperature {C}
  17,                                     !- October Ground Temperature {C}
  16.6,                                   !- November Ground Temperature {C}
  11.1;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {befa1bdd-0f5b-4799-91af-6c84d193e143}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8619f6e4-238e-47b6-bfd6-e7464f7b7720}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b6b41812-487a-4a1b-9513-7f655620bb5c}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {3c120362-c381-452e-9a60-05a45cb775ed}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {290b0176-53d3-4b70-a5a1-6f98d380a0ba}, !- Handle
  Space Function Dining area - family dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e1642bb1-967e-4616-bbdf-a02f8440cd6a}, !- Handle
  Space Function Dining area - family dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {580b31be-d59c-4f0b-af96-1c650b592b68}, !- Handle
  Space Function Dining area - family dining People, !- Name
  {e1642bb1-967e-4616-bbdf-a02f8440cd6a}, !- People Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {089d1f66-f460-43cf-b892-2ede07aa7e0e}, !- Work Efficiency Schedule Name
  {27e31f10-35b2-4cbc-b5a7-cbbb886ecff7}, !- Clothing Insulation Schedule Name
  {fccac054-aca5-46d8-83c4-eb377746d7d0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {27e31f10-35b2-4cbc-b5a7-cbbb886ecff7}, !- Handle
  Clothing Schedule,                      !- Name
  {a787c353-5149-41fd-ba8f-a43eba045795}, !- Schedule Type Limits Name
  {c4c13d02-bf18-4341-a629-585205928f51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4c13d02-bf18-4341-a629-585205928f51}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a787c353-5149-41fd-ba8f-a43eba045795}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db658b69-a66f-4940-b9a2-e131efc47fff}, !- Handle
  Schedule Rule 1,                        !- Name
  {27e31f10-35b2-4cbc-b5a7-cbbb886ecff7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3d5cbdb-4c9a-47c5-9163-7e83f08277e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3d5cbdb-4c9a-47c5-9163-7e83f08277e4}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a787c353-5149-41fd-ba8f-a43eba045795}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a787c353-5149-41fd-ba8f-a43eba045795}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fccac054-aca5-46d8-83c4-eb377746d7d0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {aff24578-3ac4-4fb9-bd10-1960762b1b58}, !- Schedule Type Limits Name
  {56767f8b-1672-4c81-b81f-13f584146f49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56767f8b-1672-4c81-b81f-13f584146f49}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {aff24578-3ac4-4fb9-bd10-1960762b1b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aff24578-3ac4-4fb9-bd10-1960762b1b58}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {089d1f66-f460-43cf-b892-2ede07aa7e0e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  {8025bb3b-dac6-49bc-baf9-c9c7f7ebd1d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8025bb3b-dac6-49bc-baf9-c9c7f7ebd1d3}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {7b508900-77cf-43db-96f5-f54a42a77288}, !- Handle
  Space Function Dining area - family dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.50000628612368,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {aa057979-fdad-4510-9150-6b9cf972d7d8}, !- Handle
  Space Function Dining area - family dining Lights, !- Name
  {7b508900-77cf-43db-96f5-f54a42a77288}, !- Lights Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b88cdff3-cae8-48a7-8f81-580e96142cd9}, !- Handle
  Space Function Dining area - family dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {42431a7f-9490-4c98-8e4e-de4ca65ef451}, !- Handle
  Space Function Dining area - family dining Elec Equip, !- Name
  {b88cdff3-cae8-48a7-8f81-580e96142cd9}, !- Electric Equipment Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e725952e-c78a-4703-a357-6319081225aa}, !- Handle
  Space Function Dining area - family dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.026660311066368,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {025a10ce-9724-44c6-bdd2-5b42aa8dfd0d}, !- Handle
  Space Function Dining area - family dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5df4ac25-6f57-45d4-8b6d-504cb5913013}, !- Number of People Schedule Name
  {a96d366a-b2c7-4a82-8833-e0ece3367a94}, !- People Activity Level Schedule Name
  {7e7efbe4-dc86-4447-b79c-26ee0d717776}, !- Lighting Schedule Name
  {e230b74a-e02d-4f12-88d4-20bc460933f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5df4ac25-6f57-45d4-8b6d-504cb5913013}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  {c46b4d12-3749-4a23-9030-b2cc2b05c769}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c46b4d12-3749-4a23-9030-b2cc2b05c769}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {5431afaf-f912-4093-8890-cb341bdfe23f}, !- Handle
  Schedule Rule 2,                        !- Name
  {5df4ac25-6f57-45d4-8b6d-504cb5913013}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c79997d9-7476-4215-8072-2674167b1507}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c79997d9-7476-4215-8072-2674167b1507}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {a7d1bdf8-d98b-4a26-9a59-c03d614dfd60}, !- Handle
  Schedule Rule 3,                        !- Name
  {5df4ac25-6f57-45d4-8b6d-504cb5913013}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abf85e92-fb9b-4376-bd4f-52de89378d66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abf85e92-fb9b-4376-bd4f-52de89378d66}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {f04245ff-c621-4a7b-b7c4-4f6713c42cee}, !- Handle
  Schedule Rule 4,                        !- Name
  {5df4ac25-6f57-45d4-8b6d-504cb5913013}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47fd6117-a3ff-41d5-8090-e2572ff17026}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47fd6117-a3ff-41d5-8090-e2572ff17026}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {a96d366a-b2c7-4a82-8833-e0ece3367a94}, !- Handle
  NECB-Activity,                          !- Name
  {c902445e-e3af-488a-a867-4eeaef92e73b}, !- Schedule Type Limits Name
  {b9ec607b-d0bd-412d-ada3-c8ca23c7a4e0}, !- Default Day Schedule Name
  {cdb9ca5d-efb8-4583-a533-71ba2e836778}, !- Summer Design Day Schedule Name
  {9e481477-ab9b-4886-9fab-77ebb99665b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9ec607b-d0bd-412d-ada3-c8ca23c7a4e0}, !- Handle
  NECB-Activity Default,                  !- Name
  {c902445e-e3af-488a-a867-4eeaef92e73b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7e5b61b8-ec1b-4791-ac51-b1b2ba25ba73}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e481477-ab9b-4886-9fab-77ebb99665b8}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {c902445e-e3af-488a-a867-4eeaef92e73b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2c4c1896-60d7-4bea-ab20-d415ab82623c}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdb9ca5d-efb8-4583-a533-71ba2e836778}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {c902445e-e3af-488a-a867-4eeaef92e73b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c902445e-e3af-488a-a867-4eeaef92e73b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7e7efbe4-dc86-4447-b79c-26ee0d717776}, !- Handle
  NECB-B-Lighting,                        !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  {d870fd08-637a-4b1d-8347-16c819d8a8a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d870fd08-637a-4b1d-8347-16c819d8a8a2}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {3ff88916-7065-4e8e-abfb-f7b06b8532ac}, !- Handle
  Schedule Rule 5,                        !- Name
  {7e7efbe4-dc86-4447-b79c-26ee0d717776}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {960a72a9-1786-4bc2-b3a8-5ce424c15421}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {960a72a9-1786-4bc2-b3a8-5ce424c15421}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {20b036bb-ec34-423c-af63-54e7008a108c}, !- Handle
  Schedule Rule 6,                        !- Name
  {7e7efbe4-dc86-4447-b79c-26ee0d717776}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c8761d5-cb31-4e5c-a622-c945879eb14f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c8761d5-cb31-4e5c-a622-c945879eb14f}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e9de437c-0bee-42b3-b529-7e9c397d7f42}, !- Handle
  Schedule Rule 7,                        !- Name
  {7e7efbe4-dc86-4447-b79c-26ee0d717776}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47d40c21-62fc-43aa-bcc8-8fcded8a7673}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47d40c21-62fc-43aa-bcc8-8fcded8a7673}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {e230b74a-e02d-4f12-88d4-20bc460933f0}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  {f940b82b-1cb6-4d61-9411-936b8dece456}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f940b82b-1cb6-4d61-9411-936b8dece456}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {96e65f80-da33-46f1-a6e3-7ca264932a4d}, !- Handle
  Schedule Rule 8,                        !- Name
  {e230b74a-e02d-4f12-88d4-20bc460933f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fbe87f7d-e2fd-4133-a76e-fdc3d4b9f382}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbe87f7d-e2fd-4133-a76e-fdc3d4b9f382}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {29ffe706-1b71-4ddb-923b-ef73a6fe04f0}, !- Handle
  Schedule Rule 9,                        !- Name
  {e230b74a-e02d-4f12-88d4-20bc460933f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {499ddeb9-6e33-4e27-b252-b183fdcea655}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {499ddeb9-6e33-4e27-b252-b183fdcea655}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {d7e11420-b685-4d75-a0a7-732daf7ff703}, !- Handle
  Schedule Rule 10,                       !- Name
  {e230b74a-e02d-4f12-88d4-20bc460933f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88e88bb1-bd4e-41d9-b091-a703f81385ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e88bb1-bd4e-41d9-b091-a703f81385ba}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {1557075a-1e38-4b17-869c-cabca7c737ac}, !- Handle
  Space Function Dining area - family dining Thermostat, !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Heating Setpoint Temperature Schedule Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  {a7f44439-556c-4472-bae8-ac59b884199c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7f44439-556c-4472-bae8-ac59b884199c}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {0299e05b-1cc6-42ed-96c2-af4654c7e53c}, !- Handle
  Schedule Rule 11,                       !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ddd0c9be-5fce-4307-885f-28d2664c19e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddd0c9be-5fce-4307-885f-28d2664c19e4}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {7239efef-0005-455e-8c99-f802a3b55c0f}, !- Handle
  Schedule Rule 12,                       !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c160bb1-1eaa-4882-bc1e-dc409b915cca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c160bb1-1eaa-4882-bc1e-dc409b915cca}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1a4b8460-1f6c-4008-b7a3-25552d1a9061}, !- Handle
  Schedule Rule 13,                       !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54d3f680-bba5-4272-afee-50bf360e85df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54d3f680-bba5-4272-afee-50bf360e85df}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  {19a785e3-cd66-42a1-a974-60eec582c92f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19a785e3-cd66-42a1-a974-60eec582c92f}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {96fa9f5a-a9c9-428e-aebb-4dbe562b1096}, !- Handle
  Schedule Rule 14,                       !- Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50c66099-ef0b-4779-a770-da6cc8f5c4bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50c66099-ef0b-4779-a770-da6cc8f5c4bb}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {76fb24f9-acb2-4391-8d03-762ac42a44f5}, !- Handle
  Schedule Rule 15,                       !- Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a31836cd-f616-432e-9094-013bcae56042}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a31836cd-f616-432e-9094-013bcae56042}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4d3790b9-21a5-4b79-af33-50bb35dab8bf}, !- Handle
  Schedule Rule 16,                       !- Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6207b228-603f-49ec-b82f-84c455b23a51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6207b228-603f-49ec-b82f-84c455b23a51}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {10b2c5c9-3cd3-4129-ab11-33e17788d773}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ce18a745-3e8f-49bd-be70-51f230fd5899}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ce0b9ba4-0e17-437e-9b73-c4ef406c474c}, !- Handle
  Space Function Food preparation area People, !- Name
  {ce18a745-3e8f-49bd-be70-51f230fd5899}, !- People Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {089d1f66-f460-43cf-b892-2ede07aa7e0e}, !- Work Efficiency Schedule Name
  {27e31f10-35b2-4cbc-b5a7-cbbb886ecff7}, !- Clothing Insulation Schedule Name
  {fccac054-aca5-46d8-83c4-eb377746d7d0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6f05a732-8f17-4368-ad40-9e12e740f81a}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7000113236338,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7621b275-0b15-45f3-91ea-9489587a319e}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {6f05a732-8f17-4368-ad40-9e12e740f81a}, !- Lights Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9a44e964-2e5d-4f87-b120-1acf32a6718f}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a6b6a1ab-1252-4d99-a045-bb6f00bda7d1}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {9a44e964-2e5d-4f87-b120-1acf32a6718f}, !- Electric Equipment Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d6a10a41-4767-4492-987c-fc6e27e66d79}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.015234463466496,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {65f029ce-83ae-47df-bae5-f07c1a3dfab2}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5df4ac25-6f57-45d4-8b6d-504cb5913013}, !- Number of People Schedule Name
  {a96d366a-b2c7-4a82-8833-e0ece3367a94}, !- People Activity Level Schedule Name
  {58ce8dbc-d811-4f4c-9b69-af5ec671c4f3}, !- Lighting Schedule Name
  {e230b74a-e02d-4f12-88d4-20bc460933f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {58ce8dbc-d811-4f4c-9b69-af5ec671c4f3}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  {3bb0f307-01ae-43b5-aa8b-d3a2b01563ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bb0f307-01ae-43b5-aa8b-d3a2b01563ec}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {a15eb3c4-8255-4667-b3e4-a8b3fe23e345}, !- Handle
  Schedule Rule 17,                       !- Name
  {58ce8dbc-d811-4f4c-9b69-af5ec671c4f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b167943-a04f-4beb-8055-7a2ab96ed0e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b167943-a04f-4beb-8055-7a2ab96ed0e5}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e7a93a04-4454-4cfc-8803-3995176f60c5}, !- Handle
  Schedule Rule 18,                       !- Name
  {58ce8dbc-d811-4f4c-9b69-af5ec671c4f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98239e2d-a90d-492b-b836-ca126243df50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98239e2d-a90d-492b-b836-ca126243df50}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9df4e3bc-8886-43e4-be9f-57b1e78fbfcf}, !- Handle
  Schedule Rule 19,                       !- Name
  {58ce8dbc-d811-4f4c-9b69-af5ec671c4f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {295137e6-85e9-410d-b806-48ad5b9e5f14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {295137e6-85e9-410d-b806-48ad5b9e5f14}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {d34533b3-da5f-4308-9f19-0926d13e6c92}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Heating Setpoint Temperature Schedule Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {ed3150aa-66eb-4b18-97a9-79820170c41c}, !- Handle
  Always On Discrete,                     !- Name
  {b5575adb-e5ac-4592-8d25-cff21727a414}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b5575adb-e5ac-4592-8d25-cff21727a414}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {e119db9a-fd46-479e-b233-da1c4c579962}, !- Handle
  attic Infiltration,                     !- Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  {ed3150aa-66eb-4b18-97a9-79820170c41c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000474073119687079,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa988530-5684-4114-bc35-820b6c2a4da9}, !- Handle
  Dining Infiltration,                    !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {ed3150aa-66eb-4b18-97a9-79820170c41c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000474073119687079,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64552139-5ecd-418e-bdb1-f615ca2b6525}, !- Handle
  Kitchen Infiltration,                   !- Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  {ed3150aa-66eb-4b18-97a9-79820170c41c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000474073119687079,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {add66b03-a22f-4a3f-a439-8ab0b82fcb55}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f891b9c1-487b-4660-886e-bcc97d700cf7}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {2b957d8e-b3e5-4309-9099-6da6eae5a6e2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {01df4ee2-a4b2-4bbf-bd8c-688ce34ab95f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {be60e4bc-6c6b-4cf3-a0ca-7c7e4d48ae4f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b26b18a2-6c7e-4c8f-8688-69580e9e0ded}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {2b957d8e-b3e5-4309-9099-6da6eae5a6e2}, !- Layer 1
  {01df4ee2-a4b2-4bbf-bd8c-688ce34ab95f}, !- Layer 2
  {be60e4bc-6c6b-4cf3-a0ca-7c7e4d48ae4f}; !- Layer 3

OS:Material,
  {20734388-c64f-4f20-85dd-458e5e681a9e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {991e55b6-9c06-4a6e-b284-79372a380587}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {20734388-c64f-4f20-85dd-458e5e681a9e}, !- Layer 1
  {20734388-c64f-4f20-85dd-458e5e681a9e}; !- Layer 2

OS:Material,
  {ee4924ce-75d6-41ef-8d7a-cfcb9806f7b4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {b55737d9-9648-4f02-b4eb-b0f4e53eb0c0}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {ee4924ce-75d6-41ef-8d7a-cfcb9806f7b4}; !- Layer 1

OS:Construction,
  {299d513c-5b46-4f2f-b318-2d9df73854f8}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ee4924ce-75d6-41ef-8d7a-cfcb9806f7b4}, !- Layer 1
  {2b957d8e-b3e5-4309-9099-6da6eae5a6e2}; !- Layer 2

OS:DefaultConstructionSet,
  {0d4c4369-aa5e-4508-a057-ff7eaa6fb88b}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {4b9e5878-22bc-4644-a8f5-208e56e64313}, !- Default Exterior Surface Constructions Name
  {6600b27d-b4e5-4f04-bbbf-2ad38b3da92a}, !- Default Interior Surface Constructions Name
  {e52255e8-1922-4c6b-9c94-d557e89df16e}, !- Default Ground Contact Surface Constructions Name
  {106d50b8-ac5b-424f-8272-4d574e3cb463}, !- Default Exterior SubSurface Constructions Name
  {af078df7-21a2-4d5a-b3b0-656c442dc8f4}, !- Default Interior SubSurface Constructions Name
  {4ace016c-a4cc-4dc4-aba9-8dcce444e920}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c2aedc33-d311-4084-a27f-ccf22f7c841b}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {4f305108-bc2b-4fd4-b30b-1b4b6f2a2978}, !- Floor Construction Name
  {56817951-05d6-4fff-8181-568470f1f0bb}, !- Wall Construction Name
  {a65c53b7-cf43-4e58-af59-2fd24b884280}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6600b27d-b4e5-4f04-bbbf-2ad38b3da92a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {491bb7b3-0218-4bf2-a2cd-7091e8fc558b}, !- Floor Construction Name
  {4e813c5a-ef36-49c2-a68e-237904bfb3f5}, !- Wall Construction Name
  {4d9451d0-8ede-40da-9819-4d5b45591851}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd4a296a-b1b0-47ec-aa39-361b51190898}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {5c0d6458-e810-4781-89ac-d074d28c7139}, !- Floor Construction Name
  {86a5fa08-1b47-4074-b67c-a1ed814c63af}, !- Wall Construction Name
  {a5dc0bd5-c13c-49f8-961b-f86150ea44cb}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f97f0344-51a8-4c05-8999-b5716a80e888}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {59e9ce36-f173-4cba-b54d-5dd6c892d447}, !- Fixed Window Construction Name
  {59e9ce36-f173-4cba-b54d-5dd6c892d447}, !- Operable Window Construction Name
  {d02bd284-9f34-4206-b852-c3ba57d92eb9}, !- Door Construction Name
  {8a10fc28-099e-4719-b6c7-5cc723f86fb3}, !- Glass Door Construction Name
  {0eb20ad0-fb9d-4e27-aee7-039a7fbeea1d}, !- Overhead Door Construction Name
  {de507389-eff2-467b-89ca-93e95e3ddf93}, !- Skylight Construction Name
  {170b7310-5455-4d26-9316-782c6150e0e3}, !- Tubular Daylight Dome Construction Name
  {ee344cf4-e36a-4d03-bff5-78fa311151a6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {af078df7-21a2-4d5a-b3b0-656c442dc8f4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e1a5be63-c734-4041-ab34-c56a060b2ae5}, !- Fixed Window Construction Name
  {e1a5be63-c734-4041-ab34-c56a060b2ae5}, !- Operable Window Construction Name
  {ad37bbfa-4e80-43dc-a411-6aea499663f2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4ace016c-a4cc-4dc4-aba9-8dcce444e920}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {31288324-9000-4bbc-b8c1-e94232f40375}; !- Layer 1

OS:StandardsInformation:Construction,
  {c8aefea8-17a5-4aa7-8393-a88a690e32be}, !- Handle
  {4ace016c-a4cc-4dc4-aba9-8dcce444e920}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4f305108-bc2b-4fd4-b30b-1b4b6f2a2978}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f7356c40-f373-4479-a51f-95fb56107586}, !- Layer 1
  {d9294c22-7dbc-4838-933a-cb2fed272fd2}, !- Layer 2
  {7c579b0d-e7ef-45c8-bb65-42c675cb06e7}; !- Layer 3

OS:StandardsInformation:Construction,
  {db064982-1e90-4535-b52d-fb770240a6bd}, !- Handle
  {4f305108-bc2b-4fd4-b30b-1b4b6f2a2978}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {56817951-05d6-4fff-8181-568470f1f0bb}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {6e3548d1-803e-4853-9b08-5affeb370d1c}, !- Layer 1
  {881679fc-4b3f-4e3c-a9fa-5420f9a659cd}, !- Layer 2
  {f7356c40-f373-4479-a51f-95fb56107586}, !- Layer 3
  {2aeaa035-1175-405a-b98e-aa2c8e1371b8}; !- Layer 4

OS:StandardsInformation:Construction,
  {db44a45f-9b33-4330-81c8-2f90bdf6b82d}, !- Handle
  {56817951-05d6-4fff-8181-568470f1f0bb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a65c53b7-cf43-4e58-af59-2fd24b884280}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {0b2c4c75-1e77-462a-9175-8f15f4930b37}, !- Layer 1
  {f7356c40-f373-4479-a51f-95fb56107586}; !- Layer 2

OS:StandardsInformation:Construction,
  {022ee5e4-64b9-41e2-bed5-4233f3d99f04}, !- Handle
  {a65c53b7-cf43-4e58-af59-2fd24b884280}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {491bb7b3-0218-4bf2-a2cd-7091e8fc558b}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {b98e115f-53c6-40d4-bb7d-4686a00766b8}, !- Layer 1
  {7c579b0d-e7ef-45c8-bb65-42c675cb06e7}; !- Layer 2

OS:StandardsInformation:Construction,
  {cc1a7c2a-7deb-4bde-b354-65c099890859}, !- Handle
  {491bb7b3-0218-4bf2-a2cd-7091e8fc558b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4e813c5a-ef36-49c2-a68e-237904bfb3f5}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {57e184ab-d309-4163-8b72-97a900a471b9}, !- Layer 1
  {57e184ab-d309-4163-8b72-97a900a471b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a72da23-87e9-40b6-b495-4cf4e0fc4a8e}, !- Handle
  {4e813c5a-ef36-49c2-a68e-237904bfb3f5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4d9451d0-8ede-40da-9819-4d5b45591851}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {7c579b0d-e7ef-45c8-bb65-42c675cb06e7}, !- Layer 1
  {b98e115f-53c6-40d4-bb7d-4686a00766b8}; !- Layer 2

OS:StandardsInformation:Construction,
  {fd87f2e2-2dd4-4643-8c1c-dda39a1d1b52}, !- Handle
  {4d9451d0-8ede-40da-9819-4d5b45591851}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5c0d6458-e810-4781-89ac-d074d28c7139}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {efebcaa6-9245-4ec8-ab6e-2109c6fa9c3b}, !- Layer 1
  {7c579b0d-e7ef-45c8-bb65-42c675cb06e7}; !- Layer 2

OS:StandardsInformation:Construction,
  {b5f4f0ae-4c99-4769-815a-2ff89c5cc116}, !- Handle
  {5c0d6458-e810-4781-89ac-d074d28c7139}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {86a5fa08-1b47-4074-b67c-a1ed814c63af}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {efebcaa6-9245-4ec8-ab6e-2109c6fa9c3b}, !- Layer 1
  {7c579b0d-e7ef-45c8-bb65-42c675cb06e7}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d7e0d5e-a05b-40c5-9dea-a5870952cd66}, !- Handle
  {86a5fa08-1b47-4074-b67c-a1ed814c63af}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a5dc0bd5-c13c-49f8-961b-f86150ea44cb}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {efebcaa6-9245-4ec8-ab6e-2109c6fa9c3b}, !- Layer 1
  {7c579b0d-e7ef-45c8-bb65-42c675cb06e7}; !- Layer 2

OS:StandardsInformation:Construction,
  {b092631c-1f43-4178-8059-1fe52453b740}, !- Handle
  {a5dc0bd5-c13c-49f8-961b-f86150ea44cb}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {59e9ce36-f173-4cba-b54d-5dd6c892d447}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {cd6187ee-8000-481a-949d-800eab6acc9e}; !- Layer 1

OS:StandardsInformation:Construction,
  {675c56c7-0ea9-4b7d-9a0e-9a4e61c696b7}, !- Handle
  {59e9ce36-f173-4cba-b54d-5dd6c892d447}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {d02bd284-9f34-4206-b852-c3ba57d92eb9}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {6bb50bbe-3e3d-4245-bd6f-2553c1a672ae}, !- Layer 1
  {f7356c40-f373-4479-a51f-95fb56107586}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2649dd3-ddc7-4709-a8de-ce152bf987ec}, !- Handle
  {d02bd284-9f34-4206-b852-c3ba57d92eb9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8a10fc28-099e-4719-b6c7-5cc723f86fb3}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {cd6187ee-8000-481a-949d-800eab6acc9e}; !- Layer 1

OS:StandardsInformation:Construction,
  {547bc13e-cb41-4b67-9ecc-57c56dde069f}, !- Handle
  {8a10fc28-099e-4719-b6c7-5cc723f86fb3}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {0eb20ad0-fb9d-4e27-aee7-039a7fbeea1d}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {f7356c40-f373-4479-a51f-95fb56107586}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ea26378-df84-4b48-9b3f-1313fb59e3fb}, !- Handle
  {0eb20ad0-fb9d-4e27-aee7-039a7fbeea1d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {de507389-eff2-467b-89ca-93e95e3ddf93}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {cd6187ee-8000-481a-949d-800eab6acc9e}; !- Layer 1

OS:StandardsInformation:Construction,
  {7f469fd5-9443-448a-922f-4ea62f40e579}, !- Handle
  {de507389-eff2-467b-89ca-93e95e3ddf93}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {170b7310-5455-4d26-9316-782c6150e0e3}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {cd6187ee-8000-481a-949d-800eab6acc9e}; !- Layer 1

OS:StandardsInformation:Construction,
  {80072d00-8eea-4262-b4c4-73a7feebe18e}, !- Handle
  {170b7310-5455-4d26-9316-782c6150e0e3}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {ee344cf4-e36a-4d03-bff5-78fa311151a6}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {cd6187ee-8000-481a-949d-800eab6acc9e}; !- Layer 1

OS:StandardsInformation:Construction,
  {e0c726a6-71c1-45f6-b2dd-9c01e9a70ec7}, !- Handle
  {ee344cf4-e36a-4d03-bff5-78fa311151a6}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {e1a5be63-c734-4041-ab34-c56a060b2ae5}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {cd6187ee-8000-481a-949d-800eab6acc9e}; !- Layer 1

OS:StandardsInformation:Construction,
  {d8eca0fe-a661-4d71-8095-cd15fcbb8fa0}, !- Handle
  {e1a5be63-c734-4041-ab34-c56a060b2ae5}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ad37bbfa-4e80-43dc-a411-6aea499663f2}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {31288324-9000-4bbc-b8c1-e94232f40375}; !- Layer 1

OS:StandardsInformation:Construction,
  {7782576f-fb26-4374-8fe0-158996d13ac1}, !- Handle
  {ad37bbfa-4e80-43dc-a411-6aea499663f2}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {31288324-9000-4bbc-b8c1-e94232f40375}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c664557-1fed-43f8-ab05-2fc8f4e1a0b6}, !- Handle
  {31288324-9000-4bbc-b8c1-e94232f40375}; !- Material Name

OS:Material:NoMass,
  {f7356c40-f373-4479-a51f-95fb56107586}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48c6ca5d-9588-495a-bcae-50443d2273d9}, !- Handle
  {f7356c40-f373-4479-a51f-95fb56107586}; !- Material Name

OS:Material,
  {d9294c22-7dbc-4838-933a-cb2fed272fd2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d961e00-cf55-4b78-bd05-65bb726fb164}, !- Handle
  {d9294c22-7dbc-4838-933a-cb2fed272fd2}; !- Material Name

OS:Material:NoMass,
  {7c579b0d-e7ef-45c8-bb65-42c675cb06e7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e691c2a-4900-4022-83f9-695d290bf3b3}, !- Handle
  {7c579b0d-e7ef-45c8-bb65-42c675cb06e7}; !- Material Name

OS:Material,
  {6e3548d1-803e-4853-9b08-5affeb370d1c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {71e4c818-59ac-4c01-9bb7-ed4be5e561f8}, !- Handle
  {6e3548d1-803e-4853-9b08-5affeb370d1c}; !- Material Name

OS:Material,
  {881679fc-4b3f-4e3c-a9fa-5420f9a659cd}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c70ec242-912b-45e7-bef6-994127cc19af}, !- Handle
  {881679fc-4b3f-4e3c-a9fa-5420f9a659cd}; !- Material Name

OS:Material,
  {2aeaa035-1175-405a-b98e-aa2c8e1371b8}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b5c9724d-2756-4908-921c-4d6995284b3e}, !- Handle
  {2aeaa035-1175-405a-b98e-aa2c8e1371b8}; !- Material Name

OS:Material,
  {0b2c4c75-1e77-462a-9175-8f15f4930b37}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae111e8b-7ca3-4657-a55a-354b23d7de3a}, !- Handle
  {0b2c4c75-1e77-462a-9175-8f15f4930b37}; !- Material Name

OS:Material,
  {b98e115f-53c6-40d4-bb7d-4686a00766b8}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {50b26a22-3a1f-43ea-af23-684a5635f33e}, !- Handle
  {b98e115f-53c6-40d4-bb7d-4686a00766b8}; !- Material Name

OS:Material,
  {57e184ab-d309-4163-8b72-97a900a471b9}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0db317fc-04a4-46ce-bfab-83c47de89c7c}, !- Handle
  {57e184ab-d309-4163-8b72-97a900a471b9}; !- Material Name

OS:Material,
  {efebcaa6-9245-4ec8-ab6e-2109c6fa9c3b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {05097afa-f524-4925-9be3-27c51caea708}, !- Handle
  {efebcaa6-9245-4ec8-ab6e-2109c6fa9c3b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {cd6187ee-8000-481a-949d-800eab6acc9e}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {cead2d72-c961-4f2d-be68-c97931895ab3}, !- Handle
  {cd6187ee-8000-481a-949d-800eab6acc9e}; !- Material Name

OS:Material,
  {6bb50bbe-3e3d-4245-bd6f-2553c1a672ae}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e998684-e681-4612-8902-80c6282698f9}, !- Handle
  {6bb50bbe-3e3d-4245-bd6f-2553c1a672ae}; !- Material Name

OS:DefaultSurfaceConstructions,
  {4b9e5878-22bc-4644-a8f5-208e56e64313}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {b5889c10-763d-4fcf-b410-8603bce86216}, !- Floor Construction Name
  {35e4a90f-6913-4d15-a38a-58d7a002ab29}, !- Wall Construction Name
  {d4dc0f5c-be65-4399-82c1-88e23d7de935}; !- Roof Ceiling Construction Name

OS:Construction,
  {b5889c10-763d-4fcf-b410-8603bce86216}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {d318433d-e8f0-4d5e-ad6d-e5d598f94c3e}, !- Layer 1
  {f0016852-e83d-42ed-951a-54fd7da7ae89}, !- Layer 2
  {441f0644-4cc0-4d81-9fc1-99763ff1e5f2}; !- Layer 3

OS:StandardsInformation:Construction,
  {105e876b-bf96-4d57-ad81-33e2ff64d068}, !- Handle
  {b5889c10-763d-4fcf-b410-8603bce86216}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d318433d-e8f0-4d5e-ad6d-e5d598f94c3e}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b33162c-0322-4d3c-996f-500f2bdeb512}, !- Handle
  {d318433d-e8f0-4d5e-ad6d-e5d598f94c3e}; !- Material Name

OS:Material,
  {f0016852-e83d-42ed-951a-54fd7da7ae89}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5dcb2a33-aa92-4d5d-94c9-d3a577f85ff3}, !- Handle
  {f0016852-e83d-42ed-951a-54fd7da7ae89}; !- Material Name

OS:Material:NoMass,
  {441f0644-4cc0-4d81-9fc1-99763ff1e5f2}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {145dfedb-b3c8-47a0-a08c-39c2574ddb3d}, !- Handle
  {441f0644-4cc0-4d81-9fc1-99763ff1e5f2}; !- Material Name

OS:Construction,
  {35e4a90f-6913-4d15-a38a-58d7a002ab29}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,             !- Name
  ,                                       !- Surface Rendering Name
  {c3775472-e611-40af-bc21-1d3a94bea33a}, !- Layer 1
  {0af29664-b567-4aa5-a0bd-b040cc9c9e50}, !- Layer 2
  {a72cf824-bf46-48fc-aa85-3888563f1229}, !- Layer 3
  {74bd296a-5490-456c-8177-39b7671f3275}; !- Layer 4

OS:StandardsInformation:Construction,
  {8c3a42ea-fced-4aee-a84a-9b1c79d335cd}, !- Handle
  {35e4a90f-6913-4d15-a38a-58d7a002ab29}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c3775472-e611-40af-bc21-1d3a94bea33a}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {503f1a25-f533-45c1-9246-ade52a95c461}, !- Handle
  {c3775472-e611-40af-bc21-1d3a94bea33a}; !- Material Name

OS:Material,
  {0af29664-b567-4aa5-a0bd-b040cc9c9e50}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c8fe46d9-d9a3-479a-abfc-7069a531460c}, !- Handle
  {0af29664-b567-4aa5-a0bd-b040cc9c9e50}; !- Material Name

OS:Material:NoMass,
  {a72cf824-bf46-48fc-aa85-3888563f1229}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {65d6cd05-207b-4d85-85f1-c9e1a5de0c3e}, !- Handle
  {a72cf824-bf46-48fc-aa85-3888563f1229}; !- Material Name

OS:Material,
  {74bd296a-5490-456c-8177-39b7671f3275}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {16483842-0a76-47ec-bd94-308beaa80d45}, !- Handle
  {74bd296a-5490-456c-8177-39b7671f3275}; !- Material Name

OS:Construction,
  {d4dc0f5c-be65-4399-82c1-88e23d7de935}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,            !- Name
  ,                                       !- Surface Rendering Name
  {00d618f1-266f-4197-818e-fca147ba743a}, !- Layer 1
  {37717a16-33a4-4e76-9cd2-948590db7ca5}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a455e6d-7c0a-4ce5-aaeb-3c0e40cabe95}, !- Handle
  {d4dc0f5c-be65-4399-82c1-88e23d7de935}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {00d618f1-266f-4197-818e-fca147ba743a}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d8bc9bcf-e59d-4f20-9e82-4492299f029e}, !- Handle
  {00d618f1-266f-4197-818e-fca147ba743a}; !- Material Name

OS:Material:NoMass,
  {37717a16-33a4-4e76-9cd2-948590db7ca5}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ec1a8a9f-f84b-41b8-b58b-8811f8e2b821}, !- Handle
  {37717a16-33a4-4e76-9cd2-948590db7ca5}; !- Material Name

OS:DefaultSurfaceConstructions,
  {e52255e8-1922-4c6b-9c94-d557e89df16e}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {944a457f-06a3-44af-b949-aa8966691057}, !- Floor Construction Name
  {562f4440-2dbc-4255-9e3b-d29e59acf84b}, !- Wall Construction Name
  {f515f96d-daa8-4f24-bb4e-392e4ccc1ad8}; !- Roof Ceiling Construction Name

OS:Construction,
  {944a457f-06a3-44af-b949-aa8966691057}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {0a53f712-e265-4076-b616-666124e24e32}, !- Layer 1
  {88168cf6-5c21-48eb-b4bd-cba6928698d1}; !- Layer 2

OS:StandardsInformation:Construction,
  {c07c6012-8c68-4ec2-bef7-9992dc3c5804}, !- Handle
  {944a457f-06a3-44af-b949-aa8966691057}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {0a53f712-e265-4076-b616-666124e24e32}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0746e751-84f8-4ebe-9daf-101097cc7b6a}, !- Handle
  {0a53f712-e265-4076-b616-666124e24e32}; !- Material Name

OS:Material:NoMass,
  {88168cf6-5c21-48eb-b4bd-cba6928698d1}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {74c3a369-d0c8-4db9-b5ea-1838ce8e2390}, !- Handle
  {88168cf6-5c21-48eb-b4bd-cba6928698d1}; !- Material Name

OS:Construction,
  {562f4440-2dbc-4255-9e3b-d29e59acf84b}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {dabd30f8-c8fb-4995-9024-74b14e13eebe}, !- Layer 1
  {a05487ee-5d6b-477f-affa-30b1ad731775}; !- Layer 2

OS:StandardsInformation:Construction,
  {ccd40867-314e-4071-a751-0be29d239eac}, !- Handle
  {562f4440-2dbc-4255-9e3b-d29e59acf84b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {dabd30f8-c8fb-4995-9024-74b14e13eebe}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25a23362-ed6f-4434-8749-74f43f47b238}, !- Handle
  {dabd30f8-c8fb-4995-9024-74b14e13eebe}; !- Material Name

OS:Material:NoMass,
  {a05487ee-5d6b-477f-affa-30b1ad731775}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f91205eb-0a1b-4dc4-aa92-98528657d975}, !- Handle
  {a05487ee-5d6b-477f-affa-30b1ad731775}; !- Material Name

OS:Construction,
  {f515f96d-daa8-4f24-bb4e-392e4ccc1ad8}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {8aa673e8-1f38-4276-9bb3-03be77dd6b84}, !- Layer 1
  {f57d8100-3289-46e0-996d-53d0a189ca48}; !- Layer 2

OS:StandardsInformation:Construction,
  {26ec8815-0727-4cba-b243-59f5323a8111}, !- Handle
  {f515f96d-daa8-4f24-bb4e-392e4ccc1ad8}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8aa673e8-1f38-4276-9bb3-03be77dd6b84}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25a53402-67a1-482c-a2a9-7766cbe4ad3a}, !- Handle
  {8aa673e8-1f38-4276-9bb3-03be77dd6b84}; !- Material Name

OS:Material:NoMass,
  {f57d8100-3289-46e0-996d-53d0a189ca48}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f4ff0af5-4e35-41b9-b0fc-1c40a84c9d97}, !- Handle
  {f57d8100-3289-46e0-996d-53d0a189ca48}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {106d50b8-ac5b-424f-8272-4d574e3cb463}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Fixed Window Construction Name
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Operable Window Construction Name
  {74f2764e-3167-4964-9fe8-295eb441cbee}, !- Door Construction Name
  {4fea7679-27f5-4c8d-946c-d64258de1593}, !- Glass Door Construction Name
  {6eb672bf-1742-4888-99eb-788558ad1caa}, !- Overhead Door Construction Name
  {0f2b9cd4-37d0-47a9-bb57-e48e7b3c92b9}, !- Skylight Construction Name
  {8b736d59-c44e-4aa8-905b-b004690ec1d4}, !- Tubular Daylight Dome Construction Name
  {93095dea-2f99-459a-98eb-5808442ace79}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c8fb5e91-3af2-4bca-8e9e-688430673222}, !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c8fb5e91-3af2-4bca-8e9e-688430673222}; !- Layer 1

OS:Construction,
  {74f2764e-3167-4964-9fe8-295eb441cbee}, !- Handle
  BTAP-Ext-Door:U-1.73,                   !- Name
  ,                                       !- Surface Rendering Name
  {98e9927a-6877-4980-828e-903bf0a34689}, !- Layer 1
  {ff2c4f66-7e76-4680-93eb-efed8c59b54e}; !- Layer 2

OS:StandardsInformation:Construction,
  {16d21f65-88bb-49a9-b079-89f5591512fc}, !- Handle
  {74f2764e-3167-4964-9fe8-295eb441cbee}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {98e9927a-6877-4980-828e-903bf0a34689}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31af5d55-3233-42d3-8845-d940b9e6a032}, !- Handle
  {98e9927a-6877-4980-828e-903bf0a34689}; !- Material Name

OS:Material:NoMass,
  {ff2c4f66-7e76-4680-93eb-efed8c59b54e}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {143a7f3e-d229-40c9-b243-b7c875e703c3}, !- Handle
  {ff2c4f66-7e76-4680-93eb-efed8c59b54e}; !- Material Name

OS:Construction,
  {4fea7679-27f5-4c8d-946c-d64258de1593}, !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c8fb5e91-3af2-4bca-8e9e-688430673222}; !- Layer 1

OS:Construction,
  {6eb672bf-1742-4888-99eb-788558ad1caa}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  ,                                       !- Surface Rendering Name
  {d4156c7b-240d-4f8b-9a74-44e799716cb5}; !- Layer 1

OS:StandardsInformation:Construction,
  {33ea0787-8e60-46ca-8e50-b87898a7a05d}, !- Handle
  {6eb672bf-1742-4888-99eb-788558ad1caa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d4156c7b-240d-4f8b-9a74-44e799716cb5}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8b161894-4b55-4d33-99e6-d0a3b884e619}, !- Handle
  {d4156c7b-240d-4f8b-9a74-44e799716cb5}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4081f80d-1daa-4abe-821e-e914be7b1e2c}, !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {0f2b9cd4-37d0-47a9-bb57-e48e7b3c92b9}, !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {4081f80d-1daa-4abe-821e-e914be7b1e2c}; !- Layer 1

OS:Construction,
  {8b736d59-c44e-4aa8-905b-b004690ec1d4}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {4081f80d-1daa-4abe-821e-e914be7b1e2c}; !- Layer 1

OS:Construction,
  {93095dea-2f99-459a-98eb-5808442ace79}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {4081f80d-1daa-4abe-821e-e914be7b1e2c}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {1e136d8f-b69c-43aa-9cc5-87fae95782df}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a190101-9597-456b-b5f1-17a44d43023b}, !- Handle
  Space Function Dining area - family dining Thermostat 1, !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Heating Setpoint Temperature Schedule Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8f95e10-ddbb-43aa-b117-7f04fd9c8753}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Heating Setpoint Temperature Schedule Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {768d4442-3a70-42bb-856b-beb8e20a3fb9}, !- Handle
  Dining_Wall_East_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Construction Name
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 0.0254, 1.78039675401143,      !- X,Y,Z Vertex 1 {m}
  22.6087, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4173, 0.762,                !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4173, 1.78039675401143;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af2e4ad1-9d68-4282-810f-fbc146243860}, !- Handle
  Dining_Wall_South_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Construction Name
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.77953672631229,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  22.5833, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  22.5833, 0, 1.77953672631229;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3469757-31cd-4030-890b-49f7187bce86}, !- Handle
  Dining_Wall_West_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Construction Name
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.4173, 1.78039675401143,           !- X,Y,Z Vertex 1 {m}
  0, 16.4173, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.78039675401143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af9eefb7-24de-4f58-963b-d53badaad3c0}, !- Handle
  Kitchen_Wall_East_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Construction Name
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 16.4681, 1.7856842566719,      !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4681, 0.762,                !- X,Y,Z Vertex 2 {m}
  22.6087, 22.5833, 0.762,                !- X,Y,Z Vertex 3 {m}
  22.6087, 22.5833, 1.7856842566719;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {979fcd4b-d4e0-4efe-a980-46d8b9a3e173}, !- Handle
  Kitchen_Wall_North_FixedWindow,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Construction Name
  {628c7363-89f7-4a36-b959-b9f52e0cab7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5833, 22.6087, 1.77953672631229,     !- X,Y,Z Vertex 1 {m}
  22.5833, 22.6087, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 22.6087, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 22.6087, 1.77953672631229; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5f4b445-dc1a-4364-b8ce-7dea89018099}, !- Handle
  Kitchen_Wall_West_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d8754ba-8e2d-4435-b668-7bc97c2c0034}, !- Construction Name
  {b8b44463-bcda-4673-8d04-2c845d134292}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.5833, 1.7856842566719,            !- X,Y,Z Vertex 1 {m}
  0, 22.5833, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 16.4681, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 16.4681, 1.7856842566719;            !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {b1bc2b94-f28b-4d37-acc5-d9b3d36016a5}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8c5a1de-ecea-47da-9dd0-0c06629b91f5}, !- Handle
  Space Function Dining area - family dining Thermostat 2, !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Heating Setpoint Temperature Schedule Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d966f38-8b73-4abc-bb4d-9b4c7534e92d}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Heating Setpoint Temperature Schedule Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa70d517-b2eb-47b7-acfe-5a95d97753fc}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac43cbdf-df5f-4d0e-a80c-469a9f7c1894}, !- Zone Air Inlet Port List
  {702b80f6-09fa-49aa-a7bb-e2e3f4b5c531}, !- Zone Air Exhaust Port List
  {431714f0-79d2-4fd2-9601-9c1e23e97ea2}, !- Zone Air Node Name
  {2c537ab3-6dc6-4831-bcd3-08a78e606cc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6048766e-a943-4d64-8753-5988419324af}, !- Group Rendering Name
  {a2d7245f-2a0a-4166-bb5d-8fe55023749e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5d3ac6f-9090-4ad1-b866-4e26ecfc7b98}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {431714f0-79d2-4fd2-9601-9c1e23e97ea2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {431714f0-79d2-4fd2-9601-9c1e23e97ea2}, !- Handle
  {fa70d517-b2eb-47b7-acfe-5a95d97753fc}, !- Source Object
  11,                                     !- Outlet Port
  {d5d3ac6f-9090-4ad1-b866-4e26ecfc7b98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac43cbdf-df5f-4d0e-a80c-469a9f7c1894}, !- Handle
  {fa70d517-b2eb-47b7-acfe-5a95d97753fc}; !- HVAC Component

OS:PortList,
  {702b80f6-09fa-49aa-a7bb-e2e3f4b5c531}, !- Handle
  {fa70d517-b2eb-47b7-acfe-5a95d97753fc}; !- HVAC Component

OS:PortList,
  {2c537ab3-6dc6-4831-bcd3-08a78e606cc7}, !- Handle
  {fa70d517-b2eb-47b7-acfe-5a95d97753fc}; !- HVAC Component

OS:Sizing:Zone,
  {c9a1f028-0c2a-4a8a-b46f-3dca44b7861a}, !- Handle
  {fa70d517-b2eb-47b7-acfe-5a95d97753fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {333ffcae-e6b1-4450-bda4-6d703f1513f3}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {fa70d517-b2eb-47b7-acfe-5a95d97753fc}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {a2d7245f-2a0a-4166-bb5d-8fe55023749e}, !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:ThermalZone,
  {95af3b53-5f55-4d2e-834f-95051fe65702}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e2cdc38-5cc5-44f8-a109-1814786bd89c}, !- Zone Air Inlet Port List
  {bbacc285-0d35-4b60-8b5f-7e211209bcd4}, !- Zone Air Exhaust Port List
  {fbbd5815-5ae3-4b41-955f-4bdeaa28889a}, !- Zone Air Node Name
  {f9eaa49a-4029-4c92-9e63-a6399e7eca74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fca686c4-563b-4c35-82c5-86b54e991918}, !- Group Rendering Name
  {c02961e0-3cf4-4d1a-9af1-200523cf2764}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b67eb077-9c53-4c49-a164-d2805900e1f4}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {fbbd5815-5ae3-4b41-955f-4bdeaa28889a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbbd5815-5ae3-4b41-955f-4bdeaa28889a}, !- Handle
  {95af3b53-5f55-4d2e-834f-95051fe65702}, !- Source Object
  11,                                     !- Outlet Port
  {b67eb077-9c53-4c49-a164-d2805900e1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e2cdc38-5cc5-44f8-a109-1814786bd89c}, !- Handle
  {95af3b53-5f55-4d2e-834f-95051fe65702}; !- HVAC Component

OS:PortList,
  {bbacc285-0d35-4b60-8b5f-7e211209bcd4}, !- Handle
  {95af3b53-5f55-4d2e-834f-95051fe65702}; !- HVAC Component

OS:PortList,
  {f9eaa49a-4029-4c92-9e63-a6399e7eca74}, !- Handle
  {95af3b53-5f55-4d2e-834f-95051fe65702}; !- HVAC Component

OS:Sizing:Zone,
  {56df167c-b281-4bed-8244-a5f35c193b84}, !- Handle
  {95af3b53-5f55-4d2e-834f-95051fe65702}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e66264c-9910-48e6-9f32-79b16e90f25a}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {95af3b53-5f55-4d2e-834f-95051fe65702}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6956f74-a0fb-4e97-85eb-a198bfeee05d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c02961e0-3cf4-4d1a-9af1-200523cf2764}, !- Handle
  Space Function Dining area - family dining Thermostat 3, !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Heating Setpoint Temperature Schedule Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {067257d0-981d-48f8-986c-81a244a0dee2}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1a523b9-c55f-435b-a7d0-b6996fea1329}, !- Zone Air Inlet Port List
  {2b0fb36b-a231-4f8f-8a6e-6f2c3f8390f1}, !- Zone Air Exhaust Port List
  {3ea5f217-e064-4e0c-913b-4f668d8b50dd}, !- Zone Air Node Name
  {4a227043-e344-4dad-a023-19cbb8b8e65a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc9cbae1-c91d-4f3e-9555-6adabe9a66bc}, !- Group Rendering Name
  {cfd138b1-df69-4e17-a035-fa9406917781}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a822590-1cdd-4827-8c49-62c12fcccbb6}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {3ea5f217-e064-4e0c-913b-4f668d8b50dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ea5f217-e064-4e0c-913b-4f668d8b50dd}, !- Handle
  {067257d0-981d-48f8-986c-81a244a0dee2}, !- Source Object
  11,                                     !- Outlet Port
  {5a822590-1cdd-4827-8c49-62c12fcccbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1a523b9-c55f-435b-a7d0-b6996fea1329}, !- Handle
  {067257d0-981d-48f8-986c-81a244a0dee2}; !- HVAC Component

OS:PortList,
  {2b0fb36b-a231-4f8f-8a6e-6f2c3f8390f1}, !- Handle
  {067257d0-981d-48f8-986c-81a244a0dee2}; !- HVAC Component

OS:PortList,
  {4a227043-e344-4dad-a023-19cbb8b8e65a}, !- Handle
  {067257d0-981d-48f8-986c-81a244a0dee2}; !- HVAC Component

OS:Sizing:Zone,
  {20082766-b216-48b1-9148-3b6fdc83a360}, !- Handle
  {067257d0-981d-48f8-986c-81a244a0dee2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3e487b53-27bc-43d1-a222-a1816b44a568}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {067257d0-981d-48f8-986c-81a244a0dee2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f209592-2e5d-406c-b267-0e69e936268c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cfd138b1-df69-4e17-a035-fa9406917781}, !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {e77ad427-6ffb-43e7-be57-14cf84e791b9}, !- Heating Setpoint Temperature Schedule Name
  {533a319f-c012-4bee-a4a3-79b0dad9e1e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6048766e-a943-4d64-8753-5988419324af}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fca686c4-563b-4c35-82c5-86b54e991918}, !- Handle
  ALL_ST=Dining area - family dining_FL=Building Story 1_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc9cbae1-c91d-4f3e-9555-6adabe9a66bc}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4344ddc-a139-4611-95b3-748d46ba8630}, !- Handle
  Space Function - undefined - 2,         !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8ccfd92-7a18-4f29-ab50-8725f9af13bd}, !- Handle
  Space Function Dining area - family dining 1, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58c7a064-acfb-488e-9109-8bdcc721e6e7}, !- Handle
  Space Function Food preparation area 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {53b451aa-8b0b-4700-a241-a609d59bd0d9}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {c8bf3dbc-61f7-495f-ba5f-9193876b2c43}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {81513e89-0eaf-4f58-9b4c-8b8109d81833}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {0a53f712-e265-4076-b616-666124e24e32}, !- Layer 1
  {c8bf3dbc-61f7-495f-ba5f-9193876b2c43}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e932d282-9834-4849-a4eb-adfa0b83ef40}, !- Handle
  {cb50c49a-cbad-4855-96c4-0782e1d597c9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  55.4941;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {97e821c3-014c-4b51-8d3e-9bc3c79f6b0b}, !- Handle
  {f5f1a811-415b-4d09-b2da-ccbe1f40d3a2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  34.9407;                                !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {d56f48d7-c889-4241-9c57-3f83aa44a444}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Connection,
  {367ce7a0-c58c-4f2f-973c-4eb7b46c798e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4e2cdc38-5cc5-44f8-a109-1814786bd89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e3c676-c00a-4f0d-a05b-388c69ecf7cf}, !- Handle
  {f9eaa49a-4029-4c92-9e63-a6399e7eca74}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22649bef-8248-4638-b4db-b73a1327cda2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f1a523b9-c55f-435b-a7d0-b6996fea1329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d99c1b-fce9-4e66-89df-60361509d3a4}, !- Handle
  {4a227043-e344-4dad-a023-19cbb8b8e65a}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {5a98c992-8126-4889-96b2-ae49f9abc34a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fde59a2c-498d-477c-a97b-df3fa729023c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {491fc1e1-c9a1-42a7-9726-69cb02da0d68}, !- Plant Side Inlet Node Name
  {09ec55d4-98b8-4388-aaad-53b8d0770122}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0b505a2f-838c-4910-8c2a-b0cd46a347d5}, !- Demand Side Inlet Node Name
  {83e68f39-7540-47df-8f37-3c9ad678f224}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8e67bab6-bb96-49c7-a627-9fb8245d1a64}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {865e5e1c-2204-4b45-9e98-ffbfba3fc156}, !- Demand Mixer Name
  {0c4c6998-9ef7-4f50-8f19-3ccce0fcdf05}, !- Demand Splitter Name
  {10eac72b-e3ed-4f88-9c95-d2fdaaf13f64}, !- Supply Mixer Name
  {a91953fd-15af-4766-976d-0bc90a8dfe90}; !- Supply Splitter Name

OS:Node,
  {49e14719-f124-4e25-89a0-4bb7c5af39dd}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {491fc1e1-c9a1-42a7-9726-69cb02da0d68}, !- Inlet Port
  {6268fa95-a3f4-4d8f-91db-29b8733fde4a}; !- Outlet Port

OS:Node,
  {fde59a2c-498d-477c-a97b-df3fa729023c}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {688b6623-ed3a-4f7e-a40d-e9670505f86e}, !- Inlet Port
  {09ec55d4-98b8-4388-aaad-53b8d0770122}; !- Outlet Port

OS:Node,
  {fcf52280-ec6f-4f06-8b62-87811f6e1677}, !- Handle
  48gal Electricity Water Heater - 33kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {6424bbd4-79e2-427d-9667-bb250897df1c}, !- Inlet Port
  {039a6e8a-b05a-4202-aca6-cc7097826e4a}; !- Outlet Port

OS:Connector:Mixer,
  {10eac72b-e3ed-4f88-9c95-d2fdaaf13f64}, !- Handle
  Connector Mixer 1,                      !- Name
  {6e5fc10e-78b0-4142-a8f9-c254c46a3ff7}, !- Outlet Branch Name
  {bf07a9b6-1f7a-4401-b468-782b38198995}, !- Inlet Branch Name 1
  {9f1e9cb9-244b-4dac-bd7a-68cf2819b592}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a91953fd-15af-4766-976d-0bc90a8dfe90}, !- Handle
  Connector Splitter 1,                   !- Name
  {83d121b9-53ed-47b2-8d83-293f5a63b20f}, !- Inlet Branch Name
  {6424bbd4-79e2-427d-9667-bb250897df1c}, !- Outlet Branch Name 1
  {4f19bd9b-1999-43fb-8f94-dff9a015e9ef}; !- Outlet Branch Name 2

OS:Connection,
  {491fc1e1-c9a1-42a7-9726-69cb02da0d68}, !- Handle
  {5a98c992-8126-4889-96b2-ae49f9abc34a}, !- Source Object
  14,                                     !- Outlet Port
  {49e14719-f124-4e25-89a0-4bb7c5af39dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6424bbd4-79e2-427d-9667-bb250897df1c}, !- Handle
  {a91953fd-15af-4766-976d-0bc90a8dfe90}, !- Source Object
  3,                                      !- Outlet Port
  {fcf52280-ec6f-4f06-8b62-87811f6e1677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ec55d4-98b8-4388-aaad-53b8d0770122}, !- Handle
  {fde59a2c-498d-477c-a97b-df3fa729023c}, !- Source Object
  3,                                      !- Outlet Port
  {5a98c992-8126-4889-96b2-ae49f9abc34a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {58bf4432-9835-4bd5-873d-66d90de2d6d8}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {0b505a2f-838c-4910-8c2a-b0cd46a347d5}, !- Inlet Port
  {db08edc7-379b-41e7-857d-038b08a5d56d}; !- Outlet Port

OS:Node,
  {1b2e89d6-b421-48d5-a3cc-f2e4289ec204}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {0ba7a8ea-99d1-4b5c-8a77-c3343605b5b2}, !- Inlet Port
  {83e68f39-7540-47df-8f37-3c9ad678f224}; !- Outlet Port

OS:Node,
  {b6c7742d-2ad1-4959-9dac-e9e55d9b5f86}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3d51cc88-5897-4377-a4e2-30132675e835}, !- Inlet Port
  {fbe53d71-da80-4577-94ab-39227436ba31}; !- Outlet Port

OS:Connector:Mixer,
  {865e5e1c-2204-4b45-9e98-ffbfba3fc156}, !- Handle
  Connector Mixer 2,                      !- Name
  {457ee902-e992-4b13-950e-cb7affc5d26e}, !- Outlet Branch Name
  {181956b0-65fc-4747-b7f5-be0a220ccaf3}, !- Inlet Branch Name 1
  {c7eaf6a2-1793-45f4-b2b2-65f5ea8156f5}, !- Inlet Branch Name 2
  {57ebb7f5-4af2-480c-afcf-cd5b5971a625}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {0c4c6998-9ef7-4f50-8f19-3ccce0fcdf05}, !- Handle
  Connector Splitter 2,                   !- Name
  {db08edc7-379b-41e7-857d-038b08a5d56d}, !- Inlet Branch Name
  {3d51cc88-5897-4377-a4e2-30132675e835}, !- Outlet Branch Name 1
  {e905e594-b147-4e80-91dc-75d36adc9cd8}, !- Outlet Branch Name 2
  {d36d2d41-ea12-401b-8558-590c214f8e78}; !- Outlet Branch Name 3

OS:Connection,
  {0b505a2f-838c-4910-8c2a-b0cd46a347d5}, !- Handle
  {5a98c992-8126-4889-96b2-ae49f9abc34a}, !- Source Object
  17,                                     !- Outlet Port
  {58bf4432-9835-4bd5-873d-66d90de2d6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db08edc7-379b-41e7-857d-038b08a5d56d}, !- Handle
  {58bf4432-9835-4bd5-873d-66d90de2d6d8}, !- Source Object
  3,                                      !- Outlet Port
  {0c4c6998-9ef7-4f50-8f19-3ccce0fcdf05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d51cc88-5897-4377-a4e2-30132675e835}, !- Handle
  {0c4c6998-9ef7-4f50-8f19-3ccce0fcdf05}, !- Source Object
  3,                                      !- Outlet Port
  {b6c7742d-2ad1-4959-9dac-e9e55d9b5f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e68f39-7540-47df-8f37-3c9ad678f224}, !- Handle
  {1b2e89d6-b421-48d5-a3cc-f2e4289ec204}, !- Source Object
  3,                                      !- Outlet Port
  {5a98c992-8126-4889-96b2-ae49f9abc34a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fbd21a4f-1b94-4318-82a4-f1e8e17eb3b5}, !- Handle
  {5a98c992-8126-4889-96b2-ae49f9abc34a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8e67bab6-bb96-49c7-a627-9fb8245d1a64}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {c8be8ae0-bc7f-4351-92ba-e3ad1397f8e1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  {70733676-61ab-421c-98c7-1ff796ba4c59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70733676-61ab-421c-98c7-1ff796ba4c59}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {837fbd5a-8d93-4ef3-b18d-dc8e9d93d790}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c8be8ae0-bc7f-4351-92ba-e3ad1397f8e1}, !- Schedule Name
  {fde59a2c-498d-477c-a97b-df3fa729023c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {19bb42c6-2916-48d4-886c-725e28622412}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {6268fa95-a3f4-4d8f-91db-29b8733fde4a}, !- Inlet Node Name
  {7eef84c1-c546-4633-bd60-4e2956340fa8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  287937.298445018,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {90d666f9-b721-475a-aed0-66b662fc7282}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {7eef84c1-c546-4633-bd60-4e2956340fa8}, !- Inlet Port
  {83d121b9-53ed-47b2-8d83-293f5a63b20f}; !- Outlet Port

OS:Connection,
  {6268fa95-a3f4-4d8f-91db-29b8733fde4a}, !- Handle
  {49e14719-f124-4e25-89a0-4bb7c5af39dd}, !- Source Object
  3,                                      !- Outlet Port
  {19bb42c6-2916-48d4-886c-725e28622412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eef84c1-c546-4633-bd60-4e2956340fa8}, !- Handle
  {19bb42c6-2916-48d4-886c-725e28622412}, !- Source Object
  3,                                      !- Outlet Port
  {90d666f9-b721-475a-aed0-66b662fc7282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d121b9-53ed-47b2-8d83-293f5a63b20f}, !- Handle
  {90d666f9-b721-475a-aed0-66b662fc7282}, !- Source Object
  3,                                      !- Outlet Port
  {a91953fd-15af-4766-976d-0bc90a8dfe90}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {27f88bf7-2308-49de-862c-ff97eb0c60a2}, !- Handle
  48gal Electricity Water Heater - 33kBtu/hr 1 Therm Eff, !- Name
  0.182319801786776,                      !- Tank Volume {m3}
  {c8be8ae0-bc7f-4351-92ba-e3ad1397f8e1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  9526.20964335905,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  31.148835811966,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  31.148835811966,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4f35a45a-4459-4297-82cc-80012e1171a6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.96621612347485,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.96621612347485,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {039a6e8a-b05a-4202-aca6-cc7097826e4a}, !- Use Side Inlet Node Name
  {77c5c4c3-f1e6-4e64-b88b-13f00aa3895e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b7e5e7f9-3d78-448b-b13b-8f0f3609bbbe}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  {0fa291e7-d5d2-4e37-a3aa-936f543dddea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fa291e7-d5d2-4e37-a3aa-936f543dddea}, !- Handle
  Schedule Day 3,                         !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b2a83c4-b609-444f-9fc4-41e29a2c2691}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  {9f0d0a95-72ac-4bbd-8625-7f3cf88f0f21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f0d0a95-72ac-4bbd-8625-7f3cf88f0f21}, !- Handle
  Schedule Day 4,                         !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {cbd03d20-4b16-46eb-936e-8a7e9fe659f8}, !- Handle
  {27f88bf7-2308-49de-862c-ff97eb0c60a2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {4f35a45a-4459-4297-82cc-80012e1171a6}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  {4d7f7372-a6e6-4fe2-ac9f-741e68f7184a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d7f7372-a6e6-4fe2-ac9f-741e68f7184a}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {29f4de0c-a451-4781-a4fd-da183bbf6dcc}, !- Handle
  48gal Electricity Water Heater - 33kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {77c5c4c3-f1e6-4e64-b88b-13f00aa3895e}, !- Inlet Port
  {bf07a9b6-1f7a-4401-b468-782b38198995}; !- Outlet Port

OS:Connection,
  {039a6e8a-b05a-4202-aca6-cc7097826e4a}, !- Handle
  {fcf52280-ec6f-4f06-8b62-87811f6e1677}, !- Source Object
  3,                                      !- Outlet Port
  {27f88bf7-2308-49de-862c-ff97eb0c60a2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {77c5c4c3-f1e6-4e64-b88b-13f00aa3895e}, !- Handle
  {27f88bf7-2308-49de-862c-ff97eb0c60a2}, !- Source Object
  32,                                     !- Outlet Port
  {29f4de0c-a451-4781-a4fd-da183bbf6dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf07a9b6-1f7a-4401-b468-782b38198995}, !- Handle
  {29f4de0c-a451-4781-a4fd-da183bbf6dcc}, !- Source Object
  3,                                      !- Outlet Port
  {10eac72b-e3ed-4f88-9c95-d2fdaaf13f64}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {715ffc5b-8c53-4ac4-8cd9-01a295c91d1e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5652c154-1962-47f0-8b5b-118e59eef76d}, !- Inlet Node Name
  {e8f383d0-de87-4077-a8df-624cba539487}; !- Outlet Node Name

OS:Node,
  {55405df3-9ebb-48ca-bf99-6c6183a95ada}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4f19bd9b-1999-43fb-8f94-dff9a015e9ef}, !- Inlet Port
  {5652c154-1962-47f0-8b5b-118e59eef76d}; !- Outlet Port

OS:Connection,
  {4f19bd9b-1999-43fb-8f94-dff9a015e9ef}, !- Handle
  {a91953fd-15af-4766-976d-0bc90a8dfe90}, !- Source Object
  4,                                      !- Outlet Port
  {55405df3-9ebb-48ca-bf99-6c6183a95ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89a2bb5e-853a-4bdc-927e-3f3a2016d312}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e8f383d0-de87-4077-a8df-624cba539487}, !- Inlet Port
  {9f1e9cb9-244b-4dac-bd7a-68cf2819b592}; !- Outlet Port

OS:Connection,
  {5652c154-1962-47f0-8b5b-118e59eef76d}, !- Handle
  {55405df3-9ebb-48ca-bf99-6c6183a95ada}, !- Source Object
  3,                                      !- Outlet Port
  {715ffc5b-8c53-4ac4-8cd9-01a295c91d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f383d0-de87-4077-a8df-624cba539487}, !- Handle
  {715ffc5b-8c53-4ac4-8cd9-01a295c91d1e}, !- Source Object
  3,                                      !- Outlet Port
  {89a2bb5e-853a-4bdc-927e-3f3a2016d312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1e9cb9-244b-4dac-bd7a-68cf2819b592}, !- Handle
  {89a2bb5e-853a-4bdc-927e-3f3a2016d312}, !- Source Object
  3,                                      !- Outlet Port
  {10eac72b-e3ed-4f88-9c95-d2fdaaf13f64}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84543ba8-25e9-45c1-9005-0d25eb5352b5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {fbe53d71-da80-4577-94ab-39227436ba31}, !- Inlet Node Name
  {3d5ecfd8-e04c-446d-aa97-774f33d8b8d8}; !- Outlet Node Name

OS:Node,
  {5317ae67-2d40-4e0e-a699-483481f0e3d2}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {3d5ecfd8-e04c-446d-aa97-774f33d8b8d8}, !- Inlet Port
  {181956b0-65fc-4747-b7f5-be0a220ccaf3}; !- Outlet Port

OS:Connection,
  {fbe53d71-da80-4577-94ab-39227436ba31}, !- Handle
  {b6c7742d-2ad1-4959-9dac-e9e55d9b5f86}, !- Source Object
  3,                                      !- Outlet Port
  {84543ba8-25e9-45c1-9005-0d25eb5352b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5ecfd8-e04c-446d-aa97-774f33d8b8d8}, !- Handle
  {84543ba8-25e9-45c1-9005-0d25eb5352b5}, !- Source Object
  3,                                      !- Outlet Port
  {5317ae67-2d40-4e0e-a699-483481f0e3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181956b0-65fc-4747-b7f5-be0a220ccaf3}, !- Handle
  {5317ae67-2d40-4e0e-a699-483481f0e3d2}, !- Source Object
  3,                                      !- Outlet Port
  {865e5e1c-2204-4b45-9e98-ffbfba3fc156}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {241ee83a-fcf5-4fff-8042-dbbff0d1d955}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c68bb9c5-1513-4c12-8c02-9d4366aab954}, !- Inlet Node Name
  {688b6623-ed3a-4f7e-a40d-e9670505f86e}; !- Outlet Node Name

OS:Node,
  {5cf2c5c0-cf5a-4b94-887e-19bea1458e1c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {6e5fc10e-78b0-4142-a8f9-c254c46a3ff7}, !- Inlet Port
  {c68bb9c5-1513-4c12-8c02-9d4366aab954}; !- Outlet Port

OS:Connection,
  {6e5fc10e-78b0-4142-a8f9-c254c46a3ff7}, !- Handle
  {10eac72b-e3ed-4f88-9c95-d2fdaaf13f64}, !- Source Object
  2,                                      !- Outlet Port
  {5cf2c5c0-cf5a-4b94-887e-19bea1458e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68bb9c5-1513-4c12-8c02-9d4366aab954}, !- Handle
  {5cf2c5c0-cf5a-4b94-887e-19bea1458e1c}, !- Source Object
  3,                                      !- Outlet Port
  {241ee83a-fcf5-4fff-8042-dbbff0d1d955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {688b6623-ed3a-4f7e-a40d-e9670505f86e}, !- Handle
  {241ee83a-fcf5-4fff-8042-dbbff0d1d955}, !- Source Object
  3,                                      !- Outlet Port
  {fde59a2c-498d-477c-a97b-df3fa729023c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3012389e-ccbe-4434-a9b1-5a1d38647891}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2ccd4581-8ac3-412c-96cd-87baa5387aca}, !- Inlet Node Name
  {0ba7a8ea-99d1-4b5c-8a77-c3343605b5b2}; !- Outlet Node Name

OS:Node,
  {dec0bf66-8e62-4f6a-a3ec-cdff782006e4}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {457ee902-e992-4b13-950e-cb7affc5d26e}, !- Inlet Port
  {2ccd4581-8ac3-412c-96cd-87baa5387aca}; !- Outlet Port

OS:Connection,
  {457ee902-e992-4b13-950e-cb7affc5d26e}, !- Handle
  {865e5e1c-2204-4b45-9e98-ffbfba3fc156}, !- Source Object
  2,                                      !- Outlet Port
  {dec0bf66-8e62-4f6a-a3ec-cdff782006e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ccd4581-8ac3-412c-96cd-87baa5387aca}, !- Handle
  {dec0bf66-8e62-4f6a-a3ec-cdff782006e4}, !- Source Object
  3,                                      !- Outlet Port
  {3012389e-ccbe-4434-a9b1-5a1d38647891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba7a8ea-99d1-4b5c-8a77-c3343605b5b2}, !- Handle
  {3012389e-ccbe-4434-a9b1-5a1d38647891}, !- Source Object
  3,                                      !- Outlet Port
  {1b2e89d6-b421-48d5-a3cc-f2e4289ec204}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {479bd3c2-fd3c-4f2a-ba76-918fd475ebe4}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  {090422a2-e4e5-4c22-a77b-730fa27e85cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {090422a2-e4e5-4c22-a77b-730fa27e85cc}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {86700b1a-9beb-4728-b749-12e6c25422c9}, !- Handle
  Schedule Rule 20,                       !- Name
  {479bd3c2-fd3c-4f2a-ba76-918fd475ebe4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2588ab26-bc9d-43cc-9816-6cd66da5bae8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2588ab26-bc9d-43cc-9816-6cd66da5bae8}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {01c47eed-0c27-46e7-bf8a-abc564121997}, !- Handle
  Schedule Rule 21,                       !- Name
  {479bd3c2-fd3c-4f2a-ba76-918fd475ebe4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95f8a43e-e1e8-4eb6-97f3-a90ed06ea852}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95f8a43e-e1e8-4eb6-97f3-a90ed06ea852}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {804f4025-9157-47fb-abfc-d32059ac2df1}, !- Handle
  Schedule Rule 22,                       !- Name
  {479bd3c2-fd3c-4f2a-ba76-918fd475ebe4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b206ac90-23bb-49f6-92b7-ea16bb680cce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b206ac90-23bb-49f6-92b7-ea16bb680cce}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {bfe8a16f-a664-4921-8a57-94f27b2ca216}, !- Handle
  Dining 0.38gpm 140F,                    !- Name
  ,                                       !- End-Use Subcategory
  2.36932898320809e-05,                   !- Peak Flow Rate {m3/s}
  {30b34c77-76a5-4280-add2-7a91bf89a354}, !- Target Temperature Schedule Name
  {e2ed136c-0679-4329-9764-e98b02dcc163}, !- Sensible Fraction Schedule Name
  {492f7e36-1c98-473a-9b5a-1ff4ac144d8a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e2ed136c-0679-4329-9764-e98b02dcc163}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  {44536711-4451-49aa-977c-aed0266ca85d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44536711-4451-49aa-977c-aed0266ca85d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {492f7e36-1c98-473a-9b5a-1ff4ac144d8a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  {0bd6d73a-0a71-4995-a38c-74040f65360c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bd6d73a-0a71-4995-a38c-74040f65360c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {8865ac09-a4eb-414b-a5fe-760b186bf88e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {30b34c77-76a5-4280-add2-7a91bf89a354}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  {526b05a3-8b56-4f59-aaaf-ca7c2980a2e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {526b05a3-8b56-4f59-aaaf-ca7c2980a2e1}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {77359065-e950-4424-a26b-01b9472ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f9a0a4e-f337-4682-8be3-24771a23bf8b}, !- Handle
  Dining Service Water Use 0.38gpm 140F,  !- Name
  {bfe8a16f-a664-4921-8a57-94f27b2ca216}, !- Water Use Equipment Definition Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  {479bd3c2-fd3c-4f2a-ba76-918fd475ebe4}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cad37a0f-aa0f-4457-bbdb-7b5603fad557}, !- Handle
  Dining WUC 0.38gpm 140F,                !- Name
  {136b1722-1aa1-4c7c-b578-92ce285b7498}, !- Inlet Node Name
  {5b4b865b-ce19-451f-b578-2c804af947af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f9a0a4e-f337-4682-8be3-24771a23bf8b}; !- Water Use Equipment Name 1

OS:Node,
  {cf10c016-dab6-4cfd-977c-82741c288a7e}, !- Handle
  Dining WUC 0.38gpm 140F Inlet Water Node, !- Name
  {e905e594-b147-4e80-91dc-75d36adc9cd8}, !- Inlet Port
  {136b1722-1aa1-4c7c-b578-92ce285b7498}; !- Outlet Port

OS:Connection,
  {e905e594-b147-4e80-91dc-75d36adc9cd8}, !- Handle
  {0c4c6998-9ef7-4f50-8f19-3ccce0fcdf05}, !- Source Object
  4,                                      !- Outlet Port
  {cf10c016-dab6-4cfd-977c-82741c288a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8175d66-a0df-454e-9165-8c1aad48c37a}, !- Handle
  Dining WUC 0.38gpm 140F Outlet Water Node, !- Name
  {5b4b865b-ce19-451f-b578-2c804af947af}, !- Inlet Port
  {c7eaf6a2-1793-45f4-b2b2-65f5ea8156f5}; !- Outlet Port

OS:Connection,
  {136b1722-1aa1-4c7c-b578-92ce285b7498}, !- Handle
  {cf10c016-dab6-4cfd-977c-82741c288a7e}, !- Source Object
  3,                                      !- Outlet Port
  {cad37a0f-aa0f-4457-bbdb-7b5603fad557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b4b865b-ce19-451f-b578-2c804af947af}, !- Handle
  {cad37a0f-aa0f-4457-bbdb-7b5603fad557}, !- Source Object
  3,                                      !- Outlet Port
  {e8175d66-a0df-454e-9165-8c1aad48c37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7eaf6a2-1793-45f4-b2b2-65f5ea8156f5}, !- Handle
  {e8175d66-a0df-454e-9165-8c1aad48c37a}, !- Source Object
  3,                                      !- Outlet Port
  {865e5e1c-2204-4b45-9e98-ffbfba3fc156}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a363df7a-9fee-4c8e-a8f0-c4cf6939766c}, !- Handle
  Kitchen 0.07gpm 140F,                   !- Name
  ,                                       !- End-Use Subcategory
  4.44248204859448e-06,                   !- Peak Flow Rate {m3/s}
  {30b34c77-76a5-4280-add2-7a91bf89a354}, !- Target Temperature Schedule Name
  {e2ed136c-0679-4329-9764-e98b02dcc163}, !- Sensible Fraction Schedule Name
  {492f7e36-1c98-473a-9b5a-1ff4ac144d8a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5c83a2e0-79ef-42af-8aac-80f2ecb69719}, !- Handle
  Kitchen Service Water Use 0.07gpm 140F, !- Name
  {a363df7a-9fee-4c8e-a8f0-c4cf6939766c}, !- Water Use Equipment Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  {479bd3c2-fd3c-4f2a-ba76-918fd475ebe4}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cfb60066-ea2a-44dd-83ce-4f99a2ba02a1}, !- Handle
  Kitchen WUC 0.07gpm 140F,               !- Name
  {5e5f0454-12a9-4777-9ba5-f60c9352a0f7}, !- Inlet Node Name
  {d622c7da-1659-4e43-9cdc-0e4d7e9cd465}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c83a2e0-79ef-42af-8aac-80f2ecb69719}; !- Water Use Equipment Name 1

OS:Node,
  {f4f26491-600b-4d59-94f2-cd28a1e8ca2f}, !- Handle
  Kitchen WUC 0.07gpm 140F Inlet Water Node, !- Name
  {d36d2d41-ea12-401b-8558-590c214f8e78}, !- Inlet Port
  {5e5f0454-12a9-4777-9ba5-f60c9352a0f7}; !- Outlet Port

OS:Connection,
  {d36d2d41-ea12-401b-8558-590c214f8e78}, !- Handle
  {0c4c6998-9ef7-4f50-8f19-3ccce0fcdf05}, !- Source Object
  5,                                      !- Outlet Port
  {f4f26491-600b-4d59-94f2-cd28a1e8ca2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c59f005c-ff73-4c34-bcf2-b89129d1c0ed}, !- Handle
  Kitchen WUC 0.07gpm 140F Outlet Water Node, !- Name
  {d622c7da-1659-4e43-9cdc-0e4d7e9cd465}, !- Inlet Port
  {57ebb7f5-4af2-480c-afcf-cd5b5971a625}; !- Outlet Port

OS:Connection,
  {5e5f0454-12a9-4777-9ba5-f60c9352a0f7}, !- Handle
  {f4f26491-600b-4d59-94f2-cd28a1e8ca2f}, !- Source Object
  3,                                      !- Outlet Port
  {cfb60066-ea2a-44dd-83ce-4f99a2ba02a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d622c7da-1659-4e43-9cdc-0e4d7e9cd465}, !- Handle
  {cfb60066-ea2a-44dd-83ce-4f99a2ba02a1}, !- Source Object
  3,                                      !- Outlet Port
  {c59f005c-ff73-4c34-bcf2-b89129d1c0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ebb7f5-4af2-480c-afcf-cd5b5971a625}, !- Handle
  {c59f005c-ff73-4c34-bcf2-b89129d1c0ed}, !- Source Object
  3,                                      !- Outlet Port
  {865e5e1c-2204-4b45-9e98-ffbfba3fc156}, !- Target Object
  5;                                      !- Inlet Port

OS:Sizing:Parameters,
  {54c4b2e5-7b35-44bb-9b37-bac85bd8a4e3}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {f14d0114-a79e-4cc2-9cd8-032a0c9bda38}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c6956f74-a0fb-4e97-85eb-a198bfeee05d}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {ed3150aa-66eb-4b18-97a9-79820170c41c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f209592-2e5d-406c-b267-0e69e936268c}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {ed3150aa-66eb-4b18-97a9-79820170c41c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {7bb797da-c779-4aa0-9b93-16fdde4f9fbe}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {53e70e68-d8fc-4140-9432-076cb6ea32b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53e70e68-d8fc-4140-9432-076cb6ea32b6}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

