  F4 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {5752b41c-6685-4564-a047-54633fb40827}, !- Inlet Port
  {22586fad-300b-444f-be3f-9369aa93efb2}; !- Outlet Port

OS:Connection,
  {5752b41c-6685-4564-a047-54633fb40827}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  24,                                     !- Outlet Port
  {de29032a-b117-4807-944e-7c7a15d8c140}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b3727af-6954-4d41-a93c-e7ecc1737a00}, !- Handle
  F4 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {72df434c-d368-45bb-be43-2f4363c6f378}, !- Inlet Port
  {fa1545a2-b71a-45d1-967c-e39797fcc423}; !- Outlet Port

OS:Connection,
  {22586fad-300b-444f-be3f-9369aa93efb2}, !- Handle
  {de29032a-b117-4807-944e-7c7a15d8c140}, !- Source Object
  3,                                      !- Outlet Port
  {069a1447-ee60-42fa-b41e-7c7de640296d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72df434c-d368-45bb-be43-2f4363c6f378}, !- Handle
  {069a1447-ee60-42fa-b41e-7c7de640296d}, !- Source Object
  3,                                      !- Outlet Port
  {6b3727af-6954-4d41-a93c-e7ecc1737a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1545a2-b71a-45d1-967c-e39797fcc423}, !- Handle
  {6b3727af-6954-4d41-a93c-e7ecc1737a00}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {92665ff0-7a53-4ec4-89b5-d8fe769d9e77}, !- Handle
  F4 s2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b780815c-ae32-436c-a077-6e33b6e1d558}, !- Handle
  F4 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {92665ff0-7a53-4ec4-89b5-d8fe769d9e77}, !- Water Use Equipment Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b3adbd44-3f99-435b-abd6-cce146648bdf}, !- Handle
  F4 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {f84c4a3a-618e-48f4-854b-8c8b674fb18f}, !- Inlet Node Name
  {6c1a15eb-9a99-4c4c-a2d3-1d9ea4123014}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b780815c-ae32-436c-a077-6e33b6e1d558}; !- Water Use Equipment Name 1

OS:Node,
  {9104adf2-3d07-4a91-96ab-980259c53d48}, !- Handle
  F4 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {6cccb9f1-036b-4b47-a37f-54aa6f8aeacf}, !- Inlet Port
  {f84c4a3a-618e-48f4-854b-8c8b674fb18f}; !- Outlet Port

OS:Connection,
  {6cccb9f1-036b-4b47-a37f-54aa6f8aeacf}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  25,                                     !- Outlet Port
  {9104adf2-3d07-4a91-96ab-980259c53d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bc40c4a-b40e-43a4-bc0f-5d432beb4ff0}, !- Handle
  F4 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {6c1a15eb-9a99-4c4c-a2d3-1d9ea4123014}, !- Inlet Port
  {b0fc88ce-e133-47f9-9246-942f49612907}; !- Outlet Port

OS:Connection,
  {f84c4a3a-618e-48f4-854b-8c8b674fb18f}, !- Handle
  {9104adf2-3d07-4a91-96ab-980259c53d48}, !- Source Object
  3,                                      !- Outlet Port
  {b3adbd44-3f99-435b-abd6-cce146648bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c1a15eb-9a99-4c4c-a2d3-1d9ea4123014}, !- Handle
  {b3adbd44-3f99-435b-abd6-cce146648bdf}, !- Source Object
  3,                                      !- Outlet Port
  {4bc40c4a-b40e-43a4-bc0f-5d432beb4ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fc88ce-e133-47f9-9246-942f49612907}, !- Handle
  {4bc40c4a-b40e-43a4-bc0f-5d432beb4ff0}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {eed6d4fc-ec35-4ac6-b230-740e98fc1d36}, !- Handle
  F4 se apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aeb6f051-b082-4061-807b-965ac5f60b94}, !- Handle
  F4 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {eed6d4fc-ec35-4ac6-b230-740e98fc1d36}, !- Water Use Equipment Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5dd70c8c-4a2d-499e-ade4-80c55af01915}, !- Handle
  F4 SE Apartment WUC 0.06gpm 140F,       !- Name
  {bcdf1282-96be-48af-a4d7-d2fca823e54d}, !- Inlet Node Name
  {44308b5e-4a0c-460d-a4ee-087641e1e1bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aeb6f051-b082-4061-807b-965ac5f60b94}; !- Water Use Equipment Name 1

OS:Node,
  {7ae81305-d562-471e-a994-9303ab327e85}, !- Handle
  F4 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {60087a14-8f3e-4c61-852f-271dc86d488c}, !- Inlet Port
  {bcdf1282-96be-48af-a4d7-d2fca823e54d}; !- Outlet Port

OS:Connection,
  {60087a14-8f3e-4c61-852f-271dc86d488c}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  26,                                     !- Outlet Port
  {7ae81305-d562-471e-a994-9303ab327e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9c0d81e-4423-461b-8f0a-c6bd13cf8d06}, !- Handle
  F4 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {44308b5e-4a0c-460d-a4ee-087641e1e1bc}, !- Inlet Port
  {d017b7f1-756e-4b90-a8e4-1abd48b939a5}; !- Outlet Port

OS:Connection,
  {bcdf1282-96be-48af-a4d7-d2fca823e54d}, !- Handle
  {7ae81305-d562-471e-a994-9303ab327e85}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70c8c-4a2d-499e-ade4-80c55af01915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44308b5e-4a0c-460d-a4ee-087641e1e1bc}, !- Handle
  {5dd70c8c-4a2d-499e-ade4-80c55af01915}, !- Source Object
  3,                                      !- Outlet Port
  {f9c0d81e-4423-461b-8f0a-c6bd13cf8d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d017b7f1-756e-4b90-a8e4-1abd48b939a5}, !- Handle
  {f9c0d81e-4423-461b-8f0a-c6bd13cf8d06}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0e794b46-8bdc-44a4-802b-df5dc23ac219}, !- Handle
  F4 sw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {54b2acce-61ad-4556-938b-d7baeeffdc86}, !- Handle
  F4 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {0e794b46-8bdc-44a4-802b-df5dc23ac219}, !- Water Use Equipment Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b58d2b87-4d3d-4079-a5ab-cc2e75593644}, !- Handle
  F4 SW Apartment WUC 0.06gpm 140F,       !- Name
  {bbf29a28-60b3-462d-b815-832f72995f15}, !- Inlet Node Name
  {6ee424d3-99a5-449a-a282-3e1f83f847b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54b2acce-61ad-4556-938b-d7baeeffdc86}; !- Water Use Equipment Name 1

OS:Node,
  {b7f3189f-65eb-48d5-81c3-80bba36258b5}, !- Handle
  F4 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {66435202-cd7a-406f-98ef-85c005a0f309}, !- Inlet Port
  {bbf29a28-60b3-462d-b815-832f72995f15}; !- Outlet Port

OS:Connection,
  {66435202-cd7a-406f-98ef-85c005a0f309}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  27,                                     !- Outlet Port
  {b7f3189f-65eb-48d5-81c3-80bba36258b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d28134e0-eb74-48d2-9917-bb8ac3962281}, !- Handle
  F4 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {6ee424d3-99a5-449a-a282-3e1f83f847b4}, !- Inlet Port
  {978fd2a8-9d2e-4939-b2c4-34eb710e27c8}; !- Outlet Port

OS:Connection,
  {bbf29a28-60b3-462d-b815-832f72995f15}, !- Handle
  {b7f3189f-65eb-48d5-81c3-80bba36258b5}, !- Source Object
  3,                                      !- Outlet Port
  {b58d2b87-4d3d-4079-a5ab-cc2e75593644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee424d3-99a5-449a-a282-3e1f83f847b4}, !- Handle
  {b58d2b87-4d3d-4079-a5ab-cc2e75593644}, !- Source Object
  3,                                      !- Outlet Port
  {d28134e0-eb74-48d2-9917-bb8ac3962281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978fd2a8-9d2e-4939-b2c4-34eb710e27c8}, !- Handle
  {d28134e0-eb74-48d2-9917-bb8ac3962281}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8b2e5305-aef9-4bc1-98b2-5b028be8d27e}, !- Handle
  F6 n1 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {03b9c0e9-7371-4c3e-873c-e442f04e5520}, !- Handle
  F6 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {8b2e5305-aef9-4bc1-98b2-5b028be8d27e}, !- Water Use Equipment Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3ea5a36f-deed-4a60-9e9e-2dacdc7c26f4}, !- Handle
  F6 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {0fc54d44-de8a-438b-869f-b91c4d03dbe4}, !- Inlet Node Name
  {be66c1f6-e32f-4f12-9ef3-3473ca432871}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03b9c0e9-7371-4c3e-873c-e442f04e5520}; !- Water Use Equipment Name 1

OS:Node,
  {0977e2bc-8c4d-4e08-8db1-d3d45adf5eed}, !- Handle
  F6 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {742d07e2-d7c0-4280-900c-110efb3e665c}, !- Inlet Port
  {0fc54d44-de8a-438b-869f-b91c4d03dbe4}; !- Outlet Port

OS:Connection,
  {742d07e2-d7c0-4280-900c-110efb3e665c}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  28,                                     !- Outlet Port
  {0977e2bc-8c4d-4e08-8db1-d3d45adf5eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda1d655-302a-4f46-8b02-22fd77cdd4e3}, !- Handle
  F6 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {be66c1f6-e32f-4f12-9ef3-3473ca432871}, !- Inlet Port
  {770802c4-d143-42b3-a10d-856409c179a0}; !- Outlet Port

OS:Connection,
  {0fc54d44-de8a-438b-869f-b91c4d03dbe4}, !- Handle
  {0977e2bc-8c4d-4e08-8db1-d3d45adf5eed}, !- Source Object
  3,                                      !- Outlet Port
  {3ea5a36f-deed-4a60-9e9e-2dacdc7c26f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be66c1f6-e32f-4f12-9ef3-3473ca432871}, !- Handle
  {3ea5a36f-deed-4a60-9e9e-2dacdc7c26f4}, !- Source Object
  3,                                      !- Outlet Port
  {cda1d655-302a-4f46-8b02-22fd77cdd4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770802c4-d143-42b3-a10d-856409c179a0}, !- Handle
  {cda1d655-302a-4f46-8b02-22fd77cdd4e3}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cbdcd6b5-959f-4d24-bf30-013e001c173b}, !- Handle
  F6 n2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {63ff541b-8cd7-43e7-b219-246eb1ff736f}, !- Handle
  F6 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {cbdcd6b5-959f-4d24-bf30-013e001c173b}, !- Water Use Equipment Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d982680d-40dc-46cc-9b0a-04a31b9552d0}, !- Handle
  F6 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {847f632a-a6f2-4b8e-838d-69e98f63df73}, !- Inlet Node Name
  {79d7db1f-606f-48da-94a6-df892fb4a643}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63ff541b-8cd7-43e7-b219-246eb1ff736f}; !- Water Use Equipment Name 1

OS:Node,
  {3b699db2-ae93-4c9c-b37f-e0cce11a916f}, !- Handle
  F6 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {cab2df3f-373d-4c5a-854c-74252abf65c4}, !- Inlet Port
  {847f632a-a6f2-4b8e-838d-69e98f63df73}; !- Outlet Port

OS:Connection,
  {cab2df3f-373d-4c5a-854c-74252abf65c4}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  29,                                     !- Outlet Port
  {3b699db2-ae93-4c9c-b37f-e0cce11a916f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {821a8b2f-3305-46ba-b60d-cdbc411cd9a5}, !- Handle
  F6 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {79d7db1f-606f-48da-94a6-df892fb4a643}, !- Inlet Port
  {e966618d-d07d-4bc8-b1d4-1b5025f983d8}; !- Outlet Port

OS:Connection,
  {847f632a-a6f2-4b8e-838d-69e98f63df73}, !- Handle
  {3b699db2-ae93-4c9c-b37f-e0cce11a916f}, !- Source Object
  3,                                      !- Outlet Port
  {d982680d-40dc-46cc-9b0a-04a31b9552d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d7db1f-606f-48da-94a6-df892fb4a643}, !- Handle
  {d982680d-40dc-46cc-9b0a-04a31b9552d0}, !- Source Object
  3,                                      !- Outlet Port
  {821a8b2f-3305-46ba-b60d-cdbc411cd9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e966618d-d07d-4bc8-b1d4-1b5025f983d8}, !- Handle
  {821a8b2f-3305-46ba-b60d-cdbc411cd9a5}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {433c15d3-d973-41ee-b6e1-f33792248798}, !- Handle
  F6 ne apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3a27c553-391f-42d0-99e8-833dfe5cc854}, !- Handle
  F6 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {433c15d3-d973-41ee-b6e1-f33792248798}, !- Water Use Equipment Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {940b5f73-5e23-46c5-aacd-b70439be8452}, !- Handle
  F6 NE Apartment WUC 0.06gpm 140F,       !- Name
  {d86ecda6-65ee-4317-9858-aeda35c6f98c}, !- Inlet Node Name
  {dcc70fc1-9858-43d7-8723-f538f8a09be8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a27c553-391f-42d0-99e8-833dfe5cc854}; !- Water Use Equipment Name 1

OS:Node,
  {e97f7fd3-c84b-4ede-8435-ca83d67f9667}, !- Handle
  F6 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {34287d2c-b10d-4ec7-803b-9e021edbd164}, !- Inlet Port
  {d86ecda6-65ee-4317-9858-aeda35c6f98c}; !- Outlet Port

OS:Connection,
  {34287d2c-b10d-4ec7-803b-9e021edbd164}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  30,                                     !- Outlet Port
  {e97f7fd3-c84b-4ede-8435-ca83d67f9667}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6076493b-4e1a-426d-94b7-3a11ebb757f3}, !- Handle
  F6 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {dcc70fc1-9858-43d7-8723-f538f8a09be8}, !- Inlet Port
  {86683770-304d-4c77-b39a-ef082c06f81b}; !- Outlet Port

OS:Connection,
  {d86ecda6-65ee-4317-9858-aeda35c6f98c}, !- Handle
  {e97f7fd3-c84b-4ede-8435-ca83d67f9667}, !- Source Object
  3,                                      !- Outlet Port
  {940b5f73-5e23-46c5-aacd-b70439be8452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc70fc1-9858-43d7-8723-f538f8a09be8}, !- Handle
  {940b5f73-5e23-46c5-aacd-b70439be8452}, !- Source Object
  3,                                      !- Outlet Port
  {6076493b-4e1a-426d-94b7-3a11ebb757f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86683770-304d-4c77-b39a-ef082c06f81b}, !- Handle
  {6076493b-4e1a-426d-94b7-3a11ebb757f3}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2a29a093-7c83-45f1-a79e-9294e43ce9e1}, !- Handle
  F6 nw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {28411b54-5ac8-457c-a12f-9658312f0b6b}, !- Handle
  F6 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {2a29a093-7c83-45f1-a79e-9294e43ce9e1}, !- Water Use Equipment Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {70c76dfe-5f79-4ecd-ab30-de25ecb2ea07}, !- Handle
  F6 NW Apartment WUC 0.06gpm 140F,       !- Name
  {dfeb14a4-8c71-4fad-ac45-0a1378fddd83}, !- Inlet Node Name
  {da7c3cf1-9051-4f90-9c4c-03550d7544db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28411b54-5ac8-457c-a12f-9658312f0b6b}; !- Water Use Equipment Name 1

OS:Node,
  {896f8d78-b7e1-4913-aa48-ab722955db61}, !- Handle
  F6 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {18453d8b-ce3c-4100-adf6-454b18a32526}, !- Inlet Port
  {dfeb14a4-8c71-4fad-ac45-0a1378fddd83}; !- Outlet Port

OS:Connection,
  {18453d8b-ce3c-4100-adf6-454b18a32526}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  31,                                     !- Outlet Port
  {896f8d78-b7e1-4913-aa48-ab722955db61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec750e96-5bd2-426c-9304-e3c5ac709705}, !- Handle
  F6 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {da7c3cf1-9051-4f90-9c4c-03550d7544db}, !- Inlet Port
  {8c30223a-4bc9-4fb9-ad52-86fdb08b4e7f}; !- Outlet Port

OS:Connection,
  {dfeb14a4-8c71-4fad-ac45-0a1378fddd83}, !- Handle
  {896f8d78-b7e1-4913-aa48-ab722955db61}, !- Source Object
  3,                                      !- Outlet Port
  {70c76dfe-5f79-4ecd-ab30-de25ecb2ea07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7c3cf1-9051-4f90-9c4c-03550d7544db}, !- Handle
  {70c76dfe-5f79-4ecd-ab30-de25ecb2ea07}, !- Source Object
  3,                                      !- Outlet Port
  {ec750e96-5bd2-426c-9304-e3c5ac709705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c30223a-4bc9-4fb9-ad52-86fdb08b4e7f}, !- Handle
  {ec750e96-5bd2-426c-9304-e3c5ac709705}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ea80d393-e284-417f-97af-1832bd373fcd}, !- Handle
  F6 s1 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9053d789-a485-440b-87b2-6f6d5a2463ce}, !- Handle
  F6 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {ea80d393-e284-417f-97af-1832bd373fcd}, !- Water Use Equipment Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {40efb2b1-7267-4358-a7c8-b98d79d50bcb}, !- Handle
  F6 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {617c0144-3cfd-433d-b6f1-1a0b07022e2a}, !- Inlet Node Name
  {f773598f-da83-4dec-ad56-b5dd6342e0af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9053d789-a485-440b-87b2-6f6d5a2463ce}; !- Water Use Equipment Name 1

OS:Node,
  {76c1711f-bab8-4af3-87ef-d94e1fb40e6c}, !- Handle
  F6 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {385e37a9-9eaf-4c38-9afc-8139991263ff}, !- Inlet Port
  {617c0144-3cfd-433d-b6f1-1a0b07022e2a}; !- Outlet Port

OS:Connection,
  {385e37a9-9eaf-4c38-9afc-8139991263ff}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  32,                                     !- Outlet Port
  {76c1711f-bab8-4af3-87ef-d94e1fb40e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {011177e2-0c8b-40ff-aee8-f30a7b783a98}, !- Handle
  F6 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {f773598f-da83-4dec-ad56-b5dd6342e0af}, !- Inlet Port
  {5fe6b634-55dc-4db6-8935-cfcbe22e6f90}; !- Outlet Port

OS:Connection,
  {617c0144-3cfd-433d-b6f1-1a0b07022e2a}, !- Handle
  {76c1711f-bab8-4af3-87ef-d94e1fb40e6c}, !- Source Object
  3,                                      !- Outlet Port
  {40efb2b1-7267-4358-a7c8-b98d79d50bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f773598f-da83-4dec-ad56-b5dd6342e0af}, !- Handle
  {40efb2b1-7267-4358-a7c8-b98d79d50bcb}, !- Source Object
  3,                                      !- Outlet Port
  {011177e2-0c8b-40ff-aee8-f30a7b783a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe6b634-55dc-4db6-8935-cfcbe22e6f90}, !- Handle
  {011177e2-0c8b-40ff-aee8-f30a7b783a98}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {714148bd-504e-4677-88df-23d7882b80ef}, !- Handle
  F6 s2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e98f9d35-4d3f-4d21-bad0-7559e8a9a9e5}, !- Handle
  F6 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {714148bd-504e-4677-88df-23d7882b80ef}, !- Water Use Equipment Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8456e121-7e15-421b-902a-c7157d0c3948}, !- Handle
  F6 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {0b8aece0-bbe4-4bd7-b426-0fa383c16d31}, !- Inlet Node Name
  {5c1b58a8-c135-454b-9669-02dead91a1de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e98f9d35-4d3f-4d21-bad0-7559e8a9a9e5}; !- Water Use Equipment Name 1

OS:Node,
  {9d6aef65-ea75-47b4-aa11-12f45ff65bcb}, !- Handle
  F6 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {358b9b94-40ea-4c36-99db-10a080b16dc4}, !- Inlet Port
  {0b8aece0-bbe4-4bd7-b426-0fa383c16d31}; !- Outlet Port

OS:Connection,
  {358b9b94-40ea-4c36-99db-10a080b16dc4}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  33,                                     !- Outlet Port
  {9d6aef65-ea75-47b4-aa11-12f45ff65bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57bd1e88-ef54-42e6-8234-1b892737c522}, !- Handle
  F6 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {5c1b58a8-c135-454b-9669-02dead91a1de}, !- Inlet Port
  {6b63c67d-b4dc-4951-8bc8-f4e630fa5bbc}; !- Outlet Port

OS:Connection,
  {0b8aece0-bbe4-4bd7-b426-0fa383c16d31}, !- Handle
  {9d6aef65-ea75-47b4-aa11-12f45ff65bcb}, !- Source Object
  3,                                      !- Outlet Port
  {8456e121-7e15-421b-902a-c7157d0c3948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1b58a8-c135-454b-9669-02dead91a1de}, !- Handle
  {8456e121-7e15-421b-902a-c7157d0c3948}, !- Source Object
  3,                                      !- Outlet Port
  {57bd1e88-ef54-42e6-8234-1b892737c522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b63c67d-b4dc-4951-8bc8-f4e630fa5bbc}, !- Handle
  {57bd1e88-ef54-42e6-8234-1b892737c522}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {854b6332-3b6e-433a-bb75-8a9730857b9c}, !- Handle
  F6 se apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4df3b4d7-1e12-4186-9aa8-85b5bce71d42}, !- Handle
  F6 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {854b6332-3b6e-433a-bb75-8a9730857b9c}, !- Water Use Equipment Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f81f4a3c-3161-4418-8b39-3ecea2c970f8}, !- Handle
  F6 SE Apartment WUC 0.06gpm 140F,       !- Name
  {29249f61-db3f-4c37-a5bf-b98478d909a0}, !- Inlet Node Name
  {511a62f4-5b24-4aa4-9303-e001d0ad653b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4df3b4d7-1e12-4186-9aa8-85b5bce71d42}; !- Water Use Equipment Name 1

OS:Node,
  {1e7db2a8-fdd8-4f7a-84e3-dc75a5f51eab}, !- Handle
  F6 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {f0243af4-5427-432e-a78f-d7ee86526ba7}, !- Inlet Port
  {29249f61-db3f-4c37-a5bf-b98478d909a0}; !- Outlet Port

OS:Connection,
  {f0243af4-5427-432e-a78f-d7ee86526ba7}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  34,                                     !- Outlet Port
  {1e7db2a8-fdd8-4f7a-84e3-dc75a5f51eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b0c3232-cf24-4a4c-832c-0bcf93542267}, !- Handle
  F6 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {511a62f4-5b24-4aa4-9303-e001d0ad653b}, !- Inlet Port
  {4a450a60-0997-4863-bdfa-c9b371fa7e74}; !- Outlet Port

OS:Connection,
  {29249f61-db3f-4c37-a5bf-b98478d909a0}, !- Handle
  {1e7db2a8-fdd8-4f7a-84e3-dc75a5f51eab}, !- Source Object
  3,                                      !- Outlet Port
  {f81f4a3c-3161-4418-8b39-3ecea2c970f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511a62f4-5b24-4aa4-9303-e001d0ad653b}, !- Handle
  {f81f4a3c-3161-4418-8b39-3ecea2c970f8}, !- Source Object
  3,                                      !- Outlet Port
  {6b0c3232-cf24-4a4c-832c-0bcf93542267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a450a60-0997-4863-bdfa-c9b371fa7e74}, !- Handle
  {6b0c3232-cf24-4a4c-832c-0bcf93542267}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e3d4cb6e-62b2-45b2-bd66-e2d4a11cb1da}, !- Handle
  F6 sw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e5fe0d2a-52bc-433f-abb0-0191b5600a34}, !- Handle
  F6 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {e3d4cb6e-62b2-45b2-bd66-e2d4a11cb1da}, !- Water Use Equipment Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {228b245a-2a77-473f-8d8d-f4a41e326300}, !- Handle
  F6 SW Apartment WUC 0.06gpm 140F,       !- Name
  {cc5dfc39-919c-40f2-8a47-c1e001b8ae96}, !- Inlet Node Name
  {41375d1f-6048-4754-8634-58efd0656c24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5fe0d2a-52bc-433f-abb0-0191b5600a34}; !- Water Use Equipment Name 1

OS:Node,
  {6894253e-43bc-426e-88d5-847f2277c71c}, !- Handle
  F6 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {23144f3b-b67d-476c-8b8e-be1544df7840}, !- Inlet Port
  {cc5dfc39-919c-40f2-8a47-c1e001b8ae96}; !- Outlet Port

OS:Connection,
  {23144f3b-b67d-476c-8b8e-be1544df7840}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  35,                                     !- Outlet Port
  {6894253e-43bc-426e-88d5-847f2277c71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df5b86f5-ec3a-4ce6-b80d-96ba5aa345b9}, !- Handle
  F6 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {41375d1f-6048-4754-8634-58efd0656c24}, !- Inlet Port
  {8d829bea-f3d4-4d93-9d6f-ebef5148d0b9}; !- Outlet Port

OS:Connection,
  {cc5dfc39-919c-40f2-8a47-c1e001b8ae96}, !- Handle
  {6894253e-43bc-426e-88d5-847f2277c71c}, !- Source Object
  3,                                      !- Outlet Port
  {228b245a-2a77-473f-8d8d-f4a41e326300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41375d1f-6048-4754-8634-58efd0656c24}, !- Handle
  {228b245a-2a77-473f-8d8d-f4a41e326300}, !- Source Object
  3,                                      !- Outlet Port
  {df5b86f5-ec3a-4ce6-b80d-96ba5aa345b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d829bea-f3d4-4d93-9d6f-ebef5148d0b9}, !- Handle
  {df5b86f5-ec3a-4ce6-b80d-96ba5aa345b9}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {af7e47fe-9874-4fab-98a9-ea72b6fab1d0}, !- Handle
  F7 n1 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {99419d00-7c7c-480a-8b71-290b2cf03503}, !- Handle
  F7 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {af7e47fe-9874-4fab-98a9-ea72b6fab1d0}, !- Water Use Equipment Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {369ca0e0-07d3-4042-9d74-fda10c7647eb}, !- Handle
  F7 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {2103d5c0-5302-4300-a073-f75074f19579}, !- Inlet Node Name
  {ad669229-55b3-44cd-82eb-003ed435974d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99419d00-7c7c-480a-8b71-290b2cf03503}; !- Water Use Equipment Name 1

OS:Node,
  {5059c89d-8973-4f55-aeec-038872d9b9be}, !- Handle
  F7 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {051c65f8-fe44-4a93-8aa4-994d1cc08685}, !- Inlet Port
  {2103d5c0-5302-4300-a073-f75074f19579}; !- Outlet Port

OS:Connection,
  {051c65f8-fe44-4a93-8aa4-994d1cc08685}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  36,                                     !- Outlet Port
  {5059c89d-8973-4f55-aeec-038872d9b9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02d0913e-8de7-489e-97b2-ffa246b37c08}, !- Handle
  F7 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {ad669229-55b3-44cd-82eb-003ed435974d}, !- Inlet Port
  {4db1c2f4-9039-4ff0-bbbf-6b680a6428fc}; !- Outlet Port

OS:Connection,
  {2103d5c0-5302-4300-a073-f75074f19579}, !- Handle
  {5059c89d-8973-4f55-aeec-038872d9b9be}, !- Source Object
  3,                                      !- Outlet Port
  {369ca0e0-07d3-4042-9d74-fda10c7647eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad669229-55b3-44cd-82eb-003ed435974d}, !- Handle
  {369ca0e0-07d3-4042-9d74-fda10c7647eb}, !- Source Object
  3,                                      !- Outlet Port
  {02d0913e-8de7-489e-97b2-ffa246b37c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db1c2f4-9039-4ff0-bbbf-6b680a6428fc}, !- Handle
  {02d0913e-8de7-489e-97b2-ffa246b37c08}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ca34fea2-7719-4688-8ede-c525f9def62c}, !- Handle
  F7 n2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6626bc74-dace-4647-af52-a21e4c44ca5a}, !- Handle
  F7 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {ca34fea2-7719-4688-8ede-c525f9def62c}, !- Water Use Equipment Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c7b8d597-7ce7-4cd4-ad6f-27fee99d1ac4}, !- Handle
  F7 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {32217fb1-bd31-4f8d-8a2a-417433aa8e8c}, !- Inlet Node Name
  {02c69044-bce5-4b87-8514-f777cc9b50dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6626bc74-dace-4647-af52-a21e4c44ca5a}; !- Water Use Equipment Name 1

OS:Node,
  {005085e5-b684-43c7-812b-366d868d659d}, !- Handle
  F7 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {f7f3cf59-3ed0-4ad8-8968-aeec829d3808}, !- Inlet Port
  {32217fb1-bd31-4f8d-8a2a-417433aa8e8c}; !- Outlet Port

OS:Connection,
  {f7f3cf59-3ed0-4ad8-8968-aeec829d3808}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  37,                                     !- Outlet Port
  {005085e5-b684-43c7-812b-366d868d659d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cbde686-5972-475d-ab61-27137b6f7b3a}, !- Handle
  F7 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {02c69044-bce5-4b87-8514-f777cc9b50dc}, !- Inlet Port
  {819df0ec-26c5-4f22-b351-d57d25a96223}; !- Outlet Port

OS:Connection,
  {32217fb1-bd31-4f8d-8a2a-417433aa8e8c}, !- Handle
  {005085e5-b684-43c7-812b-366d868d659d}, !- Source Object
  3,                                      !- Outlet Port
  {c7b8d597-7ce7-4cd4-ad6f-27fee99d1ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c69044-bce5-4b87-8514-f777cc9b50dc}, !- Handle
  {c7b8d597-7ce7-4cd4-ad6f-27fee99d1ac4}, !- Source Object
  3,                                      !- Outlet Port
  {4cbde686-5972-475d-ab61-27137b6f7b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819df0ec-26c5-4f22-b351-d57d25a96223}, !- Handle
  {4cbde686-5972-475d-ab61-27137b6f7b3a}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3f36e098-654d-4078-85d3-e87638bd3cf0}, !- Handle
  F7 ne apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1f7afd10-5efb-4848-91a0-128cd607f893}, !- Handle
  F7 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {3f36e098-654d-4078-85d3-e87638bd3cf0}, !- Water Use Equipment Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {28cb8a96-03f2-4175-980a-feac29696a40}, !- Handle
  F7 NE Apartment WUC 0.06gpm 140F,       !- Name
  {1a677ea2-b6ae-4a29-91f5-559587643b7e}, !- Inlet Node Name
  {a44d10dd-14e2-43f0-a805-cfedae162d5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f7afd10-5efb-4848-91a0-128cd607f893}; !- Water Use Equipment Name 1

OS:Node,
  {47d4de42-36c8-4a68-978c-11b41fb3054f}, !- Handle
  F7 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {ec72f368-3332-4aa9-a826-9c5b2033f9a1}, !- Inlet Port
  {1a677ea2-b6ae-4a29-91f5-559587643b7e}; !- Outlet Port

OS:Connection,
  {ec72f368-3332-4aa9-a826-9c5b2033f9a1}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  38,                                     !- Outlet Port
  {47d4de42-36c8-4a68-978c-11b41fb3054f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf144377-eaf6-41a2-8199-ff51948b5015}, !- Handle
  F7 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {a44d10dd-14e2-43f0-a805-cfedae162d5d}, !- Inlet Port
  {dc3c6f19-766e-4db7-be13-ee2b716f5918}; !- Outlet Port

OS:Connection,
  {1a677ea2-b6ae-4a29-91f5-559587643b7e}, !- Handle
  {47d4de42-36c8-4a68-978c-11b41fb3054f}, !- Source Object
  3,                                      !- Outlet Port
  {28cb8a96-03f2-4175-980a-feac29696a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44d10dd-14e2-43f0-a805-cfedae162d5d}, !- Handle
  {28cb8a96-03f2-4175-980a-feac29696a40}, !- Source Object
  3,                                      !- Outlet Port
  {cf144377-eaf6-41a2-8199-ff51948b5015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3c6f19-766e-4db7-be13-ee2b716f5918}, !- Handle
  {cf144377-eaf6-41a2-8199-ff51948b5015}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b54abcc5-46c1-4662-b825-34623664e446}, !- Handle
  F7 nw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7c1e7a25-f8e3-4a14-ad32-09edbf104bba}, !- Handle
  F7 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {b54abcc5-46c1-4662-b825-34623664e446}, !- Water Use Equipment Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e7bb126e-ef3f-47e4-8f9b-0bd3f232dccc}, !- Handle
  F7 NW Apartment WUC 0.06gpm 140F,       !- Name
  {88189e95-fe9b-445e-a062-a9070e6e881e}, !- Inlet Node Name
  {b89e1ef0-fcf9-4c7a-877b-ccccb3a10a9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c1e7a25-f8e3-4a14-ad32-09edbf104bba}; !- Water Use Equipment Name 1

OS:Node,
  {0b1b31ac-e952-46c5-8f8a-75f1de96a8be}, !- Handle
  F7 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {7d61c374-8cef-4a80-a408-8fc3ddc7185f}, !- Inlet Port
  {88189e95-fe9b-445e-a062-a9070e6e881e}; !- Outlet Port

OS:Connection,
  {7d61c374-8cef-4a80-a408-8fc3ddc7185f}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  39,                                     !- Outlet Port
  {0b1b31ac-e952-46c5-8f8a-75f1de96a8be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a392d30-f96c-47e1-9964-4c06b5811c7e}, !- Handle
  F7 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {b89e1ef0-fcf9-4c7a-877b-ccccb3a10a9a}, !- Inlet Port
  {cb314b81-ab53-46b5-9f67-d172d9025837}; !- Outlet Port

OS:Connection,
  {88189e95-fe9b-445e-a062-a9070e6e881e}, !- Handle
  {0b1b31ac-e952-46c5-8f8a-75f1de96a8be}, !- Source Object
  3,                                      !- Outlet Port
  {e7bb126e-ef3f-47e4-8f9b-0bd3f232dccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89e1ef0-fcf9-4c7a-877b-ccccb3a10a9a}, !- Handle
  {e7bb126e-ef3f-47e4-8f9b-0bd3f232dccc}, !- Source Object
  3,                                      !- Outlet Port
  {0a392d30-f96c-47e1-9964-4c06b5811c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb314b81-ab53-46b5-9f67-d172d9025837}, !- Handle
  {0a392d30-f96c-47e1-9964-4c06b5811c7e}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3cf3d3eb-58b1-456e-87d3-86461fec7304}, !- Handle
  F7 s1 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {300e3490-a66d-4d25-8cbc-82e59b841a0e}, !- Handle
  F7 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {3cf3d3eb-58b1-456e-87d3-86461fec7304}, !- Water Use Equipment Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {285186c1-b31f-4009-8b82-58d8d198b1cf}, !- Handle
  F7 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {2f3caebd-42a6-4844-9d53-65dce6e0c944}, !- Inlet Node Name
  {22fcf153-221c-4dbb-bf0e-a8c18079742e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {300e3490-a66d-4d25-8cbc-82e59b841a0e}; !- Water Use Equipment Name 1

OS:Node,
  {bddf890f-2d3f-45e2-8c84-4985f6c172b5}, !- Handle
  F7 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {77480766-2326-4874-aef9-c5861027e01f}, !- Inlet Port
  {2f3caebd-42a6-4844-9d53-65dce6e0c944}; !- Outlet Port

OS:Connection,
  {77480766-2326-4874-aef9-c5861027e01f}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  40,                                     !- Outlet Port
  {bddf890f-2d3f-45e2-8c84-4985f6c172b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb0a3a10-4936-46dd-bd80-21ca8970e824}, !- Handle
  F7 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {22fcf153-221c-4dbb-bf0e-a8c18079742e}, !- Inlet Port
  {38b5f1a5-cbc2-4ade-ace0-bc0f32b9f88d}; !- Outlet Port

OS:Connection,
  {2f3caebd-42a6-4844-9d53-65dce6e0c944}, !- Handle
  {bddf890f-2d3f-45e2-8c84-4985f6c172b5}, !- Source Object
  3,                                      !- Outlet Port
  {285186c1-b31f-4009-8b82-58d8d198b1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fcf153-221c-4dbb-bf0e-a8c18079742e}, !- Handle
  {285186c1-b31f-4009-8b82-58d8d198b1cf}, !- Source Object
  3,                                      !- Outlet Port
  {bb0a3a10-4936-46dd-bd80-21ca8970e824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b5f1a5-cbc2-4ade-ace0-bc0f32b9f88d}, !- Handle
  {bb0a3a10-4936-46dd-bd80-21ca8970e824}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5af7e869-07dc-4143-9a24-8b015a768adf}, !- Handle
  F7 s2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5186efdf-0a5b-4e10-873e-ec0a6a7604fd}, !- Handle
  F7 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {5af7e869-07dc-4143-9a24-8b015a768adf}, !- Water Use Equipment Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {82dbe7a7-e995-4d7f-aa5c-e0eaa2af0ada}, !- Handle
  F7 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {36593cb5-e68c-4bf6-9d61-8d960476e15e}, !- Inlet Node Name
  {50744ab8-7425-44cb-9283-20c7c38b27f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5186efdf-0a5b-4e10-873e-ec0a6a7604fd}; !- Water Use Equipment Name 1

OS:Node,
  {c3213f20-4ede-4dc9-ae53-c461f8cd477d}, !- Handle
  F7 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {7d282358-2123-4fb7-839e-e051b5b5fd41}, !- Inlet Port
  {36593cb5-e68c-4bf6-9d61-8d960476e15e}; !- Outlet Port

OS:Connection,
  {7d282358-2123-4fb7-839e-e051b5b5fd41}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  41,                                     !- Outlet Port
  {c3213f20-4ede-4dc9-ae53-c461f8cd477d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e2b0f9a-c623-49e2-8df2-bbd39ce9b548}, !- Handle
  F7 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {50744ab8-7425-44cb-9283-20c7c38b27f5}, !- Inlet Port
  {1e6a87e1-b5f5-4313-b697-12f14ef4c545}; !- Outlet Port

OS:Connection,
  {36593cb5-e68c-4bf6-9d61-8d960476e15e}, !- Handle
  {c3213f20-4ede-4dc9-ae53-c461f8cd477d}, !- Source Object
  3,                                      !- Outlet Port
  {82dbe7a7-e995-4d7f-aa5c-e0eaa2af0ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50744ab8-7425-44cb-9283-20c7c38b27f5}, !- Handle
  {82dbe7a7-e995-4d7f-aa5c-e0eaa2af0ada}, !- Source Object
  3,                                      !- Outlet Port
  {9e2b0f9a-c623-49e2-8df2-bbd39ce9b548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6a87e1-b5f5-4313-b697-12f14ef4c545}, !- Handle
  {9e2b0f9a-c623-49e2-8df2-bbd39ce9b548}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9806c2b3-2290-4670-8b6c-74635795eed0}, !- Handle
  F7 se apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d73a0bf9-b8c3-4e40-9c22-812879eac62d}, !- Handle
  F7 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {9806c2b3-2290-4670-8b6c-74635795eed0}, !- Water Use Equipment Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dfeefdb6-75bf-4988-85b9-8bd602b8af65}, !- Handle
  F7 SE Apartment WUC 0.06gpm 140F,       !- Name
  {ad4c738d-4a4e-4376-9221-5c1cdfd2869c}, !- Inlet Node Name
  {db90a684-5ead-4050-a2a4-9a021a23b6a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d73a0bf9-b8c3-4e40-9c22-812879eac62d}; !- Water Use Equipment Name 1

OS:Node,
  {ffbb1e24-cada-45cb-8f7b-6974f4b485c9}, !- Handle
  F7 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {161adb30-6bb5-4b3d-a75a-e74f0c819927}, !- Inlet Port
  {ad4c738d-4a4e-4376-9221-5c1cdfd2869c}; !- Outlet Port

OS:Connection,
  {161adb30-6bb5-4b3d-a75a-e74f0c819927}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  42,                                     !- Outlet Port
  {ffbb1e24-cada-45cb-8f7b-6974f4b485c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae9c6110-9dd5-4354-ac87-f5bd863ec1d2}, !- Handle
  F7 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {db90a684-5ead-4050-a2a4-9a021a23b6a8}, !- Inlet Port
  {51554740-92ce-4ea2-a57e-22226bbc9cb6}; !- Outlet Port

OS:Connection,
  {ad4c738d-4a4e-4376-9221-5c1cdfd2869c}, !- Handle
  {ffbb1e24-cada-45cb-8f7b-6974f4b485c9}, !- Source Object
  3,                                      !- Outlet Port
  {dfeefdb6-75bf-4988-85b9-8bd602b8af65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db90a684-5ead-4050-a2a4-9a021a23b6a8}, !- Handle
  {dfeefdb6-75bf-4988-85b9-8bd602b8af65}, !- Source Object
  3,                                      !- Outlet Port
  {ae9c6110-9dd5-4354-ac87-f5bd863ec1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51554740-92ce-4ea2-a57e-22226bbc9cb6}, !- Handle
  {ae9c6110-9dd5-4354-ac87-f5bd863ec1d2}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9b24adfd-49bb-4aa6-82bc-9dc0b875bf30}, !- Handle
  F7 sw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fbe179b2-87ea-4d33-b505-b0aca314d2f3}, !- Handle
  F7 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {9b24adfd-49bb-4aa6-82bc-9dc0b875bf30}, !- Water Use Equipment Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {26cb712e-b1ed-4abc-bc9b-6868f3f43648}, !- Handle
  F7 SW Apartment WUC 0.06gpm 140F,       !- Name
  {4a942ada-b1e7-4892-a8b7-fa99359fdbc5}, !- Inlet Node Name
  {c7572885-af08-4f93-8e6f-5b99027ea86a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fbe179b2-87ea-4d33-b505-b0aca314d2f3}; !- Water Use Equipment Name 1

OS:Node,
  {51584727-a2c0-480e-8d47-87993a4d1b8c}, !- Handle
  F7 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {89f99672-055e-4fc9-8092-d73d82f9df97}, !- Inlet Port
  {4a942ada-b1e7-4892-a8b7-fa99359fdbc5}; !- Outlet Port

OS:Connection,
  {89f99672-055e-4fc9-8092-d73d82f9df97}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  43,                                     !- Outlet Port
  {51584727-a2c0-480e-8d47-87993a4d1b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c0076ec-44c9-4324-b86b-5e4e8df270f4}, !- Handle
  F7 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {c7572885-af08-4f93-8e6f-5b99027ea86a}, !- Inlet Port
  {2b67ea55-e384-4b6b-84bf-68795b1b10ea}; !- Outlet Port

OS:Connection,
  {4a942ada-b1e7-4892-a8b7-fa99359fdbc5}, !- Handle
  {51584727-a2c0-480e-8d47-87993a4d1b8c}, !- Source Object
  3,                                      !- Outlet Port
  {26cb712e-b1ed-4abc-bc9b-6868f3f43648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7572885-af08-4f93-8e6f-5b99027ea86a}, !- Handle
  {26cb712e-b1ed-4abc-bc9b-6868f3f43648}, !- Source Object
  3,                                      !- Outlet Port
  {0c0076ec-44c9-4324-b86b-5e4e8df270f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b67ea55-e384-4b6b-84bf-68795b1b10ea}, !- Handle
  {0c0076ec-44c9-4324-b86b-5e4e8df270f4}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {13e59d0c-6f0c-466c-b71a-ad9708d74aa2}, !- Handle
  F8 n1 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0d28d294-a99c-4dd5-a665-ef2c9a212bba}, !- Handle
  F8 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {13e59d0c-6f0c-466c-b71a-ad9708d74aa2}, !- Water Use Equipment Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e45beaae-658a-4af4-b087-2d5b7ab94565}, !- Handle
  F8 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {00140f86-fcf7-41b0-b1a5-f8169099e1e2}, !- Inlet Node Name
  {7f03fedf-baf2-4b69-b3ab-f60199ef5c6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d28d294-a99c-4dd5-a665-ef2c9a212bba}; !- Water Use Equipment Name 1

OS:Node,
  {d7e0ba16-54f6-4765-9046-2ecc35361ce2}, !- Handle
  F8 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {3754f71f-6cb1-41b9-a620-6f39615e4e32}, !- Inlet Port
  {00140f86-fcf7-41b0-b1a5-f8169099e1e2}; !- Outlet Port

OS:Connection,
  {3754f71f-6cb1-41b9-a620-6f39615e4e32}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  44,                                     !- Outlet Port
  {d7e0ba16-54f6-4765-9046-2ecc35361ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7733a21-0704-4593-b279-533f7fa80ac6}, !- Handle
  F8 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {7f03fedf-baf2-4b69-b3ab-f60199ef5c6e}, !- Inlet Port
  {f99a66bf-7c46-456b-b51f-e17196b7883a}; !- Outlet Port

OS:Connection,
  {00140f86-fcf7-41b0-b1a5-f8169099e1e2}, !- Handle
  {d7e0ba16-54f6-4765-9046-2ecc35361ce2}, !- Source Object
  3,                                      !- Outlet Port
  {e45beaae-658a-4af4-b087-2d5b7ab94565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f03fedf-baf2-4b69-b3ab-f60199ef5c6e}, !- Handle
  {e45beaae-658a-4af4-b087-2d5b7ab94565}, !- Source Object
  3,                                      !- Outlet Port
  {b7733a21-0704-4593-b279-533f7fa80ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99a66bf-7c46-456b-b51f-e17196b7883a}, !- Handle
  {b7733a21-0704-4593-b279-533f7fa80ac6}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5f30ce20-f059-46b4-8ad3-66de68299fda}, !- Handle
  F8 n2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9d14a6b9-7954-4f36-b6c1-6e5a337e6744}, !- Handle
  F8 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {5f30ce20-f059-46b4-8ad3-66de68299fda}, !- Water Use Equipment Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {596ca6fe-1563-4ce9-a1a1-38aa577d32a0}, !- Handle
  F8 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {627a6e43-f569-43ee-bf76-06ea66e54cf3}, !- Inlet Node Name
  {35347f02-9e62-4200-8a9d-b348fba5d29c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d14a6b9-7954-4f36-b6c1-6e5a337e6744}; !- Water Use Equipment Name 1

OS:Node,
  {ce96430d-02b2-4f5c-91d4-9bd45ee1ee74}, !- Handle
  F8 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {2ed7a0b7-982e-418b-aff0-0298a34deb01}, !- Inlet Port
  {627a6e43-f569-43ee-bf76-06ea66e54cf3}; !- Outlet Port

OS:Connection,
  {2ed7a0b7-982e-418b-aff0-0298a34deb01}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  45,                                     !- Outlet Port
  {ce96430d-02b2-4f5c-91d4-9bd45ee1ee74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e6b2e30-79c8-447a-888f-0d932e028493}, !- Handle
  F8 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {35347f02-9e62-4200-8a9d-b348fba5d29c}, !- Inlet Port
  {01582d73-dd2d-4719-8d12-d993d5c862bb}; !- Outlet Port

OS:Connection,
  {627a6e43-f569-43ee-bf76-06ea66e54cf3}, !- Handle
  {ce96430d-02b2-4f5c-91d4-9bd45ee1ee74}, !- Source Object
  3,                                      !- Outlet Port
  {596ca6fe-1563-4ce9-a1a1-38aa577d32a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35347f02-9e62-4200-8a9d-b348fba5d29c}, !- Handle
  {596ca6fe-1563-4ce9-a1a1-38aa577d32a0}, !- Source Object
  3,                                      !- Outlet Port
  {2e6b2e30-79c8-447a-888f-0d932e028493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01582d73-dd2d-4719-8d12-d993d5c862bb}, !- Handle
  {2e6b2e30-79c8-447a-888f-0d932e028493}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c50fb09f-0da5-4496-8ba9-ade65c5256d7}, !- Handle
  F8 ne apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e8794cfa-1195-48b4-bf87-f59b14cd864c}, !- Handle
  F8 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {c50fb09f-0da5-4496-8ba9-ade65c5256d7}, !- Water Use Equipment Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7af2c617-3adc-4252-a0ca-04580f57c522}, !- Handle
  F8 NE Apartment WUC 0.06gpm 140F,       !- Name
  {da948619-122a-43ef-8dd9-d67567084f37}, !- Inlet Node Name
  {1bac57e9-2921-4a48-a159-e1e20a6d67de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8794cfa-1195-48b4-bf87-f59b14cd864c}; !- Water Use Equipment Name 1

OS:Node,
  {a5cfe86f-6ed4-47ef-a04e-e07509dbdf36}, !- Handle
  F8 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {0b3eee8a-93a7-446b-b675-9bd43d6ef644}, !- Inlet Port
  {da948619-122a-43ef-8dd9-d67567084f37}; !- Outlet Port

OS:Connection,
  {0b3eee8a-93a7-446b-b675-9bd43d6ef644}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  46,                                     !- Outlet Port
  {a5cfe86f-6ed4-47ef-a04e-e07509dbdf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6adb6926-4c68-4fef-a2fb-b587c79bf1af}, !- Handle
  F8 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {1bac57e9-2921-4a48-a159-e1e20a6d67de}, !- Inlet Port
  {ca60a975-c9d7-4d0b-934e-9e7ae24c3f14}; !- Outlet Port

OS:Connection,
  {da948619-122a-43ef-8dd9-d67567084f37}, !- Handle
  {a5cfe86f-6ed4-47ef-a04e-e07509dbdf36}, !- Source Object
  3,                                      !- Outlet Port
  {7af2c617-3adc-4252-a0ca-04580f57c522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bac57e9-2921-4a48-a159-e1e20a6d67de}, !- Handle
  {7af2c617-3adc-4252-a0ca-04580f57c522}, !- Source Object
  3,                                      !- Outlet Port
  {6adb6926-4c68-4fef-a2fb-b587c79bf1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca60a975-c9d7-4d0b-934e-9e7ae24c3f14}, !- Handle
  {6adb6926-4c68-4fef-a2fb-b587c79bf1af}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {64264f8f-a618-44eb-bb83-88053cc2629c}, !- Handle
  F8 nw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f40cfe36-4996-4a86-bc82-1d8d1d26581e}, !- Handle
  F8 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {64264f8f-a618-44eb-bb83-88053cc2629c}, !- Water Use Equipment Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7527b069-f4a0-45e3-834e-42efc78c9e8a}, !- Handle
  F8 NW Apartment WUC 0.06gpm 140F,       !- Name
  {41ca5429-ffa8-46af-94d1-dc41fb8f4837}, !- Inlet Node Name
  {311e5e21-1fcc-4cf8-a13a-e21dcca3d996}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f40cfe36-4996-4a86-bc82-1d8d1d26581e}; !- Water Use Equipment Name 1

OS:Node,
  {10a82a57-0caf-4902-895a-661c8a5ed2ea}, !- Handle
  F8 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {fb53b6a0-0690-458b-92a6-0cd200bd2d3e}, !- Inlet Port
  {41ca5429-ffa8-46af-94d1-dc41fb8f4837}; !- Outlet Port

OS:Connection,
  {fb53b6a0-0690-458b-92a6-0cd200bd2d3e}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  47,                                     !- Outlet Port
  {10a82a57-0caf-4902-895a-661c8a5ed2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78fbbe32-65c1-4773-b5d5-8737cdc9d1bf}, !- Handle
  F8 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {311e5e21-1fcc-4cf8-a13a-e21dcca3d996}, !- Inlet Port
  {ad1603cf-0e7c-49cb-b83a-7ea09a075879}; !- Outlet Port

OS:Connection,
  {41ca5429-ffa8-46af-94d1-dc41fb8f4837}, !- Handle
  {10a82a57-0caf-4902-895a-661c8a5ed2ea}, !- Source Object
  3,                                      !- Outlet Port
  {7527b069-f4a0-45e3-834e-42efc78c9e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311e5e21-1fcc-4cf8-a13a-e21dcca3d996}, !- Handle
  {7527b069-f4a0-45e3-834e-42efc78c9e8a}, !- Source Object
  3,                                      !- Outlet Port
  {78fbbe32-65c1-4773-b5d5-8737cdc9d1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1603cf-0e7c-49cb-b83a-7ea09a075879}, !- Handle
  {78fbbe32-65c1-4773-b5d5-8737cdc9d1bf}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a5200abf-d5be-47a4-a33e-299dfb3aaba9}, !- Handle
  F8 s1 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5c9a17c3-0ca6-4b5c-b6f3-6c58281aa750}, !- Handle
  F8 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {a5200abf-d5be-47a4-a33e-299dfb3aaba9}, !- Water Use Equipment Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a1f4e1bb-f40b-4b79-b916-3143f6558583}, !- Handle
  F8 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {e2afdb42-d4f3-4749-be1d-e2232b27b1ae}, !- Inlet Node Name
  {49807a32-bff9-4bfb-81b0-00f4f0e0ab7e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c9a17c3-0ca6-4b5c-b6f3-6c58281aa750}; !- Water Use Equipment Name 1

OS:Node,
  {eca56f97-5a27-4c03-b2a5-486f2a3293ca}, !- Handle
  F8 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {27e34c2a-f3b4-4d75-9734-6b8c8cad6421}, !- Inlet Port
  {e2afdb42-d4f3-4749-be1d-e2232b27b1ae}; !- Outlet Port

OS:Connection,
  {27e34c2a-f3b4-4d75-9734-6b8c8cad6421}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  48,                                     !- Outlet Port
  {eca56f97-5a27-4c03-b2a5-486f2a3293ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20ff87e3-777e-46f6-bb25-51c2b8afa01d}, !- Handle
  F8 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {49807a32-bff9-4bfb-81b0-00f4f0e0ab7e}, !- Inlet Port
  {6c5103ec-40e2-4ee0-892c-4b0071bd92d8}; !- Outlet Port

OS:Connection,
  {e2afdb42-d4f3-4749-be1d-e2232b27b1ae}, !- Handle
  {eca56f97-5a27-4c03-b2a5-486f2a3293ca}, !- Source Object
  3,                                      !- Outlet Port
  {a1f4e1bb-f40b-4b79-b916-3143f6558583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49807a32-bff9-4bfb-81b0-00f4f0e0ab7e}, !- Handle
  {a1f4e1bb-f40b-4b79-b916-3143f6558583}, !- Source Object
  3,                                      !- Outlet Port
  {20ff87e3-777e-46f6-bb25-51c2b8afa01d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5103ec-40e2-4ee0-892c-4b0071bd92d8}, !- Handle
  {20ff87e3-777e-46f6-bb25-51c2b8afa01d}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c31179f2-1879-41ca-bc20-5506046293d6}, !- Handle
  F8 s2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e9f0e2fd-dbe8-4ba7-bcf2-451d066dfa03}, !- Handle
  F8 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {c31179f2-1879-41ca-bc20-5506046293d6}, !- Water Use Equipment Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {78ad0ebb-8d87-4267-8b46-c2c169de2ae7}, !- Handle
  F8 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {8e9b16c1-4954-49e5-bf13-49427761ee14}, !- Inlet Node Name
  {dc40717d-f1f7-410f-8fb7-a69625153b66}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9f0e2fd-dbe8-4ba7-bcf2-451d066dfa03}; !- Water Use Equipment Name 1

OS:Node,
  {6aad7acc-7894-4825-a666-294775bed6b1}, !- Handle
  F8 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {fe2091c5-ecc2-40f5-9dfb-4e3894e4d50e}, !- Inlet Port
  {8e9b16c1-4954-49e5-bf13-49427761ee14}; !- Outlet Port

OS:Connection,
  {fe2091c5-ecc2-40f5-9dfb-4e3894e4d50e}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  49,                                     !- Outlet Port
  {6aad7acc-7894-4825-a666-294775bed6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eea16374-729d-4804-942c-fac82cdc98ce}, !- Handle
  F8 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {dc40717d-f1f7-410f-8fb7-a69625153b66}, !- Inlet Port
  {612c24e1-2f54-4cfc-83fa-a08931baa962}; !- Outlet Port

OS:Connection,
  {8e9b16c1-4954-49e5-bf13-49427761ee14}, !- Handle
  {6aad7acc-7894-4825-a666-294775bed6b1}, !- Source Object
  3,                                      !- Outlet Port
  {78ad0ebb-8d87-4267-8b46-c2c169de2ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc40717d-f1f7-410f-8fb7-a69625153b66}, !- Handle
  {78ad0ebb-8d87-4267-8b46-c2c169de2ae7}, !- Source Object
  3,                                      !- Outlet Port
  {eea16374-729d-4804-942c-fac82cdc98ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612c24e1-2f54-4cfc-83fa-a08931baa962}, !- Handle
  {eea16374-729d-4804-942c-fac82cdc98ce}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e6546cc9-05a0-4e52-a1d3-86baba71efe7}, !- Handle
  F8 se apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dbdf6ede-ba6c-4da7-95cb-d385a915ea73}, !- Handle
  F8 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {e6546cc9-05a0-4e52-a1d3-86baba71efe7}, !- Water Use Equipment Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3b592f28-ba25-46b4-aa1a-50f289892547}, !- Handle
  F8 SE Apartment WUC 0.06gpm 140F,       !- Name
  {637e148b-6afe-4ce1-9188-1393de34fb92}, !- Inlet Node Name
  {d3ad43cd-0155-4606-8eee-a7b7b9a28cae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dbdf6ede-ba6c-4da7-95cb-d385a915ea73}; !- Water Use Equipment Name 1

OS:Node,
  {51b2f8eb-bec5-47c3-b53f-1ab4f72ee3ea}, !- Handle
  F8 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {9edaa63b-309c-40d0-b70e-7d433e33e149}, !- Inlet Port
  {637e148b-6afe-4ce1-9188-1393de34fb92}; !- Outlet Port

OS:Connection,
  {9edaa63b-309c-40d0-b70e-7d433e33e149}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  50,                                     !- Outlet Port
  {51b2f8eb-bec5-47c3-b53f-1ab4f72ee3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {381a649a-b9d7-4ca4-a7d5-fa3de3cc287f}, !- Handle
  F8 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {d3ad43cd-0155-4606-8eee-a7b7b9a28cae}, !- Inlet Port
  {bd3a85bc-601f-4c83-a216-c49af26e7c90}; !- Outlet Port

OS:Connection,
  {637e148b-6afe-4ce1-9188-1393de34fb92}, !- Handle
  {51b2f8eb-bec5-47c3-b53f-1ab4f72ee3ea}, !- Source Object
  3,                                      !- Outlet Port
  {3b592f28-ba25-46b4-aa1a-50f289892547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3ad43cd-0155-4606-8eee-a7b7b9a28cae}, !- Handle
  {3b592f28-ba25-46b4-aa1a-50f289892547}, !- Source Object
  3,                                      !- Outlet Port
  {381a649a-b9d7-4ca4-a7d5-fa3de3cc287f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd3a85bc-601f-4c83-a216-c49af26e7c90}, !- Handle
  {381a649a-b9d7-4ca4-a7d5-fa3de3cc287f}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5643bb2f-cb44-4ad0-b553-0a5cefe55e78}, !- Handle
  F8 sw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1b4ab4a9-1346-4ce6-a53d-35d8f5464755}, !- Handle
  F8 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {5643bb2f-cb44-4ad0-b553-0a5cefe55e78}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3840bbf9-6600-42f7-9f95-2d20e5d295e4}, !- Handle
  F8 SW Apartment WUC 0.06gpm 140F,       !- Name
  {b8a6f0d7-d27f-4793-a5c2-c6c52c3c757b}, !- Inlet Node Name
  {9135fc73-1b2b-4ebd-94f3-553b3372fd9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b4ab4a9-1346-4ce6-a53d-35d8f5464755}; !- Water Use Equipment Name 1

OS:Node,
  {26eb3dd6-8cc0-4800-a4a7-12d933c0ad0c}, !- Handle
  F8 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {2b8c5768-238d-448d-9182-5555e3d9e335}, !- Inlet Port
  {b8a6f0d7-d27f-4793-a5c2-c6c52c3c757b}; !- Outlet Port

OS:Connection,
  {2b8c5768-238d-448d-9182-5555e3d9e335}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  51,                                     !- Outlet Port
  {26eb3dd6-8cc0-4800-a4a7-12d933c0ad0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6d649ce-e0e7-4e2c-9f50-abec1876f3cf}, !- Handle
  F8 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {9135fc73-1b2b-4ebd-94f3-553b3372fd9f}, !- Inlet Port
  {fcd54884-c88b-4701-9c8e-7c7363a20328}; !- Outlet Port

OS:Connection,
  {b8a6f0d7-d27f-4793-a5c2-c6c52c3c757b}, !- Handle
  {26eb3dd6-8cc0-4800-a4a7-12d933c0ad0c}, !- Source Object
  3,                                      !- Outlet Port
  {3840bbf9-6600-42f7-9f95-2d20e5d295e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9135fc73-1b2b-4ebd-94f3-553b3372fd9f}, !- Handle
  {3840bbf9-6600-42f7-9f95-2d20e5d295e4}, !- Source Object
  3,                                      !- Outlet Port
  {b6d649ce-e0e7-4e2c-9f50-abec1876f3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd54884-c88b-4701-9c8e-7c7363a20328}, !- Handle
  {b6d649ce-e0e7-4e2c-9f50-abec1876f3cf}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7d4ef908-033b-46c3-b7f5-d15e27c88404}, !- Handle
  F9 n1 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {38dced15-11d4-44b5-b471-db23e0bfbe81}, !- Handle
  F9 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {7d4ef908-033b-46c3-b7f5-d15e27c88404}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bf9e05ca-6ba2-45e0-a135-a007d0216c41}, !- Handle
  F9 N1 Apartment WUC 0.06gpm 140F,       !- Name
  {4c1fad37-b178-44c3-a6a3-3166d39a45cb}, !- Inlet Node Name
  {06e7c5de-db0c-491c-9430-9bf628d010ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38dced15-11d4-44b5-b471-db23e0bfbe81}; !- Water Use Equipment Name 1

OS:Node,
  {ab4082ea-85af-40a3-87ec-00944e416e96}, !- Handle
  F9 N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {9625e288-9439-4568-a955-d42800c42493}, !- Inlet Port
  {4c1fad37-b178-44c3-a6a3-3166d39a45cb}; !- Outlet Port

OS:Connection,
  {9625e288-9439-4568-a955-d42800c42493}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  52,                                     !- Outlet Port
  {ab4082ea-85af-40a3-87ec-00944e416e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a84d7f37-554b-4de4-bdb0-e95d85464997}, !- Handle
  F9 N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {06e7c5de-db0c-491c-9430-9bf628d010ed}, !- Inlet Port
  {e0b0a1da-1c64-4229-a97c-2ed897335713}; !- Outlet Port

OS:Connection,
  {4c1fad37-b178-44c3-a6a3-3166d39a45cb}, !- Handle
  {ab4082ea-85af-40a3-87ec-00944e416e96}, !- Source Object
  3,                                      !- Outlet Port
  {bf9e05ca-6ba2-45e0-a135-a007d0216c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e7c5de-db0c-491c-9430-9bf628d010ed}, !- Handle
  {bf9e05ca-6ba2-45e0-a135-a007d0216c41}, !- Source Object
  3,                                      !- Outlet Port
  {a84d7f37-554b-4de4-bdb0-e95d85464997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b0a1da-1c64-4229-a97c-2ed897335713}, !- Handle
  {a84d7f37-554b-4de4-bdb0-e95d85464997}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a0ef5374-585c-4318-b467-8f08455fd432}, !- Handle
  F9 n2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {012c3a34-261b-4b08-bde1-1840897abf5e}, !- Handle
  F9 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {a0ef5374-585c-4318-b467-8f08455fd432}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f5580a83-a348-48b0-8f3c-554478da6c4e}, !- Handle
  F9 N2 Apartment WUC 0.06gpm 140F,       !- Name
  {7fe505f6-5a48-4adb-8fac-3c7611fa575d}, !- Inlet Node Name
  {6bdf9090-f6b3-4146-898a-4cfe8f7da943}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {012c3a34-261b-4b08-bde1-1840897abf5e}; !- Water Use Equipment Name 1

OS:Node,
  {886430fc-aba6-4346-be0f-ebeb6dbdf844}, !- Handle
  F9 N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {815a2bcc-cfbd-455d-aeda-ac2b637c36a9}, !- Inlet Port
  {7fe505f6-5a48-4adb-8fac-3c7611fa575d}; !- Outlet Port

OS:Connection,
  {815a2bcc-cfbd-455d-aeda-ac2b637c36a9}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  53,                                     !- Outlet Port
  {886430fc-aba6-4346-be0f-ebeb6dbdf844}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fc5bcd5-cf72-48ef-be18-97cb9dfa4bd8}, !- Handle
  F9 N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {6bdf9090-f6b3-4146-898a-4cfe8f7da943}, !- Inlet Port
  {82aa2cda-6773-40c7-b6ee-125ff739f0a3}; !- Outlet Port

OS:Connection,
  {7fe505f6-5a48-4adb-8fac-3c7611fa575d}, !- Handle
  {886430fc-aba6-4346-be0f-ebeb6dbdf844}, !- Source Object
  3,                                      !- Outlet Port
  {f5580a83-a348-48b0-8f3c-554478da6c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bdf9090-f6b3-4146-898a-4cfe8f7da943}, !- Handle
  {f5580a83-a348-48b0-8f3c-554478da6c4e}, !- Source Object
  3,                                      !- Outlet Port
  {2fc5bcd5-cf72-48ef-be18-97cb9dfa4bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82aa2cda-6773-40c7-b6ee-125ff739f0a3}, !- Handle
  {2fc5bcd5-cf72-48ef-be18-97cb9dfa4bd8}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {27db6ee5-d88a-47c9-bad9-da89acd254c3}, !- Handle
  F9 ne apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aa01763e-7573-4b56-a07d-be5bce4cce1a}, !- Handle
  F9 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {27db6ee5-d88a-47c9-bad9-da89acd254c3}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b3620d2b-a60a-4bb8-898e-eb5d2427e568}, !- Handle
  F9 NE Apartment WUC 0.06gpm 140F,       !- Name
  {d86ae59d-97a0-433c-8448-458142c03429}, !- Inlet Node Name
  {51b3fa4b-a804-4392-9f8e-206e21366f85}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa01763e-7573-4b56-a07d-be5bce4cce1a}; !- Water Use Equipment Name 1

OS:Node,
  {2dff3077-0c13-43fb-be1a-44956750b9ed}, !- Handle
  F9 NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {e79e40f3-92cc-48a1-a02c-7fb77b9ffbd6}, !- Inlet Port
  {d86ae59d-97a0-433c-8448-458142c03429}; !- Outlet Port

OS:Connection,
  {e79e40f3-92cc-48a1-a02c-7fb77b9ffbd6}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  54,                                     !- Outlet Port
  {2dff3077-0c13-43fb-be1a-44956750b9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebc98287-c62b-43de-a96c-a6e5d29251ff}, !- Handle
  F9 NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {51b3fa4b-a804-4392-9f8e-206e21366f85}, !- Inlet Port
  {1e66a083-76c6-4e99-b7e0-3274fdf70bbf}; !- Outlet Port

OS:Connection,
  {d86ae59d-97a0-433c-8448-458142c03429}, !- Handle
  {2dff3077-0c13-43fb-be1a-44956750b9ed}, !- Source Object
  3,                                      !- Outlet Port
  {b3620d2b-a60a-4bb8-898e-eb5d2427e568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b3fa4b-a804-4392-9f8e-206e21366f85}, !- Handle
  {b3620d2b-a60a-4bb8-898e-eb5d2427e568}, !- Source Object
  3,                                      !- Outlet Port
  {ebc98287-c62b-43de-a96c-a6e5d29251ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e66a083-76c6-4e99-b7e0-3274fdf70bbf}, !- Handle
  {ebc98287-c62b-43de-a96c-a6e5d29251ff}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {30feb1e6-4343-426f-a0a0-f957508fe0a6}, !- Handle
  F9 nw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {27ab4ca5-cfb1-4b9d-89e0-98119aac14fd}, !- Handle
  F9 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {30feb1e6-4343-426f-a0a0-f957508fe0a6}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {17947239-a6ae-4151-a004-c6b79e306a73}, !- Handle
  F9 NW Apartment WUC 0.06gpm 140F,       !- Name
  {9e78159c-f536-41b2-944b-1e522078a16e}, !- Inlet Node Name
  {807913e7-5d5c-46f2-93d0-1da8b4b990c3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27ab4ca5-cfb1-4b9d-89e0-98119aac14fd}; !- Water Use Equipment Name 1

OS:Node,
  {bd8d2250-da35-4ab8-b462-7aeadfe7874c}, !- Handle
  F9 NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {4ae96984-dcd9-48e9-a25a-7643d064084e}, !- Inlet Port
  {9e78159c-f536-41b2-944b-1e522078a16e}; !- Outlet Port

OS:Connection,
  {4ae96984-dcd9-48e9-a25a-7643d064084e}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  55,                                     !- Outlet Port
  {bd8d2250-da35-4ab8-b462-7aeadfe7874c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ed332b2-e50c-4dc4-a9fd-74bbb4fd4db6}, !- Handle
  F9 NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {807913e7-5d5c-46f2-93d0-1da8b4b990c3}, !- Inlet Port
  {83489f08-b4fc-4d6d-977c-e1a3e5cdf0eb}; !- Outlet Port

OS:Connection,
  {9e78159c-f536-41b2-944b-1e522078a16e}, !- Handle
  {bd8d2250-da35-4ab8-b462-7aeadfe7874c}, !- Source Object
  3,                                      !- Outlet Port
  {17947239-a6ae-4151-a004-c6b79e306a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807913e7-5d5c-46f2-93d0-1da8b4b990c3}, !- Handle
  {17947239-a6ae-4151-a004-c6b79e306a73}, !- Source Object
  3,                                      !- Outlet Port
  {6ed332b2-e50c-4dc4-a9fd-74bbb4fd4db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83489f08-b4fc-4d6d-977c-e1a3e5cdf0eb}, !- Handle
  {6ed332b2-e50c-4dc4-a9fd-74bbb4fd4db6}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {07c67fff-92f9-400a-8b81-5c954689aee1}, !- Handle
  F9 s1 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {da94ce5e-75d0-4f76-aa36-385f6eb47188}, !- Handle
  F9 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {07c67fff-92f9-400a-8b81-5c954689aee1}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0b4de935-9334-492c-b861-8c9e5a6962d8}, !- Handle
  F9 S1 Apartment WUC 0.06gpm 140F,       !- Name
  {bdd3d183-5e1d-41d9-ba08-decc738b353b}, !- Inlet Node Name
  {401c9ff3-e410-4714-9a53-07ccabc5b6f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da94ce5e-75d0-4f76-aa36-385f6eb47188}; !- Water Use Equipment Name 1

OS:Node,
  {f6281739-3742-46d8-8e4e-c7f2a223dc5c}, !- Handle
  F9 S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {1d519540-8eb2-4d2f-ac16-7fc374721412}, !- Inlet Port
  {bdd3d183-5e1d-41d9-ba08-decc738b353b}; !- Outlet Port

OS:Connection,
  {1d519540-8eb2-4d2f-ac16-7fc374721412}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  56,                                     !- Outlet Port
  {f6281739-3742-46d8-8e4e-c7f2a223dc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8723e887-611d-4a13-af57-444703f59673}, !- Handle
  F9 S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {401c9ff3-e410-4714-9a53-07ccabc5b6f8}, !- Inlet Port
  {e2d2252f-0a9f-4f4b-984b-807fa784d281}; !- Outlet Port

OS:Connection,
  {bdd3d183-5e1d-41d9-ba08-decc738b353b}, !- Handle
  {f6281739-3742-46d8-8e4e-c7f2a223dc5c}, !- Source Object
  3,                                      !- Outlet Port
  {0b4de935-9334-492c-b861-8c9e5a6962d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401c9ff3-e410-4714-9a53-07ccabc5b6f8}, !- Handle
  {0b4de935-9334-492c-b861-8c9e5a6962d8}, !- Source Object
  3,                                      !- Outlet Port
  {8723e887-611d-4a13-af57-444703f59673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d2252f-0a9f-4f4b-984b-807fa784d281}, !- Handle
  {8723e887-611d-4a13-af57-444703f59673}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9afc4c6e-18ef-4c82-8c96-b5d59aa3fff4}, !- Handle
  F9 s2 apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fbe3fe70-41ad-4d15-bf7d-194317ded4c4}, !- Handle
  F9 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {9afc4c6e-18ef-4c82-8c96-b5d59aa3fff4}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b1abe364-f3c4-4fdf-86e5-b50f5c2d859d}, !- Handle
  F9 S2 Apartment WUC 0.06gpm 140F,       !- Name
  {76df478f-ee51-41c9-8fa3-2de969b7ab85}, !- Inlet Node Name
  {f7f8c726-9926-44fe-8feb-2acb8e75c63a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fbe3fe70-41ad-4d15-bf7d-194317ded4c4}; !- Water Use Equipment Name 1

OS:Node,
  {fef1db7d-2664-42c3-a933-d8b93dc45799}, !- Handle
  F9 S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {3e7dbcf7-873d-4d8f-8bd2-5d8795e50f8e}, !- Inlet Port
  {76df478f-ee51-41c9-8fa3-2de969b7ab85}; !- Outlet Port

OS:Connection,
  {3e7dbcf7-873d-4d8f-8bd2-5d8795e50f8e}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  57,                                     !- Outlet Port
  {fef1db7d-2664-42c3-a933-d8b93dc45799}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e099cee7-9e74-4cfa-b7cd-bb14bb61743e}, !- Handle
  F9 S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {f7f8c726-9926-44fe-8feb-2acb8e75c63a}, !- Inlet Port
  {6ccc4a8b-ee1d-40d7-a779-1628350b3285}; !- Outlet Port

OS:Connection,
  {76df478f-ee51-41c9-8fa3-2de969b7ab85}, !- Handle
  {fef1db7d-2664-42c3-a933-d8b93dc45799}, !- Source Object
  3,                                      !- Outlet Port
  {b1abe364-f3c4-4fdf-86e5-b50f5c2d859d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f8c726-9926-44fe-8feb-2acb8e75c63a}, !- Handle
  {b1abe364-f3c4-4fdf-86e5-b50f5c2d859d}, !- Source Object
  3,                                      !- Outlet Port
  {e099cee7-9e74-4cfa-b7cd-bb14bb61743e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ccc4a8b-ee1d-40d7-a779-1628350b3285}, !- Handle
  {e099cee7-9e74-4cfa-b7cd-bb14bb61743e}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7e6fce4d-e2b9-410d-aed7-63e83a2a33a6}, !- Handle
  F9 se apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {63d821a9-2615-4bc3-be88-26d614b656ba}, !- Handle
  F9 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {7e6fce4d-e2b9-410d-aed7-63e83a2a33a6}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {008755e4-2e34-46e3-9574-ab165c6f399e}, !- Handle
  F9 SE Apartment WUC 0.06gpm 140F,       !- Name
  {cac87c70-cd0c-48d4-8471-dce73c6f9d27}, !- Inlet Node Name
  {2d7f7194-4950-4c22-aee2-d6a3a360fa1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63d821a9-2615-4bc3-be88-26d614b656ba}; !- Water Use Equipment Name 1

OS:Node,
  {e01690b4-d77e-4a0a-bddc-fe1b553b5744}, !- Handle
  F9 SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {7f73ad31-b18d-4f9e-8058-e425bc59af78}, !- Inlet Port
  {cac87c70-cd0c-48d4-8471-dce73c6f9d27}; !- Outlet Port

OS:Connection,
  {7f73ad31-b18d-4f9e-8058-e425bc59af78}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  58,                                     !- Outlet Port
  {e01690b4-d77e-4a0a-bddc-fe1b553b5744}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6cbc67a-04bc-488b-8423-015476e58fd0}, !- Handle
  F9 SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {2d7f7194-4950-4c22-aee2-d6a3a360fa1c}, !- Inlet Port
  {b9f8d0e3-34d8-4c1f-b9c7-4fcd7244488c}; !- Outlet Port

OS:Connection,
  {cac87c70-cd0c-48d4-8471-dce73c6f9d27}, !- Handle
  {e01690b4-d77e-4a0a-bddc-fe1b553b5744}, !- Source Object
  3,                                      !- Outlet Port
  {008755e4-2e34-46e3-9574-ab165c6f399e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7f7194-4950-4c22-aee2-d6a3a360fa1c}, !- Handle
  {008755e4-2e34-46e3-9574-ab165c6f399e}, !- Source Object
  3,                                      !- Outlet Port
  {f6cbc67a-04bc-488b-8423-015476e58fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f8d0e3-34d8-4c1f-b9c7-4fcd7244488c}, !- Handle
  {f6cbc67a-04bc-488b-8423-015476e58fd0}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b52fbb40-a5f0-464e-9d47-20666d7534e7}, !- Handle
  F9 sw apartment 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8ac83498-8be4-47c1-99e8-8783c7cf0cc5}, !- Handle
  F9 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {b52fbb40-a5f0-464e-9d47-20666d7534e7}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f2ad0bae-0f6f-45a9-bfc0-6f88419fec7e}, !- Handle
  F9 SW Apartment WUC 0.06gpm 140F,       !- Name
  {314b4c55-8858-4e75-8ab9-53bf4b6ba03b}, !- Inlet Node Name
  {93f54090-ffe7-42d5-b30d-8aaf8c7a7deb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ac83498-8be4-47c1-99e8-8783c7cf0cc5}; !- Water Use Equipment Name 1

OS:Node,
  {0e6fef88-143b-4dd8-924b-81fa1e5d00f1}, !- Handle
  F9 SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {f679c74f-db1e-4f07-b59a-059752e56f1e}, !- Inlet Port
  {314b4c55-8858-4e75-8ab9-53bf4b6ba03b}; !- Outlet Port

OS:Connection,
  {f679c74f-db1e-4f07-b59a-059752e56f1e}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  59,                                     !- Outlet Port
  {0e6fef88-143b-4dd8-924b-81fa1e5d00f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4198f40f-357f-460b-a6f4-c3105b74e613}, !- Handle
  F9 SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {93f54090-ffe7-42d5-b30d-8aaf8c7a7deb}, !- Inlet Port
  {d72686f3-e3dd-49ef-be07-740ba2b677e9}; !- Outlet Port

OS:Connection,
  {314b4c55-8858-4e75-8ab9-53bf4b6ba03b}, !- Handle
  {0e6fef88-143b-4dd8-924b-81fa1e5d00f1}, !- Source Object
  3,                                      !- Outlet Port
  {f2ad0bae-0f6f-45a9-bfc0-6f88419fec7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f54090-ffe7-42d5-b30d-8aaf8c7a7deb}, !- Handle
  {f2ad0bae-0f6f-45a9-bfc0-6f88419fec7e}, !- Source Object
  3,                                      !- Outlet Port
  {4198f40f-357f-460b-a6f4-c3105b74e613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72686f3-e3dd-49ef-be07-740ba2b677e9}, !- Handle
  {4198f40f-357f-460b-a6f4-c3105b74e613}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {396b394d-1b43-4280-b1ee-92b772c93429}, !- Handle
  G n1 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e67c59ef-a1ff-47ca-9c3f-f064b8ac3487}, !- Handle
  G N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {396b394d-1b43-4280-b1ee-92b772c93429}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5af50277-d319-41b2-bd3a-c7e7def5ccda}, !- Handle
  G N1 Apartment WUC 0.06gpm 140F,        !- Name
  {90b735bb-bf17-469d-9d7d-d5462aa3baf9}, !- Inlet Node Name
  {a3bcd73a-8131-49fb-b25f-4fb78013b1b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e67c59ef-a1ff-47ca-9c3f-f064b8ac3487}; !- Water Use Equipment Name 1

OS:Node,
  {a6a8ce4a-8288-4785-a745-c5f9d1995a71}, !- Handle
  G N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {c5098375-2a3a-4b5e-95e4-0fcbdef00900}, !- Inlet Port
  {90b735bb-bf17-469d-9d7d-d5462aa3baf9}; !- Outlet Port

OS:Connection,
  {c5098375-2a3a-4b5e-95e4-0fcbdef00900}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  60,                                     !- Outlet Port
  {a6a8ce4a-8288-4785-a745-c5f9d1995a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d56eda6d-a4a9-4a21-ab2e-2abdc1663b9c}, !- Handle
  G N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {a3bcd73a-8131-49fb-b25f-4fb78013b1b2}, !- Inlet Port
  {696b90c0-d4f1-49c9-b118-2b89aa59efa0}; !- Outlet Port

OS:Connection,
  {90b735bb-bf17-469d-9d7d-d5462aa3baf9}, !- Handle
  {a6a8ce4a-8288-4785-a745-c5f9d1995a71}, !- Source Object
  3,                                      !- Outlet Port
  {5af50277-d319-41b2-bd3a-c7e7def5ccda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3bcd73a-8131-49fb-b25f-4fb78013b1b2}, !- Handle
  {5af50277-d319-41b2-bd3a-c7e7def5ccda}, !- Source Object
  3,                                      !- Outlet Port
  {d56eda6d-a4a9-4a21-ab2e-2abdc1663b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696b90c0-d4f1-49c9-b118-2b89aa59efa0}, !- Handle
  {d56eda6d-a4a9-4a21-ab2e-2abdc1663b9c}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {47bdb154-a3f4-4830-91d8-c095d7454945}, !- Handle
  G n2 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0ad55106-9838-477a-95c1-8f73cdc79097}, !- Handle
  G N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {47bdb154-a3f4-4830-91d8-c095d7454945}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {047c99a1-522b-4951-8ad6-d018c92566b0}, !- Handle
  G N2 Apartment WUC 0.06gpm 140F,        !- Name
  {c7a2ba80-a2ef-41ae-9c28-bdeef5e69d75}, !- Inlet Node Name
  {2776bd33-ee9d-4489-bd22-2fab9715b8c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ad55106-9838-477a-95c1-8f73cdc79097}; !- Water Use Equipment Name 1

OS:Node,
  {b550cec4-1918-4e17-a71f-e5ff2e53fe9b}, !- Handle
  G N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {a3702b86-c2fb-4b0b-bcfc-db481584d7c2}, !- Inlet Port
  {c7a2ba80-a2ef-41ae-9c28-bdeef5e69d75}; !- Outlet Port

OS:Connection,
  {a3702b86-c2fb-4b0b-bcfc-db481584d7c2}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  61,                                     !- Outlet Port
  {b550cec4-1918-4e17-a71f-e5ff2e53fe9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab267da5-7e6a-4628-a248-26b37f9c0231}, !- Handle
  G N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {2776bd33-ee9d-4489-bd22-2fab9715b8c9}, !- Inlet Port
  {d7aa5ca8-5d9f-4d83-b908-e7eaa1942fcb}; !- Outlet Port

OS:Connection,
  {c7a2ba80-a2ef-41ae-9c28-bdeef5e69d75}, !- Handle
  {b550cec4-1918-4e17-a71f-e5ff2e53fe9b}, !- Source Object
  3,                                      !- Outlet Port
  {047c99a1-522b-4951-8ad6-d018c92566b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2776bd33-ee9d-4489-bd22-2fab9715b8c9}, !- Handle
  {047c99a1-522b-4951-8ad6-d018c92566b0}, !- Source Object
  3,                                      !- Outlet Port
  {ab267da5-7e6a-4628-a248-26b37f9c0231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7aa5ca8-5d9f-4d83-b908-e7eaa1942fcb}, !- Handle
  {ab267da5-7e6a-4628-a248-26b37f9c0231}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e839e586-1089-41f4-bca2-8a091dbfc5a5}, !- Handle
  G ne apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7101d4e7-a050-440f-9a01-f53e55f06289}, !- Handle
  G NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {e839e586-1089-41f4-bca2-8a091dbfc5a5}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {26d1b31f-791d-4b9f-bfa9-16bc6da86db1}, !- Handle
  G NE Apartment WUC 0.06gpm 140F,        !- Name
  {7e1e2a75-eabd-43dc-9078-9135e37f0c34}, !- Inlet Node Name
  {74257af5-35de-445e-9b4d-5ffcef33c409}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7101d4e7-a050-440f-9a01-f53e55f06289}; !- Water Use Equipment Name 1

OS:Node,
  {38818b72-b1a2-406b-b09a-c1bcbc3cf142}, !- Handle
  G NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {5935fbc4-17d1-461f-95f0-a35a9d6bb846}, !- Inlet Port
  {7e1e2a75-eabd-43dc-9078-9135e37f0c34}; !- Outlet Port

OS:Connection,
  {5935fbc4-17d1-461f-95f0-a35a9d6bb846}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  62,                                     !- Outlet Port
  {38818b72-b1a2-406b-b09a-c1bcbc3cf142}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93bf1753-5ebb-4f36-a837-ae005208c264}, !- Handle
  G NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {74257af5-35de-445e-9b4d-5ffcef33c409}, !- Inlet Port
  {0f00d850-ea9b-4100-b9e1-0f5e438d7e98}; !- Outlet Port

OS:Connection,
  {7e1e2a75-eabd-43dc-9078-9135e37f0c34}, !- Handle
  {38818b72-b1a2-406b-b09a-c1bcbc3cf142}, !- Source Object
  3,                                      !- Outlet Port
  {26d1b31f-791d-4b9f-bfa9-16bc6da86db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74257af5-35de-445e-9b4d-5ffcef33c409}, !- Handle
  {26d1b31f-791d-4b9f-bfa9-16bc6da86db1}, !- Source Object
  3,                                      !- Outlet Port
  {93bf1753-5ebb-4f36-a837-ae005208c264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f00d850-ea9b-4100-b9e1-0f5e438d7e98}, !- Handle
  {93bf1753-5ebb-4f36-a837-ae005208c264}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {59349de5-df18-492c-8bd6-791784ab3194}, !- Handle
  G nw apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b2a6d8fc-dfdc-4e26-b57d-2d242a170283}, !- Handle
  G NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {59349de5-df18-492c-8bd6-791784ab3194}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f3f89864-ae13-4f74-8165-5bdbd4843adf}, !- Handle
  G NW Apartment WUC 0.06gpm 140F,        !- Name
  {2b8c47e0-a6c4-4a0d-8b53-3656c3fddd17}, !- Inlet Node Name
  {df569198-34b8-4f41-9292-be56179ccfea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2a6d8fc-dfdc-4e26-b57d-2d242a170283}; !- Water Use Equipment Name 1

OS:Node,
  {48f5b5e8-2e0b-4c3b-9069-f37c96971a53}, !- Handle
  G NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {70dc2898-2c0f-430e-99c5-cac61aa54a1a}, !- Inlet Port
  {2b8c47e0-a6c4-4a0d-8b53-3656c3fddd17}; !- Outlet Port

OS:Connection,
  {70dc2898-2c0f-430e-99c5-cac61aa54a1a}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  63,                                     !- Outlet Port
  {48f5b5e8-2e0b-4c3b-9069-f37c96971a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a74f7c2f-a2a8-43f0-aba3-ab32fb02b2ce}, !- Handle
  G NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {df569198-34b8-4f41-9292-be56179ccfea}, !- Inlet Port
  {4845b66a-c241-4ced-905d-040e9daf80e3}; !- Outlet Port

OS:Connection,
  {2b8c47e0-a6c4-4a0d-8b53-3656c3fddd17}, !- Handle
  {48f5b5e8-2e0b-4c3b-9069-f37c96971a53}, !- Source Object
  3,                                      !- Outlet Port
  {f3f89864-ae13-4f74-8165-5bdbd4843adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df569198-34b8-4f41-9292-be56179ccfea}, !- Handle
  {f3f89864-ae13-4f74-8165-5bdbd4843adf}, !- Source Object
  3,                                      !- Outlet Port
  {a74f7c2f-a2a8-43f0-aba3-ab32fb02b2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4845b66a-c241-4ced-905d-040e9daf80e3}, !- Handle
  {a74f7c2f-a2a8-43f0-aba3-ab32fb02b2ce}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b8574eb8-1f57-405f-a3ab-6f3d09bb4f23}, !- Handle
  G s1 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {20116ceb-d974-47bc-a1ba-60fc725d762d}, !- Handle
  G S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {b8574eb8-1f57-405f-a3ab-6f3d09bb4f23}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e72e420c-090b-4ad3-9a5d-b446331b6100}, !- Handle
  G S1 Apartment WUC 0.06gpm 140F,        !- Name
  {e949f62a-9c0b-4392-a3ec-1c8e0fb67b02}, !- Inlet Node Name
  {372168c0-0b3f-4e0f-a065-004661dbd316}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20116ceb-d974-47bc-a1ba-60fc725d762d}; !- Water Use Equipment Name 1

OS:Node,
  {8381ea46-d025-452e-9ddb-138f5a69c7d2}, !- Handle
  G S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {1fefe6fe-409c-4db9-ac9b-858c1ee7ec4f}, !- Inlet Port
  {e949f62a-9c0b-4392-a3ec-1c8e0fb67b02}; !- Outlet Port

OS:Connection,
  {1fefe6fe-409c-4db9-ac9b-858c1ee7ec4f}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  64,                                     !- Outlet Port
  {8381ea46-d025-452e-9ddb-138f5a69c7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54eeffd5-93c6-4a37-9b4b-e1e2febc3472}, !- Handle
  G S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {372168c0-0b3f-4e0f-a065-004661dbd316}, !- Inlet Port
  {8b91fd96-2e7e-40b6-8746-af52b6f65fa9}; !- Outlet Port

OS:Connection,
  {e949f62a-9c0b-4392-a3ec-1c8e0fb67b02}, !- Handle
  {8381ea46-d025-452e-9ddb-138f5a69c7d2}, !- Source Object
  3,                                      !- Outlet Port
  {e72e420c-090b-4ad3-9a5d-b446331b6100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372168c0-0b3f-4e0f-a065-004661dbd316}, !- Handle
  {e72e420c-090b-4ad3-9a5d-b446331b6100}, !- Source Object
  3,                                      !- Outlet Port
  {54eeffd5-93c6-4a37-9b4b-e1e2febc3472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b91fd96-2e7e-40b6-8746-af52b6f65fa9}, !- Handle
  {54eeffd5-93c6-4a37-9b4b-e1e2febc3472}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {56ae28b7-9231-49fe-aa04-fc64401381af}, !- Handle
  G s2 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f36a7b86-0a62-4f03-9282-96b7626b8740}, !- Handle
  G S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {56ae28b7-9231-49fe-aa04-fc64401381af}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fdc0b2d3-32e7-4b70-9db6-8f2e53fa8ecd}, !- Handle
  G S2 Apartment WUC 0.06gpm 140F,        !- Name
  {12d82497-0513-42c1-842b-c4b4a00b20aa}, !- Inlet Node Name
  {c082c7ee-8acb-416b-8988-cea9ac00348e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f36a7b86-0a62-4f03-9282-96b7626b8740}; !- Water Use Equipment Name 1

OS:Node,
  {d91444e4-e7f3-469e-9bc3-f4f44a4f585b}, !- Handle
  G S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {ab22194b-6765-45cd-9fa2-06f0c52d385f}, !- Inlet Port
  {12d82497-0513-42c1-842b-c4b4a00b20aa}; !- Outlet Port

OS:Connection,
  {ab22194b-6765-45cd-9fa2-06f0c52d385f}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  65,                                     !- Outlet Port
  {d91444e4-e7f3-469e-9bc3-f4f44a4f585b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f04f8d5-8f78-4f52-b88f-22df4727e903}, !- Handle
  G S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {c082c7ee-8acb-416b-8988-cea9ac00348e}, !- Inlet Port
  {99f5d608-d259-462b-adc5-6716cf86f240}; !- Outlet Port

OS:Connection,
  {12d82497-0513-42c1-842b-c4b4a00b20aa}, !- Handle
  {d91444e4-e7f3-469e-9bc3-f4f44a4f585b}, !- Source Object
  3,                                      !- Outlet Port
  {fdc0b2d3-32e7-4b70-9db6-8f2e53fa8ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c082c7ee-8acb-416b-8988-cea9ac00348e}, !- Handle
  {fdc0b2d3-32e7-4b70-9db6-8f2e53fa8ecd}, !- Source Object
  3,                                      !- Outlet Port
  {8f04f8d5-8f78-4f52-b88f-22df4727e903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f5d608-d259-462b-adc5-6716cf86f240}, !- Handle
  {8f04f8d5-8f78-4f52-b88f-22df4727e903}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {726e768c-86ed-48fe-8523-c7d207f92d8a}, !- Handle
  G sw apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3ffc1529-c60a-446f-aa6b-6c48e159b1c5}, !- Handle
  G SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {726e768c-86ed-48fe-8523-c7d207f92d8a}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bcebffe6-629d-4b11-87d3-86765e1a4895}, !- Handle
  G SW Apartment WUC 0.06gpm 140F,        !- Name
  {e0a99cf4-d566-4bfa-8bee-2ac3a1716b8d}, !- Inlet Node Name
  {08ad416a-a62b-4710-a3d9-39846af86e53}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ffc1529-c60a-446f-aa6b-6c48e159b1c5}; !- Water Use Equipment Name 1

OS:Node,
  {8de9876b-d7ba-4b50-a125-512218de947c}, !- Handle
  G SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {acf29d31-99fb-44be-88fc-2c1f6446ffcf}, !- Inlet Port
  {e0a99cf4-d566-4bfa-8bee-2ac3a1716b8d}; !- Outlet Port

OS:Connection,
  {acf29d31-99fb-44be-88fc-2c1f6446ffcf}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  66,                                     !- Outlet Port
  {8de9876b-d7ba-4b50-a125-512218de947c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45cf47d1-9f4a-4cd0-b032-a7226fecb707}, !- Handle
  G SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {08ad416a-a62b-4710-a3d9-39846af86e53}, !- Inlet Port
  {79e283a5-f8bb-47c5-8934-3127cc2031d7}; !- Outlet Port

OS:Connection,
  {e0a99cf4-d566-4bfa-8bee-2ac3a1716b8d}, !- Handle
  {8de9876b-d7ba-4b50-a125-512218de947c}, !- Source Object
  3,                                      !- Outlet Port
  {bcebffe6-629d-4b11-87d3-86765e1a4895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ad416a-a62b-4710-a3d9-39846af86e53}, !- Handle
  {bcebffe6-629d-4b11-87d3-86765e1a4895}, !- Source Object
  3,                                      !- Outlet Port
  {45cf47d1-9f4a-4cd0-b032-a7226fecb707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e283a5-f8bb-47c5-8934-3127cc2031d7}, !- Handle
  {45cf47d1-9f4a-4cd0-b032-a7226fecb707}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a79651fd-80c6-493a-a01d-60b127dd3cde}, !- Handle
  M n1 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ef4dd713-cd1e-4709-b9f2-735a03bc2876}, !- Handle
  M N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {a79651fd-80c6-493a-a01d-60b127dd3cde}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4b6ea358-4368-432d-ab8b-f34ae478e769}, !- Handle
  M N1 Apartment WUC 0.06gpm 140F,        !- Name
  {fddca5b7-bdad-43e2-b194-7b2a22fa3d01}, !- Inlet Node Name
  {e99cdd40-a3e8-407d-84fd-9d6ad377a634}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef4dd713-cd1e-4709-b9f2-735a03bc2876}; !- Water Use Equipment Name 1

OS:Node,
  {89e668f3-55c3-44fc-843e-f5a2b7e7a0e6}, !- Handle
  M N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {f93e0d3b-832c-4976-9555-e37477f1dbe4}, !- Inlet Port
  {fddca5b7-bdad-43e2-b194-7b2a22fa3d01}; !- Outlet Port

OS:Connection,
  {f93e0d3b-832c-4976-9555-e37477f1dbe4}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  67,                                     !- Outlet Port
  {89e668f3-55c3-44fc-843e-f5a2b7e7a0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ef7d0a9-07ce-4176-ac61-8eb6f503a4ed}, !- Handle
  M N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {e99cdd40-a3e8-407d-84fd-9d6ad377a634}, !- Inlet Port
  {1d556f5e-3d66-4a47-94ad-d139317cc61e}; !- Outlet Port

OS:Connection,
  {fddca5b7-bdad-43e2-b194-7b2a22fa3d01}, !- Handle
  {89e668f3-55c3-44fc-843e-f5a2b7e7a0e6}, !- Source Object
  3,                                      !- Outlet Port
  {4b6ea358-4368-432d-ab8b-f34ae478e769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99cdd40-a3e8-407d-84fd-9d6ad377a634}, !- Handle
  {4b6ea358-4368-432d-ab8b-f34ae478e769}, !- Source Object
  3,                                      !- Outlet Port
  {6ef7d0a9-07ce-4176-ac61-8eb6f503a4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d556f5e-3d66-4a47-94ad-d139317cc61e}, !- Handle
  {6ef7d0a9-07ce-4176-ac61-8eb6f503a4ed}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c7c215dd-6835-4282-963f-67ef31c942fc}, !- Handle
  M n2 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b09a9eed-ef77-43fa-afb9-26e04ba9d54f}, !- Handle
  M N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {c7c215dd-6835-4282-963f-67ef31c942fc}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {39ed7263-2139-495f-a5f1-156fde9358b1}, !- Handle
  M N2 Apartment WUC 0.06gpm 140F,        !- Name
  {d0f87f51-e90e-48b8-8a02-eab03a199b33}, !- Inlet Node Name
  {fc38264e-e9cb-4d88-a886-819213e8791a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b09a9eed-ef77-43fa-afb9-26e04ba9d54f}; !- Water Use Equipment Name 1

OS:Node,
  {bce3b46b-bde6-4559-a3b4-1b0e672b1932}, !- Handle
  M N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {efb0d18f-92dd-432e-92d1-88eaf2a4945a}, !- Inlet Port
  {d0f87f51-e90e-48b8-8a02-eab03a199b33}; !- Outlet Port

OS:Connection,
  {efb0d18f-92dd-432e-92d1-88eaf2a4945a}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  68,                                     !- Outlet Port
  {bce3b46b-bde6-4559-a3b4-1b0e672b1932}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7a94725-59ce-4e11-8a65-e7fe6d21092f}, !- Handle
  M N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {fc38264e-e9cb-4d88-a886-819213e8791a}, !- Inlet Port
  {bfc2405f-ee86-4888-9595-0357b64ea372}; !- Outlet Port

OS:Connection,
  {d0f87f51-e90e-48b8-8a02-eab03a199b33}, !- Handle
  {bce3b46b-bde6-4559-a3b4-1b0e672b1932}, !- Source Object
  3,                                      !- Outlet Port
  {39ed7263-2139-495f-a5f1-156fde9358b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc38264e-e9cb-4d88-a886-819213e8791a}, !- Handle
  {39ed7263-2139-495f-a5f1-156fde9358b1}, !- Source Object
  3,                                      !- Outlet Port
  {e7a94725-59ce-4e11-8a65-e7fe6d21092f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc2405f-ee86-4888-9595-0357b64ea372}, !- Handle
  {e7a94725-59ce-4e11-8a65-e7fe6d21092f}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f66b2028-e46e-42c4-9345-9862b1c58b1b}, !- Handle
  M ne apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0687656b-6641-42cd-b1a2-742834af1386}, !- Handle
  M NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {f66b2028-e46e-42c4-9345-9862b1c58b1b}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ec7bea0f-a80c-45f4-bd4d-d4a27fd61c4e}, !- Handle
  M NE Apartment WUC 0.06gpm 140F,        !- Name
  {638b33b7-724f-4a09-afde-3e50be947828}, !- Inlet Node Name
  {899e49c3-85b7-48ef-99d0-f4ab89047733}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0687656b-6641-42cd-b1a2-742834af1386}; !- Water Use Equipment Name 1

OS:Node,
  {f42e109c-fa0c-4204-a5e9-d33313979aa9}, !- Handle
  M NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {cbc912c2-b836-408c-9330-0d72f4e2f949}, !- Inlet Port
  {638b33b7-724f-4a09-afde-3e50be947828}; !- Outlet Port

OS:Connection,
  {cbc912c2-b836-408c-9330-0d72f4e2f949}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  69,                                     !- Outlet Port
  {f42e109c-fa0c-4204-a5e9-d33313979aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc55e2fd-9def-49c9-b3b0-3a8c141ae971}, !- Handle
  M NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {899e49c3-85b7-48ef-99d0-f4ab89047733}, !- Inlet Port
  {358d9d6a-9124-42a5-b4e8-732405e8a669}; !- Outlet Port

OS:Connection,
  {638b33b7-724f-4a09-afde-3e50be947828}, !- Handle
  {f42e109c-fa0c-4204-a5e9-d33313979aa9}, !- Source Object
  3,                                      !- Outlet Port
  {ec7bea0f-a80c-45f4-bd4d-d4a27fd61c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899e49c3-85b7-48ef-99d0-f4ab89047733}, !- Handle
  {ec7bea0f-a80c-45f4-bd4d-d4a27fd61c4e}, !- Source Object
  3,                                      !- Outlet Port
  {bc55e2fd-9def-49c9-b3b0-3a8c141ae971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358d9d6a-9124-42a5-b4e8-732405e8a669}, !- Handle
  {bc55e2fd-9def-49c9-b3b0-3a8c141ae971}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6ddc6c3b-e9af-4900-b3f2-2d9ae9f971a3}, !- Handle
  M nw apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4152e6b7-463f-4592-94b2-bfd39adf6d3b}, !- Handle
  M NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {6ddc6c3b-e9af-4900-b3f2-2d9ae9f971a3}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {573d0809-58a3-4e63-a7b4-eb7e5da0cbf9}, !- Handle
  M NW Apartment WUC 0.06gpm 140F,        !- Name
  {12f493f4-6096-4276-9d17-7fc4462b65a0}, !- Inlet Node Name
  {bbde4ed7-1f20-4c21-a068-ff74519e336f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4152e6b7-463f-4592-94b2-bfd39adf6d3b}; !- Water Use Equipment Name 1

OS:Node,
  {c18852cd-5e08-446e-a6a8-bc4257a00adf}, !- Handle
  M NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {f980080f-1f8a-4f22-866e-f8b9c81933aa}, !- Inlet Port
  {12f493f4-6096-4276-9d17-7fc4462b65a0}; !- Outlet Port

OS:Connection,
  {f980080f-1f8a-4f22-866e-f8b9c81933aa}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  70,                                     !- Outlet Port
  {c18852cd-5e08-446e-a6a8-bc4257a00adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a52f57c1-afbb-4446-87c3-e66c559a6d41}, !- Handle
  M NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {bbde4ed7-1f20-4c21-a068-ff74519e336f}, !- Inlet Port
  {4bf55089-6654-4a5a-94d2-0d26893248de}; !- Outlet Port

OS:Connection,
  {12f493f4-6096-4276-9d17-7fc4462b65a0}, !- Handle
  {c18852cd-5e08-446e-a6a8-bc4257a00adf}, !- Source Object
  3,                                      !- Outlet Port
  {573d0809-58a3-4e63-a7b4-eb7e5da0cbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbde4ed7-1f20-4c21-a068-ff74519e336f}, !- Handle
  {573d0809-58a3-4e63-a7b4-eb7e5da0cbf9}, !- Source Object
  3,                                      !- Outlet Port
  {a52f57c1-afbb-4446-87c3-e66c559a6d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf55089-6654-4a5a-94d2-0d26893248de}, !- Handle
  {a52f57c1-afbb-4446-87c3-e66c559a6d41}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2d8cdd92-1e91-4566-8e6c-8271310ff72a}, !- Handle
  M s1 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4b443378-3c57-4e9e-9002-221be655051f}, !- Handle
  M S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {2d8cdd92-1e91-4566-8e6c-8271310ff72a}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3ea24b88-72a8-4124-ab20-45bcdca5766a}, !- Handle
  M S1 Apartment WUC 0.06gpm 140F,        !- Name
  {443ccfa6-7858-4f39-962f-ef5ed1de1b16}, !- Inlet Node Name
  {701bae84-b28d-4609-b10a-a27df3ebd29a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b443378-3c57-4e9e-9002-221be655051f}; !- Water Use Equipment Name 1

OS:Node,
  {6205f68f-94d3-4738-b092-89fe11c52d9e}, !- Handle
  M S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {1ef7f96d-3ae4-49b7-9ec7-ae96baab5cb7}, !- Inlet Port
  {443ccfa6-7858-4f39-962f-ef5ed1de1b16}; !- Outlet Port

OS:Connection,
  {1ef7f96d-3ae4-49b7-9ec7-ae96baab5cb7}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  71,                                     !- Outlet Port
  {6205f68f-94d3-4738-b092-89fe11c52d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f0f5506-670e-48e7-bf62-681ac3c361aa}, !- Handle
  M S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {701bae84-b28d-4609-b10a-a27df3ebd29a}, !- Inlet Port
  {706e61bd-696b-4092-8724-49428eb9d7a5}; !- Outlet Port

OS:Connection,
  {443ccfa6-7858-4f39-962f-ef5ed1de1b16}, !- Handle
  {6205f68f-94d3-4738-b092-89fe11c52d9e}, !- Source Object
  3,                                      !- Outlet Port
  {3ea24b88-72a8-4124-ab20-45bcdca5766a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701bae84-b28d-4609-b10a-a27df3ebd29a}, !- Handle
  {3ea24b88-72a8-4124-ab20-45bcdca5766a}, !- Source Object
  3,                                      !- Outlet Port
  {0f0f5506-670e-48e7-bf62-681ac3c361aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706e61bd-696b-4092-8724-49428eb9d7a5}, !- Handle
  {0f0f5506-670e-48e7-bf62-681ac3c361aa}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4f24c834-bde7-47e0-b0e0-1d63555ee558}, !- Handle
  M s2 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8dde79b9-854e-47af-b85a-f2dcc4c7ff1f}, !- Handle
  M S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {4f24c834-bde7-47e0-b0e0-1d63555ee558}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6dcc323d-6ddf-445c-9fa7-ff24a567d078}, !- Handle
  M S2 Apartment WUC 0.06gpm 140F,        !- Name
  {02ffa5a5-7e7d-4ba2-80fb-92d43bc68633}, !- Inlet Node Name
  {8fa0b9b9-0adc-4e70-bfd8-ef3faa61d424}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8dde79b9-854e-47af-b85a-f2dcc4c7ff1f}; !- Water Use Equipment Name 1

OS:Node,
  {42a18ce9-5f5e-4d6d-a6f5-b3bb070e18ca}, !- Handle
  M S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {05a0e8c9-1a55-4dcd-ac66-b9b3f2c63155}, !- Inlet Port
  {02ffa5a5-7e7d-4ba2-80fb-92d43bc68633}; !- Outlet Port

OS:Connection,
  {05a0e8c9-1a55-4dcd-ac66-b9b3f2c63155}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  72,                                     !- Outlet Port
  {42a18ce9-5f5e-4d6d-a6f5-b3bb070e18ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {594ebec5-97c3-4359-b3dd-8ef0fa547b8b}, !- Handle
  M S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {8fa0b9b9-0adc-4e70-bfd8-ef3faa61d424}, !- Inlet Port
  {78a40f91-b1c3-4962-9c20-b89cbe37f6ea}; !- Outlet Port

OS:Connection,
  {02ffa5a5-7e7d-4ba2-80fb-92d43bc68633}, !- Handle
  {42a18ce9-5f5e-4d6d-a6f5-b3bb070e18ca}, !- Source Object
  3,                                      !- Outlet Port
  {6dcc323d-6ddf-445c-9fa7-ff24a567d078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa0b9b9-0adc-4e70-bfd8-ef3faa61d424}, !- Handle
  {6dcc323d-6ddf-445c-9fa7-ff24a567d078}, !- Source Object
  3,                                      !- Outlet Port
  {594ebec5-97c3-4359-b3dd-8ef0fa547b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a40f91-b1c3-4962-9c20-b89cbe37f6ea}, !- Handle
  {594ebec5-97c3-4359-b3dd-8ef0fa547b8b}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bc61d92b-b662-490a-bab2-40a9d49edb79}, !- Handle
  M se apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b87e4a0d-3783-4856-bd63-564ff67c42fa}, !- Handle
  M SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {bc61d92b-b662-490a-bab2-40a9d49edb79}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d1d57a5b-f71f-448b-a288-b2bf333b33ad}, !- Handle
  M SE Apartment WUC 0.06gpm 140F,        !- Name
  {2a2cde5b-e09c-4309-9f10-d766d7771800}, !- Inlet Node Name
  {c31d2290-78d6-410a-a281-7fb1e987851d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b87e4a0d-3783-4856-bd63-564ff67c42fa}; !- Water Use Equipment Name 1

OS:Node,
  {0c95ca8a-3cc2-4957-992b-0422ab856137}, !- Handle
  M SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {f65fb159-15a2-4dd6-be75-53d2a2724e1a}, !- Inlet Port
  {2a2cde5b-e09c-4309-9f10-d766d7771800}; !- Outlet Port

OS:Connection,
  {f65fb159-15a2-4dd6-be75-53d2a2724e1a}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  73,                                     !- Outlet Port
  {0c95ca8a-3cc2-4957-992b-0422ab856137}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45e6eaf3-7cec-4c47-b464-4aae3dd71d7c}, !- Handle
  M SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {c31d2290-78d6-410a-a281-7fb1e987851d}, !- Inlet Port
  {2b8f7715-e81f-4df9-bb46-d7c75959bec5}; !- Outlet Port

OS:Connection,
  {2a2cde5b-e09c-4309-9f10-d766d7771800}, !- Handle
  {0c95ca8a-3cc2-4957-992b-0422ab856137}, !- Source Object
  3,                                      !- Outlet Port
  {d1d57a5b-f71f-448b-a288-b2bf333b33ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31d2290-78d6-410a-a281-7fb1e987851d}, !- Handle
  {d1d57a5b-f71f-448b-a288-b2bf333b33ad}, !- Source Object
  3,                                      !- Outlet Port
  {45e6eaf3-7cec-4c47-b464-4aae3dd71d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8f7715-e81f-4df9-bb46-d7c75959bec5}, !- Handle
  {45e6eaf3-7cec-4c47-b464-4aae3dd71d7c}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4dde4fab-90ee-441c-b085-3912cc7a6a27}, !- Handle
  M sw apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {86e8e9a4-506d-4fdf-bced-3c3fc436af0d}, !- Handle
  M SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {4dde4fab-90ee-441c-b085-3912cc7a6a27}, !- Water Use Equipment Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {27889396-5bd5-458e-a441-46715af25315}, !- Handle
  M SW Apartment WUC 0.06gpm 140F,        !- Name
  {792fb052-7597-4fa6-b4cc-da9e5dc17219}, !- Inlet Node Name
  {e289a92e-61c6-48ba-bb87-981f43fc6f5a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86e8e9a4-506d-4fdf-bced-3c3fc436af0d}; !- Water Use Equipment Name 1

OS:Node,
  {99502d0e-ccd3-4e26-b3d3-e96c74a37f63}, !- Handle
  M SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {5b32b38d-2a03-4fd3-87d3-f4504c3509b5}, !- Inlet Port
  {792fb052-7597-4fa6-b4cc-da9e5dc17219}; !- Outlet Port

OS:Connection,
  {5b32b38d-2a03-4fd3-87d3-f4504c3509b5}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  74,                                     !- Outlet Port
  {99502d0e-ccd3-4e26-b3d3-e96c74a37f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1658d6a7-0cc1-4d4d-af6c-d5040b0e273d}, !- Handle
  M SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {e289a92e-61c6-48ba-bb87-981f43fc6f5a}, !- Inlet Port
  {064627a4-df47-45aa-913a-1f58d1d6755f}; !- Outlet Port

OS:Connection,
  {792fb052-7597-4fa6-b4cc-da9e5dc17219}, !- Handle
  {99502d0e-ccd3-4e26-b3d3-e96c74a37f63}, !- Source Object
  3,                                      !- Outlet Port
  {27889396-5bd5-458e-a441-46715af25315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e289a92e-61c6-48ba-bb87-981f43fc6f5a}, !- Handle
  {27889396-5bd5-458e-a441-46715af25315}, !- Source Object
  3,                                      !- Outlet Port
  {1658d6a7-0cc1-4d4d-af6c-d5040b0e273d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064627a4-df47-45aa-913a-1f58d1d6755f}, !- Handle
  {1658d6a7-0cc1-4d4d-af6c-d5040b0e273d}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f6600fb5-7935-474c-a881-7cc4728fe946}, !- Handle
  Office 0.06gpm 140F,                    !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {570f973a-1d9f-43ba-8693-3321d47a056f}, !- Handle
  Office Service Water Use 0.06gpm 140F,  !- Name
  {f6600fb5-7935-474c-a881-7cc4728fe946}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2f7e640c-12dd-4efb-ac34-f40384790a72}, !- Handle
  Office WUC 0.06gpm 140F,                !- Name
  {758e4eab-f1b8-41d7-8b35-1f692e56899c}, !- Inlet Node Name
  {114921c6-f0c3-4667-9a8a-b1963039e27e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {570f973a-1d9f-43ba-8693-3321d47a056f}; !- Water Use Equipment Name 1

OS:Node,
  {ab767c31-d810-42bc-8e8e-151e6fd4949d}, !- Handle
  Office WUC 0.06gpm 140F Inlet Water Node, !- Name
  {713a0275-9dd9-4bd3-8fed-5fe1cee483d8}, !- Inlet Port
  {758e4eab-f1b8-41d7-8b35-1f692e56899c}; !- Outlet Port

OS:Connection,
  {713a0275-9dd9-4bd3-8fed-5fe1cee483d8}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  75,                                     !- Outlet Port
  {ab767c31-d810-42bc-8e8e-151e6fd4949d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {889bad80-b856-4790-af20-9a471858841b}, !- Handle
  Office WUC 0.06gpm 140F Outlet Water Node, !- Name
  {114921c6-f0c3-4667-9a8a-b1963039e27e}, !- Inlet Port
  {122e250f-b255-4447-9c2a-cf3ac8741554}; !- Outlet Port

OS:Connection,
  {758e4eab-f1b8-41d7-8b35-1f692e56899c}, !- Handle
  {ab767c31-d810-42bc-8e8e-151e6fd4949d}, !- Source Object
  3,                                      !- Outlet Port
  {2f7e640c-12dd-4efb-ac34-f40384790a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114921c6-f0c3-4667-9a8a-b1963039e27e}, !- Handle
  {2f7e640c-12dd-4efb-ac34-f40384790a72}, !- Source Object
  3,                                      !- Outlet Port
  {889bad80-b856-4790-af20-9a471858841b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122e250f-b255-4447-9c2a-cf3ac8741554}, !- Handle
  {889bad80-b856-4790-af20-9a471858841b}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8a2b7b50-a159-4414-8373-23553649432d}, !- Handle
  T n1 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {50586863-6e57-4b1a-bf2b-d93de1aef521}, !- Handle
  T N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {8a2b7b50-a159-4414-8373-23553649432d}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e4d21f8c-0a9b-405b-bfbe-0842b0852482}, !- Handle
  T N1 Apartment WUC 0.06gpm 140F,        !- Name
  {99e500a0-e7d2-4cc8-bb41-b41a50fcd3e2}, !- Inlet Node Name
  {df669b9d-5877-4a53-bff9-7175239e44ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50586863-6e57-4b1a-bf2b-d93de1aef521}; !- Water Use Equipment Name 1

OS:Node,
  {88a131b1-492a-4c3f-8c44-9dc832f2c890}, !- Handle
  T N1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {2f93a6dc-d56f-4b1e-a67d-1047d8b3d80a}, !- Inlet Port
  {99e500a0-e7d2-4cc8-bb41-b41a50fcd3e2}; !- Outlet Port

OS:Connection,
  {2f93a6dc-d56f-4b1e-a67d-1047d8b3d80a}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  76,                                     !- Outlet Port
  {88a131b1-492a-4c3f-8c44-9dc832f2c890}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26a1b20a-9119-4f76-b52b-7cf424718513}, !- Handle
  T N1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {df669b9d-5877-4a53-bff9-7175239e44ff}, !- Inlet Port
  {034ca1f5-d1e5-4e52-add2-d98411678088}; !- Outlet Port

OS:Connection,
  {99e500a0-e7d2-4cc8-bb41-b41a50fcd3e2}, !- Handle
  {88a131b1-492a-4c3f-8c44-9dc832f2c890}, !- Source Object
  3,                                      !- Outlet Port
  {e4d21f8c-0a9b-405b-bfbe-0842b0852482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df669b9d-5877-4a53-bff9-7175239e44ff}, !- Handle
  {e4d21f8c-0a9b-405b-bfbe-0842b0852482}, !- Source Object
  3,                                      !- Outlet Port
  {26a1b20a-9119-4f76-b52b-7cf424718513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034ca1f5-d1e5-4e52-add2-d98411678088}, !- Handle
  {26a1b20a-9119-4f76-b52b-7cf424718513}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c900b1d9-6e94-4a67-9976-32593527dfc4}, !- Handle
  T n2 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d8397604-c72b-4bee-9898-a3ec052ebb4c}, !- Handle
  T N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {c900b1d9-6e94-4a67-9976-32593527dfc4}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {677352b6-63ad-463e-9bad-f65710c5666e}, !- Handle
  T N2 Apartment WUC 0.06gpm 140F,        !- Name
  {4f4100ba-7b0f-43fe-af69-ab8ff6c903d3}, !- Inlet Node Name
  {214a9e59-eff1-4bd6-8b8b-23beae9ccda0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8397604-c72b-4bee-9898-a3ec052ebb4c}; !- Water Use Equipment Name 1

OS:Node,
  {be103baf-2226-4ce6-a098-f52a869473d5}, !- Handle
  T N2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {ff0a6a4d-86c0-4b51-9567-e72b4720818a}, !- Inlet Port
  {4f4100ba-7b0f-43fe-af69-ab8ff6c903d3}; !- Outlet Port

OS:Connection,
  {ff0a6a4d-86c0-4b51-9567-e72b4720818a}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  77,                                     !- Outlet Port
  {be103baf-2226-4ce6-a098-f52a869473d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27eb460a-50ff-4ca9-a85a-9f9f8af4872e}, !- Handle
  T N2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {214a9e59-eff1-4bd6-8b8b-23beae9ccda0}, !- Inlet Port
  {c3c639d2-448f-4cec-ac76-411b9a25afea}; !- Outlet Port

OS:Connection,
  {4f4100ba-7b0f-43fe-af69-ab8ff6c903d3}, !- Handle
  {be103baf-2226-4ce6-a098-f52a869473d5}, !- Source Object
  3,                                      !- Outlet Port
  {677352b6-63ad-463e-9bad-f65710c5666e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214a9e59-eff1-4bd6-8b8b-23beae9ccda0}, !- Handle
  {677352b6-63ad-463e-9bad-f65710c5666e}, !- Source Object
  3,                                      !- Outlet Port
  {27eb460a-50ff-4ca9-a85a-9f9f8af4872e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c639d2-448f-4cec-ac76-411b9a25afea}, !- Handle
  {27eb460a-50ff-4ca9-a85a-9f9f8af4872e}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b9dca9c3-d461-4691-aa69-f4385a77049f}, !- Handle
  T ne apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {93258b46-2b41-44d4-adb2-6fc1280df687}, !- Handle
  T NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {b9dca9c3-d461-4691-aa69-f4385a77049f}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e486ed2e-1c81-40f6-8abe-30de3c97b48f}, !- Handle
  T NE Apartment WUC 0.06gpm 140F,        !- Name
  {aef2efc6-f2f5-4d7d-8b07-1487df851577}, !- Inlet Node Name
  {ab24c092-876a-4170-9907-9ac0e494a3b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93258b46-2b41-44d4-adb2-6fc1280df687}; !- Water Use Equipment Name 1

OS:Node,
  {aabd5217-c3cb-494d-9cdb-86eab049c24e}, !- Handle
  T NE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {9923a390-7d5b-4e93-87ce-d748551d123a}, !- Inlet Port
  {aef2efc6-f2f5-4d7d-8b07-1487df851577}; !- Outlet Port

OS:Connection,
  {9923a390-7d5b-4e93-87ce-d748551d123a}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  78,                                     !- Outlet Port
  {aabd5217-c3cb-494d-9cdb-86eab049c24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a8d9e96-f3d4-4843-8f86-d38c8d24bb6d}, !- Handle
  T NE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {ab24c092-876a-4170-9907-9ac0e494a3b7}, !- Inlet Port
  {0236c673-1803-4432-87d9-729cf7e83188}; !- Outlet Port

OS:Connection,
  {aef2efc6-f2f5-4d7d-8b07-1487df851577}, !- Handle
  {aabd5217-c3cb-494d-9cdb-86eab049c24e}, !- Source Object
  3,                                      !- Outlet Port
  {e486ed2e-1c81-40f6-8abe-30de3c97b48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab24c092-876a-4170-9907-9ac0e494a3b7}, !- Handle
  {e486ed2e-1c81-40f6-8abe-30de3c97b48f}, !- Source Object
  3,                                      !- Outlet Port
  {4a8d9e96-f3d4-4843-8f86-d38c8d24bb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0236c673-1803-4432-87d9-729cf7e83188}, !- Handle
  {4a8d9e96-f3d4-4843-8f86-d38c8d24bb6d}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d358e5e0-4579-46d3-b398-67611e1eb662}, !- Handle
  T nw apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ddae67d5-bd52-40ba-a9d0-b7381464829b}, !- Handle
  T NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {d358e5e0-4579-46d3-b398-67611e1eb662}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {450b2be2-995f-44e0-951f-a4ad9da34aa1}, !- Handle
  T NW Apartment WUC 0.06gpm 140F,        !- Name
  {c39c0ded-92ed-4546-8158-f92ef672b226}, !- Inlet Node Name
  {979e05f1-8e49-4bdf-a8a4-3d0469498ad4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ddae67d5-bd52-40ba-a9d0-b7381464829b}; !- Water Use Equipment Name 1

OS:Node,
  {358bb62c-7d60-49ff-a9d6-fc2c6858217f}, !- Handle
  T NW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {3506a86e-9923-443e-aae8-4f68a7b8afbc}, !- Inlet Port
  {c39c0ded-92ed-4546-8158-f92ef672b226}; !- Outlet Port

OS:Connection,
  {3506a86e-9923-443e-aae8-4f68a7b8afbc}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  79,                                     !- Outlet Port
  {358bb62c-7d60-49ff-a9d6-fc2c6858217f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98c661ac-46ba-4a82-a72a-bde80c163bf9}, !- Handle
  T NW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {979e05f1-8e49-4bdf-a8a4-3d0469498ad4}, !- Inlet Port
  {1d98498a-caed-46e0-aa27-81cb4b5ed0b1}; !- Outlet Port

OS:Connection,
  {c39c0ded-92ed-4546-8158-f92ef672b226}, !- Handle
  {358bb62c-7d60-49ff-a9d6-fc2c6858217f}, !- Source Object
  3,                                      !- Outlet Port
  {450b2be2-995f-44e0-951f-a4ad9da34aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979e05f1-8e49-4bdf-a8a4-3d0469498ad4}, !- Handle
  {450b2be2-995f-44e0-951f-a4ad9da34aa1}, !- Source Object
  3,                                      !- Outlet Port
  {98c661ac-46ba-4a82-a72a-bde80c163bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d98498a-caed-46e0-aa27-81cb4b5ed0b1}, !- Handle
  {98c661ac-46ba-4a82-a72a-bde80c163bf9}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e6d77292-b408-4b33-bf90-ab8de3364482}, !- Handle
  T s1 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0dbd0aac-2cd3-492b-b9bc-fa75319c7886}, !- Handle
  T S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {e6d77292-b408-4b33-bf90-ab8de3364482}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4e137798-733d-47dc-a53c-b7bc1e9dd893}, !- Handle
  T S1 Apartment WUC 0.06gpm 140F,        !- Name
  {27a4945a-d2fb-4fe1-918a-59c491b1cb4c}, !- Inlet Node Name
  {840d2b32-98e5-4db2-abbe-b13e5f7909d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0dbd0aac-2cd3-492b-b9bc-fa75319c7886}; !- Water Use Equipment Name 1

OS:Node,
  {fbca444f-9c5d-441c-989d-0fa59e86df9d}, !- Handle
  T S1 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {e25f9ea0-08fd-4ae9-8ceb-22f705af00af}, !- Inlet Port
  {27a4945a-d2fb-4fe1-918a-59c491b1cb4c}; !- Outlet Port

OS:Connection,
  {e25f9ea0-08fd-4ae9-8ceb-22f705af00af}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  80,                                     !- Outlet Port
  {fbca444f-9c5d-441c-989d-0fa59e86df9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41e33c9a-e8fc-4fee-8cab-117192a506eb}, !- Handle
  T S1 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {840d2b32-98e5-4db2-abbe-b13e5f7909d8}, !- Inlet Port
  {1c0f86e3-53c5-4807-b846-a46af16c4383}; !- Outlet Port

OS:Connection,
  {27a4945a-d2fb-4fe1-918a-59c491b1cb4c}, !- Handle
  {fbca444f-9c5d-441c-989d-0fa59e86df9d}, !- Source Object
  3,                                      !- Outlet Port
  {4e137798-733d-47dc-a53c-b7bc1e9dd893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840d2b32-98e5-4db2-abbe-b13e5f7909d8}, !- Handle
  {4e137798-733d-47dc-a53c-b7bc1e9dd893}, !- Source Object
  3,                                      !- Outlet Port
  {41e33c9a-e8fc-4fee-8cab-117192a506eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0f86e3-53c5-4807-b846-a46af16c4383}, !- Handle
  {41e33c9a-e8fc-4fee-8cab-117192a506eb}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {102cc718-1201-44bf-84a6-82c64f693b68}, !- Handle
  T s2 apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b41d3727-3444-47ba-a7e4-b7787e273a19}, !- Handle
  T S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {102cc718-1201-44bf-84a6-82c64f693b68}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {30451f50-949f-48bc-b171-421ba271f3eb}, !- Handle
  T S2 Apartment WUC 0.06gpm 140F,        !- Name
  {fa76e4cf-9582-4583-a1d8-8c5502953cdd}, !- Inlet Node Name
  {f03ef916-83f8-4e33-9e2b-43a077bea2c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b41d3727-3444-47ba-a7e4-b7787e273a19}; !- Water Use Equipment Name 1

OS:Node,
  {0e3d5c08-6a7a-4597-bc58-55d26ae41fa8}, !- Handle
  T S2 Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {7fdcecbf-0635-4484-9935-8b68751a6716}, !- Inlet Port
  {fa76e4cf-9582-4583-a1d8-8c5502953cdd}; !- Outlet Port

OS:Connection,
  {7fdcecbf-0635-4484-9935-8b68751a6716}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  81,                                     !- Outlet Port
  {0e3d5c08-6a7a-4597-bc58-55d26ae41fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e445675-8d97-4b93-9658-fec6b4ac3184}, !- Handle
  T S2 Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {f03ef916-83f8-4e33-9e2b-43a077bea2c2}, !- Inlet Port
  {232c25ba-6dfb-48fa-8c80-14c3b04d8562}; !- Outlet Port

OS:Connection,
  {fa76e4cf-9582-4583-a1d8-8c5502953cdd}, !- Handle
  {0e3d5c08-6a7a-4597-bc58-55d26ae41fa8}, !- Source Object
  3,                                      !- Outlet Port
  {30451f50-949f-48bc-b171-421ba271f3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03ef916-83f8-4e33-9e2b-43a077bea2c2}, !- Handle
  {30451f50-949f-48bc-b171-421ba271f3eb}, !- Source Object
  3,                                      !- Outlet Port
  {3e445675-8d97-4b93-9658-fec6b4ac3184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232c25ba-6dfb-48fa-8c80-14c3b04d8562}, !- Handle
  {3e445675-8d97-4b93-9658-fec6b4ac3184}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7f7ba986-7674-4c4c-9169-9bbf37e035b7}, !- Handle
  T se apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c8b24a5b-272e-403a-9819-0212ec9783e7}, !- Handle
  T SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {7f7ba986-7674-4c4c-9169-9bbf37e035b7}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ca075dd5-50bf-43f0-89a4-7d748f392f75}, !- Handle
  T SE Apartment WUC 0.06gpm 140F,        !- Name
  {0c6e76b6-f795-4ef0-8c66-75228e0932c7}, !- Inlet Node Name
  {9cc4079e-c8a2-49d4-b4fc-271c5768f222}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8b24a5b-272e-403a-9819-0212ec9783e7}; !- Water Use Equipment Name 1

OS:Node,
  {9ad4c2a6-c0a0-4da0-ae55-222437808256}, !- Handle
  T SE Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {22a58fb5-a9d1-48fd-8717-e26799c5d504}, !- Inlet Port
  {0c6e76b6-f795-4ef0-8c66-75228e0932c7}; !- Outlet Port

OS:Connection,
  {22a58fb5-a9d1-48fd-8717-e26799c5d504}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  82,                                     !- Outlet Port
  {9ad4c2a6-c0a0-4da0-ae55-222437808256}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63e55009-6216-4bbd-bb93-b20bc350e111}, !- Handle
  T SE Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {9cc4079e-c8a2-49d4-b4fc-271c5768f222}, !- Inlet Port
  {828da6ab-89f3-4978-95d4-27cae1a1f726}; !- Outlet Port

OS:Connection,
  {0c6e76b6-f795-4ef0-8c66-75228e0932c7}, !- Handle
  {9ad4c2a6-c0a0-4da0-ae55-222437808256}, !- Source Object
  3,                                      !- Outlet Port
  {ca075dd5-50bf-43f0-89a4-7d748f392f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc4079e-c8a2-49d4-b4fc-271c5768f222}, !- Handle
  {ca075dd5-50bf-43f0-89a4-7d748f392f75}, !- Source Object
  3,                                      !- Outlet Port
  {63e55009-6216-4bbd-bb93-b20bc350e111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828da6ab-89f3-4978-95d4-27cae1a1f726}, !- Handle
  {63e55009-6216-4bbd-bb93-b20bc350e111}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4e917da6-3bcc-4631-b3fc-1c618b5c7f18}, !- Handle
  T sw apartment 0.06gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2325696d-e576-43f2-bbd5-08ccb53cf9e8}, !- Target Temperature Schedule Name
  {c8cfdfb3-4bd8-463f-b41e-6da028128fe3}, !- Sensible Fraction Schedule Name
  {467cc50f-bd62-4337-85d9-b04a25f26d14}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2abf008c-7063-4bef-b2f8-e99b8a431be6}, !- Handle
  T SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {4e917da6-3bcc-4631-b3fc-1c618b5c7f18}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {b8a23f80-7d92-44e0-91f2-e7b79d69b1ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {082170de-e32c-4053-93e0-9754d17c2096}, !- Handle
  T SW Apartment WUC 0.06gpm 140F,        !- Name
  {7f251d0e-30d9-444c-a7b2-d2daa385038c}, !- Inlet Node Name
  {4cab9b67-885b-4b8c-86e8-cdea83016fd8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2abf008c-7063-4bef-b2f8-e99b8a431be6}; !- Water Use Equipment Name 1

OS:Node,
  {2b06f53e-057a-4ab9-b0df-5af1def3d87d}, !- Handle
  T SW Apartment WUC 0.06gpm 140F Inlet Water Node, !- Name
  {d7fa88b3-f84a-40de-9076-664f23b2734f}, !- Inlet Port
  {7f251d0e-30d9-444c-a7b2-d2daa385038c}; !- Outlet Port

OS:Connection,
  {d7fa88b3-f84a-40de-9076-664f23b2734f}, !- Handle
  {a4ce0d76-8fe5-4a3f-9938-0a2d5dbb3f8c}, !- Source Object
  83,                                     !- Outlet Port
  {2b06f53e-057a-4ab9-b0df-5af1def3d87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {338e8e38-1e1f-4a7b-9c91-8335d2008f72}, !- Handle
  T SW Apartment WUC 0.06gpm 140F Outlet Water Node, !- Name
  {4cab9b67-885b-4b8c-86e8-cdea83016fd8}, !- Inlet Port
  {c4de046a-cab6-4ade-94de-240bd15a69d1}; !- Outlet Port

OS:Connection,
  {7f251d0e-30d9-444c-a7b2-d2daa385038c}, !- Handle
  {2b06f53e-057a-4ab9-b0df-5af1def3d87d}, !- Source Object
  3,                                      !- Outlet Port
  {082170de-e32c-4053-93e0-9754d17c2096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cab9b67-885b-4b8c-86e8-cdea83016fd8}, !- Handle
  {082170de-e32c-4053-93e0-9754d17c2096}, !- Source Object
  3,                                      !- Outlet Port
  {338e8e38-1e1f-4a7b-9c91-8335d2008f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4de046a-cab6-4ade-94de-240bd15a69d1}, !- Handle
  {338e8e38-1e1f-4a7b-9c91-8335d2008f72}, !- Source Object
  3,                                      !- Outlet Port
  {86669131-4f9a-4bda-8051-7c1ba9ed2ed8}, !- Target Object
  83;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {6a0fafde-2301-44c5-8ce8-9ae196286dc3}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {db661d39-0b4b-4839-9b33-6709200ea697}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {f04eb9bd-9c4e-4677-a40f-32742ecf0009}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f04eb9bd-9c4e-4677-a40f-32742ecf0009}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4bb3ad59-d715-4ae8-a56e-64bc7b1f625c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {13b8da2b-b111-4dc1-bfde-14bf733f5bfd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9700c5e2-18ef-46d7-91a1-b7142f5e48f6}, !- Control Zone or Zone List Name
  {33701091-1782-4127-8dd0-305edf136962}, !- Cooling Control Zone or Zone List Name
  {fc58523b-ecb9-4e2a-b1e6-ccdee6fdf6a0}, !- Heating Control Zone or Zone List Name
  {3c45bc2a-f663-413f-b791-8633579714cb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9700c5e2-18ef-46d7-91a1-b7142f5e48f6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {33701091-1782-4127-8dd0-305edf136962}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fc58523b-ecb9-4e2a-b1e6-ccdee6fdf6a0}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3c45bc2a-f663-413f-b791-8633579714cb}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {210aed2b-5c15-47b7-8258-361bc2ce008d}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {b7af28ae-f122-456b-9762-1463ba7f3c32}, !- Schedule Type Limits Name
  {c7bfed59-d52f-45c1-b15a-0226179ff54a}, !- Default Day Schedule Name
  {5af4aa98-6384-4e48-a3e0-129c64017762}, !- Summer Design Day Schedule Name
  {cf3aec3c-7c37-40c2-bed5-dde11d53b451}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7bfed59-d52f-45c1-b15a-0226179ff54a}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {b7af28ae-f122-456b-9762-1463ba7f3c32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a123b6d6-ea98-42dc-a48c-ebdd190a9f51}, !- Handle
  {210aed2b-5c15-47b7-8258-361bc2ce008d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  117.78771423109553,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  80,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:09:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:09:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf3aec3c-7c37-40c2-bed5-dde11d53b451}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {b7af28ae-f122-456b-9762-1463ba7f3c32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5af4aa98-6384-4e48-a3e0-129c64017762}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {b7af28ae-f122-456b-9762-1463ba7f3c32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd2b7725-3d5d-4b2c-9173-c3f50ff24586}, !- Handle
  Schedule Rule 20,                       !- Name
  {210aed2b-5c15-47b7-8258-361bc2ce008d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2db5d3f-dd9a-4205-ac66-6cb8b9e5dc4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2db5d3f-dd9a-4205-ac66-6cb8b9e5dc4a}, !- Handle
  Schedule Day 6,                         !- Name
  {b7af28ae-f122-456b-9762-1463ba7f3c32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e16c732f-f923-48eb-ab59-8cd93fe93efa}, !- Handle
  Schedule Rule 21,                       !- Name
  {210aed2b-5c15-47b7-8258-361bc2ce008d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86764e3c-68fe-445f-bdd4-efaaf9acda48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86764e3c-68fe-445f-bdd4-efaaf9acda48}, !- Handle
  Schedule Day 7,                         !- Name
  {b7af28ae-f122-456b-9762-1463ba7f3c32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {32b6e795-a54c-48de-b042-090a1d15655c}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bb60b0f9-c16d-4062-ba2e-3e9e173a8003}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__HtgSch0, !- Name
  {0e736984-4d20-427d-87a2-b0596b0d74f2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {6d06986e-f821-4457-ad4e-db72ec375442}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__ClgSch0, !- Name
  {ccc976a6-81aa-4ba7-8be9-2ca6d548caf0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6b19dccc-44e3-483f-8493-0b5d2f4ebf37}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {32b6e795-a54c-48de-b042-090a1d15655c}<23.9 && {32b6e795-a54c-48de-b042-090a1d15655c}>1.7, !- Program Line 1
  SET {6d06986e-f821-4457-ad4e-db72ec375442} = 29.4, !- Program Line 2
  SET {bb60b0f9-c16d-4062-ba2e-3e9e173a8003} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {32b6e795-a54c-48de-b042-090a1d15655c}<23.9 && {32b6e795-a54c-48de-b042-090a1d15655c}>1.7, !- Program Line 4
  SET {6d06986e-f821-4457-ad4e-db72ec375442} = 29.4, !- Program Line 5
  SET {bb60b0f9-c16d-4062-ba2e-3e9e173a8003} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {32b6e795-a54c-48de-b042-090a1d15655c}<23.9 && {32b6e795-a54c-48de-b042-090a1d15655c}>1.7, !- Program Line 7
  SET {6d06986e-f821-4457-ad4e-db72ec375442} = 29.4, !- Program Line 8
  SET {bb60b0f9-c16d-4062-ba2e-3e9e173a8003} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {32b6e795-a54c-48de-b042-090a1d15655c}<23.9 && {32b6e795-a54c-48de-b042-090a1d15655c}>1.7, !- Program Line 10
  SET {6d06986e-f821-4457-ad4e-db72ec375442} = 29.4, !- Program Line 11
  SET {bb60b0f9-c16d-4062-ba2e-3e9e173a8003} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6d06986e-f821-4457-ad4e-db72ec375442} = NULL, !- Program Line 14
  SET {bb60b0f9-c16d-4062-ba2e-3e9e173a8003} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {41e2ce13-1daa-4b6f-b15f-95a5f97c2278}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6b19dccc-44e3-483f-8493-0b5d2f4ebf37}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {c316ee2f-dac2-40ab-94d2-061eebefbe98}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {13b8da2b-b111-4dc1-bfde-14bf733f5bfd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {607f2a37-cd78-4bf8-951a-6e69b3b6de33}, !- Control Zone or Zone List Name
  {6952a224-86d0-4d4d-b901-2fa82d4ab910}, !- Cooling Control Zone or Zone List Name
  {9c3b5d4c-1059-4317-9450-3455d6655d32}, !- Heating Control Zone or Zone List Name
  {348ad5dd-f692-4ae1-a721-2983bfab2c5c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {607f2a37-cd78-4bf8-951a-6e69b3b6de33}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {6952a224-86d0-4d4d-b901-2fa82d4ab910}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9c3b5d4c-1059-4317-9450-3455d6655d32}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {348ad5dd-f692-4ae1-a721-2983bfab2c5c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {83ef057c-01f9-4af5-a826-119e6ede36cb}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {9b853e18-166d-490f-ad06-f686dca56170}, !- Schedule Type Limits Name
  {911e0f10-b6f7-4631-af1e-c1392aa3503f}, !- Default Day Schedule Name
  {f3111e15-0e98-43da-8bac-17b26d6e35cc}, !- Summer Design Day Schedule Name
  {cb32b8bf-bfdd-4fd1-afde-562533ccdb2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {911e0f10-b6f7-4631-af1e-c1392aa3503f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {9b853e18-166d-490f-ad06-f686dca56170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8263ed0d-be91-46b7-89b9-c051c56fd97e}, !- Handle
  {83ef057c-01f9-4af5-a826-119e6ede36cb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7739502690869635,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:09:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:09:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cb32b8bf-bfdd-4fd1-afde-562533ccdb2a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {9b853e18-166d-490f-ad06-f686dca56170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3111e15-0e98-43da-8bac-17b26d6e35cc}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {9b853e18-166d-490f-ad06-f686dca56170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {facd2d0b-dcee-4f26-9a62-e52d81e52852}, !- Handle
  Schedule Rule 22,                       !- Name
  {83ef057c-01f9-4af5-a826-119e6ede36cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae01d4a4-aeaf-4d1d-b9d3-0cb197dea8d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ae01d4a4-aeaf-4d1d-b9d3-0cb197dea8d1}, !- Handle
  Schedule Day 8,                         !- Name
  {9b853e18-166d-490f-ad06-f686dca56170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cbab8811-c604-4a10-afc5-8a01c58ec79c}, !- Handle
  Schedule Rule 23,                       !- Name
  {83ef057c-01f9-4af5-a826-119e6ede36cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3514aa87-f448-4697-a812-44a0f5264487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3514aa87-f448-4697-a812-44a0f5264487}, !- Handle
  Schedule Day 9,                         !- Name
  {9b853e18-166d-490f-ad06-f686dca56170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9b853e18-166d-490f-ad06-f686dca56170}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Curve:Cubic,
  {e5269c4c-23eb-4595-8df2-79a5e6fadafe}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a4ec55b1-d8e7-4ef3-928d-832bd75ebc7f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c9207bf1-b68a-4629-92b7-fe962aefd4d9}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b4788ec7-edc6-444e-9ef8-15676f02e4be}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8295115d-43a2-4f31-bf53-34c15bb23127}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6fc76e4-22f2-488c-ac0c-8d946ddfe37e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf98f8ed-df72-414f-8c94-a91cc6b9dbfb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1415cdb-4d11-4659-b58a-13ab96f7f263}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69c64d04-d983-47d8-840a-764369c08d31}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e37d3c5b-2c06-428a-abf1-48a37ee832d0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

