  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {532e48d7-9d25-4a04-abfa-c85632a3a34c}, !- Handle
  Fan On Off 72,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1977ee9-8713-4265-801a-970bebe8d860}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22c3a85f-a836-4159-859f-58d680640b3a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c1977ee9-8713-4265-801a-970bebe8d860}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22c3a85f-a836-4159-859f-58d680640b3a}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b2e066fe-8d53-4396-8aee-8945b864c837}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {715e8856-bbc6-4be2-ab54-db745034470b}, !- Air Inlet Node Name
  {e24fdab7-d661-4ef2-a449-bf3b719cc1f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {532e48d7-9d25-4a04-abfa-c85632a3a34c}, !- Supply Air Fan Name
  {7f5c7301-402f-4534-ae3f-b60e399e9276}, !- Heating Coil Name
  {5bbfb7b2-85b7-4203-b537-706e330eb2e5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7325e695-3860-4a4e-92f2-20809cca0a8b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Inlet Air Node, !- Name
  {6eb55e90-e332-4955-9080-353f0edf3294}, !- Inlet Port
  {715e8856-bbc6-4be2-ab54-db745034470b}; !- Outlet Port

OS:Connection,
  {6eb55e90-e332-4955-9080-353f0edf3294}, !- Handle
  {1cc8d753-0a25-48f8-aaca-b10380dd98c6}, !- Source Object
  2,                                      !- Outlet Port
  {7325e695-3860-4a4e-92f2-20809cca0a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715e8856-bbc6-4be2-ab54-db745034470b}, !- Handle
  {7325e695-3860-4a4e-92f2-20809cca0a8b}, !- Source Object
  3,                                      !- Outlet Port
  {b2e066fe-8d53-4396-8aee-8945b864c837}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e23fc034-d9ea-4a5b-9288-30d1986d89d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Outlet Air Node, !- Name
  {e24fdab7-d661-4ef2-a449-bf3b719cc1f1}, !- Inlet Port
  {c0e60ba7-bcc6-4263-9177-631893952bf4}; !- Outlet Port

OS:Connection,
  {c0e60ba7-bcc6-4263-9177-631893952bf4}, !- Handle
  {e23fc034-d9ea-4a5b-9288-30d1986d89d2}, !- Source Object
  3,                                      !- Outlet Port
  {1c675c3b-bb82-4d0b-a38b-0c4069be2074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24fdab7-d661-4ef2-a449-bf3b719cc1f1}, !- Handle
  {b2e066fe-8d53-4396-8aee-8945b864c837}, !- Source Object
  4,                                      !- Outlet Port
  {e23fc034-d9ea-4a5b-9288-30d1986d89d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5c1ce764-ee96-4f26-b1c9-1eb675f1bf7e}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1174f42e-9523-458a-a045-5fde5c2ab22a}, !- Water Inlet Node Name
  {b8b5c46d-a35d-423a-bf10-cb5726dc698d}; !- Water Outlet Node Name

OS:Node,
  {1e89562b-b4c8-4ef7-8544-8e21d602b829}, !- Handle
  Coil Heating Water Baseboard 72 Inlet Water Node, !- Name
  {efe4da92-a6bd-4480-b832-133db5432657}, !- Inlet Port
  {1174f42e-9523-458a-a045-5fde5c2ab22a}; !- Outlet Port

OS:Connection,
  {efe4da92-a6bd-4480-b832-133db5432657}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  75,                                     !- Outlet Port
  {1e89562b-b4c8-4ef7-8544-8e21d602b829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f21b2fe-9159-449d-9b92-2d860feda8eb}, !- Handle
  Coil Heating Water Baseboard 72 Outlet Water Node, !- Name
  {b8b5c46d-a35d-423a-bf10-cb5726dc698d}, !- Inlet Port
  {f1adbe8c-e7d5-4860-8ebb-d1c19b9431f8}; !- Outlet Port

OS:Connection,
  {1174f42e-9523-458a-a045-5fde5c2ab22a}, !- Handle
  {1e89562b-b4c8-4ef7-8544-8e21d602b829}, !- Source Object
  3,                                      !- Outlet Port
  {5c1ce764-ee96-4f26-b1c9-1eb675f1bf7e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b8b5c46d-a35d-423a-bf10-cb5726dc698d}, !- Handle
  {5c1ce764-ee96-4f26-b1c9-1eb675f1bf7e}, !- Source Object
  10,                                     !- Outlet Port
  {5f21b2fe-9159-449d-9b92-2d860feda8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1adbe8c-e7d5-4860-8ebb-d1c19b9431f8}, !- Handle
  {5f21b2fe-9159-449d-9b92-2d860feda8eb}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6e0eef86-bdef-40a2-a2bc-9e1f45c57fdf}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {5c1ce764-ee96-4f26-b1c9-1eb675f1bf7e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0f5415b-4164-4382-9fc0-37a982aa663b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {f4969b18-3474-4bdd-a404-2fb5646f6279}, !- Air Inlet Node Name
  {e72585d2-1c38-4b63-91be-6840fa32d0e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {503061cc-10a8-4c7e-968b-b6e61e5187be}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72 Outlet Air Node, !- Name
  {e72585d2-1c38-4b63-91be-6840fa32d0e3}, !- Inlet Port
  {bf28c3c7-b19b-4539-8353-3e6db02a2236}; !- Outlet Port

OS:Node,
  {a1f8a9ad-cb75-4532-9a34-86991388ec2e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {4834e70d-71f7-4cff-85e1-72911da785b0}, !- Inlet Port
  {98942b89-ad3e-4786-a408-e23554d3dc86}; !- Outlet Port

OS:Connection,
  {bf28c3c7-b19b-4539-8353-3e6db02a2236}, !- Handle
  {503061cc-10a8-4c7e-968b-b6e61e5187be}, !- Source Object
  3,                                      !- Outlet Port
  {1c675c3b-bb82-4d0b-a38b-0c4069be2074}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4834e70d-71f7-4cff-85e1-72911da785b0}, !- Handle
  {e8a15ae2-8a16-4d9d-a283-d1f44652036f}, !- Source Object
  2,                                      !- Outlet Port
  {a1f8a9ad-cb75-4532-9a34-86991388ec2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98942b89-ad3e-4786-a408-e23554d3dc86}, !- Handle
  {a1f8a9ad-cb75-4532-9a34-86991388ec2e}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {5ceb4efb-70ab-43d6-94bf-51feff02af10}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72 Inlet Air Node, !- Name
  {59a4d1db-b531-4b31-ac95-d8c8eb6d0554}, !- Inlet Port
  {f4969b18-3474-4bdd-a404-2fb5646f6279}; !- Outlet Port

OS:Connection,
  {59a4d1db-b531-4b31-ac95-d8c8eb6d0554}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  74,                                     !- Outlet Port
  {5ceb4efb-70ab-43d6-94bf-51feff02af10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4969b18-3474-4bdd-a404-2fb5646f6279}, !- Handle
  {5ceb4efb-70ab-43d6-94bf-51feff02af10}, !- Source Object
  3,                                      !- Outlet Port
  {c0f5415b-4164-4382-9fc0-37a982aa663b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e72585d2-1c38-4b63-91be-6840fa32d0e3}, !- Handle
  {c0f5415b-4164-4382-9fc0-37a982aa663b}, !- Source Object
  4,                                      !- Outlet Port
  {503061cc-10a8-4c7e-968b-b6e61e5187be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {011f29ec-82c0-44d1-9e5a-b86a2dda7478}, !- Handle
  Coil Heating Electric 73,               !- Name
  {cf830987-c1e2-4362-9e20-4d60ba442035}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fde09eef-b52a-4c53-93c5-6a7c9d85ff3e}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {731640b3-2beb-4a70-9678-67b9953bd0cc}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {030e6a3a-e52e-4de1-a193-d7ff3d422150}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2af7d7e0-fcdf-4fc0-a920-9e72f884342f}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {97c09b01-a1b5-4449-8055-b76766830589}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f44665f9-12b8-4914-bab8-bc19ee905150}, !- Handle
  Coil Cooling DX Single Speed 73 8kBtu/hr 10.8EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74896093957274,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {07cda78e-ee2d-405f-8c51-926bae613bde}, !- Handle
  Fan On Off 73,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {813d4f64-1f23-40cd-b754-f09896f3603c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6478a0ee-f0cd-4964-8b77-85755d697646}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {813d4f64-1f23-40cd-b754-f09896f3603c}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6478a0ee-f0cd-4964-8b77-85755d697646}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {738d6c22-3685-4f0a-b1e4-03ace29299bc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {fb894469-b01e-43fb-af7b-482e980d81e5}, !- Air Inlet Node Name
  {b6ba2d57-7bce-4f36-a879-c5d36d88e56b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {07cda78e-ee2d-405f-8c51-926bae613bde}, !- Supply Air Fan Name
  {011f29ec-82c0-44d1-9e5a-b86a2dda7478}, !- Heating Coil Name
  {f44665f9-12b8-4914-bab8-bc19ee905150}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d04b598f-deac-4c7d-80e9-d12931e9daaa}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7 PTAC Inlet Air Node, !- Name
  {c0d9c63d-a116-4aef-9f3f-6ad0576f6e93}, !- Inlet Port
  {fb894469-b01e-43fb-af7b-482e980d81e5}; !- Outlet Port

OS:Connection,
  {c0d9c63d-a116-4aef-9f3f-6ad0576f6e93}, !- Handle
  {76fa1819-8eda-4de0-b767-c4aa6c90751c}, !- Source Object
  2,                                      !- Outlet Port
  {d04b598f-deac-4c7d-80e9-d12931e9daaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb894469-b01e-43fb-af7b-482e980d81e5}, !- Handle
  {d04b598f-deac-4c7d-80e9-d12931e9daaa}, !- Source Object
  3,                                      !- Outlet Port
  {738d6c22-3685-4f0a-b1e4-03ace29299bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60e5f49f-c022-4ac0-8e39-78ddb435959c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7 PTAC Outlet Air Node, !- Name
  {b6ba2d57-7bce-4f36-a879-c5d36d88e56b}, !- Inlet Port
  {4e9e9e77-b8a8-4579-9ecb-6cae2b546377}; !- Outlet Port

OS:Connection,
  {4e9e9e77-b8a8-4579-9ecb-6cae2b546377}, !- Handle
  {60e5f49f-c022-4ac0-8e39-78ddb435959c}, !- Source Object
  3,                                      !- Outlet Port
  {dc90ca6d-c37c-485a-b646-61aecb6211b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ba2d57-7bce-4f36-a879-c5d36d88e56b}, !- Handle
  {738d6c22-3685-4f0a-b1e4-03ace29299bc}, !- Source Object
  4,                                      !- Outlet Port
  {60e5f49f-c022-4ac0-8e39-78ddb435959c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e1a7cc7a-d496-47a8-8484-4ba761b3b6ef}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7dc55970-4a1d-41eb-aade-d2a1c21834bf}, !- Water Inlet Node Name
  {7be0ff8b-16a1-4a49-873e-069a1d48efc9}; !- Water Outlet Node Name

OS:Node,
  {b9e23199-01ce-4ed6-affb-4e1288b99d8b}, !- Handle
  Coil Heating Water Baseboard 73 Inlet Water Node, !- Name
  {37520338-c830-40e1-9240-7d3e686f3b75}, !- Inlet Port
  {7dc55970-4a1d-41eb-aade-d2a1c21834bf}; !- Outlet Port

OS:Connection,
  {37520338-c830-40e1-9240-7d3e686f3b75}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  76,                                     !- Outlet Port
  {b9e23199-01ce-4ed6-affb-4e1288b99d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61c10ceb-536d-46f5-9cf6-b1871780ff82}, !- Handle
  Coil Heating Water Baseboard 73 Outlet Water Node, !- Name
  {7be0ff8b-16a1-4a49-873e-069a1d48efc9}, !- Inlet Port
  {34d53768-0c4e-45b7-8197-17b7da2ec153}; !- Outlet Port

OS:Connection,
  {7dc55970-4a1d-41eb-aade-d2a1c21834bf}, !- Handle
  {b9e23199-01ce-4ed6-affb-4e1288b99d8b}, !- Source Object
  3,                                      !- Outlet Port
  {e1a7cc7a-d496-47a8-8484-4ba761b3b6ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7be0ff8b-16a1-4a49-873e-069a1d48efc9}, !- Handle
  {e1a7cc7a-d496-47a8-8484-4ba761b3b6ef}, !- Source Object
  10,                                     !- Outlet Port
  {61c10ceb-536d-46f5-9cf6-b1871780ff82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d53768-0c4e-45b7-8197-17b7da2ec153}, !- Handle
  {61c10ceb-536d-46f5-9cf6-b1871780ff82}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b8c6519-54c3-4889-b7a8-2c1519c0a13a}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {e1a7cc7a-d496-47a8-8484-4ba761b3b6ef}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b75b8009-ce26-4af2-b3d7-cdf05a4c26ab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {f979bbe5-2dec-4aa3-85e5-6f6d2a4a95d5}, !- Air Inlet Node Name
  {81fad853-e9db-43a7-994a-4c374c7a7dfe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e1d62a7-82d1-4b7e-9bfc-d8f693fcc57b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73 Outlet Air Node, !- Name
  {81fad853-e9db-43a7-994a-4c374c7a7dfe}, !- Inlet Port
  {bc4e7455-04ce-4918-8803-c6b848061b35}; !- Outlet Port

OS:Node,
  {16b2b069-5fbb-4781-8e1c-21f9f28f4936}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7 Return Air Node, !- Name
  {55381e9f-98af-4fda-918f-df2295873c80}, !- Inlet Port
  {45afe043-f6cb-49f5-a53e-f133d1ebb0c3}; !- Outlet Port

OS:Connection,
  {bc4e7455-04ce-4918-8803-c6b848061b35}, !- Handle
  {4e1d62a7-82d1-4b7e-9bfc-d8f693fcc57b}, !- Source Object
  3,                                      !- Outlet Port
  {dc90ca6d-c37c-485a-b646-61aecb6211b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55381e9f-98af-4fda-918f-df2295873c80}, !- Handle
  {3374e0f7-e425-4883-9b98-ca2d9d60a9e3}, !- Source Object
  2,                                      !- Outlet Port
  {16b2b069-5fbb-4781-8e1c-21f9f28f4936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45afe043-f6cb-49f5-a53e-f133d1ebb0c3}, !- Handle
  {16b2b069-5fbb-4781-8e1c-21f9f28f4936}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {92d67695-2d11-4fda-b331-d21ba6422d67}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73 Inlet Air Node, !- Name
  {ab3abb47-428e-40c7-adad-8cb4c93c98af}, !- Inlet Port
  {f979bbe5-2dec-4aa3-85e5-6f6d2a4a95d5}; !- Outlet Port

OS:Connection,
  {ab3abb47-428e-40c7-adad-8cb4c93c98af}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  75,                                     !- Outlet Port
  {92d67695-2d11-4fda-b331-d21ba6422d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f979bbe5-2dec-4aa3-85e5-6f6d2a4a95d5}, !- Handle
  {92d67695-2d11-4fda-b331-d21ba6422d67}, !- Source Object
  3,                                      !- Outlet Port
  {b75b8009-ce26-4af2-b3d7-cdf05a4c26ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81fad853-e9db-43a7-994a-4c374c7a7dfe}, !- Handle
  {b75b8009-ce26-4af2-b3d7-cdf05a4c26ab}, !- Source Object
  4,                                      !- Outlet Port
  {4e1d62a7-82d1-4b7e-9bfc-d8f693fcc57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d6e0af2d-282d-4d0c-97d9-a65c5deefae8}, !- Handle
  Coil Heating Electric 74,               !- Name
  {cf830987-c1e2-4362-9e20-4d60ba442035}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a6d9585c-f961-4005-906c-5286b6fd82fa}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7633001-ec1f-46d6-942c-dd4a3b18cc00}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0eef184-2aa2-4d40-b74c-7c6902f2ed8d}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d22639d5-32ed-4aa4-9625-2a4ce9aa7f99}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {85389d94-a50a-4f9c-8d52-2d846917febe}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1bddb399-3ec6-4608-87d1-0f12b272e619}, !- Handle
  Coil Cooling DX Single Speed 74 8kBtu/hr 10.9EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.76536022737221,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bb78314c-f551-4ec5-a859-5028928d7c6c}, !- Handle
  Fan On Off 74,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1270b78-5d59-411b-84f2-ae868088e79f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad9326b5-4c24-498b-a5a4-6b3cefc1b20c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d1270b78-5d59-411b-84f2-ae868088e79f}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad9326b5-4c24-498b-a5a4-6b3cefc1b20c}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {192e7786-9493-4f5c-b8c5-4d0ffd1e837f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {66ba607b-405b-4c7f-944a-3ba2c5f77d04}, !- Air Inlet Node Name
  {2f7ef4a1-799f-4f5f-afb2-e680917ef19d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb78314c-f551-4ec5-a859-5028928d7c6c}, !- Supply Air Fan Name
  {d6e0af2d-282d-4d0c-97d9-a65c5deefae8}, !- Heating Coil Name
  {1bddb399-3ec6-4608-87d1-0f12b272e619}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {50291439-e5ba-4911-9a2b-5a517f53721c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 PTAC Inlet Air Node, !- Name
  {7260a2d4-fdb7-4661-8e20-784f9f781199}, !- Inlet Port
  {66ba607b-405b-4c7f-944a-3ba2c5f77d04}; !- Outlet Port

OS:Connection,
  {7260a2d4-fdb7-4661-8e20-784f9f781199}, !- Handle
  {221e2cc1-0cce-4cb6-bd86-fd3a5517f5e8}, !- Source Object
  2,                                      !- Outlet Port
  {50291439-e5ba-4911-9a2b-5a517f53721c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ba607b-405b-4c7f-944a-3ba2c5f77d04}, !- Handle
  {50291439-e5ba-4911-9a2b-5a517f53721c}, !- Source Object
  3,                                      !- Outlet Port
  {192e7786-9493-4f5c-b8c5-4d0ffd1e837f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11184d7c-9213-42f6-baf9-904c41d14cb1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 PTAC Outlet Air Node, !- Name
  {2f7ef4a1-799f-4f5f-afb2-e680917ef19d}, !- Inlet Port
  {cd7c04d1-6dd8-45ab-a230-489b1d5a9eda}; !- Outlet Port

OS:Connection,
  {cd7c04d1-6dd8-45ab-a230-489b1d5a9eda}, !- Handle
  {11184d7c-9213-42f6-baf9-904c41d14cb1}, !- Source Object
  3,                                      !- Outlet Port
  {baf4eece-26e5-4740-a091-ebdbac8c2bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7ef4a1-799f-4f5f-afb2-e680917ef19d}, !- Handle
  {192e7786-9493-4f5c-b8c5-4d0ffd1e837f}, !- Source Object
  4,                                      !- Outlet Port
  {11184d7c-9213-42f6-baf9-904c41d14cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3a7de596-7e83-4423-9b74-58332f543015}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {59eafe8e-e55c-4a66-af57-41c5e52b8f02}, !- Water Inlet Node Name
  {668ae4f8-f100-411b-ad02-62f1454b0a26}; !- Water Outlet Node Name

OS:Node,
  {b377cea2-0b82-4bb4-9bd6-23d8146656b6}, !- Handle
  Coil Heating Water Baseboard 74 Inlet Water Node, !- Name
  {dd5db4d9-a5ac-42a5-ad15-7d69d0270566}, !- Inlet Port
  {59eafe8e-e55c-4a66-af57-41c5e52b8f02}; !- Outlet Port

OS:Connection,
  {dd5db4d9-a5ac-42a5-ad15-7d69d0270566}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  77,                                     !- Outlet Port
  {b377cea2-0b82-4bb4-9bd6-23d8146656b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a79d7cf0-7605-4750-9338-54096c657d3a}, !- Handle
  Coil Heating Water Baseboard 74 Outlet Water Node, !- Name
  {668ae4f8-f100-411b-ad02-62f1454b0a26}, !- Inlet Port
  {023abea1-e979-413e-92cd-fc15f7d8c9fc}; !- Outlet Port

OS:Connection,
  {59eafe8e-e55c-4a66-af57-41c5e52b8f02}, !- Handle
  {b377cea2-0b82-4bb4-9bd6-23d8146656b6}, !- Source Object
  3,                                      !- Outlet Port
  {3a7de596-7e83-4423-9b74-58332f543015}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {668ae4f8-f100-411b-ad02-62f1454b0a26}, !- Handle
  {3a7de596-7e83-4423-9b74-58332f543015}, !- Source Object
  10,                                     !- Outlet Port
  {a79d7cf0-7605-4750-9338-54096c657d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023abea1-e979-413e-92cd-fc15f7d8c9fc}, !- Handle
  {a79d7cf0-7605-4750-9338-54096c657d3a}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {843048c7-811a-4593-bfd4-37a8db770ccb}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {3a7de596-7e83-4423-9b74-58332f543015}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d0a3eb6-fd79-4495-99a4-3a6e61a31951}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {8f806d08-00b6-4b59-a715-d38781f2cb05}, !- Air Inlet Node Name
  {1e270fd9-48a8-4672-a7d1-a01ea2f346be}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92331e48-613d-400b-8e5d-4de2209651a0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74 Outlet Air Node, !- Name
  {1e270fd9-48a8-4672-a7d1-a01ea2f346be}, !- Inlet Port
  {1b9c6100-af92-435b-980d-816c565fd520}; !- Outlet Port

OS:Node,
  {607932a3-d380-4100-a6eb-3e61142dc06b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {88da6f3a-bdbf-426e-a95c-73d8188a4bbb}, !- Inlet Port
  {8459e7f3-3a7f-42ae-b684-881904317b76}; !- Outlet Port

OS:Connection,
  {1b9c6100-af92-435b-980d-816c565fd520}, !- Handle
  {92331e48-613d-400b-8e5d-4de2209651a0}, !- Source Object
  3,                                      !- Outlet Port
  {baf4eece-26e5-4740-a091-ebdbac8c2bae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88da6f3a-bdbf-426e-a95c-73d8188a4bbb}, !- Handle
  {4d623fdc-db75-4030-bd04-78b0aea170a6}, !- Source Object
  2,                                      !- Outlet Port
  {607932a3-d380-4100-a6eb-3e61142dc06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8459e7f3-3a7f-42ae-b684-881904317b76}, !- Handle
  {607932a3-d380-4100-a6eb-3e61142dc06b}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {4aee3ffe-c8ff-4a37-b7a7-1b6b202ad409}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74 Inlet Air Node, !- Name
  {0ee65e71-0a3a-4ebb-b696-fbfb25053da9}, !- Inlet Port
  {8f806d08-00b6-4b59-a715-d38781f2cb05}; !- Outlet Port

OS:Connection,
  {0ee65e71-0a3a-4ebb-b696-fbfb25053da9}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  76,                                     !- Outlet Port
  {4aee3ffe-c8ff-4a37-b7a7-1b6b202ad409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f806d08-00b6-4b59-a715-d38781f2cb05}, !- Handle
  {4aee3ffe-c8ff-4a37-b7a7-1b6b202ad409}, !- Source Object
  3,                                      !- Outlet Port
  {7d0a3eb6-fd79-4495-99a4-3a6e61a31951}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e270fd9-48a8-4672-a7d1-a01ea2f346be}, !- Handle
  {7d0a3eb6-fd79-4495-99a4-3a6e61a31951}, !- Source Object
  4,                                      !- Outlet Port
  {92331e48-613d-400b-8e5d-4de2209651a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9db2ae28-1305-43b5-a240-1b828e41f4aa}, !- Handle
  Coil Heating Electric 75,               !- Name
  {cf830987-c1e2-4362-9e20-4d60ba442035}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7a0b20bd-d252-4d64-9761-c093e52a88e7}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d29416c-22c4-4426-a19a-a8358e74be26}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3334802-a10a-4833-8596-f15f2bb7c7a6}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab442adf-9fa0-46bf-b8ec-3bf012cd4bf4}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19256d56-51dd-4155-8be5-29a25d5669fe}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fadd52ea-6c0e-43af-8b43-04fdbb9be6a8}, !- Handle
  Coil Cooling DX Single Speed 75 15kBtu/hr 9.3EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23525716812787,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f9acccae-73f4-478d-bd6b-f879c100c837}, !- Handle
  Fan On Off 75,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2600b33c-2621-419c-b090-babf4937f4a0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3980a832-d045-4397-9265-003645a9bade}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2600b33c-2621-419c-b090-babf4937f4a0}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3980a832-d045-4397-9265-003645a9bade}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0a783ce3-5f33-4575-adb9-c6ec5c482644}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {1bf8ba65-4465-4169-99ea-eee25ce09720}, !- Air Inlet Node Name
  {4c68cefb-6c68-40d9-af4b-0be195d88258}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f9acccae-73f4-478d-bd6b-f879c100c837}, !- Supply Air Fan Name
  {9db2ae28-1305-43b5-a240-1b828e41f4aa}, !- Heating Coil Name
  {fadd52ea-6c0e-43af-8b43-04fdbb9be6a8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0adba0a4-b5ab-4a05-894a-e8c98c6aee91}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7 PTAC Inlet Air Node, !- Name
  {da17d184-5621-4258-9978-540c3d5105a0}, !- Inlet Port
  {1bf8ba65-4465-4169-99ea-eee25ce09720}; !- Outlet Port

OS:Connection,
  {da17d184-5621-4258-9978-540c3d5105a0}, !- Handle
  {e72d198b-1826-4cca-9545-d235c580ecec}, !- Source Object
  2,                                      !- Outlet Port
  {0adba0a4-b5ab-4a05-894a-e8c98c6aee91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf8ba65-4465-4169-99ea-eee25ce09720}, !- Handle
  {0adba0a4-b5ab-4a05-894a-e8c98c6aee91}, !- Source Object
  3,                                      !- Outlet Port
  {0a783ce3-5f33-4575-adb9-c6ec5c482644}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e001e19-6fc0-4120-a162-4e363ca81394}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7 PTAC Outlet Air Node, !- Name
  {4c68cefb-6c68-40d9-af4b-0be195d88258}, !- Inlet Port
  {ae4d8fd1-4797-4b1d-9d0c-20729e086b9c}; !- Outlet Port

OS:Connection,
  {ae4d8fd1-4797-4b1d-9d0c-20729e086b9c}, !- Handle
  {5e001e19-6fc0-4120-a162-4e363ca81394}, !- Source Object
  3,                                      !- Outlet Port
  {a6aac49b-e2fd-4595-8a45-291de1f9e26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c68cefb-6c68-40d9-af4b-0be195d88258}, !- Handle
  {0a783ce3-5f33-4575-adb9-c6ec5c482644}, !- Source Object
  4,                                      !- Outlet Port
  {5e001e19-6fc0-4120-a162-4e363ca81394}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a5f20bef-f584-4c78-93b8-a29f61b40fe8}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f929e667-e307-4b27-88e9-3b5a1bc1d9af}, !- Water Inlet Node Name
  {e3091c7e-01e8-41e9-ac44-06c1d75356e3}; !- Water Outlet Node Name

OS:Node,
  {15c5d2fa-7dcf-489d-8529-e3e4c264a271}, !- Handle
  Coil Heating Water Baseboard 75 Inlet Water Node, !- Name
  {09a08626-557b-4b96-8f55-c5ed30f44007}, !- Inlet Port
  {f929e667-e307-4b27-88e9-3b5a1bc1d9af}; !- Outlet Port

OS:Connection,
  {09a08626-557b-4b96-8f55-c5ed30f44007}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  78,                                     !- Outlet Port
  {15c5d2fa-7dcf-489d-8529-e3e4c264a271}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b9e3d0f-ff8d-4e04-be3b-713a06b53f57}, !- Handle
  Coil Heating Water Baseboard 75 Outlet Water Node, !- Name
  {e3091c7e-01e8-41e9-ac44-06c1d75356e3}, !- Inlet Port
  {2f7c521f-f64b-422f-9b9d-726319652a8c}; !- Outlet Port

OS:Connection,
  {f929e667-e307-4b27-88e9-3b5a1bc1d9af}, !- Handle
  {15c5d2fa-7dcf-489d-8529-e3e4c264a271}, !- Source Object
  3,                                      !- Outlet Port
  {a5f20bef-f584-4c78-93b8-a29f61b40fe8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e3091c7e-01e8-41e9-ac44-06c1d75356e3}, !- Handle
  {a5f20bef-f584-4c78-93b8-a29f61b40fe8}, !- Source Object
  10,                                     !- Outlet Port
  {0b9e3d0f-ff8d-4e04-be3b-713a06b53f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7c521f-f64b-422f-9b9d-726319652a8c}, !- Handle
  {0b9e3d0f-ff8d-4e04-be3b-713a06b53f57}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9cc059ec-d42e-450b-9779-c11cc9e266c1}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {a5f20bef-f584-4c78-93b8-a29f61b40fe8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4bb0ec02-017a-483f-9ece-ccea7d01e776}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {7e6fcbce-a702-422d-92ca-0e920c80881d}, !- Air Inlet Node Name
  {09300ad0-a78f-41af-9bf6-eb9893e044ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2f34143-a8f5-482d-a292-5a5f1b596957}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75 Outlet Air Node, !- Name
  {09300ad0-a78f-41af-9bf6-eb9893e044ec}, !- Inlet Port
  {9fb20aec-a1ed-41b3-b0c0-f023865a0791}; !- Outlet Port

OS:Node,
  {0a7ab298-2bb3-4762-a40c-f49964221668}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7 Return Air Node, !- Name
  {8277d383-3c9f-4d53-bb37-55c0d7fd2720}, !- Inlet Port
  {7b6c31e8-17d4-4401-be7a-99baf7eb4ed0}; !- Outlet Port

OS:Connection,
  {9fb20aec-a1ed-41b3-b0c0-f023865a0791}, !- Handle
  {b2f34143-a8f5-482d-a292-5a5f1b596957}, !- Source Object
  3,                                      !- Outlet Port
  {a6aac49b-e2fd-4595-8a45-291de1f9e26a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8277d383-3c9f-4d53-bb37-55c0d7fd2720}, !- Handle
  {9df0f705-3a37-4df8-8f6a-819b5ff8ae0e}, !- Source Object
  2,                                      !- Outlet Port
  {0a7ab298-2bb3-4762-a40c-f49964221668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6c31e8-17d4-4401-be7a-99baf7eb4ed0}, !- Handle
  {0a7ab298-2bb3-4762-a40c-f49964221668}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {80d2852e-96be-402e-975c-90bd4610b13f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75 Inlet Air Node, !- Name
  {580a5dc9-3f33-450b-b396-8be9f2c2cf5a}, !- Inlet Port
  {7e6fcbce-a702-422d-92ca-0e920c80881d}; !- Outlet Port

OS:Connection,
  {580a5dc9-3f33-450b-b396-8be9f2c2cf5a}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  77,                                     !- Outlet Port
  {80d2852e-96be-402e-975c-90bd4610b13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6fcbce-a702-422d-92ca-0e920c80881d}, !- Handle
  {80d2852e-96be-402e-975c-90bd4610b13f}, !- Source Object
  3,                                      !- Outlet Port
  {4bb0ec02-017a-483f-9ece-ccea7d01e776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09300ad0-a78f-41af-9bf6-eb9893e044ec}, !- Handle
  {4bb0ec02-017a-483f-9ece-ccea7d01e776}, !- Source Object
  4,                                      !- Outlet Port
  {b2f34143-a8f5-482d-a292-5a5f1b596957}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf1e8105-b909-4434-a5b1-debb068631b5}, !- Handle
  Coil Heating Electric 76,               !- Name
  {cf830987-c1e2-4362-9e20-4d60ba442035}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bd4a6555-ebea-49d7-95b7-6c0bd2b200fe}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c6398a7-8e2f-4059-abff-01aca62dbe67}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d4fb4d2-bb90-417b-b67d-3512fe06bb05}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e7a7894-c921-4b08-b005-f8940cc5b44a}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f7617921-fb37-47b3-8a76-6d436818b3a0}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e3cbfad4-ff57-435c-ac33-021fc794853d}, !- Handle
  Coil Cooling DX Single Speed 76 11kBtu/hr 10.2EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.53458667271907,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1e393c2c-f33d-47d9-9e91-ec38ce1ed416}, !- Handle
  Fan On Off 76,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6082df25-dd8f-465a-8786-0f0571141466}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37d6fbd0-3a11-494b-9e4a-fdab70859516}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6082df25-dd8f-465a-8786-0f0571141466}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37d6fbd0-3a11-494b-9e4a-fdab70859516}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a8fca971-3c78-40ce-ba61-42d0ae6c15fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {40b58a4b-1ce8-4fc3-a914-2d8bac3a0ec2}, !- Air Inlet Node Name
  {1b947a74-fddd-4394-bbde-5e5fcc7795ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1e393c2c-f33d-47d9-9e91-ec38ce1ed416}, !- Supply Air Fan Name
  {cf1e8105-b909-4434-a5b1-debb068631b5}, !- Heating Coil Name
  {e3cbfad4-ff57-435c-ac33-021fc794853d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {43de81e1-0cdc-447d-ab09-49e098215b4d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7 PTAC Inlet Air Node, !- Name
  {e4410c74-55e2-4383-9da9-f9f923a58eac}, !- Inlet Port
  {40b58a4b-1ce8-4fc3-a914-2d8bac3a0ec2}; !- Outlet Port

OS:Connection,
  {e4410c74-55e2-4383-9da9-f9f923a58eac}, !- Handle
  {91929948-2ac1-43ca-9f2b-6863d2b914b5}, !- Source Object
  2,                                      !- Outlet Port
  {43de81e1-0cdc-447d-ab09-49e098215b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b58a4b-1ce8-4fc3-a914-2d8bac3a0ec2}, !- Handle
  {43de81e1-0cdc-447d-ab09-49e098215b4d}, !- Source Object
  3,                                      !- Outlet Port
  {a8fca971-3c78-40ce-ba61-42d0ae6c15fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e1888b3-20d3-4bcd-897e-615fd2617583}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7 PTAC Outlet Air Node, !- Name
  {1b947a74-fddd-4394-bbde-5e5fcc7795ac}, !- Inlet Port
  {86830d0f-6984-4bb5-b9a6-3130b51c09be}; !- Outlet Port

OS:Connection,
  {86830d0f-6984-4bb5-b9a6-3130b51c09be}, !- Handle
  {7e1888b3-20d3-4bcd-897e-615fd2617583}, !- Source Object
  3,                                      !- Outlet Port
  {1f4a4aaa-26d5-4761-b76c-00a7122b864a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b947a74-fddd-4394-bbde-5e5fcc7795ac}, !- Handle
  {a8fca971-3c78-40ce-ba61-42d0ae6c15fb}, !- Source Object
  4,                                      !- Outlet Port
  {7e1888b3-20d3-4bcd-897e-615fd2617583}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {972f7808-bcfa-4efa-9550-fa2f359e79f0}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d2342d8a-d51a-43cd-9c93-1378eea27cb9}, !- Water Inlet Node Name
  {23bf14b9-4732-4ce3-bd3f-0a2761421f1a}; !- Water Outlet Node Name

OS:Node,
  {409a37bc-742b-4e35-b75e-9845bd8e0d86}, !- Handle
  Coil Heating Water Baseboard 76 Inlet Water Node, !- Name
  {23e89c1b-3ac1-4c17-a786-de8dfa517c97}, !- Inlet Port
  {d2342d8a-d51a-43cd-9c93-1378eea27cb9}; !- Outlet Port

OS:Connection,
  {23e89c1b-3ac1-4c17-a786-de8dfa517c97}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  79,                                     !- Outlet Port
  {409a37bc-742b-4e35-b75e-9845bd8e0d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e6a3eb1-c20d-4662-91a4-7634ad8d7e56}, !- Handle
  Coil Heating Water Baseboard 76 Outlet Water Node, !- Name
  {23bf14b9-4732-4ce3-bd3f-0a2761421f1a}, !- Inlet Port
  {777edc4d-9e9e-447c-8440-50b6e68e8dd3}; !- Outlet Port

OS:Connection,
  {d2342d8a-d51a-43cd-9c93-1378eea27cb9}, !- Handle
  {409a37bc-742b-4e35-b75e-9845bd8e0d86}, !- Source Object
  3,                                      !- Outlet Port
  {972f7808-bcfa-4efa-9550-fa2f359e79f0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {23bf14b9-4732-4ce3-bd3f-0a2761421f1a}, !- Handle
  {972f7808-bcfa-4efa-9550-fa2f359e79f0}, !- Source Object
  10,                                     !- Outlet Port
  {5e6a3eb1-c20d-4662-91a4-7634ad8d7e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777edc4d-9e9e-447c-8440-50b6e68e8dd3}, !- Handle
  {5e6a3eb1-c20d-4662-91a4-7634ad8d7e56}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d2565622-aad3-4ebf-b7e0-476a629d7554}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {972f7808-bcfa-4efa-9550-fa2f359e79f0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc251ae1-7bf5-49a1-82f5-14a6ade6a74c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {5bd26196-4841-4972-a09d-74eeaa19d276}, !- Air Inlet Node Name
  {3d717063-77f6-43d7-aa06-baff315e29ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {23caa36c-9b52-4e8b-a80b-9cb1ba6440d1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76 Outlet Air Node, !- Name
  {3d717063-77f6-43d7-aa06-baff315e29ca}, !- Inlet Port
  {4e95a78a-a938-40c1-9a61-b66ab4786ad3}; !- Outlet Port

OS:Node,
  {ccfa1c7a-f8ca-40da-a6e9-a6071fe86916}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7 Return Air Node, !- Name
  {415164b3-7c37-4ad8-a694-7e2abdc7bb57}, !- Inlet Port
  {5665633a-3cc9-45d2-8e36-7889a7e40265}; !- Outlet Port

OS:Connection,
  {4e95a78a-a938-40c1-9a61-b66ab4786ad3}, !- Handle
  {23caa36c-9b52-4e8b-a80b-9cb1ba6440d1}, !- Source Object
  3,                                      !- Outlet Port
  {1f4a4aaa-26d5-4761-b76c-00a7122b864a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {415164b3-7c37-4ad8-a694-7e2abdc7bb57}, !- Handle
  {59863c71-58bd-4971-b46c-0ffc544d904e}, !- Source Object
  2,                                      !- Outlet Port
  {ccfa1c7a-f8ca-40da-a6e9-a6071fe86916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5665633a-3cc9-45d2-8e36-7889a7e40265}, !- Handle
  {ccfa1c7a-f8ca-40da-a6e9-a6071fe86916}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {01d62e39-a9eb-4f00-9325-813e1b3ded2a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76 Inlet Air Node, !- Name
  {ae16a4a6-a1a3-4b30-be94-63563ccc4457}, !- Inlet Port
  {5bd26196-4841-4972-a09d-74eeaa19d276}; !- Outlet Port

OS:Connection,
  {ae16a4a6-a1a3-4b30-be94-63563ccc4457}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  78,                                     !- Outlet Port
  {01d62e39-a9eb-4f00-9325-813e1b3ded2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd26196-4841-4972-a09d-74eeaa19d276}, !- Handle
  {01d62e39-a9eb-4f00-9325-813e1b3ded2a}, !- Source Object
  3,                                      !- Outlet Port
  {fc251ae1-7bf5-49a1-82f5-14a6ade6a74c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d717063-77f6-43d7-aa06-baff315e29ca}, !- Handle
  {fc251ae1-7bf5-49a1-82f5-14a6ade6a74c}, !- Source Object
  4,                                      !- Outlet Port
  {23caa36c-9b52-4e8b-a80b-9cb1ba6440d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bc9e3635-3b6e-45df-9606-9b449a97dbcd}, !- Handle
  Coil Heating Electric 77,               !- Name
  {cf830987-c1e2-4362-9e20-4d60ba442035}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9e984ba6-23dc-4af3-ae06-ff348c00e1cd}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9de9bf4-d7fa-43f6-98fc-15b72628cd0c}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cf1c1ed-0b7b-4719-8c66-308886c36a6f}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0345e731-b475-4f10-b747-a6b78e4765fc}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f37a7fb-eed9-4179-8bbb-bcfa1d72588c}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6fa87981-2cc5-48a5-897d-956b16115a2f}, !- Handle
  Coil Cooling DX Single Speed 77 12kBtu/hr 9.9EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.444984042874,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ef347f43-8b54-4fa3-955c-f0fd629288bf}, !- Handle
  Fan On Off 77,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9047a22-8897-4ace-884e-c0df31160808}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6179b0c-440a-4247-a9ba-2e6912b63836}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a9047a22-8897-4ace-884e-c0df31160808}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6179b0c-440a-4247-a9ba-2e6912b63836}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e5599e54-936a-4f5b-b4a4-e8ba3d834d0d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {037de774-ddce-4f7c-b4e6-31b4ca6a25a6}, !- Air Inlet Node Name
  {48d3f2f3-6624-4e78-b34b-2aced1d90510}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef347f43-8b54-4fa3-955c-f0fd629288bf}, !- Supply Air Fan Name
  {bc9e3635-3b6e-45df-9606-9b449a97dbcd}, !- Heating Coil Name
  {6fa87981-2cc5-48a5-897d-956b16115a2f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {74294b7b-20f2-4185-bfcc-96fa1f88ab2c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 PTAC Inlet Air Node, !- Name
  {9185fd6e-adb1-4953-a02d-f6acdeda7fc4}, !- Inlet Port
  {037de774-ddce-4f7c-b4e6-31b4ca6a25a6}; !- Outlet Port

OS:Connection,
  {9185fd6e-adb1-4953-a02d-f6acdeda7fc4}, !- Handle
  {99db8f29-c317-42d4-bce6-1be9b2a21f45}, !- Source Object
  2,                                      !- Outlet Port
  {74294b7b-20f2-4185-bfcc-96fa1f88ab2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {037de774-ddce-4f7c-b4e6-31b4ca6a25a6}, !- Handle
  {74294b7b-20f2-4185-bfcc-96fa1f88ab2c}, !- Source Object
  3,                                      !- Outlet Port
  {e5599e54-936a-4f5b-b4a4-e8ba3d834d0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64b5b568-5c3a-4bbc-b55b-c8f4d3fbf347}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 PTAC Outlet Air Node, !- Name
  {48d3f2f3-6624-4e78-b34b-2aced1d90510}, !- Inlet Port
  {a63a4905-e9b3-434d-b954-219df3360cf5}; !- Outlet Port

OS:Connection,
  {a63a4905-e9b3-434d-b954-219df3360cf5}, !- Handle
  {64b5b568-5c3a-4bbc-b55b-c8f4d3fbf347}, !- Source Object
  3,                                      !- Outlet Port
  {4187e594-1818-4ca4-9aa5-be84ac969123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d3f2f3-6624-4e78-b34b-2aced1d90510}, !- Handle
  {e5599e54-936a-4f5b-b4a4-e8ba3d834d0d}, !- Source Object
  4,                                      !- Outlet Port
  {64b5b568-5c3a-4bbc-b55b-c8f4d3fbf347}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ea33b825-ae42-4e09-9f67-90eb77571bcc}, !- Handle
  Coil Heating Water Baseboard 77,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3ca62069-804e-4b33-bfcb-bb4d1d9ee797}, !- Water Inlet Node Name
  {41c1945c-e9e7-4cc2-bea6-842b5137a0db}; !- Water Outlet Node Name

OS:Node,
  {6ca8e0bf-aab8-4bb3-a6e3-b0674b9ecb20}, !- Handle
  Coil Heating Water Baseboard 77 Inlet Water Node, !- Name
  {8ef56b87-9dd0-4a53-9811-e3d11cd561a8}, !- Inlet Port
  {3ca62069-804e-4b33-bfcb-bb4d1d9ee797}; !- Outlet Port

OS:Connection,
  {8ef56b87-9dd0-4a53-9811-e3d11cd561a8}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  80,                                     !- Outlet Port
  {6ca8e0bf-aab8-4bb3-a6e3-b0674b9ecb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16eeb933-0bf6-4131-b321-f7ef29234687}, !- Handle
  Coil Heating Water Baseboard 77 Outlet Water Node, !- Name
  {41c1945c-e9e7-4cc2-bea6-842b5137a0db}, !- Inlet Port
  {8c10426e-879f-4a4f-ad92-d444d94ca464}; !- Outlet Port

OS:Connection,
  {3ca62069-804e-4b33-bfcb-bb4d1d9ee797}, !- Handle
  {6ca8e0bf-aab8-4bb3-a6e3-b0674b9ecb20}, !- Source Object
  3,                                      !- Outlet Port
  {ea33b825-ae42-4e09-9f67-90eb77571bcc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {41c1945c-e9e7-4cc2-bea6-842b5137a0db}, !- Handle
  {ea33b825-ae42-4e09-9f67-90eb77571bcc}, !- Source Object
  10,                                     !- Outlet Port
  {16eeb933-0bf6-4131-b321-f7ef29234687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c10426e-879f-4a4f-ad92-d444d94ca464}, !- Handle
  {16eeb933-0bf6-4131-b321-f7ef29234687}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  80;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4ce23295-3fc9-49a7-9c6b-0a9195a0907a}, !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {ea33b825-ae42-4e09-9f67-90eb77571bcc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bcc6476-9736-45ca-9e6a-182b86b3fd7b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {1595db25-74b7-49c4-8a3a-7c40a1b4a601}, !- Air Inlet Node Name
  {0a6f7b99-6984-479b-b7c8-80922133b6a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1337ca19-23ee-4d09-8769-7d56a9e21f9a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77 Outlet Air Node, !- Name
  {0a6f7b99-6984-479b-b7c8-80922133b6a4}, !- Inlet Port
  {b9aa336f-cc6d-4eb9-835f-24bee8b3aa4d}; !- Outlet Port

OS:Node,
  {f3e2a186-a59c-4289-8055-fa06447ced0c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Return Air Node, !- Name
  {831fca15-2e0f-47cf-9ba0-1ba8a97c23ad}, !- Inlet Port
  {80db3958-260b-4baf-9e75-bfc766fefe70}; !- Outlet Port

OS:Connection,
  {b9aa336f-cc6d-4eb9-835f-24bee8b3aa4d}, !- Handle
  {1337ca19-23ee-4d09-8769-7d56a9e21f9a}, !- Source Object
  3,                                      !- Outlet Port
  {4187e594-1818-4ca4-9aa5-be84ac969123}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {831fca15-2e0f-47cf-9ba0-1ba8a97c23ad}, !- Handle
  {4e8d472a-8dac-466a-a338-ec3f0ff7fd7d}, !- Source Object
  2,                                      !- Outlet Port
  {f3e2a186-a59c-4289-8055-fa06447ced0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80db3958-260b-4baf-9e75-bfc766fefe70}, !- Handle
  {f3e2a186-a59c-4289-8055-fa06447ced0c}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {f369c662-a51c-44e5-8ef7-83a3dd95d729}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77 Inlet Air Node, !- Name
  {e277477c-445d-422d-b146-14919a9e2cb4}, !- Inlet Port
  {1595db25-74b7-49c4-8a3a-7c40a1b4a601}; !- Outlet Port

OS:Connection,
  {e277477c-445d-422d-b146-14919a9e2cb4}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  79,                                     !- Outlet Port
  {f369c662-a51c-44e5-8ef7-83a3dd95d729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1595db25-74b7-49c4-8a3a-7c40a1b4a601}, !- Handle
  {f369c662-a51c-44e5-8ef7-83a3dd95d729}, !- Source Object
  3,                                      !- Outlet Port
  {7bcc6476-9736-45ca-9e6a-182b86b3fd7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a6f7b99-6984-479b-b7c8-80922133b6a4}, !- Handle
  {7bcc6476-9736-45ca-9e6a-182b86b3fd7b}, !- Source Object
  4,                                      !- Outlet Port
  {1337ca19-23ee-4d09-8769-7d56a9e21f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {667c233a-c5a5-43e9-86c9-8234f7b4cd1c}, !- Handle
  Coil Heating Electric 78,               !- Name
  {cf830987-c1e2-4362-9e20-4d60ba442035}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8af38c59-5ee9-4a0f-9537-97bed8774211}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48638648-f827-49bb-97ab-88f6a93635d6}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4425613c-dd91-4556-b0a4-af8fd5177815}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6a86fb3-9697-40ce-897a-9174f75abc49}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e929f0ea-f724-4039-a294-b82b77561f2f}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cfa44c17-ac31-42cb-813b-6fbb440206e1}, !- Handle
  Coil Cooling DX Single Speed 78 11kBtu/hr 10.1EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49080678126215,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {13aa035c-6016-4792-8f7c-9e06a9b86979}, !- Handle
  Fan On Off 78,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4077995-5e56-4b1b-ba6d-080dbb2a934a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a45ed5e-0cad-4bdc-b86e-f6f5244dedf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d4077995-5e56-4b1b-ba6d-080dbb2a934a}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a45ed5e-0cad-4bdc-b86e-f6f5244dedf5}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bab7696f-576f-4ff3-b0f3-8da65374406d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {cf69db32-77f0-4c59-9acd-653afe34e728}, !- Air Inlet Node Name
  {27951ee1-72e8-4c13-ac1d-5b5ef6104e21}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {13aa035c-6016-4792-8f7c-9e06a9b86979}, !- Supply Air Fan Name
  {667c233a-c5a5-43e9-86c9-8234f7b4cd1c}, !- Heating Coil Name
  {cfa44c17-ac31-42cb-813b-6fbb440206e1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {501b8903-f780-4706-b5b9-8bd5d7caf2ea}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC Inlet Air Node, !- Name
  {535be187-944c-4a8e-9bc2-c8aa324b6f71}, !- Inlet Port
  {cf69db32-77f0-4c59-9acd-653afe34e728}; !- Outlet Port

OS:Connection,
  {535be187-944c-4a8e-9bc2-c8aa324b6f71}, !- Handle
  {9b353fc9-21cb-4636-b036-6368e32131ad}, !- Source Object
  2,                                      !- Outlet Port
  {501b8903-f780-4706-b5b9-8bd5d7caf2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf69db32-77f0-4c59-9acd-653afe34e728}, !- Handle
  {501b8903-f780-4706-b5b9-8bd5d7caf2ea}, !- Source Object
  3,                                      !- Outlet Port
  {bab7696f-576f-4ff3-b0f3-8da65374406d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79081caf-7711-4f49-8789-f02af5f37e29}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC Outlet Air Node, !- Name
  {27951ee1-72e8-4c13-ac1d-5b5ef6104e21}, !- Inlet Port
  {ddcecf56-b498-493d-a284-3d749e2fe190}; !- Outlet Port

OS:Connection,
  {ddcecf56-b498-493d-a284-3d749e2fe190}, !- Handle
  {79081caf-7711-4f49-8789-f02af5f37e29}, !- Source Object
  3,                                      !- Outlet Port
  {7f32b7c7-285e-4c1e-9956-5e1492c1d468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27951ee1-72e8-4c13-ac1d-5b5ef6104e21}, !- Handle
  {bab7696f-576f-4ff3-b0f3-8da65374406d}, !- Source Object
  4,                                      !- Outlet Port
  {79081caf-7711-4f49-8789-f02af5f37e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd312d01-1c8f-4ef9-84fc-89094a9c071f}, !- Handle
  Coil Heating Water Baseboard 78,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {48b54aaa-898a-43e3-8fb6-351eb6089a31}, !- Water Inlet Node Name
  {b50a132a-7a0c-4cc5-a366-589c59cec8df}; !- Water Outlet Node Name

OS:Node,
  {47664661-126c-421c-9394-2d692f6863ea}, !- Handle
  Coil Heating Water Baseboard 78 Inlet Water Node, !- Name
  {cab23b1f-33d4-4bce-8066-57659ba29000}, !- Inlet Port
  {48b54aaa-898a-43e3-8fb6-351eb6089a31}; !- Outlet Port

OS:Connection,
  {cab23b1f-33d4-4bce-8066-57659ba29000}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  81,                                     !- Outlet Port
  {47664661-126c-421c-9394-2d692f6863ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0a6af34-5f3c-451d-9ef4-633f38348d97}, !- Handle
  Coil Heating Water Baseboard 78 Outlet Water Node, !- Name
  {b50a132a-7a0c-4cc5-a366-589c59cec8df}, !- Inlet Port
  {9dd69e2c-4cd6-41d4-ba23-6cd76e897d10}; !- Outlet Port

OS:Connection,
  {48b54aaa-898a-43e3-8fb6-351eb6089a31}, !- Handle
  {47664661-126c-421c-9394-2d692f6863ea}, !- Source Object
  3,                                      !- Outlet Port
  {cd312d01-1c8f-4ef9-84fc-89094a9c071f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b50a132a-7a0c-4cc5-a366-589c59cec8df}, !- Handle
  {cd312d01-1c8f-4ef9-84fc-89094a9c071f}, !- Source Object
  10,                                     !- Outlet Port
  {d0a6af34-5f3c-451d-9ef4-633f38348d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd69e2c-4cd6-41d4-ba23-6cd76e897d10}, !- Handle
  {d0a6af34-5f3c-451d-9ef4-633f38348d97}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {98d1b5e3-3d9b-44ef-b2c2-a2fac7692e4c}, !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {cd312d01-1c8f-4ef9-84fc-89094a9c071f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1dc57a9d-48e1-4099-ba6a-e8e27b0a17b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {81e0d31c-a254-4d56-806e-fc344c5bc913}, !- Air Inlet Node Name
  {99b43540-4f80-43f2-9f77-1ae7a77a7f35}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ee3e2b2-5373-40ae-aff8-05fe20c83114}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78 Outlet Air Node, !- Name
  {99b43540-4f80-43f2-9f77-1ae7a77a7f35}, !- Inlet Port
  {c5f3a220-36d4-4729-a08a-e0bad77f0a68}; !- Outlet Port

OS:Node,
  {542f6724-d407-4662-aa62-2add03e3f043}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {35f2ca64-9e9f-493e-9a9f-1dcfbb026f45}, !- Inlet Port
  {29d2b9c5-2f71-43af-a907-99245abc149a}; !- Outlet Port

OS:Connection,
  {c5f3a220-36d4-4729-a08a-e0bad77f0a68}, !- Handle
  {2ee3e2b2-5373-40ae-aff8-05fe20c83114}, !- Source Object
  3,                                      !- Outlet Port
  {7f32b7c7-285e-4c1e-9956-5e1492c1d468}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35f2ca64-9e9f-493e-9a9f-1dcfbb026f45}, !- Handle
  {158a8ff5-ba69-4f79-ad9d-4b3e974a5f81}, !- Source Object
  2,                                      !- Outlet Port
  {542f6724-d407-4662-aa62-2add03e3f043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d2b9c5-2f71-43af-a907-99245abc149a}, !- Handle
  {542f6724-d407-4662-aa62-2add03e3f043}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {0446b636-7c7f-46e0-b41b-96092a68c306}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78 Inlet Air Node, !- Name
  {8f6f1d53-c1e5-4580-b51f-85781f3865c6}, !- Inlet Port
  {81e0d31c-a254-4d56-806e-fc344c5bc913}; !- Outlet Port

OS:Connection,
  {8f6f1d53-c1e5-4580-b51f-85781f3865c6}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  80,                                     !- Outlet Port
  {0446b636-7c7f-46e0-b41b-96092a68c306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e0d31c-a254-4d56-806e-fc344c5bc913}, !- Handle
  {0446b636-7c7f-46e0-b41b-96092a68c306}, !- Source Object
  3,                                      !- Outlet Port
  {1dc57a9d-48e1-4099-ba6a-e8e27b0a17b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99b43540-4f80-43f2-9f77-1ae7a77a7f35}, !- Handle
  {1dc57a9d-48e1-4099-ba6a-e8e27b0a17b5}, !- Source Object
  4,                                      !- Outlet Port
  {2ee3e2b2-5373-40ae-aff8-05fe20c83114}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ce37503a-aca0-4550-84f5-697f01209ac4}, !- Handle
  Coil Heating Electric 79,               !- Name
  {cf830987-c1e2-4362-9e20-4d60ba442035}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e9093785-5836-4725-ad66-ddefe482c3b0}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cb69c79-b0b3-4379-bcd3-e55d7d12a4d6}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd8e2252-413c-497f-ad6b-f71d350edc4f}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c471f561-bbe5-4655-a95b-9361e87a265b}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2711e3b9-6799-4517-84a7-73b5a214017d}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {233545fd-7dfa-493f-9250-ee7fd41d2ff4}, !- Handle
  Coil Cooling DX Single Speed 79 8kBtu/hr 10.8EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74826369997549,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c662fe60-39fc-47b0-8599-bb72681314bb}, !- Handle
  Fan On Off 79,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5bef20a7-f937-4b9f-b90f-a2c0faf69f39}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba911310-5650-4dcd-8715-33cdfb79eb17}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5bef20a7-f937-4b9f-b90f-a2c0faf69f39}, !- Handle
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba911310-5650-4dcd-8715-33cdfb79eb17}, !- Handle
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {15f17a15-a609-43c4-a02a-a1be2b607a46}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {6971bf3e-69db-49b3-84bd-1015397d8aee}, !- Air Inlet Node Name
  {980881a6-d1c6-49e8-b0eb-ab7e8d3c827f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c662fe60-39fc-47b0-8599-bb72681314bb}, !- Supply Air Fan Name
  {ce37503a-aca0-4550-84f5-697f01209ac4}, !- Heating Coil Name
  {233545fd-7dfa-493f-9250-ee7fd41d2ff4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3384b1d9-c92a-494a-a2c4-6df255f115ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7 PTAC Inlet Air Node, !- Name
  {32240f9d-342a-43bf-bf5e-495c50da3d4c}, !- Inlet Port
  {6971bf3e-69db-49b3-84bd-1015397d8aee}; !- Outlet Port

OS:Connection,
  {32240f9d-342a-43bf-bf5e-495c50da3d4c}, !- Handle
  {90ca2b8a-740e-4517-afb8-61b14d0bad8b}, !- Source Object
  2,                                      !- Outlet Port
  {3384b1d9-c92a-494a-a2c4-6df255f115ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6971bf3e-69db-49b3-84bd-1015397d8aee}, !- Handle
  {3384b1d9-c92a-494a-a2c4-6df255f115ef}, !- Source Object
  3,                                      !- Outlet Port
  {15f17a15-a609-43c4-a02a-a1be2b607a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6174253-91c8-418d-88d5-b6dbadd46f9f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7 PTAC Outlet Air Node, !- Name
  {980881a6-d1c6-49e8-b0eb-ab7e8d3c827f}, !- Inlet Port
  {2abeabab-0ac2-425c-a937-4e26d2562170}; !- Outlet Port

OS:Connection,
  {2abeabab-0ac2-425c-a937-4e26d2562170}, !- Handle
  {c6174253-91c8-418d-88d5-b6dbadd46f9f}, !- Source Object
  3,                                      !- Outlet Port
  {33b0ab9a-2672-417c-8512-bc6dc75d5452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980881a6-d1c6-49e8-b0eb-ab7e8d3c827f}, !- Handle
  {15f17a15-a609-43c4-a02a-a1be2b607a46}, !- Source Object
  4,                                      !- Outlet Port
  {c6174253-91c8-418d-88d5-b6dbadd46f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {548ab6a4-5bd6-40a7-b1ee-940e5936c6d2}, !- Handle
  Coil Heating Water Baseboard 79,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {52af85d6-44ff-478d-9b54-2217c6ca6dff}, !- Water Inlet Node Name
  {de7d2c25-f4e1-480c-8283-12da9576ee38}; !- Water Outlet Node Name

OS:Node,
  {0bb8d393-5dbc-48c8-8da0-8483dae15388}, !- Handle
  Coil Heating Water Baseboard 79 Inlet Water Node, !- Name
  {0f8a50e6-0cca-4a06-b776-b3d4cf383f8a}, !- Inlet Port
  {52af85d6-44ff-478d-9b54-2217c6ca6dff}; !- Outlet Port

OS:Connection,
  {0f8a50e6-0cca-4a06-b776-b3d4cf383f8a}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  82,                                     !- Outlet Port
  {0bb8d393-5dbc-48c8-8da0-8483dae15388}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35449012-a840-48da-b228-c5b389edf2a5}, !- Handle
  Coil Heating Water Baseboard 79 Outlet Water Node, !- Name
  {de7d2c25-f4e1-480c-8283-12da9576ee38}, !- Inlet Port
  {871274c0-0b9b-42d9-addd-7e44bbd2ab71}; !- Outlet Port

OS:Connection,
  {52af85d6-44ff-478d-9b54-2217c6ca6dff}, !- Handle
  {0bb8d393-5dbc-48c8-8da0-8483dae15388}, !- Source Object
  3,                                      !- Outlet Port
  {548ab6a4-5bd6-40a7-b1ee-940e5936c6d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {de7d2c25-f4e1-480c-8283-12da9576ee38}, !- Handle
  {548ab6a4-5bd6-40a7-b1ee-940e5936c6d2}, !- Source Object
  10,                                     !- Outlet Port
  {35449012-a840-48da-b228-c5b389edf2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871274c0-0b9b-42d9-addd-7e44bbd2ab71}, !- Handle
  {35449012-a840-48da-b228-c5b389edf2a5}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  82;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f425774d-5cc4-4f6c-8804-d6209eb8b598}, !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {548ab6a4-5bd6-40a7-b1ee-940e5936c6d2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc74f617-1c1e-4fc1-95c7-cdaa8ecd7e91}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {b37cf52c-39c8-4f84-9530-d0d6c735f78c}, !- Air Inlet Node Name
  {aa12b120-a0f2-42c5-907e-72ba4cdb691a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9814f9a1-a3db-4914-8951-149b5778fe76}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79 Outlet Air Node, !- Name
  {aa12b120-a0f2-42c5-907e-72ba4cdb691a}, !- Inlet Port
  {93f15207-a4c5-4f89-b744-65629546431c}; !- Outlet Port

OS:Node,
  {eaa646f6-bf9f-46d9-8871-bcb39409d0a3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7 Return Air Node, !- Name
  {cb484333-7e0f-4595-bc0c-e0dc7404cfd5}, !- Inlet Port
  {74cec5a6-a119-4b7a-b876-ed1f4409caa7}; !- Outlet Port

OS:Connection,
  {93f15207-a4c5-4f89-b744-65629546431c}, !- Handle
  {9814f9a1-a3db-4914-8951-149b5778fe76}, !- Source Object
  3,                                      !- Outlet Port
  {33b0ab9a-2672-417c-8512-bc6dc75d5452}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb484333-7e0f-4595-bc0c-e0dc7404cfd5}, !- Handle
  {c657171c-f514-4190-abf5-c5bf941debc2}, !- Source Object
  2,                                      !- Outlet Port
  {eaa646f6-bf9f-46d9-8871-bcb39409d0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74cec5a6-a119-4b7a-b876-ed1f4409caa7}, !- Handle
  {eaa646f6-bf9f-46d9-8871-bcb39409d0a3}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {27ddbc10-7e10-4b55-8a2d-206be961fa12}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79 Inlet Air Node, !- Name
  {f1b654be-dd9e-44a4-bd38-439fdeb4ab3d}, !- Inlet Port
  {b37cf52c-39c8-4f84-9530-d0d6c735f78c}; !- Outlet Port

OS:Connection,
  {f1b654be-dd9e-44a4-bd38-439fdeb4ab3d}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  81,                                     !- Outlet Port
  {27ddbc10-7e10-4b55-8a2d-206be961fa12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37cf52c-39c8-4f84-9530-d0d6c735f78c}, !- Handle
  {27ddbc10-7e10-4b55-8a2d-206be961fa12}, !- Source Object
  3,                                      !- Outlet Port
  {bc74f617-1c1e-4fc1-95c7-cdaa8ecd7e91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa12b120-a0f2-42c5-907e-72ba4cdb691a}, !- Handle
  {bc74f617-1c1e-4fc1-95c7-cdaa8ecd7e91}, !- Source Object
  4,                                      !- Outlet Port
  {9814f9a1-a3db-4914-8951-149b5778fe76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {931c7c56-11ca-4cf4-acb1-d136967d2e63}, !- Handle
  Coil Heating Electric 80,               !- Name
  {cf830987-c1e2-4362-9e20-4d60ba442035}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b42d474e-075d-43fc-a77f-db1a6098c5cd}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41594f3d-64c2-4852-8e7c-fc143bf302b7}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d16ea6e6-678c-4cac-b94a-1ba0f880b966}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1609ecd-d070-459d-b6f2-9b592935061d}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {22ff14fa-8773-4857-b6c8-86b5dc724a55}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {957db73d-d577-49c7-a820-013c98245357}, !- Handle
  Coil Cooling DX Single Speed 80 11kBtu/hr 10.1EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.51249494724126,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d74b0d8c-44a7-4680-bd83-4906adc24c32}, !- Handle
  Fan On Off 80,                          !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0b996d1-ce18-4567-aac6-3954ae7cd465}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a037f65-913a-4587-b140-4f68039b2e10}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b0b996d1-ce18-4567-aac6-3954ae7cd465}, !- Handle
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a037f65-913a-4587-b140-4f68039b2e10}, !- Handle
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6eb478f4-3060-46d4-8360-55d9577fc11f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {75f4cbc1-3ac4-4f78-a8a1-13419799d82b}, !- Air Inlet Node Name
  {d9f7d713-abf1-4db3-a49f-2ccdf411bf64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d74b0d8c-44a7-4680-bd83-4906adc24c32}, !- Supply Air Fan Name
  {931c7c56-11ca-4cf4-acb1-d136967d2e63}, !- Heating Coil Name
  {957db73d-d577-49c7-a820-013c98245357}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cf830987-c1e2-4362-9e20-4d60ba442035}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {30125980-eb37-4fb9-9547-851447f4323e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Inlet Air Node, !- Name
  {8620b2d0-bf16-48db-97eb-79ca7ce50a39}, !- Inlet Port
  {75f4cbc1-3ac4-4f78-a8a1-13419799d82b}; !- Outlet Port

OS:Connection,
  {8620b2d0-bf16-48db-97eb-79ca7ce50a39}, !- Handle
  {bb4cd8d7-2dae-4ae5-b1c4-ab57802daf0d}, !- Source Object
  2,                                      !- Outlet Port
  {30125980-eb37-4fb9-9547-851447f4323e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f4cbc1-3ac4-4f78-a8a1-13419799d82b}, !- Handle
  {30125980-eb37-4fb9-9547-851447f4323e}, !- Source Object
  3,                                      !- Outlet Port
  {6eb478f4-3060-46d4-8360-55d9577fc11f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51615bcc-73c1-4194-a5eb-06908935a8d9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Outlet Air Node, !- Name
  {d9f7d713-abf1-4db3-a49f-2ccdf411bf64}, !- Inlet Port
  {df7e251b-b671-4eff-811e-63a1f077c9c6}; !- Outlet Port

OS:Connection,
  {df7e251b-b671-4eff-811e-63a1f077c9c6}, !- Handle
  {51615bcc-73c1-4194-a5eb-06908935a8d9}, !- Source Object
  3,                                      !- Outlet Port
  {9bcbdff8-7aed-4e1a-93f4-19b12cba242d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f7d713-abf1-4db3-a49f-2ccdf411bf64}, !- Handle
  {6eb478f4-3060-46d4-8360-55d9577fc11f}, !- Source Object
  4,                                      !- Outlet Port
  {51615bcc-73c1-4194-a5eb-06908935a8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f204996e-3714-4492-a113-3c58d68c647f}, !- Handle
  Coil Heating Water Baseboard 80,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a2ac74b1-c54a-4433-9b47-1f0ec60a6fc6}, !- Water Inlet Node Name
  {f62e111f-5787-4a65-bd37-1457d0dd9c85}; !- Water Outlet Node Name

OS:Node,
  {d88da9ee-2ba6-4fa0-9b6d-e52939216294}, !- Handle
  Coil Heating Water Baseboard 80 Inlet Water Node, !- Name
  {61c91b1c-84f6-4b71-8c02-4f3fddd19623}, !- Inlet Port
  {a2ac74b1-c54a-4433-9b47-1f0ec60a6fc6}; !- Outlet Port

OS:Connection,
  {61c91b1c-84f6-4b71-8c02-4f3fddd19623}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  83,                                     !- Outlet Port
  {d88da9ee-2ba6-4fa0-9b6d-e52939216294}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddce8e6c-51d4-4e74-95f9-d3395fdd4311}, !- Handle
  Coil Heating Water Baseboard 80 Outlet Water Node, !- Name
  {f62e111f-5787-4a65-bd37-1457d0dd9c85}, !- Inlet Port
  {f58d98ac-15b1-42fc-83ea-b5cc723555a7}; !- Outlet Port

OS:Connection,
  {a2ac74b1-c54a-4433-9b47-1f0ec60a6fc6}, !- Handle
  {d88da9ee-2ba6-4fa0-9b6d-e52939216294}, !- Source Object
  3,                                      !- Outlet Port
  {f204996e-3714-4492-a113-3c58d68c647f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f62e111f-5787-4a65-bd37-1457d0dd9c85}, !- Handle
  {f204996e-3714-4492-a113-3c58d68c647f}, !- Source Object
  10,                                     !- Outlet Port
  {ddce8e6c-51d4-4e74-95f9-d3395fdd4311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f58d98ac-15b1-42fc-83ea-b5cc723555a7}, !- Handle
  {ddce8e6c-51d4-4e74-95f9-d3395fdd4311}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7a894087-6bbe-4c3a-ac26-c6509ea36846}, !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {f204996e-3714-4492-a113-3c58d68c647f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49af53f4-021e-4754-b87e-8be886346307}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {ec590bf7-4ae8-422c-b01c-45c6af0ba47d}, !- Air Inlet Node Name
  {cbdfece4-4585-4180-9b2c-636aa102777e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb42a37a-4c55-4790-aae6-91d71c4846d6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80 Outlet Air Node, !- Name
  {cbdfece4-4585-4180-9b2c-636aa102777e}, !- Inlet Port
  {5d617fd1-2784-485a-b521-c4a1672e9970}; !- Outlet Port

OS:Node,
  {e4f2b340-47f1-4db8-b62f-003342b88c49}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Return Air Node, !- Name
  {ef7f2dd8-18ff-423e-ad8a-571e870ff5da}, !- Inlet Port
  {2871c3e4-9d93-4c3d-abeb-abf0f9757f8a}; !- Outlet Port

OS:Connection,
  {5d617fd1-2784-485a-b521-c4a1672e9970}, !- Handle
  {cb42a37a-4c55-4790-aae6-91d71c4846d6}, !- Source Object
  3,                                      !- Outlet Port
  {9bcbdff8-7aed-4e1a-93f4-19b12cba242d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef7f2dd8-18ff-423e-ad8a-571e870ff5da}, !- Handle
  {c44d020b-c614-45af-9fa1-48da38da3c02}, !- Source Object
  2,                                      !- Outlet Port
  {e4f2b340-47f1-4db8-b62f-003342b88c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2871c3e4-9d93-4c3d-abeb-abf0f9757f8a}, !- Handle
  {e4f2b340-47f1-4db8-b62f-003342b88c49}, !- Source Object
  3,                                      !- Outlet Port
  {abd75fbd-8fb3-4d34-bcb6-ce298bde9c14}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {8518ee0a-c15c-4376-b16f-baa22c5aedd3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80 Inlet Air Node, !- Name
  {c6ff750d-bf93-4f99-b3bc-bf1424e66a6f}, !- Inlet Port
  {ec590bf7-4ae8-422c-b01c-45c6af0ba47d}; !- Outlet Port

OS:Connection,
  {c6ff750d-bf93-4f99-b3bc-bf1424e66a6f}, !- Handle
  {f92cb9c2-064b-45e1-a01e-8aafc8dbb42a}, !- Source Object
  82,                                     !- Outlet Port
  {8518ee0a-c15c-4376-b16f-baa22c5aedd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec590bf7-4ae8-422c-b01c-45c6af0ba47d}, !- Handle
  {8518ee0a-c15c-4376-b16f-baa22c5aedd3}, !- Source Object
  3,                                      !- Outlet Port
  {49af53f4-021e-4754-b87e-8be886346307}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbdfece4-4585-4180-9b2c-636aa102777e}, !- Handle
  {49af53f4-021e-4754-b87e-8be886346307}, !- Source Object
  4,                                      !- Outlet Port
  {cb42a37a-4c55-4790-aae6-91d71c4846d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {95e77f85-4f04-4ab2-b172-c7eb6dbc94fd}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {583fc46d-0251-4c9b-9006-027bcfe78d31}, !- Availability Schedule
  {67bc88ca-5e1c-46fd-9b62-af8bfe0aa3c0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {120bd0d5-5a5b-416b-b377-70c0777d09f2}, !- Supply Side Inlet Node Name
  {3e805052-8a76-462e-99fc-8311dc9767bc}, !- Demand Side Outlet Node Name
  {9dfa70bb-a54d-4322-999b-c2f411dd899e}, !- Demand Side Inlet Node A
  {d716732f-6c12-4a2d-939d-c6090c1ee223}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Demand Mixer Name
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e47fc73-c30f-442e-bbed-8c01e54d7389}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {120bd0d5-5a5b-416b-b377-70c0777d09f2}, !- Inlet Port
  {98c2a682-7dbc-46c9-9b2e-d89b62c54da2}; !- Outlet Port

OS:Node,
  {41f7124a-a68a-468b-a7d7-d3421b09c9f8}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {47cd7344-9105-400a-8b79-57acc4f53ccc}, !- Inlet Port
  {d716732f-6c12-4a2d-939d-c6090c1ee223}; !- Outlet Port

OS:Connection,
  {120bd0d5-5a5b-416b-b377-70c0777d09f2}, !- Handle
  {95e77f85-4f04-4ab2-b172-c7eb6dbc94fd}, !- Source Object
  9,                                      !- Outlet Port
  {5e47fc73-c30f-442e-bbed-8c01e54d7389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d716732f-6c12-4a2d-939d-c6090c1ee223}, !- Handle
  {41f7124a-a68a-468b-a7d7-d3421b09c9f8}, !- Source Object
  3,                                      !- Outlet Port
  {95e77f85-4f04-4ab2-b172-c7eb6dbc94fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f569b477-27fc-4f83-b90b-b057038b53fa}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {9dfa70bb-a54d-4322-999b-c2f411dd899e}, !- Inlet Port
  {5cb25807-119e-4cb8-ba1b-61e8e32072e7}; !- Outlet Port

OS:Node,
  {548457df-279f-43b9-9338-550725da6240}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {00a54ab1-7125-4446-bcdd-1e8b00b9d57d}, !- Inlet Port
  {3e805052-8a76-462e-99fc-8311dc9767bc}; !- Outlet Port

OS:Node,
  {22012907-223b-4f39-a7da-cd3bd854b35b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81 Outlet Air Node, !- Name
  {ed16e913-8f62-43c8-8088-931189e6aecc}, !- Inlet Port
  {290a6252-0be3-4cdb-a7d3-ac0674aac476}; !- Outlet Port

OS:Connection,
  {9dfa70bb-a54d-4322-999b-c2f411dd899e}, !- Handle
  {95e77f85-4f04-4ab2-b172-c7eb6dbc94fd}, !- Source Object
  11,                                     !- Outlet Port
  {f569b477-27fc-4f83-b90b-b057038b53fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e805052-8a76-462e-99fc-8311dc9767bc}, !- Handle
  {548457df-279f-43b9-9338-550725da6240}, !- Source Object
  3,                                      !- Outlet Port
  {95e77f85-4f04-4ab2-b172-c7eb6dbc94fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5cb25807-119e-4cb8-ba1b-61e8e32072e7}, !- Inlet Node Name
  {ffbd8ff2-b1ab-41c5-9a39-3843e7cfbef1}, !- Outlet Node Name 1
  {c7f74aa1-4a98-41e2-8ef0-83226d681349}, !- Outlet Node Name 2
  {dc0fcc02-bdd8-4378-9ab9-3098cf0e82f4}, !- Outlet Node Name 3
  {23df2058-29a7-41f3-9bf5-e54fa10f2119}, !- Outlet Node Name 4
  {5742d7f0-4544-4a8b-b3d1-c1c72b83bd9f}, !- Outlet Node Name 5
  {e89f8e37-c9d1-400a-b130-60c7faaa48d9}, !- Outlet Node Name 6
  {005403e2-2245-4103-ac29-cffdcbbadaac}, !- Outlet Node Name 7
  {a11f5aa5-b84e-4757-8011-28ff94478193}, !- Outlet Node Name 8
  {b609cca9-84d8-4d42-bfac-51506a86583d}, !- Outlet Node Name 9
  {3f9acd5a-1d7b-4444-81d5-b2e9a6a8aed5}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {00a54ab1-7125-4446-bcdd-1e8b00b9d57d}, !- Outlet Node Name
  {e5de7b8e-fb95-4222-b4e6-58c948d37e64}, !- Inlet Node Name 1
  {7018df9a-aad6-4665-851c-f2b62b3a1d5e}, !- Inlet Node Name 2
  {4823fa90-0e40-4f0a-98c4-07d6c725549d}, !- Inlet Node Name 3
  {311c301d-a51d-4835-bffe-10a1a6b845af}, !- Inlet Node Name 4
  {0aaf66ac-44b4-4d84-a8c1-76e698f8cb1f}, !- Inlet Node Name 5
  {d7e77661-4951-41c6-bd65-90284fc09888}, !- Inlet Node Name 6
  {cf0249ee-99d3-4ddc-994f-262c164f972c}, !- Inlet Node Name 7
  {1ba03eeb-ee5e-482b-88e5-95b9ce147725}, !- Inlet Node Name 8
  {cb12186d-d442-4295-86e0-5814563d35f3}, !- Inlet Node Name 9
  {02c63ab6-6d70-431a-96d3-a0977811f7c4}; !- Inlet Node Name 10

OS:Connection,
  {5cb25807-119e-4cb8-ba1b-61e8e32072e7}, !- Handle
  {f569b477-27fc-4f83-b90b-b057038b53fa}, !- Source Object
  3,                                      !- Outlet Port
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a54ab1-7125-4446-bcdd-1e8b00b9d57d}, !- Handle
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Source Object
  2,                                      !- Outlet Port
  {548457df-279f-43b9-9338-550725da6240}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6adeadf4-9af6-4a81-be1e-c9d121bd609d}, !- Handle
  {95e77f85-4f04-4ab2-b172-c7eb6dbc94fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {67bc88ca-5e1c-46fd-9b62-af8bfe0aa3c0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5ee7c70f-48aa-478c-9235-eb46cefded73}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {072531af-46c6-447a-b453-4ec01ff67634}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a7812479-5a5a-4f50-b753-c7b7839e29a1}, !- Air Inlet Node Name
  {47cd7344-9105-400a-8b79-57acc4f53ccc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {4f37510d-f467-494c-a070-0fc6d6cb261a}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b1be296e-1671-4f11-b792-d89d849042b9}, !- Handle
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db16f1ef-558e-492e-a183-7a86446b2789}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd23f72f-2c83-4202-949d-5ba6a961401f}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f8cd9532-42a7-44eb-b279-d8ac938f5915}, !- Handle
  Curve Cubic 82,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0640e567-ecf9-40e2-b57b-ed0563e5c9ed}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 90kBtu/hr 9.26EER, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.22027057931225,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {02f16c3e-5481-48e6-91db-c7bfb237896a}, !- Air Inlet Node Name
  {1f72efd8-1154-4087-8cc8-fdf69e8bb46a}, !- Air Outlet Node Name
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Total Cooling Capacity Function of Temperature Curve Name
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Gas,
  {8d9cb01a-c5ee-4c99-8127-3815ee59b1f3}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {874058a8-e5de-40a6-8dfd-059590e603f5}, !- Air Inlet Node Name
  {ed6d217c-e44b-476a-bc27-77fd0918ee76}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {2256470c-456f-4a44-bba0-b9b8ffe640f4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {2a688913-e99f-4a97-be15-d13884c4ec9e}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {583fc46d-0251-4c9b-9006-027bcfe78d31}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {549dd40a-9d42-49d0-982a-42c982e0723e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {549dd40a-9d42-49d0-982a-42c982e0723e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0bda3cb2-f393-49c2-ab31-6bd4c8d6b873}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {2a688913-e99f-4a97-be15-d13884c4ec9e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a611d32a-2f78-4b35-af7e-648d64ebb337}, !- Mixed Air Node Name
  {506b596c-e9b5-4595-af3d-5065bc27a1f7}, !- Outdoor Air Stream Node Name
  {7d23346b-9286-4fe9-ad67-f965bcfbe1cd}, !- Relief Air Stream Node Name
  {98c2a682-7dbc-46c9-9b2e-d89b62c54da2}; !- Return Air Stream Node Name

OS:Node,
  {4312305a-5404-4417-8015-00531d545807}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2b063044-f65f-44e3-9b9c-bdc7ccb24ee7}; !- Outlet Port

OS:Node,
  {21677770-e5f5-4c81-8f53-47386710626e}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {f8f1f8c3-3675-4bf9-b339-bd328c176a55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47cd7344-9105-400a-8b79-57acc4f53ccc}, !- Handle
  {072531af-46c6-447a-b453-4ec01ff67634}, !- Source Object
  9,                                      !- Outlet Port
  {41f7124a-a68a-468b-a7d7-d3421b09c9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5351344-41f3-4199-8568-c81bea995cbb}, !- Handle
  Coil Heating Gas 1 Outlet Air Node,     !- Name
  {ed6d217c-e44b-476a-bc27-77fd0918ee76}, !- Inlet Port
  {a7812479-5a5a-4f50-b753-c7b7839e29a1}; !- Outlet Port

OS:Connection,
  {ed6d217c-e44b-476a-bc27-77fd0918ee76}, !- Handle
  {8d9cb01a-c5ee-4c99-8127-3815ee59b1f3}, !- Source Object
  6,                                      !- Outlet Port
  {c5351344-41f3-4199-8568-c81bea995cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7812479-5a5a-4f50-b753-c7b7839e29a1}, !- Handle
  {c5351344-41f3-4199-8568-c81bea995cbb}, !- Source Object
  3,                                      !- Outlet Port
  {072531af-46c6-447a-b453-4ec01ff67634}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {41d7b2fa-2b58-4e23-a4b0-04d557bf9ca4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 90kBtu/hr 9.26EER Outlet Air Node, !- Name
  {1f72efd8-1154-4087-8cc8-fdf69e8bb46a}, !- Inlet Port
  {874058a8-e5de-40a6-8dfd-059590e603f5}; !- Outlet Port

OS:Connection,
  {1f72efd8-1154-4087-8cc8-fdf69e8bb46a}, !- Handle
  {0640e567-ecf9-40e2-b57b-ed0563e5c9ed}, !- Source Object
  10,                                     !- Outlet Port
  {41d7b2fa-2b58-4e23-a4b0-04d557bf9ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {874058a8-e5de-40a6-8dfd-059590e603f5}, !- Handle
  {41d7b2fa-2b58-4e23-a4b0-04d557bf9ca4}, !- Source Object
  3,                                      !- Outlet Port
  {8d9cb01a-c5ee-4c99-8127-3815ee59b1f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6aa4cc3e-8a94-45fb-aeb6-e298c2c654ba}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {a611d32a-2f78-4b35-af7e-648d64ebb337}, !- Inlet Port
  {02f16c3e-5481-48e6-91db-c7bfb237896a}; !- Outlet Port

OS:Connection,
  {98c2a682-7dbc-46c9-9b2e-d89b62c54da2}, !- Handle
  {5e47fc73-c30f-442e-bbed-8c01e54d7389}, !- Source Object
  3,                                      !- Outlet Port
  {0bda3cb2-f393-49c2-ab31-6bd4c8d6b873}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a611d32a-2f78-4b35-af7e-648d64ebb337}, !- Handle
  {0bda3cb2-f393-49c2-ab31-6bd4c8d6b873}, !- Source Object
  5,                                      !- Outlet Port
  {6aa4cc3e-8a94-45fb-aeb6-e298c2c654ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f16c3e-5481-48e6-91db-c7bfb237896a}, !- Handle
  {6aa4cc3e-8a94-45fb-aeb6-e298c2c654ba}, !- Source Object
  3,                                      !- Outlet Port
  {0640e567-ecf9-40e2-b57b-ed0563e5c9ed}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1250cb46-9996-4a4a-970a-4b0bdc5c15a4}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {01c0d8ee-33f3-4aa0-9f0a-dd3cc33dbf26}, !- Control Zone Name
  {41f7124a-a68a-468b-a7d7-d3421b09c9f8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b7090b5f-6716-48a4-b79c-87f090455ffd}, !- Handle
  Coil Heating Water Baseboard 81,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c522da4c-f7eb-496a-8f53-da171b5f041b}, !- Water Inlet Node Name
  {bde15609-233a-4e57-9c0c-0a6875c469c1}; !- Water Outlet Node Name

OS:Node,
  {e7c364ef-072a-4c05-9a0c-3d5144539d24}, !- Handle
  Coil Heating Water Baseboard 81 Inlet Water Node, !- Name
  {01d80059-d1c9-4f62-97b0-c98252d44e89}, !- Inlet Port
  {c522da4c-f7eb-496a-8f53-da171b5f041b}; !- Outlet Port

OS:Connection,
  {01d80059-d1c9-4f62-97b0-c98252d44e89}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  84,                                     !- Outlet Port
  {e7c364ef-072a-4c05-9a0c-3d5144539d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01ff7977-06fb-44bb-a673-9234c8861ddc}, !- Handle
  Coil Heating Water Baseboard 81 Outlet Water Node, !- Name
  {bde15609-233a-4e57-9c0c-0a6875c469c1}, !- Inlet Port
  {eb419026-9404-4456-9162-c01e90975587}; !- Outlet Port

OS:Connection,
  {c522da4c-f7eb-496a-8f53-da171b5f041b}, !- Handle
  {e7c364ef-072a-4c05-9a0c-3d5144539d24}, !- Source Object
  3,                                      !- Outlet Port
  {b7090b5f-6716-48a4-b79c-87f090455ffd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bde15609-233a-4e57-9c0c-0a6875c469c1}, !- Handle
  {b7090b5f-6716-48a4-b79c-87f090455ffd}, !- Source Object
  10,                                     !- Outlet Port
  {01ff7977-06fb-44bb-a673-9234c8861ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb419026-9404-4456-9162-c01e90975587}, !- Handle
  {01ff7977-06fb-44bb-a673-9234c8861ddc}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  84;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ec28a0ac-c698-4861-8443-92185e4d084e}, !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {b7090b5f-6716-48a4-b79c-87f090455ffd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba4c62b3-d085-4820-bef8-aa98a3798ba7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {15afb184-e736-42a7-8ada-31f4af52f880}, !- Air Inlet Node Name
  {ed16e913-8f62-43c8-8088-931189e6aecc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ab386e3-533f-4cbd-9eca-0607600fb954}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G Return Air Node, !- Name
  {3ab3f950-da87-4f88-bccd-cc04512980b1}, !- Inlet Port
  {e5de7b8e-fb95-4222-b4e6-58c948d37e64}; !- Outlet Port

OS:Connection,
  {290a6252-0be3-4cdb-a7d3-ac0674aac476}, !- Handle
  {22012907-223b-4f39-a7da-cd3bd854b35b}, !- Source Object
  3,                                      !- Outlet Port
  {a41852ee-5d49-4a76-999d-c17b18799f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab3f950-da87-4f88-bccd-cc04512980b1}, !- Handle
  {579c8624-9ef9-486d-8a4e-183feb2998ae}, !- Source Object
  2,                                      !- Outlet Port
  {0ab386e3-533f-4cbd-9eca-0607600fb954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5de7b8e-fb95-4222-b4e6-58c948d37e64}, !- Handle
  {0ab386e3-533f-4cbd-9eca-0607600fb954}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3305a2ac-61f7-4323-b3be-1bff3a03e1aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81 Inlet Air Node, !- Name
  {ffbd8ff2-b1ab-41c5-9a39-3843e7cfbef1}, !- Inlet Port
  {15afb184-e736-42a7-8ada-31f4af52f880}; !- Outlet Port

OS:Connection,
  {ffbd8ff2-b1ab-41c5-9a39-3843e7cfbef1}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  3,                                      !- Outlet Port
  {3305a2ac-61f7-4323-b3be-1bff3a03e1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15afb184-e736-42a7-8ada-31f4af52f880}, !- Handle
  {3305a2ac-61f7-4323-b3be-1bff3a03e1aa}, !- Source Object
  3,                                      !- Outlet Port
  {ba4c62b3-d085-4820-bef8-aa98a3798ba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed16e913-8f62-43c8-8088-931189e6aecc}, !- Handle
  {ba4c62b3-d085-4820-bef8-aa98a3798ba7}, !- Source Object
  4,                                      !- Outlet Port
  {22012907-223b-4f39-a7da-cd3bd854b35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e535bbfc-89e1-43ae-85d1-bb379c4ffbbe}, !- Handle
  Coil Heating Water Baseboard 82,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7f02e84d-d873-4dbf-85c7-69c889e2590c}, !- Water Inlet Node Name
  {5bfbd125-08e7-4f7a-81c3-7c2ad46319c7}; !- Water Outlet Node Name

OS:Node,
  {9093a865-c859-47d5-8fde-ecd13ac5f257}, !- Handle
  Coil Heating Water Baseboard 82 Inlet Water Node, !- Name
  {7b60cd4b-fdb7-4110-991d-8c00003a32ee}, !- Inlet Port
  {7f02e84d-d873-4dbf-85c7-69c889e2590c}; !- Outlet Port

OS:Connection,
  {7b60cd4b-fdb7-4110-991d-8c00003a32ee}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  85,                                     !- Outlet Port
  {9093a865-c859-47d5-8fde-ecd13ac5f257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0b5e404-5282-4313-9047-6c6b89b26c77}, !- Handle
  Coil Heating Water Baseboard 82 Outlet Water Node, !- Name
  {5bfbd125-08e7-4f7a-81c3-7c2ad46319c7}, !- Inlet Port
  {c8dd643f-9a28-4928-af22-4039ace65b57}; !- Outlet Port

OS:Connection,
  {7f02e84d-d873-4dbf-85c7-69c889e2590c}, !- Handle
  {9093a865-c859-47d5-8fde-ecd13ac5f257}, !- Source Object
  3,                                      !- Outlet Port
  {e535bbfc-89e1-43ae-85d1-bb379c4ffbbe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5bfbd125-08e7-4f7a-81c3-7c2ad46319c7}, !- Handle
  {e535bbfc-89e1-43ae-85d1-bb379c4ffbbe}, !- Source Object
  10,                                     !- Outlet Port
  {e0b5e404-5282-4313-9047-6c6b89b26c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8dd643f-9a28-4928-af22-4039ace65b57}, !- Handle
  {e0b5e404-5282-4313-9047-6c6b89b26c77}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4d698390-ea21-4b4d-86f5-d21779eb89fa}, !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {e535bbfc-89e1-43ae-85d1-bb379c4ffbbe}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e52475d7-9376-4f9f-b218-6e0b23af80da}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {658dd2a8-40b2-434a-a53d-79af4ba814dc}, !- Air Inlet Node Name
  {9b8b8fd0-b88f-4038-9450-b308d7774e65}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2612ddbd-9363-43fc-b621-87f9aef7a836}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82 Outlet Air Node, !- Name
  {9b8b8fd0-b88f-4038-9450-b308d7774e65}, !- Inlet Port
  {3441a02c-b6b9-4a7d-b54d-9fae5bdb94e3}; !- Outlet Port

OS:Node,
  {2b342bf8-f3b0-40cb-8a35-e92cc256a943}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Return Air Node, !- Name
  {f9746ef7-a5ef-464c-bd36-4304b363e084}, !- Inlet Port
  {7018df9a-aad6-4665-851c-f2b62b3a1d5e}; !- Outlet Port

OS:Connection,
  {3441a02c-b6b9-4a7d-b54d-9fae5bdb94e3}, !- Handle
  {2612ddbd-9363-43fc-b621-87f9aef7a836}, !- Source Object
  3,                                      !- Outlet Port
  {fb265288-68eb-4e8e-96de-52ff2db0465d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9746ef7-a5ef-464c-bd36-4304b363e084}, !- Handle
  {3b0ac1bd-f611-4377-880b-9337ad268bc8}, !- Source Object
  2,                                      !- Outlet Port
  {2b342bf8-f3b0-40cb-8a35-e92cc256a943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7018df9a-aad6-4665-851c-f2b62b3a1d5e}, !- Handle
  {2b342bf8-f3b0-40cb-8a35-e92cc256a943}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cd92b969-16eb-44e1-8cd8-e5e0652164c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82 Inlet Air Node, !- Name
  {c7f74aa1-4a98-41e2-8ef0-83226d681349}, !- Inlet Port
  {658dd2a8-40b2-434a-a53d-79af4ba814dc}; !- Outlet Port

OS:Connection,
  {c7f74aa1-4a98-41e2-8ef0-83226d681349}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  4,                                      !- Outlet Port
  {cd92b969-16eb-44e1-8cd8-e5e0652164c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658dd2a8-40b2-434a-a53d-79af4ba814dc}, !- Handle
  {cd92b969-16eb-44e1-8cd8-e5e0652164c9}, !- Source Object
  3,                                      !- Outlet Port
  {e52475d7-9376-4f9f-b218-6e0b23af80da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b8b8fd0-b88f-4038-9450-b308d7774e65}, !- Handle
  {e52475d7-9376-4f9f-b218-6e0b23af80da}, !- Source Object
  4,                                      !- Outlet Port
  {2612ddbd-9363-43fc-b621-87f9aef7a836}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {695b484e-d0d6-4ba4-972f-0de8dc889a70}, !- Handle
  Coil Heating Water Baseboard 83,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7a7ac387-be3d-4fd4-8572-66fec498ae8f}, !- Water Inlet Node Name
  {6ff92cd2-2aed-4712-9082-577a2721261c}; !- Water Outlet Node Name

OS:Node,
  {f1d0d78b-1e12-4fa4-9a07-c4366f229b48}, !- Handle
  Coil Heating Water Baseboard 83 Inlet Water Node, !- Name
  {620bbe72-c8fb-4e28-a858-6263ae501935}, !- Inlet Port
  {7a7ac387-be3d-4fd4-8572-66fec498ae8f}; !- Outlet Port

OS:Connection,
  {620bbe72-c8fb-4e28-a858-6263ae501935}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  86,                                     !- Outlet Port
  {f1d0d78b-1e12-4fa4-9a07-c4366f229b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a250ef2-06a3-4fc2-8c3a-cd1e0d84afac}, !- Handle
  Coil Heating Water Baseboard 83 Outlet Water Node, !- Name
  {6ff92cd2-2aed-4712-9082-577a2721261c}, !- Inlet Port
  {cbfb1eca-7efe-4f8d-876a-c6e31e6aa917}; !- Outlet Port

OS:Connection,
  {7a7ac387-be3d-4fd4-8572-66fec498ae8f}, !- Handle
  {f1d0d78b-1e12-4fa4-9a07-c4366f229b48}, !- Source Object
  3,                                      !- Outlet Port
  {695b484e-d0d6-4ba4-972f-0de8dc889a70}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6ff92cd2-2aed-4712-9082-577a2721261c}, !- Handle
  {695b484e-d0d6-4ba4-972f-0de8dc889a70}, !- Source Object
  10,                                     !- Outlet Port
  {4a250ef2-06a3-4fc2-8c3a-cd1e0d84afac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfb1eca-7efe-4f8d-876a-c6e31e6aa917}, !- Handle
  {4a250ef2-06a3-4fc2-8c3a-cd1e0d84afac}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  86;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5db51210-9dc4-4f48-bc32-7250dcf57b88}, !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {695b484e-d0d6-4ba4-972f-0de8dc889a70}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {057b7d39-f030-410e-952f-fedd97da259b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {294cf4ab-c396-4691-b93b-af276330ad4a}, !- Air Inlet Node Name
  {9b5a96ce-ffe1-4412-8b00-578e3b5b4fd1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78fd1075-9a43-4799-9f8f-4901743106f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83 Outlet Air Node, !- Name
  {9b5a96ce-ffe1-4412-8b00-578e3b5b4fd1}, !- Inlet Port
  {fb1407da-9924-48dc-8a69-1d5d4c4eb751}; !- Outlet Port

OS:Node,
  {6672b212-8c65-419b-8a1e-630df54dc566}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G Return Air Node, !- Name
  {2e432814-1e9c-414d-a899-b74d41f20755}, !- Inlet Port
  {4823fa90-0e40-4f0a-98c4-07d6c725549d}; !- Outlet Port

OS:Connection,
  {fb1407da-9924-48dc-8a69-1d5d4c4eb751}, !- Handle
  {78fd1075-9a43-4799-9f8f-4901743106f5}, !- Source Object
  3,                                      !- Outlet Port
  {f8f69a57-a28d-4363-a304-8fe11169c75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e432814-1e9c-414d-a899-b74d41f20755}, !- Handle
  {e4f7d5fa-c67d-4ae6-8ac0-b4aa3053031e}, !- Source Object
  2,                                      !- Outlet Port
  {6672b212-8c65-419b-8a1e-630df54dc566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4823fa90-0e40-4f0a-98c4-07d6c725549d}, !- Handle
  {6672b212-8c65-419b-8a1e-630df54dc566}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {066c06a9-dcc9-483c-944e-a6f2d9822fa1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83 Inlet Air Node, !- Name
  {dc0fcc02-bdd8-4378-9ab9-3098cf0e82f4}, !- Inlet Port
  {294cf4ab-c396-4691-b93b-af276330ad4a}; !- Outlet Port

OS:Connection,
  {dc0fcc02-bdd8-4378-9ab9-3098cf0e82f4}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  5,                                      !- Outlet Port
  {066c06a9-dcc9-483c-944e-a6f2d9822fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294cf4ab-c396-4691-b93b-af276330ad4a}, !- Handle
  {066c06a9-dcc9-483c-944e-a6f2d9822fa1}, !- Source Object
  3,                                      !- Outlet Port
  {057b7d39-f030-410e-952f-fedd97da259b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b5a96ce-ffe1-4412-8b00-578e3b5b4fd1}, !- Handle
  {057b7d39-f030-410e-952f-fedd97da259b}, !- Source Object
  4,                                      !- Outlet Port
  {78fd1075-9a43-4799-9f8f-4901743106f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {810bfeb5-472d-44cf-9899-c19b358da01d}, !- Handle
  Coil Heating Water Baseboard 84,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {592933ac-e080-4999-a050-6c4bb066a7a2}, !- Water Inlet Node Name
  {9c4ee595-7d24-4454-ba64-36c7648108a8}; !- Water Outlet Node Name

OS:Node,
  {1dcbeb1f-a878-4544-91a4-2294b462245f}, !- Handle
  Coil Heating Water Baseboard 84 Inlet Water Node, !- Name
  {0157ab46-4796-4b13-8f6b-48035096bfe4}, !- Inlet Port
  {592933ac-e080-4999-a050-6c4bb066a7a2}; !- Outlet Port

OS:Connection,
  {0157ab46-4796-4b13-8f6b-48035096bfe4}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  87,                                     !- Outlet Port
  {1dcbeb1f-a878-4544-91a4-2294b462245f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d287a8a-b047-484e-938e-6816c5477507}, !- Handle
  Coil Heating Water Baseboard 84 Outlet Water Node, !- Name
  {9c4ee595-7d24-4454-ba64-36c7648108a8}, !- Inlet Port
  {714d1695-646d-4bf8-a925-432e9c0157e3}; !- Outlet Port

OS:Connection,
  {592933ac-e080-4999-a050-6c4bb066a7a2}, !- Handle
  {1dcbeb1f-a878-4544-91a4-2294b462245f}, !- Source Object
  3,                                      !- Outlet Port
  {810bfeb5-472d-44cf-9899-c19b358da01d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9c4ee595-7d24-4454-ba64-36c7648108a8}, !- Handle
  {810bfeb5-472d-44cf-9899-c19b358da01d}, !- Source Object
  10,                                     !- Outlet Port
  {7d287a8a-b047-484e-938e-6816c5477507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714d1695-646d-4bf8-a925-432e9c0157e3}, !- Handle
  {7d287a8a-b047-484e-938e-6816c5477507}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  87;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {51e764a1-68f6-466f-9c12-7e857496d83e}, !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {810bfeb5-472d-44cf-9899-c19b358da01d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7fc5d7b6-5090-4728-9f7b-d2fc9cfef015}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {d7902d09-0a15-4470-ab06-19c2ba40df5c}, !- Air Inlet Node Name
  {844dfed7-5868-459b-addf-580a1b9afb33}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78dd4da7-d656-4512-a233-e5d2ecbc35dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84 Outlet Air Node, !- Name
  {844dfed7-5868-459b-addf-580a1b9afb33}, !- Inlet Port
  {77995bc8-9c25-4983-845c-2779e25b580f}; !- Outlet Port

OS:Node,
  {fdfbf030-3c7b-417a-bed4-2e01697b0ae8}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G Return Air Node, !- Name
  {ba6e1c6e-75d8-42da-bb54-ca5286d921b2}, !- Inlet Port
  {311c301d-a51d-4835-bffe-10a1a6b845af}; !- Outlet Port

OS:Connection,
  {77995bc8-9c25-4983-845c-2779e25b580f}, !- Handle
  {78dd4da7-d656-4512-a233-e5d2ecbc35dc}, !- Source Object
  3,                                      !- Outlet Port
  {3cb2fa08-a079-4dbd-8960-fddfdf0350f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6e1c6e-75d8-42da-bb54-ca5286d921b2}, !- Handle
  {8829eb58-2670-456d-a2a0-c3153430943c}, !- Source Object
  2,                                      !- Outlet Port
  {fdfbf030-3c7b-417a-bed4-2e01697b0ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311c301d-a51d-4835-bffe-10a1a6b845af}, !- Handle
  {fdfbf030-3c7b-417a-bed4-2e01697b0ae8}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0472ec06-9738-4459-895f-7d0fa528afa6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84 Inlet Air Node, !- Name
  {23df2058-29a7-41f3-9bf5-e54fa10f2119}, !- Inlet Port
  {d7902d09-0a15-4470-ab06-19c2ba40df5c}; !- Outlet Port

OS:Connection,
  {23df2058-29a7-41f3-9bf5-e54fa10f2119}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  6,                                      !- Outlet Port
  {0472ec06-9738-4459-895f-7d0fa528afa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7902d09-0a15-4470-ab06-19c2ba40df5c}, !- Handle
  {0472ec06-9738-4459-895f-7d0fa528afa6}, !- Source Object
  3,                                      !- Outlet Port
  {7fc5d7b6-5090-4728-9f7b-d2fc9cfef015}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {844dfed7-5868-459b-addf-580a1b9afb33}, !- Handle
  {7fc5d7b6-5090-4728-9f7b-d2fc9cfef015}, !- Source Object
  4,                                      !- Outlet Port
  {78dd4da7-d656-4512-a233-e5d2ecbc35dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {02db6b8f-f2f8-493a-87b7-d76618d4e26c}, !- Handle
  Coil Heating Water Baseboard 85,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8d86022b-e748-431a-a2dc-bea14b6aacc2}, !- Water Inlet Node Name
  {85db670c-45f9-4b96-b105-1d8182d05cb9}; !- Water Outlet Node Name

OS:Node,
  {b11a2506-8cc1-4dc4-ab7e-87176df678b8}, !- Handle
  Coil Heating Water Baseboard 85 Inlet Water Node, !- Name
  {d2eed6ac-efe3-469f-9057-056a50f73d22}, !- Inlet Port
  {8d86022b-e748-431a-a2dc-bea14b6aacc2}; !- Outlet Port

OS:Connection,
  {d2eed6ac-efe3-469f-9057-056a50f73d22}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  88,                                     !- Outlet Port
  {b11a2506-8cc1-4dc4-ab7e-87176df678b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40c49e5b-a141-48da-9ef1-461da8706f31}, !- Handle
  Coil Heating Water Baseboard 85 Outlet Water Node, !- Name
  {85db670c-45f9-4b96-b105-1d8182d05cb9}, !- Inlet Port
  {ea6dfa2b-04cf-4be4-8e9f-7d918ba3043b}; !- Outlet Port

OS:Connection,
  {8d86022b-e748-431a-a2dc-bea14b6aacc2}, !- Handle
  {b11a2506-8cc1-4dc4-ab7e-87176df678b8}, !- Source Object
  3,                                      !- Outlet Port
  {02db6b8f-f2f8-493a-87b7-d76618d4e26c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {85db670c-45f9-4b96-b105-1d8182d05cb9}, !- Handle
  {02db6b8f-f2f8-493a-87b7-d76618d4e26c}, !- Source Object
  10,                                     !- Outlet Port
  {40c49e5b-a141-48da-9ef1-461da8706f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6dfa2b-04cf-4be4-8e9f-7d918ba3043b}, !- Handle
  {40c49e5b-a141-48da-9ef1-461da8706f31}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  88;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e6d12966-eb40-49a6-a2b0-6b7b57075fc8}, !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {02db6b8f-f2f8-493a-87b7-d76618d4e26c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24dac3f9-c2e5-47e4-9cfa-0e99350bcdd8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {2f32fce6-81be-41ee-90b7-d9c116c8c2b1}, !- Air Inlet Node Name
  {626a12b3-f18c-44fb-984d-c85d40b23325}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54ae15ca-e8d7-46e7-8492-5f1449228f68}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85 Outlet Air Node, !- Name
  {626a12b3-f18c-44fb-984d-c85d40b23325}, !- Inlet Port
  {38817ba6-98b2-447f-82b8-6c7062ba2520}; !- Outlet Port

OS:Node,
  {f4844944-144b-484c-b073-2170650a456a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G Return Air Node, !- Name
  {910f8ca1-1d3b-48d7-b602-1d4d57fb1244}, !- Inlet Port
  {0aaf66ac-44b4-4d84-a8c1-76e698f8cb1f}; !- Outlet Port

OS:Connection,
  {38817ba6-98b2-447f-82b8-6c7062ba2520}, !- Handle
  {54ae15ca-e8d7-46e7-8492-5f1449228f68}, !- Source Object
  3,                                      !- Outlet Port
  {c3d674bb-876a-4ba1-8344-f7d30c884c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910f8ca1-1d3b-48d7-b602-1d4d57fb1244}, !- Handle
  {6be6dc75-4251-43bd-a418-0ccd4ae6e9f5}, !- Source Object
  2,                                      !- Outlet Port
  {f4844944-144b-484c-b073-2170650a456a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aaf66ac-44b4-4d84-a8c1-76e698f8cb1f}, !- Handle
  {f4844944-144b-484c-b073-2170650a456a}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {52c8cac5-dfa0-49af-bcfd-ca89c6923ef7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85 Inlet Air Node, !- Name
  {5742d7f0-4544-4a8b-b3d1-c1c72b83bd9f}, !- Inlet Port
  {2f32fce6-81be-41ee-90b7-d9c116c8c2b1}; !- Outlet Port

OS:Connection,
  {5742d7f0-4544-4a8b-b3d1-c1c72b83bd9f}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  7,                                      !- Outlet Port
  {52c8cac5-dfa0-49af-bcfd-ca89c6923ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f32fce6-81be-41ee-90b7-d9c116c8c2b1}, !- Handle
  {52c8cac5-dfa0-49af-bcfd-ca89c6923ef7}, !- Source Object
  3,                                      !- Outlet Port
  {24dac3f9-c2e5-47e4-9cfa-0e99350bcdd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {626a12b3-f18c-44fb-984d-c85d40b23325}, !- Handle
  {24dac3f9-c2e5-47e4-9cfa-0e99350bcdd8}, !- Source Object
  4,                                      !- Outlet Port
  {54ae15ca-e8d7-46e7-8492-5f1449228f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {49149591-a937-47a7-81cc-8c6bca1ceb79}, !- Handle
  Coil Heating Water Baseboard 86,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {371db093-7bc7-4e27-b18f-b31a4e6c74ed}, !- Water Inlet Node Name
  {fb127634-ab84-4ea8-8005-b790234cd297}; !- Water Outlet Node Name

OS:Node,
  {4a7cb0e0-18e8-4774-9588-ddc93a3bb2ef}, !- Handle
  Coil Heating Water Baseboard 86 Inlet Water Node, !- Name
  {f5e7912d-0fe4-4981-92f6-28dfccb977f8}, !- Inlet Port
  {371db093-7bc7-4e27-b18f-b31a4e6c74ed}; !- Outlet Port

OS:Connection,
  {f5e7912d-0fe4-4981-92f6-28dfccb977f8}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  89,                                     !- Outlet Port
  {4a7cb0e0-18e8-4774-9588-ddc93a3bb2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a99a2c87-6659-4d31-b69a-28c3bfc1e140}, !- Handle
  Coil Heating Water Baseboard 86 Outlet Water Node, !- Name
  {fb127634-ab84-4ea8-8005-b790234cd297}, !- Inlet Port
  {2fe900e9-802c-4662-a460-ac0d91012744}; !- Outlet Port

OS:Connection,
  {371db093-7bc7-4e27-b18f-b31a4e6c74ed}, !- Handle
  {4a7cb0e0-18e8-4774-9588-ddc93a3bb2ef}, !- Source Object
  3,                                      !- Outlet Port
  {49149591-a937-47a7-81cc-8c6bca1ceb79}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fb127634-ab84-4ea8-8005-b790234cd297}, !- Handle
  {49149591-a937-47a7-81cc-8c6bca1ceb79}, !- Source Object
  10,                                     !- Outlet Port
  {a99a2c87-6659-4d31-b69a-28c3bfc1e140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe900e9-802c-4662-a460-ac0d91012744}, !- Handle
  {a99a2c87-6659-4d31-b69a-28c3bfc1e140}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  89;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {edf6474e-736f-4001-b6d9-5f226d46c83a}, !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {49149591-a937-47a7-81cc-8c6bca1ceb79}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b888fdf5-6164-4086-8c38-868452ed9ba1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {41e66a0f-6d80-4caa-9a75-11c144da1575}, !- Air Inlet Node Name
  {992361e9-4342-492e-a00a-062b66598060}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25262616-376e-4262-bc9d-2aa3c669cd1e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86 Outlet Air Node, !- Name
  {992361e9-4342-492e-a00a-062b66598060}, !- Inlet Port
  {9914596c-a088-4903-b281-b2dc0ee28498}; !- Outlet Port

OS:Node,
  {ea2c45dc-9f8c-4dff-9013-25894db30a0b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G Return Air Node, !- Name
  {5617caf9-98b5-4c2e-9ff4-bcc825b23550}, !- Inlet Port
  {d7e77661-4951-41c6-bd65-90284fc09888}; !- Outlet Port

OS:Connection,
  {9914596c-a088-4903-b281-b2dc0ee28498}, !- Handle
  {25262616-376e-4262-bc9d-2aa3c669cd1e}, !- Source Object
  3,                                      !- Outlet Port
  {6f4b851a-d520-44ea-8db5-34ad15960b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5617caf9-98b5-4c2e-9ff4-bcc825b23550}, !- Handle
  {2ce6c1ed-92bf-4492-98b2-3d393605dbed}, !- Source Object
  2,                                      !- Outlet Port
  {ea2c45dc-9f8c-4dff-9013-25894db30a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e77661-4951-41c6-bd65-90284fc09888}, !- Handle
  {ea2c45dc-9f8c-4dff-9013-25894db30a0b}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b661d7d8-0a8d-4d8e-92f9-57f6777aa240}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86 Inlet Air Node, !- Name
  {e89f8e37-c9d1-400a-b130-60c7faaa48d9}, !- Inlet Port
  {41e66a0f-6d80-4caa-9a75-11c144da1575}; !- Outlet Port

OS:Connection,
  {e89f8e37-c9d1-400a-b130-60c7faaa48d9}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  8,                                      !- Outlet Port
  {b661d7d8-0a8d-4d8e-92f9-57f6777aa240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e66a0f-6d80-4caa-9a75-11c144da1575}, !- Handle
  {b661d7d8-0a8d-4d8e-92f9-57f6777aa240}, !- Source Object
  3,                                      !- Outlet Port
  {b888fdf5-6164-4086-8c38-868452ed9ba1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {992361e9-4342-492e-a00a-062b66598060}, !- Handle
  {b888fdf5-6164-4086-8c38-868452ed9ba1}, !- Source Object
  4,                                      !- Outlet Port
  {25262616-376e-4262-bc9d-2aa3c669cd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6134a430-e52f-47ed-b83c-5c0ce93ef3b6}, !- Handle
  Coil Heating Water Baseboard 87,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f89a6809-b17a-49a4-bca8-f6e730455025}, !- Water Inlet Node Name
  {dc6c8e35-d815-41c9-8122-c0b3ee6677e6}; !- Water Outlet Node Name

OS:Node,
  {263854a2-b84e-4296-adb5-25d8a3a12e36}, !- Handle
  Coil Heating Water Baseboard 87 Inlet Water Node, !- Name
  {73ae7c1c-457e-453e-b54e-4ede50b05b34}, !- Inlet Port
  {f89a6809-b17a-49a4-bca8-f6e730455025}; !- Outlet Port

OS:Connection,
  {73ae7c1c-457e-453e-b54e-4ede50b05b34}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  90,                                     !- Outlet Port
  {263854a2-b84e-4296-adb5-25d8a3a12e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {641c04b9-2be6-4942-85a7-d3d0a03d8b17}, !- Handle
  Coil Heating Water Baseboard 87 Outlet Water Node, !- Name
  {dc6c8e35-d815-41c9-8122-c0b3ee6677e6}, !- Inlet Port
  {4f470ec9-1558-499d-9ae6-f515da7cf940}; !- Outlet Port

OS:Connection,
  {f89a6809-b17a-49a4-bca8-f6e730455025}, !- Handle
  {263854a2-b84e-4296-adb5-25d8a3a12e36}, !- Source Object
  3,                                      !- Outlet Port
  {6134a430-e52f-47ed-b83c-5c0ce93ef3b6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dc6c8e35-d815-41c9-8122-c0b3ee6677e6}, !- Handle
  {6134a430-e52f-47ed-b83c-5c0ce93ef3b6}, !- Source Object
  10,                                     !- Outlet Port
  {641c04b9-2be6-4942-85a7-d3d0a03d8b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f470ec9-1558-499d-9ae6-f515da7cf940}, !- Handle
  {641c04b9-2be6-4942-85a7-d3d0a03d8b17}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  90;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {27ce50f6-d458-4e9d-82de-a19b29cc0a2c}, !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {6134a430-e52f-47ed-b83c-5c0ce93ef3b6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8169357-965a-48ec-941d-211b70a4d281}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {e0b70f36-9946-43dc-b1da-4299b3adfbe1}, !- Air Inlet Node Name
  {49014260-a645-454a-aec3-c545b0d048bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25c8e054-8aca-4e2f-87a4-7dfb7b37f0b1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87 Outlet Air Node, !- Name
  {49014260-a645-454a-aec3-c545b0d048bf}, !- Inlet Port
  {6f83abf8-5c17-4e2a-b0d8-a42453f31f25}; !- Outlet Port

OS:Node,
  {82567056-9cd5-40c4-9723-2aa298d38d20}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G Return Air Node, !- Name
  {ec90d63e-6320-4607-a256-b12c7d96b671}, !- Inlet Port
  {cf0249ee-99d3-4ddc-994f-262c164f972c}; !- Outlet Port

OS:Connection,
  {6f83abf8-5c17-4e2a-b0d8-a42453f31f25}, !- Handle
  {25c8e054-8aca-4e2f-87a4-7dfb7b37f0b1}, !- Source Object
  3,                                      !- Outlet Port
  {2a0e9f66-50ee-4013-bbfe-f2213ea9364d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec90d63e-6320-4607-a256-b12c7d96b671}, !- Handle
  {aeaf8559-fc30-4f9c-a1b3-9e726b5b5299}, !- Source Object
  2,                                      !- Outlet Port
  {82567056-9cd5-40c4-9723-2aa298d38d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0249ee-99d3-4ddc-994f-262c164f972c}, !- Handle
  {82567056-9cd5-40c4-9723-2aa298d38d20}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3f5fe6b3-4131-459a-84bb-e3a74ec8ca32}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87 Inlet Air Node, !- Name
  {005403e2-2245-4103-ac29-cffdcbbadaac}, !- Inlet Port
  {e0b70f36-9946-43dc-b1da-4299b3adfbe1}; !- Outlet Port

OS:Connection,
  {005403e2-2245-4103-ac29-cffdcbbadaac}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  9,                                      !- Outlet Port
  {3f5fe6b3-4131-459a-84bb-e3a74ec8ca32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b70f36-9946-43dc-b1da-4299b3adfbe1}, !- Handle
  {3f5fe6b3-4131-459a-84bb-e3a74ec8ca32}, !- Source Object
  3,                                      !- Outlet Port
  {d8169357-965a-48ec-941d-211b70a4d281}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49014260-a645-454a-aec3-c545b0d048bf}, !- Handle
  {d8169357-965a-48ec-941d-211b70a4d281}, !- Source Object
  4,                                      !- Outlet Port
  {25c8e054-8aca-4e2f-87a4-7dfb7b37f0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {167ff978-c60c-4a3f-80d0-e8ef77f03809}, !- Handle
  Coil Heating Water Baseboard 88,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {afb893d6-950d-409e-8b41-ec55e5653571}, !- Water Inlet Node Name
  {96a9cefa-9eea-43fb-8dff-34ec2c3a79d9}; !- Water Outlet Node Name

OS:Node,
  {c6122d55-7005-4ef8-abe5-3b9527044957}, !- Handle
  Coil Heating Water Baseboard 88 Inlet Water Node, !- Name
  {e2deb59e-9a27-4639-b55b-34bfe75e8cb0}, !- Inlet Port
  {afb893d6-950d-409e-8b41-ec55e5653571}; !- Outlet Port

OS:Connection,
  {e2deb59e-9a27-4639-b55b-34bfe75e8cb0}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  91,                                     !- Outlet Port
  {c6122d55-7005-4ef8-abe5-3b9527044957}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f808796-e520-4228-a614-2a26d94a0a91}, !- Handle
  Coil Heating Water Baseboard 88 Outlet Water Node, !- Name
  {96a9cefa-9eea-43fb-8dff-34ec2c3a79d9}, !- Inlet Port
  {18f156bd-0b9f-4ba6-928d-25a2951e6011}; !- Outlet Port

OS:Connection,
  {afb893d6-950d-409e-8b41-ec55e5653571}, !- Handle
  {c6122d55-7005-4ef8-abe5-3b9527044957}, !- Source Object
  3,                                      !- Outlet Port
  {167ff978-c60c-4a3f-80d0-e8ef77f03809}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96a9cefa-9eea-43fb-8dff-34ec2c3a79d9}, !- Handle
  {167ff978-c60c-4a3f-80d0-e8ef77f03809}, !- Source Object
  10,                                     !- Outlet Port
  {6f808796-e520-4228-a614-2a26d94a0a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f156bd-0b9f-4ba6-928d-25a2951e6011}, !- Handle
  {6f808796-e520-4228-a614-2a26d94a0a91}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  91;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0a31d871-8a01-45a4-8951-1ebe33179122}, !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {167ff978-c60c-4a3f-80d0-e8ef77f03809}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d7966e7-2cd1-449b-bfc9-09dec3b24a62}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {00dff03b-0674-4e52-9d73-317606312543}, !- Air Inlet Node Name
  {9b81843d-b8e9-4b4d-8324-8b08718f83b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f08b950-e2d1-4bd2-b074-5a3d94680caa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88 Outlet Air Node, !- Name
  {9b81843d-b8e9-4b4d-8324-8b08718f83b3}, !- Inlet Port
  {04aa5732-ff95-4805-bf7d-a314ab526cc2}; !- Outlet Port

OS:Node,
  {a3223b62-f64c-4e38-bbfd-a74eaadf21f2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G Return Air Node, !- Name
  {70c303f0-77fd-4e9b-a8a1-f57e0131966e}, !- Inlet Port
  {1ba03eeb-ee5e-482b-88e5-95b9ce147725}; !- Outlet Port

OS:Connection,
  {04aa5732-ff95-4805-bf7d-a314ab526cc2}, !- Handle
  {8f08b950-e2d1-4bd2-b074-5a3d94680caa}, !- Source Object
  3,                                      !- Outlet Port
  {bf2b24d9-6852-4960-b6b3-c9d28d55037e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c303f0-77fd-4e9b-a8a1-f57e0131966e}, !- Handle
  {b43c68b5-bca9-4fbe-b5be-497bcc0c0310}, !- Source Object
  2,                                      !- Outlet Port
  {a3223b62-f64c-4e38-bbfd-a74eaadf21f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba03eeb-ee5e-482b-88e5-95b9ce147725}, !- Handle
  {a3223b62-f64c-4e38-bbfd-a74eaadf21f2}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c9a9cce4-991e-4230-b2f3-f51e2e57c693}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88 Inlet Air Node, !- Name
  {a11f5aa5-b84e-4757-8011-28ff94478193}, !- Inlet Port
  {00dff03b-0674-4e52-9d73-317606312543}; !- Outlet Port

OS:Connection,
  {a11f5aa5-b84e-4757-8011-28ff94478193}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  10,                                     !- Outlet Port
  {c9a9cce4-991e-4230-b2f3-f51e2e57c693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dff03b-0674-4e52-9d73-317606312543}, !- Handle
  {c9a9cce4-991e-4230-b2f3-f51e2e57c693}, !- Source Object
  3,                                      !- Outlet Port
  {1d7966e7-2cd1-449b-bfc9-09dec3b24a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b81843d-b8e9-4b4d-8324-8b08718f83b3}, !- Handle
  {1d7966e7-2cd1-449b-bfc9-09dec3b24a62}, !- Source Object
  4,                                      !- Outlet Port
  {8f08b950-e2d1-4bd2-b074-5a3d94680caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f919f869-94d1-4c5d-9457-c6e94d835494}, !- Handle
  Coil Heating Water Baseboard 89,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {21faa213-6aed-4c36-83db-b5610df6e956}, !- Water Inlet Node Name
  {05e2f99f-548c-4779-b04f-f45dcc5db6c2}; !- Water Outlet Node Name

OS:Node,
  {172986fc-c4d1-4d43-8776-a99de7973400}, !- Handle
  Coil Heating Water Baseboard 89 Inlet Water Node, !- Name
  {c7ca45a1-e166-4b4e-9805-9a2e67e6cce7}, !- Inlet Port
  {21faa213-6aed-4c36-83db-b5610df6e956}; !- Outlet Port

OS:Connection,
  {c7ca45a1-e166-4b4e-9805-9a2e67e6cce7}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  92,                                     !- Outlet Port
  {172986fc-c4d1-4d43-8776-a99de7973400}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9322e6e-f0fd-491f-a581-16f79fc4a9e9}, !- Handle
  Coil Heating Water Baseboard 89 Outlet Water Node, !- Name
  {05e2f99f-548c-4779-b04f-f45dcc5db6c2}, !- Inlet Port
  {df9b57e2-42b9-42d3-a828-abbbb4e616cc}; !- Outlet Port

OS:Connection,
  {21faa213-6aed-4c36-83db-b5610df6e956}, !- Handle
  {172986fc-c4d1-4d43-8776-a99de7973400}, !- Source Object
  3,                                      !- Outlet Port
  {f919f869-94d1-4c5d-9457-c6e94d835494}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {05e2f99f-548c-4779-b04f-f45dcc5db6c2}, !- Handle
  {f919f869-94d1-4c5d-9457-c6e94d835494}, !- Source Object
  10,                                     !- Outlet Port
  {c9322e6e-f0fd-491f-a581-16f79fc4a9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9b57e2-42b9-42d3-a828-abbbb4e616cc}, !- Handle
  {c9322e6e-f0fd-491f-a581-16f79fc4a9e9}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48879c15-51ba-4952-ae6a-f73edfef01ef}, !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {f919f869-94d1-4c5d-9457-c6e94d835494}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6aa89839-ec78-43bc-9755-18d7771541ab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {b271e58d-722f-4363-986d-ce41b5f9559a}, !- Air Inlet Node Name
  {6e34f5bf-9fb1-4b60-8cc0-399b47a1e239}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be2da94f-ce90-4837-9a7b-f75a425f89cc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89 Outlet Air Node, !- Name
  {6e34f5bf-9fb1-4b60-8cc0-399b47a1e239}, !- Inlet Port
  {180939eb-440a-41c9-afc2-dd792cef78f8}; !- Outlet Port

OS:Node,
  {de3b01ab-bc65-42ff-a56a-fd41c7e1e6b8}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Return Air Node, !- Name
  {1a5b6035-e9c9-44f6-abc7-65acb478a4d0}, !- Inlet Port
  {cb12186d-d442-4295-86e0-5814563d35f3}; !- Outlet Port

OS:Connection,
  {180939eb-440a-41c9-afc2-dd792cef78f8}, !- Handle
  {be2da94f-ce90-4837-9a7b-f75a425f89cc}, !- Source Object
  3,                                      !- Outlet Port
  {cf5f8160-79ec-43d2-b36a-0dfa8bd6351e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5b6035-e9c9-44f6-abc7-65acb478a4d0}, !- Handle
  {1fe2bed3-506a-4251-8485-45a35f78d679}, !- Source Object
  2,                                      !- Outlet Port
  {de3b01ab-bc65-42ff-a56a-fd41c7e1e6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb12186d-d442-4295-86e0-5814563d35f3}, !- Handle
  {de3b01ab-bc65-42ff-a56a-fd41c7e1e6b8}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eaabc23c-2bd8-4f57-ab4c-c6a9267b743e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89 Inlet Air Node, !- Name
  {b609cca9-84d8-4d42-bfac-51506a86583d}, !- Inlet Port
  {b271e58d-722f-4363-986d-ce41b5f9559a}; !- Outlet Port

OS:Connection,
  {b609cca9-84d8-4d42-bfac-51506a86583d}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  11,                                     !- Outlet Port
  {eaabc23c-2bd8-4f57-ab4c-c6a9267b743e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b271e58d-722f-4363-986d-ce41b5f9559a}, !- Handle
  {eaabc23c-2bd8-4f57-ab4c-c6a9267b743e}, !- Source Object
  3,                                      !- Outlet Port
  {6aa89839-ec78-43bc-9755-18d7771541ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e34f5bf-9fb1-4b60-8cc0-399b47a1e239}, !- Handle
  {6aa89839-ec78-43bc-9755-18d7771541ab}, !- Source Object
  4,                                      !- Outlet Port
  {be2da94f-ce90-4837-9a7b-f75a425f89cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b3e16c8c-618b-48c7-a3a8-9048cfb2b127}, !- Handle
  Coil Heating Water Baseboard 90,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {28672388-d0d8-4668-b2a9-88b0a851a312}, !- Water Inlet Node Name
  {f510ea80-a0d1-4590-ae1b-b66b2d241501}; !- Water Outlet Node Name

OS:Node,
  {47fc2d1d-405a-46a5-89cf-a9190725e091}, !- Handle
  Coil Heating Water Baseboard 90 Inlet Water Node, !- Name
  {3785859e-2f84-48b0-b34f-530336587350}, !- Inlet Port
  {28672388-d0d8-4668-b2a9-88b0a851a312}; !- Outlet Port

OS:Connection,
  {3785859e-2f84-48b0-b34f-530336587350}, !- Handle
  {37b2a3cf-ced9-457c-b8b3-54f1d967d6a5}, !- Source Object
  93,                                     !- Outlet Port
  {47fc2d1d-405a-46a5-89cf-a9190725e091}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14acbb6c-6d18-49d2-b4c7-b41ba0796e46}, !- Handle
  Coil Heating Water Baseboard 90 Outlet Water Node, !- Name
  {f510ea80-a0d1-4590-ae1b-b66b2d241501}, !- Inlet Port
  {502da071-3de3-4d47-92e0-2fcc18e3a745}; !- Outlet Port

OS:Connection,
  {28672388-d0d8-4668-b2a9-88b0a851a312}, !- Handle
  {47fc2d1d-405a-46a5-89cf-a9190725e091}, !- Source Object
  3,                                      !- Outlet Port
  {b3e16c8c-618b-48c7-a3a8-9048cfb2b127}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f510ea80-a0d1-4590-ae1b-b66b2d241501}, !- Handle
  {b3e16c8c-618b-48c7-a3a8-9048cfb2b127}, !- Source Object
  10,                                     !- Outlet Port
  {14acbb6c-6d18-49d2-b4c7-b41ba0796e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502da071-3de3-4d47-92e0-2fcc18e3a745}, !- Handle
  {14acbb6c-6d18-49d2-b4c7-b41ba0796e46}, !- Source Object
  3,                                      !- Outlet Port
  {a2fe455d-10f7-4cb1-917c-d127251e6b51}, !- Target Object
  93;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ea1226d2-fd78-428d-bbda-1dd69edca2a3}, !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {b3e16c8c-618b-48c7-a3a8-9048cfb2b127}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b32bfab8-94ce-42bb-9b07-a5019067d29a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule Name
  {42cbf207-e06e-41b9-b992-fb1d5233b858}, !- Air Inlet Node Name
  {b68ed18c-925e-4be3-badf-f3f5178b0c4e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f36deb05-e237-4fb1-97d2-6dfa74fed303}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90 Outlet Air Node, !- Name
  {b68ed18c-925e-4be3-badf-f3f5178b0c4e}, !- Inlet Port
  {dbbd71c0-bb6d-4185-a888-b50fd95b854e}; !- Outlet Port

OS:Node,
  {fcfb0d3a-e26c-44f6-9a4c-4be5ce3966f3}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Return Air Node, !- Name
  {b3d175e6-d162-4a60-b9ae-c7e9ec33a888}, !- Inlet Port
  {02c63ab6-6d70-431a-96d3-a0977811f7c4}; !- Outlet Port

OS:Connection,
  {dbbd71c0-bb6d-4185-a888-b50fd95b854e}, !- Handle
  {f36deb05-e237-4fb1-97d2-6dfa74fed303}, !- Source Object
  3,                                      !- Outlet Port
  {1f13d153-22af-45a4-9031-c4cbe198d1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d175e6-d162-4a60-b9ae-c7e9ec33a888}, !- Handle
  {3772e6e6-e764-4d4b-9116-69e394869a77}, !- Source Object
  2,                                      !- Outlet Port
  {fcfb0d3a-e26c-44f6-9a4c-4be5ce3966f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c63ab6-6d70-431a-96d3-a0977811f7c4}, !- Handle
  {fcfb0d3a-e26c-44f6-9a4c-4be5ce3966f3}, !- Source Object
  3,                                      !- Outlet Port
  {38d97e48-30c1-49b3-af84-eb72ba9034ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6b29f82e-5b15-4df5-a6bb-4b465b2476b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90 Inlet Air Node, !- Name
  {3f9acd5a-1d7b-4444-81d5-b2e9a6a8aed5}, !- Inlet Port
  {42cbf207-e06e-41b9-b992-fb1d5233b858}; !- Outlet Port

OS:Connection,
  {3f9acd5a-1d7b-4444-81d5-b2e9a6a8aed5}, !- Handle
  {21c2511e-19fc-4672-b196-c6681e62da6f}, !- Source Object
  12,                                     !- Outlet Port
  {6b29f82e-5b15-4df5-a6bb-4b465b2476b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42cbf207-e06e-41b9-b992-fb1d5233b858}, !- Handle
  {6b29f82e-5b15-4df5-a6bb-4b465b2476b4}, !- Source Object
  3,                                      !- Outlet Port
  {b32bfab8-94ce-42bb-9b07-a5019067d29a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b68ed18c-925e-4be3-badf-f3f5178b0c4e}, !- Handle
  {b32bfab8-94ce-42bb-9b07-a5019067d29a}, !- Source Object
  4,                                      !- Outlet Port
  {f36deb05-e237-4fb1-97d2-6dfa74fed303}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {55e1f227-9442-4341-a67f-23db116d2476}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1ddfcca8-4b05-48fe-a172-35af11dc2dff}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9b88f9fe-bdb2-49eb-b478-9703f4e06c6d}, !- Plant Side Inlet Node Name
  {84992f7c-3d8a-4e63-ab90-88527589b7e6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {24da4651-c295-456a-a479-f2fcc0c285cf}, !- Demand Side Inlet Node Name
  {7d733986-4360-4ed4-85c3-62d432a99f79}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5cceadb0-a014-4522-9cfc-dd3949d992b0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Demand Mixer Name
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Demand Splitter Name
  {2d73f2f1-f871-442c-97ae-2666daabe332}, !- Supply Mixer Name
  {1a12bdf6-d718-4624-8192-efd70ea47d65}; !- Supply Splitter Name

OS:Node,
  {376fb4b8-d2d5-45ea-acab-41563ec3d80e}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {9b88f9fe-bdb2-49eb-b478-9703f4e06c6d}, !- Inlet Port
  {7fcefe44-0c49-4a35-8dcd-a3abd28c0cd6}; !- Outlet Port

OS:Node,
  {1ddfcca8-4b05-48fe-a172-35af11dc2dff}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {74aa56db-74ec-40eb-91a4-01a4c70a25ed}, !- Inlet Port
  {84992f7c-3d8a-4e63-ab90-88527589b7e6}; !- Outlet Port

OS:Node,
  {6e1afb21-9b5e-4eaa-9395-d94512c52e6d}, !- Handle
  713gal NaturalGas Water Heater - 481kBtu/hr 0.806 Therm Eff Supply Inlet Water Node, !- Name
  {709f7384-a69d-4db8-abb8-6f8ade8b735c}, !- Inlet Port
  {e9557d0f-c09d-4889-b84d-9b3487fe76dd}; !- Outlet Port

OS:Connector:Mixer,
  {2d73f2f1-f871-442c-97ae-2666daabe332}, !- Handle
  Connector Mixer 3,                      !- Name
  {f6404499-101a-4633-8dde-d46f6dc05bae}, !- Outlet Branch Name
  {8fd74a9f-2b28-411f-a7a6-f3b8fc0801b6}, !- Inlet Branch Name 1
  {121c5280-6af9-4114-80f8-00c513a54fff}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1a12bdf6-d718-4624-8192-efd70ea47d65}, !- Handle
  Connector Splitter 3,                   !- Name
  {5654a3c5-5b0d-47f2-a2a2-c4249f9574d4}, !- Inlet Branch Name
  {709f7384-a69d-4db8-abb8-6f8ade8b735c}, !- Outlet Branch Name 1
  {310f8a6a-0571-4340-850d-d787d6ce69d6}; !- Outlet Branch Name 2

OS:Connection,
  {9b88f9fe-bdb2-49eb-b478-9703f4e06c6d}, !- Handle
  {55e1f227-9442-4341-a67f-23db116d2476}, !- Source Object
  14,                                     !- Outlet Port
  {376fb4b8-d2d5-45ea-acab-41563ec3d80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709f7384-a69d-4db8-abb8-6f8ade8b735c}, !- Handle
  {1a12bdf6-d718-4624-8192-efd70ea47d65}, !- Source Object
  3,                                      !- Outlet Port
  {6e1afb21-9b5e-4eaa-9395-d94512c52e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84992f7c-3d8a-4e63-ab90-88527589b7e6}, !- Handle
  {1ddfcca8-4b05-48fe-a172-35af11dc2dff}, !- Source Object
  3,                                      !- Outlet Port
  {55e1f227-9442-4341-a67f-23db116d2476}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3d3ba02c-b56d-4b1c-9257-e1655e77e524}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {24da4651-c295-456a-a479-f2fcc0c285cf}, !- Inlet Port
  {3dea9fe4-aa78-4f31-8e96-60da5a4497d4}; !- Outlet Port

OS:Node,
  {687de12e-efc5-4941-b972-00ce897e0aef}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {aced24d4-670a-4789-ae04-0dca1997f7ff}, !- Inlet Port
  {7d733986-4360-4ed4-85c3-62d432a99f79}; !- Outlet Port

OS:Node,
  {3fe5dd9a-28b9-49c4-a317-22f1c1269fc6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {ad711425-23fd-49a8-8a9d-bfb3e1fd18d7}, !- Inlet Port
  {0702a5d2-3051-499b-b22a-9d1d524a3fee}; !- Outlet Port

OS:Connector:Mixer,
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Handle
  Connector Mixer 4,                      !- Name
  {ab0b8037-1640-4ae1-973c-516e1a64703b}, !- Outlet Branch Name
  {ae9ac2be-3546-48fa-8a88-469549a78c37}, !- Inlet Branch Name 1
  {b0167d90-5335-4418-9850-fc378056f380}, !- Inlet Branch Name 2
  {5823dd7c-ebae-4c1e-a9af-0aed28036a91}, !- Inlet Branch Name 3
  {7a4349ba-cf08-4983-85c3-f38e8a57ccfe}, !- Inlet Branch Name 4
  {6d15822c-169e-40d5-8c49-17e745717b10}, !- Inlet Branch Name 5
  {9114118d-59cc-447e-bd35-99372c08b9b2}, !- Inlet Branch Name 6
  {e0696800-9135-4c49-abb5-4b4c30278038}, !- Inlet Branch Name 7
  {c07e57fe-bbff-4581-a975-137814285ca0}, !- Inlet Branch Name 8
  {8924cdba-4ac7-4eeb-a237-42416f763317}, !- Inlet Branch Name 9
  {71cceb48-cb26-4238-8b50-b83853cb8c7c}, !- Inlet Branch Name 10
  {0f380c84-283d-4dbc-8a0c-c3edec74b967}, !- Inlet Branch Name 11
  {de8dd205-5205-4b1a-8920-a76dd9786060}, !- Inlet Branch Name 12
  {57bed2bc-2722-41ef-83f8-c949ef4d051d}, !- Inlet Branch Name 13
  {7a3c47ad-1d1e-46d2-8682-aef4955e593b}, !- Inlet Branch Name 14
  {a382e4c0-ccd0-4a6d-a3e5-a02c8be193f3}, !- Inlet Branch Name 15
  {7bd2e766-597c-4624-8621-e47e0707d3d9}, !- Inlet Branch Name 16
  {04512c2e-6f3e-49cd-8eb6-c5afd829b216}, !- Inlet Branch Name 17
  {02472c4a-1516-4e48-b9dd-decc61ea5a2f}, !- Inlet Branch Name 18
  {1cc14cc7-6650-4e64-9f12-6cff7cd3fa10}, !- Inlet Branch Name 19
  {ecaf71b1-bbd6-447c-8129-879af71618c9}, !- Inlet Branch Name 20
  {fd2522a5-dc19-4626-9137-80fb6463b290}, !- Inlet Branch Name 21
  {1c0e5b84-8474-46f3-b8a9-eb8bc13a338b}, !- Inlet Branch Name 22
  {07058027-b5e4-43be-828d-03e9fad5a4ad}, !- Inlet Branch Name 23
  {6b554ffb-748c-4e25-9951-fa568cef0032}, !- Inlet Branch Name 24
  {672a1bdb-48aa-41ad-8fac-fd68ce4f031c}, !- Inlet Branch Name 25
  {61c70df2-bf0c-407d-9198-3ae7ec3bb81e}, !- Inlet Branch Name 26
  {35074ba1-2b1b-4aac-af98-ae5edc868d48}, !- Inlet Branch Name 27
  {2a380d6b-179a-4609-acb1-4eda723abf46}, !- Inlet Branch Name 28
  {edcac1e9-2fdd-4e15-9220-a6fe7de92abe}, !- Inlet Branch Name 29
  {ad5f33b2-3aef-464f-9bb8-dde5637991cd}, !- Inlet Branch Name 30
  {81bd24fb-59c2-4319-980f-b84cc40e25de}, !- Inlet Branch Name 31
  {0b669229-80fb-46cb-965a-83ef91bb8123}, !- Inlet Branch Name 32
  {24c7e60a-85fe-421c-b518-4544f06db596}, !- Inlet Branch Name 33
  {ef32c5dd-d93c-47ed-a66a-a916d6899eeb}, !- Inlet Branch Name 34
  {c54e69f9-d778-40f7-ae6a-faf28674dce6}, !- Inlet Branch Name 35
  {04005368-9e27-4749-837d-687ae2c0cfcc}, !- Inlet Branch Name 36
  {3f57d4e0-4d09-4180-91a1-31b46194f4ac}, !- Inlet Branch Name 37
  {7afb4fc6-5bb0-4c14-9bb2-863d3b4666dc}, !- Inlet Branch Name 38
  {2b8fe056-0992-40c4-bc08-7e0ac289235e}, !- Inlet Branch Name 39
  {cc243a15-62e5-49b1-88a9-f96120c968bb}, !- Inlet Branch Name 40
  {2d0b61bc-c72d-4ae7-9ef3-9970e22c3bc5}, !- Inlet Branch Name 41
  {1c87b1ae-02bb-4e8d-82b4-e40f78cddff9}, !- Inlet Branch Name 42
  {5c052d67-1900-4442-9e71-0dbea0a94fa4}, !- Inlet Branch Name 43
  {d0db46bc-8c67-42b3-909a-32fd2e278193}, !- Inlet Branch Name 44
  {45f4532e-b2a7-4611-9b13-00545adcd627}, !- Inlet Branch Name 45
  {0caa91ee-f2ec-4111-916a-670c46e68972}, !- Inlet Branch Name 46
  {b4c191e8-9573-4ec0-b44c-3d2fe428ef3a}, !- Inlet Branch Name 47
  {e056bad5-683f-4106-9d56-5339cdf1b49b}, !- Inlet Branch Name 48
  {9c2401af-3a92-42f6-9cf7-1e0f7edc07e1}, !- Inlet Branch Name 49
  {7f577200-f02e-4ed0-b892-0e4bb3fe22b4}, !- Inlet Branch Name 50
  {61ec51a4-45fa-4e31-afac-270a5e85211c}, !- Inlet Branch Name 51
  {5301a7b4-74b2-4fab-b9d8-77e38e135110}, !- Inlet Branch Name 52
  {17b0b37e-5efb-4908-a9fc-45e99d5f4918}, !- Inlet Branch Name 53
  {2737e936-f032-4a58-a2eb-8987e4bafc99}, !- Inlet Branch Name 54
  {fde271e1-ec5a-4d02-a4df-24c52674e958}, !- Inlet Branch Name 55
  {f18bd300-b15f-466b-9716-08ae9303a4fd}, !- Inlet Branch Name 56
  {1e5b8131-0126-4a98-a7d6-e45134da9a3d}, !- Inlet Branch Name 57
  {ceeb78df-7ae6-4bcf-b304-f9755af87485}, !- Inlet Branch Name 58
  {0f3dedf0-b030-485d-bce7-bad21c5f9352}, !- Inlet Branch Name 59
  {74f08c01-eb6a-4714-a7fd-ae3a49006395}, !- Inlet Branch Name 60
  {665949bb-f7fd-4112-be11-e2bc4bd7ed9c}, !- Inlet Branch Name 61
  {6bbf3264-e7d7-447d-91f7-e0f80e9a50d3}, !- Inlet Branch Name 62
  {0418ded1-6240-4615-8653-9f22294d75c9}, !- Inlet Branch Name 63
  {0df33d30-a947-4b52-bec8-a7257c8f8370}, !- Inlet Branch Name 64
  {54e7f1d3-b110-4481-b9de-40dab31dabb4}, !- Inlet Branch Name 65
  {e75dc641-64c1-4e1a-8925-80f0856462d1}, !- Inlet Branch Name 66
  {d2f6a795-e4d3-469d-b39e-322fcbac6abd}, !- Inlet Branch Name 67
  {f92bb05e-21d9-47a7-b78c-aab54c512492}, !- Inlet Branch Name 68
  {2e9659e1-a2e5-4e6d-b4f1-780a3505c002}, !- Inlet Branch Name 69
  {743d7f1b-efbc-44d9-b27c-081874ec71c3}, !- Inlet Branch Name 70
  {3022cd56-afe7-4e3a-8f61-be82ffe6fcde}, !- Inlet Branch Name 71
  {0e365a05-2963-427a-a9d2-b72995967076}, !- Inlet Branch Name 72
  {fb9350d9-bcb9-430f-8ea2-ef71c8b506b7}, !- Inlet Branch Name 73
  {7b2bb960-fba9-4d20-98ce-68b69509f4a6}, !- Inlet Branch Name 74
  {dc8dc65d-f570-455f-9b0e-0a74e38ae956}, !- Inlet Branch Name 75
  {61ce9883-fb92-4c12-8359-c7ac5ef41ae0}, !- Inlet Branch Name 76
  {3acc44f9-6340-4930-bd83-19fd8cf3a89e}, !- Inlet Branch Name 77
  {03f63802-aa0d-4c0e-bddb-7765589b4666}, !- Inlet Branch Name 78
  {aa9243ed-8e36-4ec2-8a7b-6eb6861abff8}, !- Inlet Branch Name 79
  {20581269-2324-40d6-90ad-377421f81255}, !- Inlet Branch Name 80
  {46bfa6fb-bc3d-405b-9401-0d5101b81fb9}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Handle
  Connector Splitter 4,                   !- Name
  {3dea9fe4-aa78-4f31-8e96-60da5a4497d4}, !- Inlet Branch Name
  {ad711425-23fd-49a8-8a9d-bfb3e1fd18d7}, !- Outlet Branch Name 1
  {42c4a9f5-8920-4a9c-b685-9b3f5006a4f7}, !- Outlet Branch Name 2
  {4f5b2825-8538-437d-bd13-fb23bc2c100c}, !- Outlet Branch Name 3
  {51e1c873-74fe-4c91-a9f1-b75c5ecedbdc}, !- Outlet Branch Name 4
  {f6e2ec36-7738-4a69-8c74-12d6a4de8c38}, !- Outlet Branch Name 5
  {6fced238-e0f1-491c-a5dc-94db5b386530}, !- Outlet Branch Name 6
  {49036c87-6cc2-4ddd-8a13-5ba4e899cda3}, !- Outlet Branch Name 7
  {28ff5dce-34a1-4afd-955c-070cb078a3ed}, !- Outlet Branch Name 8
  {289e4dda-1833-4308-8280-17c1bcb574ea}, !- Outlet Branch Name 9
  {dac17d49-813f-4e18-bd53-a660e6e6ba83}, !- Outlet Branch Name 10
  {386531a8-26d3-4184-a837-e46872cdef5e}, !- Outlet Branch Name 11
  {61a22593-ecf1-4451-9f69-8f527b979745}, !- Outlet Branch Name 12
  {5a7bd652-36dd-4f14-90d9-9fde92c4e5ef}, !- Outlet Branch Name 13
  {85a605cb-4fe8-48e2-b751-ad8f65aa7bd3}, !- Outlet Branch Name 14
  {408d417d-a472-4999-bfde-862fdbb4eacc}, !- Outlet Branch Name 15
  {fa77b591-753c-4295-a352-b3830cdecf03}, !- Outlet Branch Name 16
  {7fe965cd-8128-473d-b10d-34eec272f9f9}, !- Outlet Branch Name 17
  {0731942a-e2ff-49a8-abf9-04c9b602432e}, !- Outlet Branch Name 18
  {b3da0898-0614-4355-a525-12b53e3ae34c}, !- Outlet Branch Name 19
  {8222765c-5dbb-4f50-8632-c55f26281a12}, !- Outlet Branch Name 20
  {c4ddef7d-2a60-4a32-b506-1014c791741e}, !- Outlet Branch Name 21
  {bce30c71-f5af-4ad0-b51e-3a25583780eb}, !- Outlet Branch Name 22
  {916d6038-031c-4e63-b960-c8b515e40c14}, !- Outlet Branch Name 23
  {f9cc0f92-56b6-44aa-9204-c87d67bb0b30}, !- Outlet Branch Name 24
  {03ba795d-84b3-40c4-84e6-e4a1599b8456}, !- Outlet Branch Name 25
  {886817d3-80ed-45f5-a0c4-42e69e61b4f0}, !- Outlet Branch Name 26
  {34c48a65-ef1b-47df-a94e-63cab155efec}, !- Outlet Branch Name 27
  {e7ac95d9-8ff2-4cd2-a8a4-cab3fd98b3b9}, !- Outlet Branch Name 28
  {f2c45080-3ba8-4267-957d-04c411f91be6}, !- Outlet Branch Name 29
  {3619c1c7-871c-4fdc-ab83-9b4d432db524}, !- Outlet Branch Name 30
  {63e5335d-0357-4ac3-a870-bed5f33561e4}, !- Outlet Branch Name 31
  {b8cdcb77-b772-4e5f-b32b-3cd4bc95c8bf}, !- Outlet Branch Name 32
  {2f879895-7927-437a-befa-c58f5f099d31}, !- Outlet Branch Name 33
  {a2cdace8-76d0-4459-97ad-fea6973e9030}, !- Outlet Branch Name 34
  {197d43a4-f8a3-4a95-acac-844d8ede7cc4}, !- Outlet Branch Name 35
  {719c8657-2119-4e30-a394-0d956493f88c}, !- Outlet Branch Name 36
  {4169ca46-95b4-4e8e-942b-0e68ee7c48cf}, !- Outlet Branch Name 37
  {440ce8a0-b98f-41bf-b34c-a33adb525210}, !- Outlet Branch Name 38
  {387c2af8-3b9c-451e-bf71-f23df8bbacd0}, !- Outlet Branch Name 39
  {3cf5da24-28d0-45df-9352-a70e1c49e243}, !- Outlet Branch Name 40
  {e928307b-72cc-4b07-a03b-57e3b051cec0}, !- Outlet Branch Name 41
  {2586e2fb-683f-46a7-9eae-cd852f20985a}, !- Outlet Branch Name 42
  {2579b5cc-6e6b-453e-b93f-20c41d2f5c3a}, !- Outlet Branch Name 43
  {ae61fb25-0922-428c-a75a-01f858dc8784}, !- Outlet Branch Name 44
  {13fb0ceb-44f9-4f32-992e-6fe20aa1b954}, !- Outlet Branch Name 45
  {64f920f3-c1fb-4fc4-88fe-78bb24596ca1}, !- Outlet Branch Name 46
  {3d467b19-f174-4d8e-8457-a832f7c76845}, !- Outlet Branch Name 47
  {e9ea04d1-e1c1-402c-8965-9df1d756f7ae}, !- Outlet Branch Name 48
  {3b9f9e88-f04a-4eaf-a3fd-dbbb4b5c6459}, !- Outlet Branch Name 49
  {2426972e-b769-41b6-b56c-b852980ac2c7}, !- Outlet Branch Name 50
  {637aea6c-6aeb-48cf-ae35-8c1580b64ca2}, !- Outlet Branch Name 51
  {57088a3b-e194-40e0-b6d1-62551b3ba5f9}, !- Outlet Branch Name 52
  {f054dd36-55f9-4161-8d83-f7862aa191a6}, !- Outlet Branch Name 53
  {6270842e-5d33-4873-b12f-80a9ccc989c0}, !- Outlet Branch Name 54
  {f05bdcb9-525d-4641-91d2-4ad9b892934a}, !- Outlet Branch Name 55
  {0303ee41-f472-4f81-ba0a-0c1fcd0ce283}, !- Outlet Branch Name 56
  {8c90be7d-9e77-491b-ac95-8680961361d5}, !- Outlet Branch Name 57
  {579fd92d-643f-4013-b837-de6670a0d8ee}, !- Outlet Branch Name 58
  {9d5c5629-4c0a-41c7-882d-2b63d135b365}, !- Outlet Branch Name 59
  {9d5169d5-4fe9-450b-adc9-b6fe4bc0d46f}, !- Outlet Branch Name 60
  {633f258a-0041-436e-8cda-bf3f8e73e77b}, !- Outlet Branch Name 61
  {67ac4bde-0d5e-4402-a4ba-31a5cd56f698}, !- Outlet Branch Name 62
  {cde4357d-dd9d-4390-8c7a-4d383999f0dd}, !- Outlet Branch Name 63
  {1bbf3b9c-4db2-4bef-a2e6-6985788fcf2e}, !- Outlet Branch Name 64
  {13ea8c9a-96f1-4a4d-8145-5bad7bb84a89}, !- Outlet Branch Name 65
  {7099326b-b4c3-4ca9-a61d-e482823f6960}, !- Outlet Branch Name 66
  {4cc97ae1-cb8d-4286-9645-bb8a7e33c5ae}, !- Outlet Branch Name 67
  {da8b1859-3bed-471b-9403-58701f210d83}, !- Outlet Branch Name 68
  {a1b36f20-fd47-412a-be3c-17abef8b530f}, !- Outlet Branch Name 69
  {c5f553c1-1461-483a-aa7c-6410dccc9b34}, !- Outlet Branch Name 70
  {3c694cf6-251a-411a-aa23-586fdeeaae29}, !- Outlet Branch Name 71
  {ebc3efd8-0d97-4cb7-ae2e-b2defbf2b9e2}, !- Outlet Branch Name 72
  {6c8306c2-24c7-4a16-aac7-de17a33ee80b}, !- Outlet Branch Name 73
  {02e3ddee-3324-46bd-8a1e-8752858989e1}, !- Outlet Branch Name 74
  {e7204d34-4ed2-4246-9a3c-f9d26a416b8e}, !- Outlet Branch Name 75
  {0342719d-ce67-401b-8e78-c0a8575726bc}, !- Outlet Branch Name 76
  {690050f1-20ab-4a88-b3aa-09f2c2e5047b}, !- Outlet Branch Name 77
  {eabe3f4c-e677-45cd-9e6b-265c725cd865}, !- Outlet Branch Name 78
  {3bcf23c9-fbaa-431a-a542-d5d6a816b48f}, !- Outlet Branch Name 79
  {b6d47ab0-7e54-43c5-b662-40c3fb4d4e83}, !- Outlet Branch Name 80
  {7c825a6a-3ed9-4a8a-8bab-62e54f7d837c}; !- Outlet Branch Name 81

OS:Connection,
  {24da4651-c295-456a-a479-f2fcc0c285cf}, !- Handle
  {55e1f227-9442-4341-a67f-23db116d2476}, !- Source Object
  17,                                     !- Outlet Port
  {3d3ba02c-b56d-4b1c-9257-e1655e77e524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dea9fe4-aa78-4f31-8e96-60da5a4497d4}, !- Handle
  {3d3ba02c-b56d-4b1c-9257-e1655e77e524}, !- Source Object
  3,                                      !- Outlet Port
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad711425-23fd-49a8-8a9d-bfb3e1fd18d7}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  3,                                      !- Outlet Port
  {3fe5dd9a-28b9-49c4-a317-22f1c1269fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d733986-4360-4ed4-85c3-62d432a99f79}, !- Handle
  {687de12e-efc5-4941-b972-00ce897e0aef}, !- Source Object
  3,                                      !- Outlet Port
  {55e1f227-9442-4341-a67f-23db116d2476}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {69378fc2-2e43-48f1-a04c-3139af92024a}, !- Handle
  {55e1f227-9442-4341-a67f-23db116d2476}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5cceadb0-a014-4522-9cfc-dd3949d992b0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {bea28e11-c269-4c2b-b7e6-d5ee38f910dd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  {9a7e1674-f07b-41b5-a427-b7c08a36db38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a7e1674-f07b-41b5-a427-b7c08a36db38}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c59dba28-ed41-4342-92ca-4757dcb42db1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bea28e11-c269-4c2b-b7e6-d5ee38f910dd}, !- Schedule Name
  {1ddfcca8-4b05-48fe-a172-35af11dc2dff}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e5105ba1-22ca-48c5-83fe-b1a5e5d51c82}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {7fcefe44-0c49-4a35-8dcd-a3abd28c0cd6}, !- Inlet Node Name
  {82b2e060-b4df-4f6b-bcb4-2fab9ef99d52}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  469824.60289616,                        !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {c9dc0541-7fef-460c-a889-483372857918}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {82b2e060-b4df-4f6b-bcb4-2fab9ef99d52}, !- Inlet Port
  {5654a3c5-5b0d-47f2-a2a2-c4249f9574d4}; !- Outlet Port

OS:Connection,
  {7fcefe44-0c49-4a35-8dcd-a3abd28c0cd6}, !- Handle
  {376fb4b8-d2d5-45ea-acab-41563ec3d80e}, !- Source Object
  3,                                      !- Outlet Port
  {e5105ba1-22ca-48c5-83fe-b1a5e5d51c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b2e060-b4df-4f6b-bcb4-2fab9ef99d52}, !- Handle
  {e5105ba1-22ca-48c5-83fe-b1a5e5d51c82}, !- Source Object
  3,                                      !- Outlet Port
  {c9dc0541-7fef-460c-a889-483372857918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5654a3c5-5b0d-47f2-a2a2-c4249f9574d4}, !- Handle
  {c9dc0541-7fef-460c-a889-483372857918}, !- Source Object
  3,                                      !- Outlet Port
  {1a12bdf6-d718-4624-8192-efd70ea47d65}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {4c595250-ebb2-4acb-92d3-894f9f118219}, !- Handle
  713gal NaturalGas Water Heater - 481kBtu/hr 0.806 Therm Eff, !- Name
  2.69976594229143,                       !- Tank Volume {m3}
  {bea28e11-c269-4c2b-b7e6-d5ee38f910dd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  141062.770484727,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.805882583796013,                      !- Heater Thermal Efficiency
  {5c09185f-57df-4945-af8a-fba3e55700f1}, !- Part Load Factor Curve Name
  187.832181492263,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  187.832181492263,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {90ef5002-8e14-4105-9cdf-2e654ed09738}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  21.3380631739072,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  21.3380631739072,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e9557d0f-c09d-4889-b84d-9b3487fe76dd}, !- Use Side Inlet Node Name
  {146b969e-edee-4dd1-ad4f-b572ef7ab68a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c9be0e2a-9543-4cc4-b839-3c66866054e9}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  {201fc111-5598-42d6-a8ab-7e3cd7f99eb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {201fc111-5598-42d6-a8ab-7e3cd7f99eb4}, !- Handle
  Schedule Day 4,                         !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {38df299a-12c2-4c58-8055-87e498545d89}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  {cd81a642-cf70-444b-8cfe-931030a60e5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd81a642-cf70-444b-8cfe-931030a60e5f}, !- Handle
  Schedule Day 5,                         !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {2289673a-e941-407a-8348-2ebad24a4051}, !- Handle
  {4c595250-ebb2-4acb-92d3-894f9f118219}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {90ef5002-8e14-4105-9cdf-2e654ed09738}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  {15e075d8-2699-485d-b907-4dd9df2f0460}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15e075d8-2699-485d-b907-4dd9df2f0460}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {4e80d9c8-09ed-4806-93c8-984b773be3e2}, !- Handle
  713gal NaturalGas Water Heater - 481kBtu/hr 0.806 Therm Eff Supply Outlet Water Node, !- Name
  {146b969e-edee-4dd1-ad4f-b572ef7ab68a}, !- Inlet Port
  {8fd74a9f-2b28-411f-a7a6-f3b8fc0801b6}; !- Outlet Port

OS:Connection,
  {e9557d0f-c09d-4889-b84d-9b3487fe76dd}, !- Handle
  {6e1afb21-9b5e-4eaa-9395-d94512c52e6d}, !- Source Object
  3,                                      !- Outlet Port
  {4c595250-ebb2-4acb-92d3-894f9f118219}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {146b969e-edee-4dd1-ad4f-b572ef7ab68a}, !- Handle
  {4c595250-ebb2-4acb-92d3-894f9f118219}, !- Source Object
  32,                                     !- Outlet Port
  {4e80d9c8-09ed-4806-93c8-984b773be3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd74a9f-2b28-411f-a7a6-f3b8fc0801b6}, !- Handle
  {4e80d9c8-09ed-4806-93c8-984b773be3e2}, !- Source Object
  3,                                      !- Outlet Port
  {2d73f2f1-f871-442c-97ae-2666daabe332}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23464e15-9e34-48d4-a5ca-0f58adba5097}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9c14e2c2-adba-4891-ae13-08031e4e4acf}, !- Inlet Node Name
  {260cba3a-cc19-4f1b-93fd-baa4501b4c0e}; !- Outlet Node Name

OS:Node,
  {4d840001-3ad9-49d6-9af4-e4bc575d7115}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {310f8a6a-0571-4340-850d-d787d6ce69d6}, !- Inlet Port
  {9c14e2c2-adba-4891-ae13-08031e4e4acf}; !- Outlet Port

OS:Connection,
  {310f8a6a-0571-4340-850d-d787d6ce69d6}, !- Handle
  {1a12bdf6-d718-4624-8192-efd70ea47d65}, !- Source Object
  4,                                      !- Outlet Port
  {4d840001-3ad9-49d6-9af4-e4bc575d7115}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dacf135d-d8b5-4066-89e4-fb64b6aed699}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {260cba3a-cc19-4f1b-93fd-baa4501b4c0e}, !- Inlet Port
  {121c5280-6af9-4114-80f8-00c513a54fff}; !- Outlet Port

OS:Connection,
  {9c14e2c2-adba-4891-ae13-08031e4e4acf}, !- Handle
  {4d840001-3ad9-49d6-9af4-e4bc575d7115}, !- Source Object
  3,                                      !- Outlet Port
  {23464e15-9e34-48d4-a5ca-0f58adba5097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260cba3a-cc19-4f1b-93fd-baa4501b4c0e}, !- Handle
  {23464e15-9e34-48d4-a5ca-0f58adba5097}, !- Source Object
  3,                                      !- Outlet Port
  {dacf135d-d8b5-4066-89e4-fb64b6aed699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121c5280-6af9-4114-80f8-00c513a54fff}, !- Handle
  {dacf135d-d8b5-4066-89e4-fb64b6aed699}, !- Source Object
  3,                                      !- Outlet Port
  {2d73f2f1-f871-442c-97ae-2666daabe332}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6a88b516-03f1-4753-a3a2-97a4190d0d06}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {0702a5d2-3051-499b-b22a-9d1d524a3fee}, !- Inlet Node Name
  {864aa8c5-4bca-4be4-ac6e-5cfb5c3ab40c}; !- Outlet Node Name

OS:Node,
  {0da7d5a7-82f8-4ea9-81d8-5b8c8b2278f3}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {864aa8c5-4bca-4be4-ac6e-5cfb5c3ab40c}, !- Inlet Port
  {ae9ac2be-3546-48fa-8a88-469549a78c37}; !- Outlet Port

OS:Connection,
  {0702a5d2-3051-499b-b22a-9d1d524a3fee}, !- Handle
  {3fe5dd9a-28b9-49c4-a317-22f1c1269fc6}, !- Source Object
  3,                                      !- Outlet Port
  {6a88b516-03f1-4753-a3a2-97a4190d0d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864aa8c5-4bca-4be4-ac6e-5cfb5c3ab40c}, !- Handle
  {6a88b516-03f1-4753-a3a2-97a4190d0d06}, !- Source Object
  3,                                      !- Outlet Port
  {0da7d5a7-82f8-4ea9-81d8-5b8c8b2278f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9ac2be-3546-48fa-8a88-469549a78c37}, !- Handle
  {0da7d5a7-82f8-4ea9-81d8-5b8c8b2278f3}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab379dac-8dbe-4e6a-bcf0-9b7b4f74be0a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {30931557-7112-4ff3-b824-7a67f4b27eee}, !- Inlet Node Name
  {74aa56db-74ec-40eb-91a4-01a4c70a25ed}; !- Outlet Node Name

OS:Node,
  {b5d7af91-1d71-4c6f-9a30-bb58f24487de}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {f6404499-101a-4633-8dde-d46f6dc05bae}, !- Inlet Port
  {30931557-7112-4ff3-b824-7a67f4b27eee}; !- Outlet Port

OS:Connection,
  {f6404499-101a-4633-8dde-d46f6dc05bae}, !- Handle
  {2d73f2f1-f871-442c-97ae-2666daabe332}, !- Source Object
  2,                                      !- Outlet Port
  {b5d7af91-1d71-4c6f-9a30-bb58f24487de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30931557-7112-4ff3-b824-7a67f4b27eee}, !- Handle
  {b5d7af91-1d71-4c6f-9a30-bb58f24487de}, !- Source Object
  3,                                      !- Outlet Port
  {ab379dac-8dbe-4e6a-bcf0-9b7b4f74be0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74aa56db-74ec-40eb-91a4-01a4c70a25ed}, !- Handle
  {ab379dac-8dbe-4e6a-bcf0-9b7b4f74be0a}, !- Source Object
  3,                                      !- Outlet Port
  {1ddfcca8-4b05-48fe-a172-35af11dc2dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40f632a4-48a5-431d-a611-81f0208e6ad8}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9af36c4a-2e91-4a5c-9657-e070ab47d734}, !- Inlet Node Name
  {aced24d4-670a-4789-ae04-0dca1997f7ff}; !- Outlet Node Name

OS:Node,
  {4ec259ae-b5a9-48c7-aae9-69acb87fc3b8}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {ab0b8037-1640-4ae1-973c-516e1a64703b}, !- Inlet Port
  {9af36c4a-2e91-4a5c-9657-e070ab47d734}; !- Outlet Port

OS:Connection,
  {ab0b8037-1640-4ae1-973c-516e1a64703b}, !- Handle
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Source Object
  2,                                      !- Outlet Port
  {4ec259ae-b5a9-48c7-aae9-69acb87fc3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af36c4a-2e91-4a5c-9657-e070ab47d734}, !- Handle
  {4ec259ae-b5a9-48c7-aae9-69acb87fc3b8}, !- Source Object
  3,                                      !- Outlet Port
  {40f632a4-48a5-431d-a611-81f0208e6ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aced24d4-670a-4789-ae04-0dca1997f7ff}, !- Handle
  {40f632a4-48a5-431d-a611-81f0208e6ad8}, !- Source Object
  3,                                      !- Outlet Port
  {687de12e-efc5-4941-b972-00ce897e0aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {63289deb-d550-4283-a2b7-61d8663b1fad}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  {69be2052-237a-4a6c-957f-27dc9820c731}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69be2052-237a-4a6c-957f-27dc9820c731}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {02b7422b-250d-41c1-a604-d30f8f27c006}, !- Handle
  Schedule Rule 17,                       !- Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e63e7814-3ea1-404d-852f-404b52f6596c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e63e7814-3ea1-404d-852f-404b52f6596c}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {51c7049e-2fa3-4f33-bc54-01da95a45fe6}, !- Handle
  Schedule Rule 18,                       !- Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {376cedfd-a255-4427-8aed-0e971b3d4d6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {376cedfd-a255-4427-8aed-0e971b3d4d6d}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {17f0ef03-149e-4b94-afa4-b84a0c28273f}, !- Handle
  Schedule Rule 19,                       !- Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57442be8-f03d-42ba-8d50-814fe04ae9d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57442be8-f03d-42ba-8d50-814fe04ae9d2}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {6ccb1737-5d38-45d6-bd57-0b0251edd8a0}, !- Handle
  F2 n1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  {d11cf729-81f4-443f-8aae-54f2e9ad96ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d11cf729-81f4-443f-8aae-54f2e9ad96ea}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1faaba9-2144-45da-9aed-9ce395f96a22}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  {a6c3377c-2bfc-4154-b63f-308c46bd27f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6c3377c-2bfc-4154-b63f-308c46bd27f3}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  {f9050df4-2a0e-4503-aa29-d1a64e48e00a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9050df4-2a0e-4503-aa29-d1a64e48e00a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {efbc889a-c606-4b79-8a83-09bacc39f1b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a39717f1-f4ff-4068-92f5-d453c689f87f}, !- Handle
  F2 N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {6ccb1737-5d38-45d6-bd57-0b0251edd8a0}, !- Water Use Equipment Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f0bd6901-1ed8-4287-89aa-ff7ebd4f0549}, !- Handle
  F2 N1 Apartment WUC 0.15gpm 140F,       !- Name
  {2d97cb65-1cbf-4c8c-8338-471603bf5521}, !- Inlet Node Name
  {ab339768-452d-4026-8e90-a60f97c31d15}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a39717f1-f4ff-4068-92f5-d453c689f87f}; !- Water Use Equipment Name 1

OS:Node,
  {b19b7ad0-ff29-4bbc-b59b-3335f0916bbb}, !- Handle
  F2 N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {42c4a9f5-8920-4a9c-b685-9b3f5006a4f7}, !- Inlet Port
  {2d97cb65-1cbf-4c8c-8338-471603bf5521}; !- Outlet Port

OS:Connection,
  {42c4a9f5-8920-4a9c-b685-9b3f5006a4f7}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  4,                                      !- Outlet Port
  {b19b7ad0-ff29-4bbc-b59b-3335f0916bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7fcc0e2-fc60-4a87-8b30-d7594b92d257}, !- Handle
  F2 N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {ab339768-452d-4026-8e90-a60f97c31d15}, !- Inlet Port
  {b0167d90-5335-4418-9850-fc378056f380}; !- Outlet Port

OS:Connection,
  {2d97cb65-1cbf-4c8c-8338-471603bf5521}, !- Handle
  {b19b7ad0-ff29-4bbc-b59b-3335f0916bbb}, !- Source Object
  3,                                      !- Outlet Port
  {f0bd6901-1ed8-4287-89aa-ff7ebd4f0549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab339768-452d-4026-8e90-a60f97c31d15}, !- Handle
  {f0bd6901-1ed8-4287-89aa-ff7ebd4f0549}, !- Source Object
  3,                                      !- Outlet Port
  {f7fcc0e2-fc60-4a87-8b30-d7594b92d257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0167d90-5335-4418-9850-fc378056f380}, !- Handle
  {f7fcc0e2-fc60-4a87-8b30-d7594b92d257}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {38c939e3-1562-4536-8e16-ee469e198d1b}, !- Handle
  F2 n2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {866a252b-6261-49c8-8f4a-a33ee9de4233}, !- Handle
  F2 N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {38c939e3-1562-4536-8e16-ee469e198d1b}, !- Water Use Equipment Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ef5ea05e-a6a6-4383-afc4-e17b6b943857}, !- Handle
  F2 N2 Apartment WUC 0.15gpm 140F,       !- Name
  {fecd4d90-2c95-4fe3-9bb5-d2bd2853ef03}, !- Inlet Node Name
  {127ef04d-f78b-43f2-b912-e86e2b55f39a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {866a252b-6261-49c8-8f4a-a33ee9de4233}; !- Water Use Equipment Name 1

OS:Node,
  {0ab8afed-8390-435b-b287-aa799e80215a}, !- Handle
  F2 N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {4f5b2825-8538-437d-bd13-fb23bc2c100c}, !- Inlet Port
  {fecd4d90-2c95-4fe3-9bb5-d2bd2853ef03}; !- Outlet Port

OS:Connection,
  {4f5b2825-8538-437d-bd13-fb23bc2c100c}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  5,                                      !- Outlet Port
  {0ab8afed-8390-435b-b287-aa799e80215a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ad4cc6f-1a1a-4bb3-8ffc-8f926dc01a21}, !- Handle
  F2 N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {127ef04d-f78b-43f2-b912-e86e2b55f39a}, !- Inlet Port
  {5823dd7c-ebae-4c1e-a9af-0aed28036a91}; !- Outlet Port

OS:Connection,
  {fecd4d90-2c95-4fe3-9bb5-d2bd2853ef03}, !- Handle
  {0ab8afed-8390-435b-b287-aa799e80215a}, !- Source Object
  3,                                      !- Outlet Port
  {ef5ea05e-a6a6-4383-afc4-e17b6b943857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127ef04d-f78b-43f2-b912-e86e2b55f39a}, !- Handle
  {ef5ea05e-a6a6-4383-afc4-e17b6b943857}, !- Source Object
  3,                                      !- Outlet Port
  {2ad4cc6f-1a1a-4bb3-8ffc-8f926dc01a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5823dd7c-ebae-4c1e-a9af-0aed28036a91}, !- Handle
  {2ad4cc6f-1a1a-4bb3-8ffc-8f926dc01a21}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8129c72d-ffe7-4c17-9ba4-20ff51ae9d57}, !- Handle
  F2 ne apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b3ff8d60-10b5-4543-bdd3-0e1384ca12f8}, !- Handle
  F2 NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {8129c72d-ffe7-4c17-9ba4-20ff51ae9d57}, !- Water Use Equipment Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e9c69ca5-f357-42d1-a295-d13595a16af9}, !- Handle
  F2 NE Apartment WUC 0.15gpm 140F,       !- Name
  {0eb497d2-88fc-4501-b9b0-c2882982ce06}, !- Inlet Node Name
  {20297f97-32b1-4b1d-ac1f-76d0c3dbec23}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3ff8d60-10b5-4543-bdd3-0e1384ca12f8}; !- Water Use Equipment Name 1

OS:Node,
  {4a898c5d-5207-49ed-80b5-ad3e53f7f67f}, !- Handle
  F2 NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {51e1c873-74fe-4c91-a9f1-b75c5ecedbdc}, !- Inlet Port
  {0eb497d2-88fc-4501-b9b0-c2882982ce06}; !- Outlet Port

OS:Connection,
  {51e1c873-74fe-4c91-a9f1-b75c5ecedbdc}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  6,                                      !- Outlet Port
  {4a898c5d-5207-49ed-80b5-ad3e53f7f67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b096888-6331-4829-8fca-64baa5d2242e}, !- Handle
  F2 NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {20297f97-32b1-4b1d-ac1f-76d0c3dbec23}, !- Inlet Port
  {7a4349ba-cf08-4983-85c3-f38e8a57ccfe}; !- Outlet Port

OS:Connection,
  {0eb497d2-88fc-4501-b9b0-c2882982ce06}, !- Handle
  {4a898c5d-5207-49ed-80b5-ad3e53f7f67f}, !- Source Object
  3,                                      !- Outlet Port
  {e9c69ca5-f357-42d1-a295-d13595a16af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20297f97-32b1-4b1d-ac1f-76d0c3dbec23}, !- Handle
  {e9c69ca5-f357-42d1-a295-d13595a16af9}, !- Source Object
  3,                                      !- Outlet Port
  {2b096888-6331-4829-8fca-64baa5d2242e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4349ba-cf08-4983-85c3-f38e8a57ccfe}, !- Handle
  {2b096888-6331-4829-8fca-64baa5d2242e}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {aff80f4e-08ac-46a8-801b-b28019ffacb7}, !- Handle
  F2 nw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c903f6f7-349b-4fd1-bcf3-ec08e2c93487}, !- Handle
  F2 NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {aff80f4e-08ac-46a8-801b-b28019ffacb7}, !- Water Use Equipment Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9d4a92b3-7a35-46b3-874b-bf2708fc3632}, !- Handle
  F2 NW Apartment WUC 0.15gpm 140F,       !- Name
  {a98ff96d-7005-4411-abec-534d2233f300}, !- Inlet Node Name
  {3d49d4db-60bb-4c33-b670-053367522b69}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c903f6f7-349b-4fd1-bcf3-ec08e2c93487}; !- Water Use Equipment Name 1

OS:Node,
  {06d460be-fed6-49fc-8948-4203e3edcba3}, !- Handle
  F2 NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {f6e2ec36-7738-4a69-8c74-12d6a4de8c38}, !- Inlet Port
  {a98ff96d-7005-4411-abec-534d2233f300}; !- Outlet Port

OS:Connection,
  {f6e2ec36-7738-4a69-8c74-12d6a4de8c38}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  7,                                      !- Outlet Port
  {06d460be-fed6-49fc-8948-4203e3edcba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47e42cd6-cb41-442a-bfef-4718b801aa20}, !- Handle
  F2 NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3d49d4db-60bb-4c33-b670-053367522b69}, !- Inlet Port
  {6d15822c-169e-40d5-8c49-17e745717b10}; !- Outlet Port

OS:Connection,
  {a98ff96d-7005-4411-abec-534d2233f300}, !- Handle
  {06d460be-fed6-49fc-8948-4203e3edcba3}, !- Source Object
  3,                                      !- Outlet Port
  {9d4a92b3-7a35-46b3-874b-bf2708fc3632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d49d4db-60bb-4c33-b670-053367522b69}, !- Handle
  {9d4a92b3-7a35-46b3-874b-bf2708fc3632}, !- Source Object
  3,                                      !- Outlet Port
  {47e42cd6-cb41-442a-bfef-4718b801aa20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d15822c-169e-40d5-8c49-17e745717b10}, !- Handle
  {47e42cd6-cb41-442a-bfef-4718b801aa20}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {46ddc72a-18f7-45d8-b76b-a5fb7f57c35b}, !- Handle
  F2 s1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {29be0f6e-7895-4a6f-8654-f4c588c48a0a}, !- Handle
  F2 S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {46ddc72a-18f7-45d8-b76b-a5fb7f57c35b}, !- Water Use Equipment Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0d81188f-5287-4677-ae1c-e21edca1df6f}, !- Handle
  F2 S1 Apartment WUC 0.15gpm 140F,       !- Name
  {5794032f-89d0-477a-a927-f39818eb5423}, !- Inlet Node Name
  {399cfdf4-3d2e-4c88-8549-d86c49d900a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29be0f6e-7895-4a6f-8654-f4c588c48a0a}; !- Water Use Equipment Name 1

OS:Node,
  {bb489ca4-d701-4915-8df8-b38a7eb358d5}, !- Handle
  F2 S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {6fced238-e0f1-491c-a5dc-94db5b386530}, !- Inlet Port
  {5794032f-89d0-477a-a927-f39818eb5423}; !- Outlet Port

OS:Connection,
  {6fced238-e0f1-491c-a5dc-94db5b386530}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  8,                                      !- Outlet Port
  {bb489ca4-d701-4915-8df8-b38a7eb358d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d72a408-5545-45f9-b71c-71c48dc07842}, !- Handle
  F2 S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {399cfdf4-3d2e-4c88-8549-d86c49d900a1}, !- Inlet Port
  {9114118d-59cc-447e-bd35-99372c08b9b2}; !- Outlet Port

OS:Connection,
  {5794032f-89d0-477a-a927-f39818eb5423}, !- Handle
  {bb489ca4-d701-4915-8df8-b38a7eb358d5}, !- Source Object
  3,                                      !- Outlet Port
  {0d81188f-5287-4677-ae1c-e21edca1df6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399cfdf4-3d2e-4c88-8549-d86c49d900a1}, !- Handle
  {0d81188f-5287-4677-ae1c-e21edca1df6f}, !- Source Object
  3,                                      !- Outlet Port
  {1d72a408-5545-45f9-b71c-71c48dc07842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9114118d-59cc-447e-bd35-99372c08b9b2}, !- Handle
  {1d72a408-5545-45f9-b71c-71c48dc07842}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a0175e2d-9df1-4339-8faf-42be20592b8c}, !- Handle
  F2 s2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eb8eb80e-c873-4709-b4b7-74a3d8000d6b}, !- Handle
  F2 S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {a0175e2d-9df1-4339-8faf-42be20592b8c}, !- Water Use Equipment Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {eb4c9527-b646-4bb9-a49d-ac77e59762b5}, !- Handle
  F2 S2 Apartment WUC 0.15gpm 140F,       !- Name
  {f6a8bedd-1360-482f-9f46-5ff31485566f}, !- Inlet Node Name
  {15953d9a-30d2-49dc-afb8-d4f022677ce7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb8eb80e-c873-4709-b4b7-74a3d8000d6b}; !- Water Use Equipment Name 1

OS:Node,
  {e0288bac-58d6-4449-8646-a645cb8fe066}, !- Handle
  F2 S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {49036c87-6cc2-4ddd-8a13-5ba4e899cda3}, !- Inlet Port
  {f6a8bedd-1360-482f-9f46-5ff31485566f}; !- Outlet Port

OS:Connection,
  {49036c87-6cc2-4ddd-8a13-5ba4e899cda3}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  9,                                      !- Outlet Port
  {e0288bac-58d6-4449-8646-a645cb8fe066}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a91422d-56af-4a51-a403-b5fa39d225cb}, !- Handle
  F2 S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {15953d9a-30d2-49dc-afb8-d4f022677ce7}, !- Inlet Port
  {e0696800-9135-4c49-abb5-4b4c30278038}; !- Outlet Port

OS:Connection,
  {f6a8bedd-1360-482f-9f46-5ff31485566f}, !- Handle
  {e0288bac-58d6-4449-8646-a645cb8fe066}, !- Source Object
  3,                                      !- Outlet Port
  {eb4c9527-b646-4bb9-a49d-ac77e59762b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15953d9a-30d2-49dc-afb8-d4f022677ce7}, !- Handle
  {eb4c9527-b646-4bb9-a49d-ac77e59762b5}, !- Source Object
  3,                                      !- Outlet Port
  {0a91422d-56af-4a51-a403-b5fa39d225cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0696800-9135-4c49-abb5-4b4c30278038}, !- Handle
  {0a91422d-56af-4a51-a403-b5fa39d225cb}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {512aaa15-ddb1-4b64-8702-343ef17247f4}, !- Handle
  F2 se apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b2e0af95-2c25-41ac-9b13-13f396d6cf52}, !- Handle
  F2 SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {512aaa15-ddb1-4b64-8702-343ef17247f4}, !- Water Use Equipment Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {771cf983-8fc2-4402-9efb-5a897ce845df}, !- Handle
  F2 SE Apartment WUC 0.15gpm 140F,       !- Name
  {2514dc36-65c5-4797-8fb4-3b6503a23a96}, !- Inlet Node Name
  {1d526162-44a1-4183-af53-f6af5df2893d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2e0af95-2c25-41ac-9b13-13f396d6cf52}; !- Water Use Equipment Name 1

OS:Node,
  {f02f57a6-c2a5-483c-969b-af795fe62554}, !- Handle
  F2 SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {28ff5dce-34a1-4afd-955c-070cb078a3ed}, !- Inlet Port
  {2514dc36-65c5-4797-8fb4-3b6503a23a96}; !- Outlet Port

OS:Connection,
  {28ff5dce-34a1-4afd-955c-070cb078a3ed}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  10,                                     !- Outlet Port
  {f02f57a6-c2a5-483c-969b-af795fe62554}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88365177-e143-459a-b9d6-07d6d6facce1}, !- Handle
  F2 SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {1d526162-44a1-4183-af53-f6af5df2893d}, !- Inlet Port
  {c07e57fe-bbff-4581-a975-137814285ca0}; !- Outlet Port

OS:Connection,
  {2514dc36-65c5-4797-8fb4-3b6503a23a96}, !- Handle
  {f02f57a6-c2a5-483c-969b-af795fe62554}, !- Source Object
  3,                                      !- Outlet Port
  {771cf983-8fc2-4402-9efb-5a897ce845df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d526162-44a1-4183-af53-f6af5df2893d}, !- Handle
  {771cf983-8fc2-4402-9efb-5a897ce845df}, !- Source Object
  3,                                      !- Outlet Port
  {88365177-e143-459a-b9d6-07d6d6facce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07e57fe-bbff-4581-a975-137814285ca0}, !- Handle
  {88365177-e143-459a-b9d6-07d6d6facce1}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ad3d0ccd-7394-4a76-a787-3a452d7445e8}, !- Handle
  F2 sw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {166016cb-f234-4a2c-8e2b-2d8e5353ad42}, !- Handle
  F2 SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {ad3d0ccd-7394-4a76-a787-3a452d7445e8}, !- Water Use Equipment Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {26c0f279-40b4-4bca-87ec-285463ec87bb}, !- Handle
  F2 SW Apartment WUC 0.15gpm 140F,       !- Name
  {78ca733d-39ae-4e19-91f6-57a8ce98cb44}, !- Inlet Node Name
  {6e7d0fb9-d8e0-46a2-99bd-46988592ab54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {166016cb-f234-4a2c-8e2b-2d8e5353ad42}; !- Water Use Equipment Name 1

OS:Node,
  {54f0ecfc-2f69-48bc-82e4-1580c5e89da4}, !- Handle
  F2 SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {289e4dda-1833-4308-8280-17c1bcb574ea}, !- Inlet Port
  {78ca733d-39ae-4e19-91f6-57a8ce98cb44}; !- Outlet Port

OS:Connection,
  {289e4dda-1833-4308-8280-17c1bcb574ea}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  11,                                     !- Outlet Port
  {54f0ecfc-2f69-48bc-82e4-1580c5e89da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3edee069-6b2b-41f2-bb49-6f75998fde92}, !- Handle
  F2 SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {6e7d0fb9-d8e0-46a2-99bd-46988592ab54}, !- Inlet Port
  {8924cdba-4ac7-4eeb-a237-42416f763317}; !- Outlet Port

OS:Connection,
  {78ca733d-39ae-4e19-91f6-57a8ce98cb44}, !- Handle
  {54f0ecfc-2f69-48bc-82e4-1580c5e89da4}, !- Source Object
  3,                                      !- Outlet Port
  {26c0f279-40b4-4bca-87ec-285463ec87bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7d0fb9-d8e0-46a2-99bd-46988592ab54}, !- Handle
  {26c0f279-40b4-4bca-87ec-285463ec87bb}, !- Source Object
  3,                                      !- Outlet Port
  {3edee069-6b2b-41f2-bb49-6f75998fde92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8924cdba-4ac7-4eeb-a237-42416f763317}, !- Handle
  {3edee069-6b2b-41f2-bb49-6f75998fde92}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {fa9e023e-b38d-4a4d-9393-6338bd582c3b}, !- Handle
  F3 n1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6ae987eb-ef31-4107-9d2b-5b199f7dca86}, !- Handle
  F3 N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {fa9e023e-b38d-4a4d-9393-6338bd582c3b}, !- Water Use Equipment Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d5c1bb71-7865-4e86-ba23-52f3360caab6}, !- Handle
  F3 N1 Apartment WUC 0.15gpm 140F,       !- Name
  {02054e2b-7d4f-45f2-b543-07ec069be629}, !- Inlet Node Name
  {246b0ff2-3143-4196-9685-a644a112949f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ae987eb-ef31-4107-9d2b-5b199f7dca86}; !- Water Use Equipment Name 1

OS:Node,
  {5829a5bc-4aca-431b-8c6b-3bb64c43a1ae}, !- Handle
  F3 N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {dac17d49-813f-4e18-bd53-a660e6e6ba83}, !- Inlet Port
  {02054e2b-7d4f-45f2-b543-07ec069be629}; !- Outlet Port

OS:Connection,
  {dac17d49-813f-4e18-bd53-a660e6e6ba83}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  12,                                     !- Outlet Port
  {5829a5bc-4aca-431b-8c6b-3bb64c43a1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76c3e5b6-4bea-498d-9a71-d39eee6dac67}, !- Handle
  F3 N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {246b0ff2-3143-4196-9685-a644a112949f}, !- Inlet Port
  {71cceb48-cb26-4238-8b50-b83853cb8c7c}; !- Outlet Port

OS:Connection,
  {02054e2b-7d4f-45f2-b543-07ec069be629}, !- Handle
  {5829a5bc-4aca-431b-8c6b-3bb64c43a1ae}, !- Source Object
  3,                                      !- Outlet Port
  {d5c1bb71-7865-4e86-ba23-52f3360caab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246b0ff2-3143-4196-9685-a644a112949f}, !- Handle
  {d5c1bb71-7865-4e86-ba23-52f3360caab6}, !- Source Object
  3,                                      !- Outlet Port
  {76c3e5b6-4bea-498d-9a71-d39eee6dac67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71cceb48-cb26-4238-8b50-b83853cb8c7c}, !- Handle
  {76c3e5b6-4bea-498d-9a71-d39eee6dac67}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {829ea208-8276-4499-ad00-946fe9ac6fff}, !- Handle
  F3 n2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1a411e34-df93-45cf-bd5e-0e640bf97c31}, !- Handle
  F3 N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {829ea208-8276-4499-ad00-946fe9ac6fff}, !- Water Use Equipment Definition Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {86a6e890-baaa-4b3e-9b70-7a6583dae023}, !- Handle
  F3 N2 Apartment WUC 0.15gpm 140F,       !- Name
  {387d2b60-06f1-4818-8353-2429931e7d52}, !- Inlet Node Name
  {38384892-4435-4887-8af4-794416d0d9f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a411e34-df93-45cf-bd5e-0e640bf97c31}; !- Water Use Equipment Name 1

OS:Node,
  {b625d3d6-eaff-46a9-aa1d-90594f299c0f}, !- Handle
  F3 N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {386531a8-26d3-4184-a837-e46872cdef5e}, !- Inlet Port
  {387d2b60-06f1-4818-8353-2429931e7d52}; !- Outlet Port

OS:Connection,
  {386531a8-26d3-4184-a837-e46872cdef5e}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  13,                                     !- Outlet Port
  {b625d3d6-eaff-46a9-aa1d-90594f299c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2885d67c-ef2f-4f43-bfac-a6b9073aceba}, !- Handle
  F3 N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {38384892-4435-4887-8af4-794416d0d9f6}, !- Inlet Port
  {0f380c84-283d-4dbc-8a0c-c3edec74b967}; !- Outlet Port

OS:Connection,
  {387d2b60-06f1-4818-8353-2429931e7d52}, !- Handle
  {b625d3d6-eaff-46a9-aa1d-90594f299c0f}, !- Source Object
  3,                                      !- Outlet Port
  {86a6e890-baaa-4b3e-9b70-7a6583dae023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38384892-4435-4887-8af4-794416d0d9f6}, !- Handle
  {86a6e890-baaa-4b3e-9b70-7a6583dae023}, !- Source Object
  3,                                      !- Outlet Port
  {2885d67c-ef2f-4f43-bfac-a6b9073aceba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f380c84-283d-4dbc-8a0c-c3edec74b967}, !- Handle
  {2885d67c-ef2f-4f43-bfac-a6b9073aceba}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {71070771-1b47-4fb3-ad1e-27c3f9803574}, !- Handle
  F3 ne apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {14eb2ea2-3ac1-4764-ab8f-73636ab9acdb}, !- Handle
  F3 NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {71070771-1b47-4fb3-ad1e-27c3f9803574}, !- Water Use Equipment Definition Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {00ecf4c1-200e-4a57-8266-c36b5a8ac4fc}, !- Handle
  F3 NE Apartment WUC 0.15gpm 140F,       !- Name
  {a4ccbdc7-6bcc-4d72-8464-4700cfc90258}, !- Inlet Node Name
  {2b2da2f6-b2ee-4580-9921-6e4a0d3b3c7c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14eb2ea2-3ac1-4764-ab8f-73636ab9acdb}; !- Water Use Equipment Name 1

OS:Node,
  {f14c4a6d-0835-4201-b0c6-bbcc90cc72de}, !- Handle
  F3 NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {61a22593-ecf1-4451-9f69-8f527b979745}, !- Inlet Port
  {a4ccbdc7-6bcc-4d72-8464-4700cfc90258}; !- Outlet Port

OS:Connection,
  {61a22593-ecf1-4451-9f69-8f527b979745}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  14,                                     !- Outlet Port
  {f14c4a6d-0835-4201-b0c6-bbcc90cc72de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {785b954a-3a21-41bc-a800-86366fbb4765}, !- Handle
  F3 NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {2b2da2f6-b2ee-4580-9921-6e4a0d3b3c7c}, !- Inlet Port
  {de8dd205-5205-4b1a-8920-a76dd9786060}; !- Outlet Port

OS:Connection,
  {a4ccbdc7-6bcc-4d72-8464-4700cfc90258}, !- Handle
  {f14c4a6d-0835-4201-b0c6-bbcc90cc72de}, !- Source Object
  3,                                      !- Outlet Port
  {00ecf4c1-200e-4a57-8266-c36b5a8ac4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2da2f6-b2ee-4580-9921-6e4a0d3b3c7c}, !- Handle
  {00ecf4c1-200e-4a57-8266-c36b5a8ac4fc}, !- Source Object
  3,                                      !- Outlet Port
  {785b954a-3a21-41bc-a800-86366fbb4765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8dd205-5205-4b1a-8920-a76dd9786060}, !- Handle
  {785b954a-3a21-41bc-a800-86366fbb4765}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9de35adc-fc77-4742-b777-f32f36692c7e}, !- Handle
  F3 nw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d56e6e31-194f-4369-b84c-3bb736cbd0e9}, !- Handle
  F3 NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {9de35adc-fc77-4742-b777-f32f36692c7e}, !- Water Use Equipment Definition Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3fc9fe03-2e44-4361-93ba-5eefb8f52536}, !- Handle
  F3 NW Apartment WUC 0.15gpm 140F,       !- Name
  {3629abc3-538e-430a-a21c-d210c0dd8223}, !- Inlet Node Name
  {48472f76-8b40-426b-a27b-4d946f159a5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d56e6e31-194f-4369-b84c-3bb736cbd0e9}; !- Water Use Equipment Name 1

OS:Node,
  {ce551853-ad7c-4d5e-9a81-cc1a64dcf389}, !- Handle
  F3 NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {5a7bd652-36dd-4f14-90d9-9fde92c4e5ef}, !- Inlet Port
  {3629abc3-538e-430a-a21c-d210c0dd8223}; !- Outlet Port

OS:Connection,
  {5a7bd652-36dd-4f14-90d9-9fde92c4e5ef}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  15,                                     !- Outlet Port
  {ce551853-ad7c-4d5e-9a81-cc1a64dcf389}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9911ab52-0628-4187-bbd1-3f9355cf1e6b}, !- Handle
  F3 NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {48472f76-8b40-426b-a27b-4d946f159a5f}, !- Inlet Port
  {57bed2bc-2722-41ef-83f8-c949ef4d051d}; !- Outlet Port

OS:Connection,
  {3629abc3-538e-430a-a21c-d210c0dd8223}, !- Handle
  {ce551853-ad7c-4d5e-9a81-cc1a64dcf389}, !- Source Object
  3,                                      !- Outlet Port
  {3fc9fe03-2e44-4361-93ba-5eefb8f52536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48472f76-8b40-426b-a27b-4d946f159a5f}, !- Handle
  {3fc9fe03-2e44-4361-93ba-5eefb8f52536}, !- Source Object
  3,                                      !- Outlet Port
  {9911ab52-0628-4187-bbd1-3f9355cf1e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bed2bc-2722-41ef-83f8-c949ef4d051d}, !- Handle
  {9911ab52-0628-4187-bbd1-3f9355cf1e6b}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {826c1d8e-0a84-4a10-beff-539022625ff2}, !- Handle
  F3 s1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8e5675c0-3043-4def-839e-45b623d240a3}, !- Handle
  F3 S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {826c1d8e-0a84-4a10-beff-539022625ff2}, !- Water Use Equipment Definition Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5a027212-c26d-45e2-87eb-e84795b2f1ef}, !- Handle
  F3 S1 Apartment WUC 0.15gpm 140F,       !- Name
  {97884e4b-91a6-4c46-a4ed-b92ff6b6e9bf}, !- Inlet Node Name
  {2cce6c3a-f852-4cf9-b16e-8ccb4cec70f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e5675c0-3043-4def-839e-45b623d240a3}; !- Water Use Equipment Name 1

OS:Node,
  {af52da86-5391-4e2c-a7c6-6d9deac71571}, !- Handle
  F3 S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {85a605cb-4fe8-48e2-b751-ad8f65aa7bd3}, !- Inlet Port
  {97884e4b-91a6-4c46-a4ed-b92ff6b6e9bf}; !- Outlet Port

OS:Connection,
  {85a605cb-4fe8-48e2-b751-ad8f65aa7bd3}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  16,                                     !- Outlet Port
  {af52da86-5391-4e2c-a7c6-6d9deac71571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {282c8180-8c29-4be2-a871-16fb15d0fb43}, !- Handle
  F3 S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {2cce6c3a-f852-4cf9-b16e-8ccb4cec70f9}, !- Inlet Port
  {7a3c47ad-1d1e-46d2-8682-aef4955e593b}; !- Outlet Port

OS:Connection,
  {97884e4b-91a6-4c46-a4ed-b92ff6b6e9bf}, !- Handle
  {af52da86-5391-4e2c-a7c6-6d9deac71571}, !- Source Object
  3,                                      !- Outlet Port
  {5a027212-c26d-45e2-87eb-e84795b2f1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cce6c3a-f852-4cf9-b16e-8ccb4cec70f9}, !- Handle
  {5a027212-c26d-45e2-87eb-e84795b2f1ef}, !- Source Object
  3,                                      !- Outlet Port
  {282c8180-8c29-4be2-a871-16fb15d0fb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3c47ad-1d1e-46d2-8682-aef4955e593b}, !- Handle
  {282c8180-8c29-4be2-a871-16fb15d0fb43}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {aa3eb81f-f83d-416c-b54b-ed379e9c12aa}, !- Handle
  F3 s2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6445e268-669f-4f32-840b-724bd718b24a}, !- Handle
  F3 S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {aa3eb81f-f83d-416c-b54b-ed379e9c12aa}, !- Water Use Equipment Definition Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e9b47f1d-a509-4227-bfff-698cfc4cc785}, !- Handle
  F3 S2 Apartment WUC 0.15gpm 140F,       !- Name
  {f4799624-17bf-4224-b62d-5a37ac5e434f}, !- Inlet Node Name
  {e492d604-3d38-4516-8e39-806d51b20a58}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6445e268-669f-4f32-840b-724bd718b24a}; !- Water Use Equipment Name 1

OS:Node,
  {eb31c32f-8b08-4edb-853d-5e0798041e7a}, !- Handle
  F3 S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {408d417d-a472-4999-bfde-862fdbb4eacc}, !- Inlet Port
  {f4799624-17bf-4224-b62d-5a37ac5e434f}; !- Outlet Port

OS:Connection,
  {408d417d-a472-4999-bfde-862fdbb4eacc}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  17,                                     !- Outlet Port
  {eb31c32f-8b08-4edb-853d-5e0798041e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07b8888c-4820-43bd-85eb-990be95266ba}, !- Handle
  F3 S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {e492d604-3d38-4516-8e39-806d51b20a58}, !- Inlet Port
  {a382e4c0-ccd0-4a6d-a3e5-a02c8be193f3}; !- Outlet Port

OS:Connection,
  {f4799624-17bf-4224-b62d-5a37ac5e434f}, !- Handle
  {eb31c32f-8b08-4edb-853d-5e0798041e7a}, !- Source Object
  3,                                      !- Outlet Port
  {e9b47f1d-a509-4227-bfff-698cfc4cc785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e492d604-3d38-4516-8e39-806d51b20a58}, !- Handle
  {e9b47f1d-a509-4227-bfff-698cfc4cc785}, !- Source Object
  3,                                      !- Outlet Port
  {07b8888c-4820-43bd-85eb-990be95266ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a382e4c0-ccd0-4a6d-a3e5-a02c8be193f3}, !- Handle
  {07b8888c-4820-43bd-85eb-990be95266ba}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {798dc0b6-cd07-4803-9af7-5013dc9e1ea4}, !- Handle
  F3 se apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a9b5ae9d-7bcf-433c-9186-24fa7329e031}, !- Handle
  F3 SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {798dc0b6-cd07-4803-9af7-5013dc9e1ea4}, !- Water Use Equipment Definition Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ab3f6ce3-2c58-4eca-bfd0-5905e23365cf}, !- Handle
  F3 SE Apartment WUC 0.15gpm 140F,       !- Name
  {8c84559d-3761-40a4-aebd-09f4c3e3a74d}, !- Inlet Node Name
  {7aa8b53d-16b6-4e68-9246-18f57c2e19ec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9b5ae9d-7bcf-433c-9186-24fa7329e031}; !- Water Use Equipment Name 1

OS:Node,
  {677a933b-baeb-4ca9-86a6-38369bbc285c}, !- Handle
  F3 SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {fa77b591-753c-4295-a352-b3830cdecf03}, !- Inlet Port
  {8c84559d-3761-40a4-aebd-09f4c3e3a74d}; !- Outlet Port

OS:Connection,
  {fa77b591-753c-4295-a352-b3830cdecf03}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  18,                                     !- Outlet Port
  {677a933b-baeb-4ca9-86a6-38369bbc285c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71ac81bf-515a-40c4-b548-6e81979570f7}, !- Handle
  F3 SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {7aa8b53d-16b6-4e68-9246-18f57c2e19ec}, !- Inlet Port
  {7bd2e766-597c-4624-8621-e47e0707d3d9}; !- Outlet Port

OS:Connection,
  {8c84559d-3761-40a4-aebd-09f4c3e3a74d}, !- Handle
  {677a933b-baeb-4ca9-86a6-38369bbc285c}, !- Source Object
  3,                                      !- Outlet Port
  {ab3f6ce3-2c58-4eca-bfd0-5905e23365cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa8b53d-16b6-4e68-9246-18f57c2e19ec}, !- Handle
  {ab3f6ce3-2c58-4eca-bfd0-5905e23365cf}, !- Source Object
  3,                                      !- Outlet Port
  {71ac81bf-515a-40c4-b548-6e81979570f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd2e766-597c-4624-8621-e47e0707d3d9}, !- Handle
  {71ac81bf-515a-40c4-b548-6e81979570f7}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {222ec1c2-5d13-4546-b5b4-ce9b512a96cb}, !- Handle
  F3 sw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f8cddd3f-bd97-4f7a-8ce0-5e27730c0e68}, !- Handle
  F3 SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {222ec1c2-5d13-4546-b5b4-ce9b512a96cb}, !- Water Use Equipment Definition Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {408a1f89-c4cb-4bf4-a920-8d87169121e5}, !- Handle
  F3 SW Apartment WUC 0.15gpm 140F,       !- Name
  {f32f7ca6-203a-424e-a704-871338615a21}, !- Inlet Node Name
  {9f8cb7cf-1ac8-44a6-a35d-44274bbd5334}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f8cddd3f-bd97-4f7a-8ce0-5e27730c0e68}; !- Water Use Equipment Name 1

OS:Node,
  {13dc5e1d-5128-4053-8992-0de2ca8ee17f}, !- Handle
  F3 SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {7fe965cd-8128-473d-b10d-34eec272f9f9}, !- Inlet Port
  {f32f7ca6-203a-424e-a704-871338615a21}; !- Outlet Port

OS:Connection,
  {7fe965cd-8128-473d-b10d-34eec272f9f9}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  19,                                     !- Outlet Port
  {13dc5e1d-5128-4053-8992-0de2ca8ee17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37b9bd30-62a7-4be4-97b1-bb2f2a5c350b}, !- Handle
  F3 SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {9f8cb7cf-1ac8-44a6-a35d-44274bbd5334}, !- Inlet Port
  {04512c2e-6f3e-49cd-8eb6-c5afd829b216}; !- Outlet Port

OS:Connection,
  {f32f7ca6-203a-424e-a704-871338615a21}, !- Handle
  {13dc5e1d-5128-4053-8992-0de2ca8ee17f}, !- Source Object
  3,                                      !- Outlet Port
  {408a1f89-c4cb-4bf4-a920-8d87169121e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8cb7cf-1ac8-44a6-a35d-44274bbd5334}, !- Handle
  {408a1f89-c4cb-4bf4-a920-8d87169121e5}, !- Source Object
  3,                                      !- Outlet Port
  {37b9bd30-62a7-4be4-97b1-bb2f2a5c350b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04512c2e-6f3e-49cd-8eb6-c5afd829b216}, !- Handle
  {37b9bd30-62a7-4be4-97b1-bb2f2a5c350b}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c3bc3129-22e6-4af9-89cc-e80f19e1dc4d}, !- Handle
  F4 n1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1c899313-2a0b-4276-aa72-1d8abb6da89b}, !- Handle
  F4 N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {c3bc3129-22e6-4af9-89cc-e80f19e1dc4d}, !- Water Use Equipment Definition Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5cdd23ff-d8f1-4185-8331-65841805f2f7}, !- Handle
  F4 N1 Apartment WUC 0.15gpm 140F,       !- Name
  {79aad299-90f5-46d1-a385-11ffb60b2dda}, !- Inlet Node Name
  {1bedef80-1496-481a-b885-49f0b85dc177}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c899313-2a0b-4276-aa72-1d8abb6da89b}; !- Water Use Equipment Name 1

OS:Node,
  {3b642b77-3990-4600-a4d7-37d632bbe8ba}, !- Handle
  F4 N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {0731942a-e2ff-49a8-abf9-04c9b602432e}, !- Inlet Port
  {79aad299-90f5-46d1-a385-11ffb60b2dda}; !- Outlet Port

OS:Connection,
  {0731942a-e2ff-49a8-abf9-04c9b602432e}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  20,                                     !- Outlet Port
  {3b642b77-3990-4600-a4d7-37d632bbe8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b2edfd8-57aa-41dd-94d9-d7be3686d05b}, !- Handle
  F4 N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {1bedef80-1496-481a-b885-49f0b85dc177}, !- Inlet Port
  {02472c4a-1516-4e48-b9dd-decc61ea5a2f}; !- Outlet Port

OS:Connection,
  {79aad299-90f5-46d1-a385-11ffb60b2dda}, !- Handle
  {3b642b77-3990-4600-a4d7-37d632bbe8ba}, !- Source Object
  3,                                      !- Outlet Port
  {5cdd23ff-d8f1-4185-8331-65841805f2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bedef80-1496-481a-b885-49f0b85dc177}, !- Handle
  {5cdd23ff-d8f1-4185-8331-65841805f2f7}, !- Source Object
  3,                                      !- Outlet Port
  {2b2edfd8-57aa-41dd-94d9-d7be3686d05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02472c4a-1516-4e48-b9dd-decc61ea5a2f}, !- Handle
  {2b2edfd8-57aa-41dd-94d9-d7be3686d05b}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {914f4837-7a0f-4bfa-85d3-130de588eb94}, !- Handle
  F4 n2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eb901d79-20cc-41a6-9a25-b971eb4ba43c}, !- Handle
  F4 N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {914f4837-7a0f-4bfa-85d3-130de588eb94}, !- Water Use Equipment Definition Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a920c870-226b-4164-9689-f28ae42780b5}, !- Handle
  F4 N2 Apartment WUC 0.15gpm 140F,       !- Name
  {eabf252b-919a-4bc1-9904-8e153e8c48d6}, !- Inlet Node Name
  {7cd1fc0d-10c8-4c0b-8807-9725440b08d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb901d79-20cc-41a6-9a25-b971eb4ba43c}; !- Water Use Equipment Name 1

OS:Node,
  {bd6ef753-83da-4b88-bc4d-f00ee1a1e978}, !- Handle
  F4 N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {b3da0898-0614-4355-a525-12b53e3ae34c}, !- Inlet Port
  {eabf252b-919a-4bc1-9904-8e153e8c48d6}; !- Outlet Port

OS:Connection,
  {b3da0898-0614-4355-a525-12b53e3ae34c}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  21,                                     !- Outlet Port
  {bd6ef753-83da-4b88-bc4d-f00ee1a1e978}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8926ae15-b1a5-44c0-a17f-291cae30cb1a}, !- Handle
  F4 N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {7cd1fc0d-10c8-4c0b-8807-9725440b08d4}, !- Inlet Port
  {1cc14cc7-6650-4e64-9f12-6cff7cd3fa10}; !- Outlet Port

OS:Connection,
  {eabf252b-919a-4bc1-9904-8e153e8c48d6}, !- Handle
  {bd6ef753-83da-4b88-bc4d-f00ee1a1e978}, !- Source Object
  3,                                      !- Outlet Port
  {a920c870-226b-4164-9689-f28ae42780b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd1fc0d-10c8-4c0b-8807-9725440b08d4}, !- Handle
  {a920c870-226b-4164-9689-f28ae42780b5}, !- Source Object
  3,                                      !- Outlet Port
  {8926ae15-b1a5-44c0-a17f-291cae30cb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc14cc7-6650-4e64-9f12-6cff7cd3fa10}, !- Handle
  {8926ae15-b1a5-44c0-a17f-291cae30cb1a}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {476c7bf4-c442-4db7-9a29-81c7bd6fc7e3}, !- Handle
  F4 ne apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e14df4f2-552a-446b-81d3-1efc37f6b3c9}, !- Handle
  F4 NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {476c7bf4-c442-4db7-9a29-81c7bd6fc7e3}, !- Water Use Equipment Definition Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c7f46040-84ec-4fbf-9242-8ce34a70150e}, !- Handle
  F4 NE Apartment WUC 0.15gpm 140F,       !- Name
  {1b1fe4ef-5485-4a09-b062-718244f59f3c}, !- Inlet Node Name
  {406b942c-f8ac-425b-b375-0bd81007f8fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e14df4f2-552a-446b-81d3-1efc37f6b3c9}; !- Water Use Equipment Name 1

OS:Node,
  {103b009b-7d0a-42f8-a546-9f6bed044e63}, !- Handle
  F4 NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {8222765c-5dbb-4f50-8632-c55f26281a12}, !- Inlet Port
  {1b1fe4ef-5485-4a09-b062-718244f59f3c}; !- Outlet Port

OS:Connection,
  {8222765c-5dbb-4f50-8632-c55f26281a12}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  22,                                     !- Outlet Port
  {103b009b-7d0a-42f8-a546-9f6bed044e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {622e5d7e-101d-4cbe-937a-b8c4d3101997}, !- Handle
  F4 NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {406b942c-f8ac-425b-b375-0bd81007f8fa}, !- Inlet Port
  {ecaf71b1-bbd6-447c-8129-879af71618c9}; !- Outlet Port

OS:Connection,
  {1b1fe4ef-5485-4a09-b062-718244f59f3c}, !- Handle
  {103b009b-7d0a-42f8-a546-9f6bed044e63}, !- Source Object
  3,                                      !- Outlet Port
  {c7f46040-84ec-4fbf-9242-8ce34a70150e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406b942c-f8ac-425b-b375-0bd81007f8fa}, !- Handle
  {c7f46040-84ec-4fbf-9242-8ce34a70150e}, !- Source Object
  3,                                      !- Outlet Port
  {622e5d7e-101d-4cbe-937a-b8c4d3101997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecaf71b1-bbd6-447c-8129-879af71618c9}, !- Handle
  {622e5d7e-101d-4cbe-937a-b8c4d3101997}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {77a6d5da-8eae-4141-914d-0c2bddc73efb}, !- Handle
  F4 nw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9c743138-7173-4b27-ad7a-549a0517f23b}, !- Handle
  F4 NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {77a6d5da-8eae-4141-914d-0c2bddc73efb}, !- Water Use Equipment Definition Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8ca599fd-62a7-4e6f-9373-d6ab880a227b}, !- Handle
  F4 NW Apartment WUC 0.15gpm 140F,       !- Name
  {a920e3e0-d1c1-4edc-9c8c-80704efb6ac6}, !- Inlet Node Name
  {adb7e5cb-7352-4cf5-b5cb-46960d856a12}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c743138-7173-4b27-ad7a-549a0517f23b}; !- Water Use Equipment Name 1

OS:Node,
  {701a1236-d079-43b4-a678-6fd121a7d6a2}, !- Handle
  F4 NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {c4ddef7d-2a60-4a32-b506-1014c791741e}, !- Inlet Port
  {a920e3e0-d1c1-4edc-9c8c-80704efb6ac6}; !- Outlet Port

OS:Connection,
  {c4ddef7d-2a60-4a32-b506-1014c791741e}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  23,                                     !- Outlet Port
  {701a1236-d079-43b4-a678-6fd121a7d6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5c71675-f9cd-4d73-be60-99dd0fdecd1b}, !- Handle
  F4 NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {adb7e5cb-7352-4cf5-b5cb-46960d856a12}, !- Inlet Port
  {fd2522a5-dc19-4626-9137-80fb6463b290}; !- Outlet Port

OS:Connection,
  {a920e3e0-d1c1-4edc-9c8c-80704efb6ac6}, !- Handle
  {701a1236-d079-43b4-a678-6fd121a7d6a2}, !- Source Object
  3,                                      !- Outlet Port
  {8ca599fd-62a7-4e6f-9373-d6ab880a227b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adb7e5cb-7352-4cf5-b5cb-46960d856a12}, !- Handle
  {8ca599fd-62a7-4e6f-9373-d6ab880a227b}, !- Source Object
  3,                                      !- Outlet Port
  {d5c71675-f9cd-4d73-be60-99dd0fdecd1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2522a5-dc19-4626-9137-80fb6463b290}, !- Handle
  {d5c71675-f9cd-4d73-be60-99dd0fdecd1b}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {053abd0e-ff49-45a5-b658-160dd33ae3c7}, !- Handle
  F4 s1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {166d5ee7-5d65-487d-b0a0-1fbe21987601}, !- Handle
  F4 S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {053abd0e-ff49-45a5-b658-160dd33ae3c7}, !- Water Use Equipment Definition Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a8f07e1f-f363-400c-8bf8-df3c27ceed35}, !- Handle
  F4 S1 Apartment WUC 0.15gpm 140F,       !- Name
  {1b987112-701f-4368-9f8e-49be4a293d86}, !- Inlet Node Name
  {3a02868e-bf85-49ac-84bd-25d428c18ae5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {166d5ee7-5d65-487d-b0a0-1fbe21987601}; !- Water Use Equipment Name 1

OS:Node,
  {5b7aa68d-30a8-497a-89cb-705777eefb6a}, !- Handle
  F4 S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {bce30c71-f5af-4ad0-b51e-3a25583780eb}, !- Inlet Port
  {1b987112-701f-4368-9f8e-49be4a293d86}; !- Outlet Port

OS:Connection,
  {bce30c71-f5af-4ad0-b51e-3a25583780eb}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  24,                                     !- Outlet Port
  {5b7aa68d-30a8-497a-89cb-705777eefb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d75c9d24-b133-4633-9df0-492748d389ac}, !- Handle
  F4 S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3a02868e-bf85-49ac-84bd-25d428c18ae5}, !- Inlet Port
  {1c0e5b84-8474-46f3-b8a9-eb8bc13a338b}; !- Outlet Port

OS:Connection,
  {1b987112-701f-4368-9f8e-49be4a293d86}, !- Handle
  {5b7aa68d-30a8-497a-89cb-705777eefb6a}, !- Source Object
  3,                                      !- Outlet Port
  {a8f07e1f-f363-400c-8bf8-df3c27ceed35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a02868e-bf85-49ac-84bd-25d428c18ae5}, !- Handle
  {a8f07e1f-f363-400c-8bf8-df3c27ceed35}, !- Source Object
  3,                                      !- Outlet Port
  {d75c9d24-b133-4633-9df0-492748d389ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0e5b84-8474-46f3-b8a9-eb8bc13a338b}, !- Handle
  {d75c9d24-b133-4633-9df0-492748d389ac}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6a779747-09f5-4e42-bcf2-d965b3e42a3c}, !- Handle
  F4 s2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dc788826-9f9d-4549-bb0b-b92b0068d4c7}, !- Handle
  F4 S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {6a779747-09f5-4e42-bcf2-d965b3e42a3c}, !- Water Use Equipment Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae4148f9-9b7f-4104-a5c0-a15cfd80ba99}, !- Handle
  F4 S2 Apartment WUC 0.15gpm 140F,       !- Name
  {af5f791e-57cf-4376-8422-a01f308c5017}, !- Inlet Node Name
  {0aef03eb-7015-423d-97e7-e527962d3bb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dc788826-9f9d-4549-bb0b-b92b0068d4c7}; !- Water Use Equipment Name 1

OS:Node,
  {0cf88053-e186-4b1a-a337-a4a6103195ee}, !- Handle
  F4 S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {916d6038-031c-4e63-b960-c8b515e40c14}, !- Inlet Port
  {af5f791e-57cf-4376-8422-a01f308c5017}; !- Outlet Port

OS:Connection,
  {916d6038-031c-4e63-b960-c8b515e40c14}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  25,                                     !- Outlet Port
  {0cf88053-e186-4b1a-a337-a4a6103195ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82d915f9-387e-457c-90f5-d136cfef6db4}, !- Handle
  F4 S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {0aef03eb-7015-423d-97e7-e527962d3bb5}, !- Inlet Port
  {07058027-b5e4-43be-828d-03e9fad5a4ad}; !- Outlet Port

OS:Connection,
  {af5f791e-57cf-4376-8422-a01f308c5017}, !- Handle
  {0cf88053-e186-4b1a-a337-a4a6103195ee}, !- Source Object
  3,                                      !- Outlet Port
  {ae4148f9-9b7f-4104-a5c0-a15cfd80ba99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aef03eb-7015-423d-97e7-e527962d3bb5}, !- Handle
  {ae4148f9-9b7f-4104-a5c0-a15cfd80ba99}, !- Source Object
  3,                                      !- Outlet Port
  {82d915f9-387e-457c-90f5-d136cfef6db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07058027-b5e4-43be-828d-03e9fad5a4ad}, !- Handle
  {82d915f9-387e-457c-90f5-d136cfef6db4}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {80897744-3b2a-41a4-bdee-012b267e3387}, !- Handle
  F4 se apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1b78b95b-6741-4e2d-8fcd-8e2c322fe419}, !- Handle
  F4 SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {80897744-3b2a-41a4-bdee-012b267e3387}, !- Water Use Equipment Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {844a0839-fa59-446e-be21-01e1a74c012e}, !- Handle
  F4 SE Apartment WUC 0.15gpm 140F,       !- Name
  {49af64d8-4340-44f5-bb1d-a7a137ecc5f7}, !- Inlet Node Name
  {5a6def1d-68f9-4f38-863a-594593ae7466}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b78b95b-6741-4e2d-8fcd-8e2c322fe419}; !- Water Use Equipment Name 1

OS:Node,
  {91883cbd-d313-488d-b259-fd70f11fdbc8}, !- Handle
  F4 SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {f9cc0f92-56b6-44aa-9204-c87d67bb0b30}, !- Inlet Port
  {49af64d8-4340-44f5-bb1d-a7a137ecc5f7}; !- Outlet Port

OS:Connection,
  {f9cc0f92-56b6-44aa-9204-c87d67bb0b30}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  26,                                     !- Outlet Port
  {91883cbd-d313-488d-b259-fd70f11fdbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e69d0c2-ab26-4dd0-89fd-55c65aecefdf}, !- Handle
  F4 SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {5a6def1d-68f9-4f38-863a-594593ae7466}, !- Inlet Port
  {6b554ffb-748c-4e25-9951-fa568cef0032}; !- Outlet Port

OS:Connection,
  {49af64d8-4340-44f5-bb1d-a7a137ecc5f7}, !- Handle
  {91883cbd-d313-488d-b259-fd70f11fdbc8}, !- Source Object
  3,                                      !- Outlet Port
  {844a0839-fa59-446e-be21-01e1a74c012e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6def1d-68f9-4f38-863a-594593ae7466}, !- Handle
  {844a0839-fa59-446e-be21-01e1a74c012e}, !- Source Object
  3,                                      !- Outlet Port
  {7e69d0c2-ab26-4dd0-89fd-55c65aecefdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b554ffb-748c-4e25-9951-fa568cef0032}, !- Handle
  {7e69d0c2-ab26-4dd0-89fd-55c65aecefdf}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {fd28dff0-d82d-48fa-bcec-eb3e367e1f60}, !- Handle
  F4 sw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {27f15a5a-ce3b-454f-ad8d-6ca56c8d96cb}, !- Handle
  F4 SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {fd28dff0-d82d-48fa-bcec-eb3e367e1f60}, !- Water Use Equipment Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {85f61679-cc36-4229-bc5b-3b106d409939}, !- Handle
  F4 SW Apartment WUC 0.15gpm 140F,       !- Name
  {e831cecf-2783-40f5-a447-68885d1840c8}, !- Inlet Node Name
  {597405ab-3a0c-46ed-9f19-555ebb450d07}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27f15a5a-ce3b-454f-ad8d-6ca56c8d96cb}; !- Water Use Equipment Name 1

OS:Node,
  {5a4c10a5-d885-4b2d-9015-96b521250b87}, !- Handle
  F4 SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {03ba795d-84b3-40c4-84e6-e4a1599b8456}, !- Inlet Port
  {e831cecf-2783-40f5-a447-68885d1840c8}; !- Outlet Port

OS:Connection,
  {03ba795d-84b3-40c4-84e6-e4a1599b8456}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  27,                                     !- Outlet Port
  {5a4c10a5-d885-4b2d-9015-96b521250b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01bfa392-9e12-482f-acf2-612571c0d691}, !- Handle
  F4 SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {597405ab-3a0c-46ed-9f19-555ebb450d07}, !- Inlet Port
  {672a1bdb-48aa-41ad-8fac-fd68ce4f031c}; !- Outlet Port

OS:Connection,
  {e831cecf-2783-40f5-a447-68885d1840c8}, !- Handle
  {5a4c10a5-d885-4b2d-9015-96b521250b87}, !- Source Object
  3,                                      !- Outlet Port
  {85f61679-cc36-4229-bc5b-3b106d409939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597405ab-3a0c-46ed-9f19-555ebb450d07}, !- Handle
  {85f61679-cc36-4229-bc5b-3b106d409939}, !- Source Object
  3,                                      !- Outlet Port
  {01bfa392-9e12-482f-acf2-612571c0d691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672a1bdb-48aa-41ad-8fac-fd68ce4f031c}, !- Handle
  {01bfa392-9e12-482f-acf2-612571c0d691}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {43c7feb5-0d67-45ed-a146-293d0ebb5efa}, !- Handle
  F6 n1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2997d7da-b8cc-4402-a9f9-390d5d22a9bd}, !- Handle
  F6 N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {43c7feb5-0d67-45ed-a146-293d0ebb5efa}, !- Water Use Equipment Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f834b72c-b0c0-4334-9bcb-42676a704597}, !- Handle
  F6 N1 Apartment WUC 0.15gpm 140F,       !- Name
  {5531625c-c849-4c2c-aef4-d88a927e28a4}, !- Inlet Node Name
  {495438fe-5748-4415-81f0-4d893bdc98b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2997d7da-b8cc-4402-a9f9-390d5d22a9bd}; !- Water Use Equipment Name 1

OS:Node,
  {5c1e42e3-7a1b-439e-9a75-e6d7cede7d69}, !- Handle
  F6 N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {886817d3-80ed-45f5-a0c4-42e69e61b4f0}, !- Inlet Port
  {5531625c-c849-4c2c-aef4-d88a927e28a4}; !- Outlet Port

OS:Connection,
  {886817d3-80ed-45f5-a0c4-42e69e61b4f0}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  28,                                     !- Outlet Port
  {5c1e42e3-7a1b-439e-9a75-e6d7cede7d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb3d94d1-939e-4ed7-8db4-e9b55321cd43}, !- Handle
  F6 N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {495438fe-5748-4415-81f0-4d893bdc98b8}, !- Inlet Port
  {61c70df2-bf0c-407d-9198-3ae7ec3bb81e}; !- Outlet Port

OS:Connection,
  {5531625c-c849-4c2c-aef4-d88a927e28a4}, !- Handle
  {5c1e42e3-7a1b-439e-9a75-e6d7cede7d69}, !- Source Object
  3,                                      !- Outlet Port
  {f834b72c-b0c0-4334-9bcb-42676a704597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495438fe-5748-4415-81f0-4d893bdc98b8}, !- Handle
  {f834b72c-b0c0-4334-9bcb-42676a704597}, !- Source Object
  3,                                      !- Outlet Port
  {cb3d94d1-939e-4ed7-8db4-e9b55321cd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c70df2-bf0c-407d-9198-3ae7ec3bb81e}, !- Handle
  {cb3d94d1-939e-4ed7-8db4-e9b55321cd43}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f71c83b1-1601-44a5-87fa-30a575aee292}, !- Handle
  F6 n2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d0f26733-0a5f-4232-9354-546687bfc450}, !- Handle
  F6 N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {f71c83b1-1601-44a5-87fa-30a575aee292}, !- Water Use Equipment Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f8378fc1-51c9-4e9d-a692-c5e3829bc18c}, !- Handle
  F6 N2 Apartment WUC 0.15gpm 140F,       !- Name
  {03079024-c3c0-4ee2-a94a-daabc8c4ac81}, !- Inlet Node Name
  {6b536777-9734-41dd-909d-65a35d69d3f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0f26733-0a5f-4232-9354-546687bfc450}; !- Water Use Equipment Name 1

OS:Node,
  {7ae0842c-ebf1-4181-91c5-9167f753396a}, !- Handle
  F6 N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {34c48a65-ef1b-47df-a94e-63cab155efec}, !- Inlet Port
  {03079024-c3c0-4ee2-a94a-daabc8c4ac81}; !- Outlet Port

OS:Connection,
  {34c48a65-ef1b-47df-a94e-63cab155efec}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  29,                                     !- Outlet Port
  {7ae0842c-ebf1-4181-91c5-9167f753396a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b6b7456-1df2-41be-bb5b-bcc58fba0b29}, !- Handle
  F6 N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {6b536777-9734-41dd-909d-65a35d69d3f2}, !- Inlet Port
  {35074ba1-2b1b-4aac-af98-ae5edc868d48}; !- Outlet Port

OS:Connection,
  {03079024-c3c0-4ee2-a94a-daabc8c4ac81}, !- Handle
  {7ae0842c-ebf1-4181-91c5-9167f753396a}, !- Source Object
  3,                                      !- Outlet Port
  {f8378fc1-51c9-4e9d-a692-c5e3829bc18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b536777-9734-41dd-909d-65a35d69d3f2}, !- Handle
  {f8378fc1-51c9-4e9d-a692-c5e3829bc18c}, !- Source Object
  3,                                      !- Outlet Port
  {0b6b7456-1df2-41be-bb5b-bcc58fba0b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35074ba1-2b1b-4aac-af98-ae5edc868d48}, !- Handle
  {0b6b7456-1df2-41be-bb5b-bcc58fba0b29}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {77ed82cc-a921-49f9-a157-420bbb82b240}, !- Handle
  F6 ne apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {340410ee-436d-4391-b792-5c4ecf24d675}, !- Handle
  F6 NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {77ed82cc-a921-49f9-a157-420bbb82b240}, !- Water Use Equipment Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d4c468ed-f379-45c0-9418-6ac74b07732b}, !- Handle
  F6 NE Apartment WUC 0.15gpm 140F,       !- Name
  {95b7462c-b185-4817-a7f4-11b738d6929b}, !- Inlet Node Name
  {25d50313-0d75-418d-9985-21b186039fe0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {340410ee-436d-4391-b792-5c4ecf24d675}; !- Water Use Equipment Name 1

OS:Node,
  {1f264220-731f-432f-bbcb-0bd501818a1f}, !- Handle
  F6 NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {e7ac95d9-8ff2-4cd2-a8a4-cab3fd98b3b9}, !- Inlet Port
  {95b7462c-b185-4817-a7f4-11b738d6929b}; !- Outlet Port

OS:Connection,
  {e7ac95d9-8ff2-4cd2-a8a4-cab3fd98b3b9}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  30,                                     !- Outlet Port
  {1f264220-731f-432f-bbcb-0bd501818a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f806d950-7449-4a00-a782-0d34985502e7}, !- Handle
  F6 NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {25d50313-0d75-418d-9985-21b186039fe0}, !- Inlet Port
  {2a380d6b-179a-4609-acb1-4eda723abf46}; !- Outlet Port

OS:Connection,
  {95b7462c-b185-4817-a7f4-11b738d6929b}, !- Handle
  {1f264220-731f-432f-bbcb-0bd501818a1f}, !- Source Object
  3,                                      !- Outlet Port
  {d4c468ed-f379-45c0-9418-6ac74b07732b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d50313-0d75-418d-9985-21b186039fe0}, !- Handle
  {d4c468ed-f379-45c0-9418-6ac74b07732b}, !- Source Object
  3,                                      !- Outlet Port
  {f806d950-7449-4a00-a782-0d34985502e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a380d6b-179a-4609-acb1-4eda723abf46}, !- Handle
  {f806d950-7449-4a00-a782-0d34985502e7}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {58e83c1f-8572-4be4-adf5-05ab13b55d3f}, !- Handle
  F6 nw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5fc7d8f4-6de0-4f9f-b4df-b9d74c308990}, !- Handle
  F6 NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {58e83c1f-8572-4be4-adf5-05ab13b55d3f}, !- Water Use Equipment Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cbb44b7e-f45c-41cb-9e75-c3d13c177d16}, !- Handle
  F6 NW Apartment WUC 0.15gpm 140F,       !- Name
  {956d21c4-3b12-4d66-abfe-40a40b3a06c6}, !- Inlet Node Name
  {1c663cfd-718b-4a55-a7ba-5fef9742a770}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5fc7d8f4-6de0-4f9f-b4df-b9d74c308990}; !- Water Use Equipment Name 1

OS:Node,
  {f69cff97-29ae-4dc6-8469-89a95822c078}, !- Handle
  F6 NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {f2c45080-3ba8-4267-957d-04c411f91be6}, !- Inlet Port
  {956d21c4-3b12-4d66-abfe-40a40b3a06c6}; !- Outlet Port

OS:Connection,
  {f2c45080-3ba8-4267-957d-04c411f91be6}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  31,                                     !- Outlet Port
  {f69cff97-29ae-4dc6-8469-89a95822c078}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d9c2dd0-9d42-48d4-b62f-98657e436439}, !- Handle
  F6 NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {1c663cfd-718b-4a55-a7ba-5fef9742a770}, !- Inlet Port
  {edcac1e9-2fdd-4e15-9220-a6fe7de92abe}; !- Outlet Port

OS:Connection,
  {956d21c4-3b12-4d66-abfe-40a40b3a06c6}, !- Handle
  {f69cff97-29ae-4dc6-8469-89a95822c078}, !- Source Object
  3,                                      !- Outlet Port
  {cbb44b7e-f45c-41cb-9e75-c3d13c177d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c663cfd-718b-4a55-a7ba-5fef9742a770}, !- Handle
  {cbb44b7e-f45c-41cb-9e75-c3d13c177d16}, !- Source Object
  3,                                      !- Outlet Port
  {8d9c2dd0-9d42-48d4-b62f-98657e436439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcac1e9-2fdd-4e15-9220-a6fe7de92abe}, !- Handle
  {8d9c2dd0-9d42-48d4-b62f-98657e436439}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3ca8628a-bc52-4fd5-aee1-4de20b523dda}, !- Handle
  F6 s1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5cb4ac55-6706-4928-90a6-f4c93a2a91a0}, !- Handle
  F6 S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {3ca8628a-bc52-4fd5-aee1-4de20b523dda}, !- Water Use Equipment Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1336875a-20cb-4094-bc81-840db69b9fe0}, !- Handle
  F6 S1 Apartment WUC 0.15gpm 140F,       !- Name
  {7ece8f0c-1f4f-4936-b47d-a010bb94b228}, !- Inlet Node Name
  {bb702c39-6134-4216-8e31-1820a1bf902b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cb4ac55-6706-4928-90a6-f4c93a2a91a0}; !- Water Use Equipment Name 1

OS:Node,
  {eca2f4f6-2340-43c8-b052-afb844acc721}, !- Handle
  F6 S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {3619c1c7-871c-4fdc-ab83-9b4d432db524}, !- Inlet Port
  {7ece8f0c-1f4f-4936-b47d-a010bb94b228}; !- Outlet Port

OS:Connection,
  {3619c1c7-871c-4fdc-ab83-9b4d432db524}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  32,                                     !- Outlet Port
  {eca2f4f6-2340-43c8-b052-afb844acc721}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f4f5dfe-ee73-4a0c-8bc7-af5cfc64326a}, !- Handle
  F6 S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {bb702c39-6134-4216-8e31-1820a1bf902b}, !- Inlet Port
  {ad5f33b2-3aef-464f-9bb8-dde5637991cd}; !- Outlet Port

OS:Connection,
  {7ece8f0c-1f4f-4936-b47d-a010bb94b228}, !- Handle
  {eca2f4f6-2340-43c8-b052-afb844acc721}, !- Source Object
  3,                                      !- Outlet Port
  {1336875a-20cb-4094-bc81-840db69b9fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb702c39-6134-4216-8e31-1820a1bf902b}, !- Handle
  {1336875a-20cb-4094-bc81-840db69b9fe0}, !- Source Object
  3,                                      !- Outlet Port
  {1f4f5dfe-ee73-4a0c-8bc7-af5cfc64326a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5f33b2-3aef-464f-9bb8-dde5637991cd}, !- Handle
  {1f4f5dfe-ee73-4a0c-8bc7-af5cfc64326a}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4c137fb6-409c-4f61-b482-c574d5e6abec}, !- Handle
  F6 s2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {123736a0-45c1-4fee-8c59-de4bd95bb7be}, !- Handle
  F6 S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {4c137fb6-409c-4f61-b482-c574d5e6abec}, !- Water Use Equipment Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9450d6eb-3a21-4511-b692-190aac001c89}, !- Handle
  F6 S2 Apartment WUC 0.15gpm 140F,       !- Name
  {25cda855-32b9-402b-b2af-f4e9ef24535f}, !- Inlet Node Name
  {776c1e27-4f4a-41f3-b274-a0cfa8d863b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {123736a0-45c1-4fee-8c59-de4bd95bb7be}; !- Water Use Equipment Name 1

OS:Node,
  {f8f97b79-167a-4cb2-9115-856db3f75419}, !- Handle
  F6 S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {63e5335d-0357-4ac3-a870-bed5f33561e4}, !- Inlet Port
  {25cda855-32b9-402b-b2af-f4e9ef24535f}; !- Outlet Port

OS:Connection,
  {63e5335d-0357-4ac3-a870-bed5f33561e4}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  33,                                     !- Outlet Port
  {f8f97b79-167a-4cb2-9115-856db3f75419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58484511-f9bf-4978-8a72-ba9e78599bcd}, !- Handle
  F6 S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {776c1e27-4f4a-41f3-b274-a0cfa8d863b1}, !- Inlet Port
  {81bd24fb-59c2-4319-980f-b84cc40e25de}; !- Outlet Port

OS:Connection,
  {25cda855-32b9-402b-b2af-f4e9ef24535f}, !- Handle
  {f8f97b79-167a-4cb2-9115-856db3f75419}, !- Source Object
  3,                                      !- Outlet Port
  {9450d6eb-3a21-4511-b692-190aac001c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776c1e27-4f4a-41f3-b274-a0cfa8d863b1}, !- Handle
  {9450d6eb-3a21-4511-b692-190aac001c89}, !- Source Object
  3,                                      !- Outlet Port
  {58484511-f9bf-4978-8a72-ba9e78599bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81bd24fb-59c2-4319-980f-b84cc40e25de}, !- Handle
  {58484511-f9bf-4978-8a72-ba9e78599bcd}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7adbb54d-693b-4a58-9f18-6a7db91bb1c6}, !- Handle
  F6 se apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ca8f1ee0-2020-4ddf-93ed-0b431662357c}, !- Handle
  F6 SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {7adbb54d-693b-4a58-9f18-6a7db91bb1c6}, !- Water Use Equipment Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c41b8a95-8232-46d9-9842-a7502bc29914}, !- Handle
  F6 SE Apartment WUC 0.15gpm 140F,       !- Name
  {b0a854f8-3012-422b-8032-86b095fc2944}, !- Inlet Node Name
  {44ba2aee-280f-4f42-94e2-03ecd93b3dd4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca8f1ee0-2020-4ddf-93ed-0b431662357c}; !- Water Use Equipment Name 1

OS:Node,
  {5ea9bc80-a5e9-4b91-af34-7844136df11d}, !- Handle
  F6 SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {b8cdcb77-b772-4e5f-b32b-3cd4bc95c8bf}, !- Inlet Port
  {b0a854f8-3012-422b-8032-86b095fc2944}; !- Outlet Port

OS:Connection,
  {b8cdcb77-b772-4e5f-b32b-3cd4bc95c8bf}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  34,                                     !- Outlet Port
  {5ea9bc80-a5e9-4b91-af34-7844136df11d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a5f63a3-595f-4f06-b67c-c7187a0f42ef}, !- Handle
  F6 SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {44ba2aee-280f-4f42-94e2-03ecd93b3dd4}, !- Inlet Port
  {0b669229-80fb-46cb-965a-83ef91bb8123}; !- Outlet Port

OS:Connection,
  {b0a854f8-3012-422b-8032-86b095fc2944}, !- Handle
  {5ea9bc80-a5e9-4b91-af34-7844136df11d}, !- Source Object
  3,                                      !- Outlet Port
  {c41b8a95-8232-46d9-9842-a7502bc29914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ba2aee-280f-4f42-94e2-03ecd93b3dd4}, !- Handle
  {c41b8a95-8232-46d9-9842-a7502bc29914}, !- Source Object
  3,                                      !- Outlet Port
  {0a5f63a3-595f-4f06-b67c-c7187a0f42ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b669229-80fb-46cb-965a-83ef91bb8123}, !- Handle
  {0a5f63a3-595f-4f06-b67c-c7187a0f42ef}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {37be3d04-ff81-47ed-8bd1-54fe4f5fd611}, !- Handle
  F6 sw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d0d13641-5386-4c1e-8622-86fbc1238b70}, !- Handle
  F6 SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {37be3d04-ff81-47ed-8bd1-54fe4f5fd611}, !- Water Use Equipment Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9bd18a61-8155-4c59-a1ad-0a8b21e4121d}, !- Handle
  F6 SW Apartment WUC 0.15gpm 140F,       !- Name
  {38ab494a-4cae-46fb-9adc-9b489c36f26c}, !- Inlet Node Name
  {1512ac80-63d0-4e32-a53a-78d98b5d5aa5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0d13641-5386-4c1e-8622-86fbc1238b70}; !- Water Use Equipment Name 1

OS:Node,
  {1a0db714-fcfb-4899-911a-cd92722de105}, !- Handle
  F6 SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {2f879895-7927-437a-befa-c58f5f099d31}, !- Inlet Port
  {38ab494a-4cae-46fb-9adc-9b489c36f26c}; !- Outlet Port

OS:Connection,
  {2f879895-7927-437a-befa-c58f5f099d31}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  35,                                     !- Outlet Port
  {1a0db714-fcfb-4899-911a-cd92722de105}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d8c64ea-4f9e-472c-9b73-e2973e336828}, !- Handle
  F6 SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {1512ac80-63d0-4e32-a53a-78d98b5d5aa5}, !- Inlet Port
  {24c7e60a-85fe-421c-b518-4544f06db596}; !- Outlet Port

OS:Connection,
  {38ab494a-4cae-46fb-9adc-9b489c36f26c}, !- Handle
  {1a0db714-fcfb-4899-911a-cd92722de105}, !- Source Object
  3,                                      !- Outlet Port
  {9bd18a61-8155-4c59-a1ad-0a8b21e4121d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1512ac80-63d0-4e32-a53a-78d98b5d5aa5}, !- Handle
  {9bd18a61-8155-4c59-a1ad-0a8b21e4121d}, !- Source Object
  3,                                      !- Outlet Port
  {7d8c64ea-4f9e-472c-9b73-e2973e336828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c7e60a-85fe-421c-b518-4544f06db596}, !- Handle
  {7d8c64ea-4f9e-472c-9b73-e2973e336828}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e6fb46de-1e26-48c7-a1e3-a2462e37f509}, !- Handle
  F7 n1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a7c85f16-51f4-4809-b13a-e7333f641b29}, !- Handle
  F7 N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {e6fb46de-1e26-48c7-a1e3-a2462e37f509}, !- Water Use Equipment Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9c1f2688-3893-440a-b207-95a37fc00274}, !- Handle
  F7 N1 Apartment WUC 0.15gpm 140F,       !- Name
  {18b98794-0fae-4dfe-a0eb-10d6dd57d939}, !- Inlet Node Name
  {282a6b8e-bfb7-4b81-9594-d38fc41d2bda}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7c85f16-51f4-4809-b13a-e7333f641b29}; !- Water Use Equipment Name 1

OS:Node,
  {ee7e1749-30b9-4e11-8893-2559b44a93df}, !- Handle
  F7 N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {a2cdace8-76d0-4459-97ad-fea6973e9030}, !- Inlet Port
  {18b98794-0fae-4dfe-a0eb-10d6dd57d939}; !- Outlet Port

OS:Connection,
  {a2cdace8-76d0-4459-97ad-fea6973e9030}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  36,                                     !- Outlet Port
  {ee7e1749-30b9-4e11-8893-2559b44a93df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d759520-ba18-48c2-990e-46298a898f2a}, !- Handle
  F7 N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {282a6b8e-bfb7-4b81-9594-d38fc41d2bda}, !- Inlet Port
  {ef32c5dd-d93c-47ed-a66a-a916d6899eeb}; !- Outlet Port

OS:Connection,
  {18b98794-0fae-4dfe-a0eb-10d6dd57d939}, !- Handle
  {ee7e1749-30b9-4e11-8893-2559b44a93df}, !- Source Object
  3,                                      !- Outlet Port
  {9c1f2688-3893-440a-b207-95a37fc00274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282a6b8e-bfb7-4b81-9594-d38fc41d2bda}, !- Handle
  {9c1f2688-3893-440a-b207-95a37fc00274}, !- Source Object
  3,                                      !- Outlet Port
  {9d759520-ba18-48c2-990e-46298a898f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef32c5dd-d93c-47ed-a66a-a916d6899eeb}, !- Handle
  {9d759520-ba18-48c2-990e-46298a898f2a}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6a17d7ed-d0a3-40a8-95fc-aff7f921fd6e}, !- Handle
  F7 n2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5f27dbe6-cb7c-434c-aa2e-186d19009f25}, !- Handle
  F7 N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {6a17d7ed-d0a3-40a8-95fc-aff7f921fd6e}, !- Water Use Equipment Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1fca8cbb-eadf-47a1-847c-8cafc8b46314}, !- Handle
  F7 N2 Apartment WUC 0.15gpm 140F,       !- Name
  {5ad87cf1-7ec1-4854-aaa5-eac46856d82b}, !- Inlet Node Name
  {07f82d86-36a3-4620-9f44-5c7814f648e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f27dbe6-cb7c-434c-aa2e-186d19009f25}; !- Water Use Equipment Name 1

OS:Node,
  {006c0878-97cc-4f7a-a020-beb893124850}, !- Handle
  F7 N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {197d43a4-f8a3-4a95-acac-844d8ede7cc4}, !- Inlet Port
  {5ad87cf1-7ec1-4854-aaa5-eac46856d82b}; !- Outlet Port

OS:Connection,
  {197d43a4-f8a3-4a95-acac-844d8ede7cc4}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  37,                                     !- Outlet Port
  {006c0878-97cc-4f7a-a020-beb893124850}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e8c550a-726a-4375-beed-57c44f76a0f5}, !- Handle
  F7 N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {07f82d86-36a3-4620-9f44-5c7814f648e7}, !- Inlet Port
  {c54e69f9-d778-40f7-ae6a-faf28674dce6}; !- Outlet Port

OS:Connection,
  {5ad87cf1-7ec1-4854-aaa5-eac46856d82b}, !- Handle
  {006c0878-97cc-4f7a-a020-beb893124850}, !- Source Object
  3,                                      !- Outlet Port
  {1fca8cbb-eadf-47a1-847c-8cafc8b46314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f82d86-36a3-4620-9f44-5c7814f648e7}, !- Handle
  {1fca8cbb-eadf-47a1-847c-8cafc8b46314}, !- Source Object
  3,                                      !- Outlet Port
  {9e8c550a-726a-4375-beed-57c44f76a0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54e69f9-d778-40f7-ae6a-faf28674dce6}, !- Handle
  {9e8c550a-726a-4375-beed-57c44f76a0f5}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bbcc6117-9b8a-46b1-995b-3f390f835104}, !- Handle
  F7 ne apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5b9749a8-3cd5-4df7-8f45-61ccc79f274e}, !- Handle
  F7 NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {bbcc6117-9b8a-46b1-995b-3f390f835104}, !- Water Use Equipment Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0cd53e4e-67a0-4ce6-b514-e8a4485625cd}, !- Handle
  F7 NE Apartment WUC 0.15gpm 140F,       !- Name
  {448683a5-e9d1-4735-a1e8-a9015b980646}, !- Inlet Node Name
  {4de3282c-a590-4861-bd01-3f99dccdb2f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b9749a8-3cd5-4df7-8f45-61ccc79f274e}; !- Water Use Equipment Name 1

OS:Node,
  {2fb84326-7951-456e-9819-5ebc0b682be9}, !- Handle
  F7 NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {719c8657-2119-4e30-a394-0d956493f88c}, !- Inlet Port
  {448683a5-e9d1-4735-a1e8-a9015b980646}; !- Outlet Port

OS:Connection,
  {719c8657-2119-4e30-a394-0d956493f88c}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  38,                                     !- Outlet Port
  {2fb84326-7951-456e-9819-5ebc0b682be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c374492-7646-4704-97f7-ae7e3c7f28ef}, !- Handle
  F7 NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {4de3282c-a590-4861-bd01-3f99dccdb2f3}, !- Inlet Port
  {04005368-9e27-4749-837d-687ae2c0cfcc}; !- Outlet Port

OS:Connection,
  {448683a5-e9d1-4735-a1e8-a9015b980646}, !- Handle
  {2fb84326-7951-456e-9819-5ebc0b682be9}, !- Source Object
  3,                                      !- Outlet Port
  {0cd53e4e-67a0-4ce6-b514-e8a4485625cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de3282c-a590-4861-bd01-3f99dccdb2f3}, !- Handle
  {0cd53e4e-67a0-4ce6-b514-e8a4485625cd}, !- Source Object
  3,                                      !- Outlet Port
  {5c374492-7646-4704-97f7-ae7e3c7f28ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04005368-9e27-4749-837d-687ae2c0cfcc}, !- Handle
  {5c374492-7646-4704-97f7-ae7e3c7f28ef}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1613775f-1b70-4ad7-a2b0-3a264950cf8e}, !- Handle
  F7 nw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1c095d78-19cf-40ec-9532-0f04b608c32c}, !- Handle
  F7 NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {1613775f-1b70-4ad7-a2b0-3a264950cf8e}, !- Water Use Equipment Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d8c6af7f-8cdf-486e-bea0-ee2255296e96}, !- Handle
  F7 NW Apartment WUC 0.15gpm 140F,       !- Name
  {dad089d4-22c8-4c25-af34-1725db586667}, !- Inlet Node Name
  {d554ef7e-2aea-4251-9766-8d4e966d6576}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c095d78-19cf-40ec-9532-0f04b608c32c}; !- Water Use Equipment Name 1

OS:Node,
  {86ae2822-0f6c-49c2-85d2-ae56c4dd7913}, !- Handle
  F7 NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {4169ca46-95b4-4e8e-942b-0e68ee7c48cf}, !- Inlet Port
  {dad089d4-22c8-4c25-af34-1725db586667}; !- Outlet Port

OS:Connection,
  {4169ca46-95b4-4e8e-942b-0e68ee7c48cf}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  39,                                     !- Outlet Port
  {86ae2822-0f6c-49c2-85d2-ae56c4dd7913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28e78454-47c3-47c1-a5be-68deb6d97d42}, !- Handle
  F7 NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d554ef7e-2aea-4251-9766-8d4e966d6576}, !- Inlet Port
  {3f57d4e0-4d09-4180-91a1-31b46194f4ac}; !- Outlet Port

OS:Connection,
  {dad089d4-22c8-4c25-af34-1725db586667}, !- Handle
  {86ae2822-0f6c-49c2-85d2-ae56c4dd7913}, !- Source Object
  3,                                      !- Outlet Port
  {d8c6af7f-8cdf-486e-bea0-ee2255296e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d554ef7e-2aea-4251-9766-8d4e966d6576}, !- Handle
  {d8c6af7f-8cdf-486e-bea0-ee2255296e96}, !- Source Object
  3,                                      !- Outlet Port
  {28e78454-47c3-47c1-a5be-68deb6d97d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f57d4e0-4d09-4180-91a1-31b46194f4ac}, !- Handle
  {28e78454-47c3-47c1-a5be-68deb6d97d42}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6b37b46a-3678-4025-89d0-826148fb634a}, !- Handle
  F7 s1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dd22038f-aed9-4bec-93a6-ea120009cf25}, !- Handle
  F7 S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {6b37b46a-3678-4025-89d0-826148fb634a}, !- Water Use Equipment Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b23475e3-1293-433a-95e3-4e859e49b65b}, !- Handle
  F7 S1 Apartment WUC 0.15gpm 140F,       !- Name
  {26f55db0-bf6a-46b6-8fa5-c7cdcfd2e6ea}, !- Inlet Node Name
  {244dde39-6d65-48c2-9308-349a45ea2c91}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd22038f-aed9-4bec-93a6-ea120009cf25}; !- Water Use Equipment Name 1

OS:Node,
  {684dcfc0-ade8-42b4-a876-50531c008cc3}, !- Handle
  F7 S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {440ce8a0-b98f-41bf-b34c-a33adb525210}, !- Inlet Port
  {26f55db0-bf6a-46b6-8fa5-c7cdcfd2e6ea}; !- Outlet Port

OS:Connection,
  {440ce8a0-b98f-41bf-b34c-a33adb525210}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  40,                                     !- Outlet Port
  {684dcfc0-ade8-42b4-a876-50531c008cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b68962f-15b9-47b3-be87-9ac5580b95ea}, !- Handle
  F7 S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {244dde39-6d65-48c2-9308-349a45ea2c91}, !- Inlet Port
  {7afb4fc6-5bb0-4c14-9bb2-863d3b4666dc}; !- Outlet Port

OS:Connection,
  {26f55db0-bf6a-46b6-8fa5-c7cdcfd2e6ea}, !- Handle
  {684dcfc0-ade8-42b4-a876-50531c008cc3}, !- Source Object
  3,                                      !- Outlet Port
  {b23475e3-1293-433a-95e3-4e859e49b65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244dde39-6d65-48c2-9308-349a45ea2c91}, !- Handle
  {b23475e3-1293-433a-95e3-4e859e49b65b}, !- Source Object
  3,                                      !- Outlet Port
  {6b68962f-15b9-47b3-be87-9ac5580b95ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7afb4fc6-5bb0-4c14-9bb2-863d3b4666dc}, !- Handle
  {6b68962f-15b9-47b3-be87-9ac5580b95ea}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b011f60e-f4ad-4469-89c3-6fc9f0002a57}, !- Handle
  F7 s2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {96045dd0-3c8e-49d3-8a0c-9e07bb6f7348}, !- Handle
  F7 S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {b011f60e-f4ad-4469-89c3-6fc9f0002a57}, !- Water Use Equipment Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {26bf5038-2d7c-4e04-9d98-5fc52f1411cb}, !- Handle
  F7 S2 Apartment WUC 0.15gpm 140F,       !- Name
  {1ce12dd8-8e1d-45ba-a6e9-05180d9a9717}, !- Inlet Node Name
  {3511b420-8df6-4198-9cc6-7f7b077aebdd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96045dd0-3c8e-49d3-8a0c-9e07bb6f7348}; !- Water Use Equipment Name 1

OS:Node,
  {530454a6-a030-4447-ace8-a1bd9036d4b7}, !- Handle
  F7 S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {387c2af8-3b9c-451e-bf71-f23df8bbacd0}, !- Inlet Port
  {1ce12dd8-8e1d-45ba-a6e9-05180d9a9717}; !- Outlet Port

OS:Connection,
  {387c2af8-3b9c-451e-bf71-f23df8bbacd0}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  41,                                     !- Outlet Port
  {530454a6-a030-4447-ace8-a1bd9036d4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82b1c386-e81d-43d5-988f-78c73289df70}, !- Handle
  F7 S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3511b420-8df6-4198-9cc6-7f7b077aebdd}, !- Inlet Port
  {2b8fe056-0992-40c4-bc08-7e0ac289235e}; !- Outlet Port

OS:Connection,
  {1ce12dd8-8e1d-45ba-a6e9-05180d9a9717}, !- Handle
  {530454a6-a030-4447-ace8-a1bd9036d4b7}, !- Source Object
  3,                                      !- Outlet Port
  {26bf5038-2d7c-4e04-9d98-5fc52f1411cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3511b420-8df6-4198-9cc6-7f7b077aebdd}, !- Handle
  {26bf5038-2d7c-4e04-9d98-5fc52f1411cb}, !- Source Object
  3,                                      !- Outlet Port
  {82b1c386-e81d-43d5-988f-78c73289df70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8fe056-0992-40c4-bc08-7e0ac289235e}, !- Handle
  {82b1c386-e81d-43d5-988f-78c73289df70}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {160c25aa-3176-459b-aa09-a75352855180}, !- Handle
  F7 se apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a6160028-3ed3-4ac2-a59c-58b737c4b153}, !- Handle
  F7 SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {160c25aa-3176-459b-aa09-a75352855180}, !- Water Use Equipment Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ee5648fc-e006-411f-a29f-5a440e158f5b}, !- Handle
  F7 SE Apartment WUC 0.15gpm 140F,       !- Name
  {1dfc68bc-b8ba-4a4b-80b5-b41a993e46d6}, !- Inlet Node Name
  {a948c3fe-5db6-4467-b748-3645600eb877}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a6160028-3ed3-4ac2-a59c-58b737c4b153}; !- Water Use Equipment Name 1

OS:Node,
  {7263269e-f1f6-4658-9644-aa932a5d5809}, !- Handle
  F7 SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {3cf5da24-28d0-45df-9352-a70e1c49e243}, !- Inlet Port
  {1dfc68bc-b8ba-4a4b-80b5-b41a993e46d6}; !- Outlet Port

OS:Connection,
  {3cf5da24-28d0-45df-9352-a70e1c49e243}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  42,                                     !- Outlet Port
  {7263269e-f1f6-4658-9644-aa932a5d5809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce946f06-f90f-4168-b877-dc0f22fb48d4}, !- Handle
  F7 SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {a948c3fe-5db6-4467-b748-3645600eb877}, !- Inlet Port
  {cc243a15-62e5-49b1-88a9-f96120c968bb}; !- Outlet Port

OS:Connection,
  {1dfc68bc-b8ba-4a4b-80b5-b41a993e46d6}, !- Handle
  {7263269e-f1f6-4658-9644-aa932a5d5809}, !- Source Object
  3,                                      !- Outlet Port
  {ee5648fc-e006-411f-a29f-5a440e158f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a948c3fe-5db6-4467-b748-3645600eb877}, !- Handle
  {ee5648fc-e006-411f-a29f-5a440e158f5b}, !- Source Object
  3,                                      !- Outlet Port
  {ce946f06-f90f-4168-b877-dc0f22fb48d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc243a15-62e5-49b1-88a9-f96120c968bb}, !- Handle
  {ce946f06-f90f-4168-b877-dc0f22fb48d4}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2bbaa307-e2d8-497b-a499-9d391b7be49c}, !- Handle
  F7 sw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e371ad21-a11b-4be1-940e-4136a5a924ca}, !- Handle
  F7 SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {2bbaa307-e2d8-497b-a499-9d391b7be49c}, !- Water Use Equipment Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {56076d63-e323-4314-a2be-4ed9ede83732}, !- Handle
  F7 SW Apartment WUC 0.15gpm 140F,       !- Name
  {fccf0d61-a6c0-4716-8013-9fab57744d7c}, !- Inlet Node Name
  {b8de57fb-fc03-475c-82c8-387a9b4a5b2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e371ad21-a11b-4be1-940e-4136a5a924ca}; !- Water Use Equipment Name 1

OS:Node,
  {e709ca84-71d5-4868-8c50-f2ca1490ef8d}, !- Handle
  F7 SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {e928307b-72cc-4b07-a03b-57e3b051cec0}, !- Inlet Port
  {fccf0d61-a6c0-4716-8013-9fab57744d7c}; !- Outlet Port

OS:Connection,
  {e928307b-72cc-4b07-a03b-57e3b051cec0}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  43,                                     !- Outlet Port
  {e709ca84-71d5-4868-8c50-f2ca1490ef8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4280d7ec-990c-4598-a0c6-1077fd90c29a}, !- Handle
  F7 SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {b8de57fb-fc03-475c-82c8-387a9b4a5b2e}, !- Inlet Port
  {2d0b61bc-c72d-4ae7-9ef3-9970e22c3bc5}; !- Outlet Port

OS:Connection,
  {fccf0d61-a6c0-4716-8013-9fab57744d7c}, !- Handle
  {e709ca84-71d5-4868-8c50-f2ca1490ef8d}, !- Source Object
  3,                                      !- Outlet Port
  {56076d63-e323-4314-a2be-4ed9ede83732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8de57fb-fc03-475c-82c8-387a9b4a5b2e}, !- Handle
  {56076d63-e323-4314-a2be-4ed9ede83732}, !- Source Object
  3,                                      !- Outlet Port
  {4280d7ec-990c-4598-a0c6-1077fd90c29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0b61bc-c72d-4ae7-9ef3-9970e22c3bc5}, !- Handle
  {4280d7ec-990c-4598-a0c6-1077fd90c29a}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4f7e045e-ae08-45b1-bdf9-e671e17c5103}, !- Handle
  F8 n1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2f698e19-e89c-40f5-b3aa-db13e2054b8d}, !- Handle
  F8 N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {4f7e045e-ae08-45b1-bdf9-e671e17c5103}, !- Water Use Equipment Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ce4c5110-b50f-465c-a08b-3bf764eb453c}, !- Handle
  F8 N1 Apartment WUC 0.15gpm 140F,       !- Name
  {04c82f7d-aa6d-4d7d-bf93-673fc56b41a2}, !- Inlet Node Name
  {3b29843e-1b30-4c26-934c-9a6629510972}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f698e19-e89c-40f5-b3aa-db13e2054b8d}; !- Water Use Equipment Name 1

OS:Node,
  {7eca21f1-7694-49f8-9203-32c1fdc94bd7}, !- Handle
  F8 N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {2586e2fb-683f-46a7-9eae-cd852f20985a}, !- Inlet Port
  {04c82f7d-aa6d-4d7d-bf93-673fc56b41a2}; !- Outlet Port

OS:Connection,
  {2586e2fb-683f-46a7-9eae-cd852f20985a}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  44,                                     !- Outlet Port
  {7eca21f1-7694-49f8-9203-32c1fdc94bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {645f82d1-215d-4921-8682-6a5ab19b2ed9}, !- Handle
  F8 N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3b29843e-1b30-4c26-934c-9a6629510972}, !- Inlet Port
  {1c87b1ae-02bb-4e8d-82b4-e40f78cddff9}; !- Outlet Port

OS:Connection,
  {04c82f7d-aa6d-4d7d-bf93-673fc56b41a2}, !- Handle
  {7eca21f1-7694-49f8-9203-32c1fdc94bd7}, !- Source Object
  3,                                      !- Outlet Port
  {ce4c5110-b50f-465c-a08b-3bf764eb453c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b29843e-1b30-4c26-934c-9a6629510972}, !- Handle
  {ce4c5110-b50f-465c-a08b-3bf764eb453c}, !- Source Object
  3,                                      !- Outlet Port
  {645f82d1-215d-4921-8682-6a5ab19b2ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c87b1ae-02bb-4e8d-82b4-e40f78cddff9}, !- Handle
  {645f82d1-215d-4921-8682-6a5ab19b2ed9}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0721cf68-073c-48d8-94a7-e3053b41d36b}, !- Handle
  F8 n2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7bfd18bc-1475-48cb-8b36-8c8e22f9e984}, !- Handle
  F8 N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {0721cf68-073c-48d8-94a7-e3053b41d36b}, !- Water Use Equipment Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae60e733-37d1-4752-ad8d-598b364dd17c}, !- Handle
  F8 N2 Apartment WUC 0.15gpm 140F,       !- Name
  {51c6da6b-0fef-40a7-b802-e702a2d4c252}, !- Inlet Node Name
  {50c79fff-26e5-4846-9b18-3df1a08cb47f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7bfd18bc-1475-48cb-8b36-8c8e22f9e984}; !- Water Use Equipment Name 1

OS:Node,
  {847959c7-b60c-4793-aa8f-8883431c7463}, !- Handle
  F8 N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {2579b5cc-6e6b-453e-b93f-20c41d2f5c3a}, !- Inlet Port
  {51c6da6b-0fef-40a7-b802-e702a2d4c252}; !- Outlet Port

OS:Connection,
  {2579b5cc-6e6b-453e-b93f-20c41d2f5c3a}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  45,                                     !- Outlet Port
  {847959c7-b60c-4793-aa8f-8883431c7463}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00e42c21-f8c9-4b91-b7ba-2742fa845ba2}, !- Handle
  F8 N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {50c79fff-26e5-4846-9b18-3df1a08cb47f}, !- Inlet Port
  {5c052d67-1900-4442-9e71-0dbea0a94fa4}; !- Outlet Port

OS:Connection,
  {51c6da6b-0fef-40a7-b802-e702a2d4c252}, !- Handle
  {847959c7-b60c-4793-aa8f-8883431c7463}, !- Source Object
  3,                                      !- Outlet Port
  {ae60e733-37d1-4752-ad8d-598b364dd17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c79fff-26e5-4846-9b18-3df1a08cb47f}, !- Handle
  {ae60e733-37d1-4752-ad8d-598b364dd17c}, !- Source Object
  3,                                      !- Outlet Port
  {00e42c21-f8c9-4b91-b7ba-2742fa845ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c052d67-1900-4442-9e71-0dbea0a94fa4}, !- Handle
  {00e42c21-f8c9-4b91-b7ba-2742fa845ba2}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1e64296b-8129-4887-be73-b303a81b0450}, !- Handle
  F8 ne apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3ec6f13d-d1b2-43ce-b4f4-93d32dc3d30b}, !- Handle
  F8 NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {1e64296b-8129-4887-be73-b303a81b0450}, !- Water Use Equipment Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bd164bc2-bc80-4778-8f6c-65cad456d226}, !- Handle
  F8 NE Apartment WUC 0.15gpm 140F,       !- Name
  {4a862fd3-d867-4e0b-8148-93def341f2f5}, !- Inlet Node Name
  {335762b1-9e2f-4057-a1ca-ad32b94576fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ec6f13d-d1b2-43ce-b4f4-93d32dc3d30b}; !- Water Use Equipment Name 1

OS:Node,
  {7c594a2f-35de-47c0-9eda-dd27176aa26d}, !- Handle
  F8 NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {ae61fb25-0922-428c-a75a-01f858dc8784}, !- Inlet Port
  {4a862fd3-d867-4e0b-8148-93def341f2f5}; !- Outlet Port

OS:Connection,
  {ae61fb25-0922-428c-a75a-01f858dc8784}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  46,                                     !- Outlet Port
  {7c594a2f-35de-47c0-9eda-dd27176aa26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fc546d5-7da9-4f6e-9b09-329bb218af9b}, !- Handle
  F8 NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {335762b1-9e2f-4057-a1ca-ad32b94576fc}, !- Inlet Port
  {d0db46bc-8c67-42b3-909a-32fd2e278193}; !- Outlet Port

OS:Connection,
  {4a862fd3-d867-4e0b-8148-93def341f2f5}, !- Handle
  {7c594a2f-35de-47c0-9eda-dd27176aa26d}, !- Source Object
  3,                                      !- Outlet Port
  {bd164bc2-bc80-4778-8f6c-65cad456d226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335762b1-9e2f-4057-a1ca-ad32b94576fc}, !- Handle
  {bd164bc2-bc80-4778-8f6c-65cad456d226}, !- Source Object
  3,                                      !- Outlet Port
  {9fc546d5-7da9-4f6e-9b09-329bb218af9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0db46bc-8c67-42b3-909a-32fd2e278193}, !- Handle
  {9fc546d5-7da9-4f6e-9b09-329bb218af9b}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c976a437-ed70-457a-bee4-b84a8713a0ad}, !- Handle
  F8 nw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d56cc9f9-7a24-4d2c-887e-b2dbc759e8ea}, !- Handle
  F8 NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {c976a437-ed70-457a-bee4-b84a8713a0ad}, !- Water Use Equipment Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e0e7b404-33ef-4f04-8782-fb8adcec7493}, !- Handle
  F8 NW Apartment WUC 0.15gpm 140F,       !- Name
  {6477934d-ab17-4d93-a10d-0de7114f0be7}, !- Inlet Node Name
  {b63e70ba-c6f1-41bf-83b4-2a9712dfccc5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d56cc9f9-7a24-4d2c-887e-b2dbc759e8ea}; !- Water Use Equipment Name 1

OS:Node,
  {32ad6b76-c99f-4cac-9be2-895f52a1bb9d}, !- Handle
  F8 NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {13fb0ceb-44f9-4f32-992e-6fe20aa1b954}, !- Inlet Port
  {6477934d-ab17-4d93-a10d-0de7114f0be7}; !- Outlet Port

OS:Connection,
  {13fb0ceb-44f9-4f32-992e-6fe20aa1b954}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  47,                                     !- Outlet Port
  {32ad6b76-c99f-4cac-9be2-895f52a1bb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef0a8d26-7fa9-424f-9dc9-d773981d989f}, !- Handle
  F8 NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {b63e70ba-c6f1-41bf-83b4-2a9712dfccc5}, !- Inlet Port
  {45f4532e-b2a7-4611-9b13-00545adcd627}; !- Outlet Port

OS:Connection,
  {6477934d-ab17-4d93-a10d-0de7114f0be7}, !- Handle
  {32ad6b76-c99f-4cac-9be2-895f52a1bb9d}, !- Source Object
  3,                                      !- Outlet Port
  {e0e7b404-33ef-4f04-8782-fb8adcec7493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63e70ba-c6f1-41bf-83b4-2a9712dfccc5}, !- Handle
  {e0e7b404-33ef-4f04-8782-fb8adcec7493}, !- Source Object
  3,                                      !- Outlet Port
  {ef0a8d26-7fa9-424f-9dc9-d773981d989f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f4532e-b2a7-4611-9b13-00545adcd627}, !- Handle
  {ef0a8d26-7fa9-424f-9dc9-d773981d989f}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b30c9220-ad8d-46f8-bdea-fe61ad4a2a33}, !- Handle
  F8 s1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {726328be-3a11-47b1-807b-d797c01dd118}, !- Handle
  F8 S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {b30c9220-ad8d-46f8-bdea-fe61ad4a2a33}, !- Water Use Equipment Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {910c105e-11ba-4e0f-bdd9-9a16b05ada3c}, !- Handle
  F8 S1 Apartment WUC 0.15gpm 140F,       !- Name
  {e7e0628d-b536-4e87-9abb-f6e2439130b9}, !- Inlet Node Name
  {502d3d0a-ea03-4218-b539-2e8e66e2e772}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {726328be-3a11-47b1-807b-d797c01dd118}; !- Water Use Equipment Name 1

OS:Node,
  {7a9a27b3-9be9-440e-a2bd-255dd2191502}, !- Handle
  F8 S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {64f920f3-c1fb-4fc4-88fe-78bb24596ca1}, !- Inlet Port
  {e7e0628d-b536-4e87-9abb-f6e2439130b9}; !- Outlet Port

OS:Connection,
  {64f920f3-c1fb-4fc4-88fe-78bb24596ca1}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  48,                                     !- Outlet Port
  {7a9a27b3-9be9-440e-a2bd-255dd2191502}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd34528c-63c0-4f51-8eb8-0f418b181edb}, !- Handle
  F8 S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {502d3d0a-ea03-4218-b539-2e8e66e2e772}, !- Inlet Port
  {0caa91ee-f2ec-4111-916a-670c46e68972}; !- Outlet Port

OS:Connection,
  {e7e0628d-b536-4e87-9abb-f6e2439130b9}, !- Handle
  {7a9a27b3-9be9-440e-a2bd-255dd2191502}, !- Source Object
  3,                                      !- Outlet Port
  {910c105e-11ba-4e0f-bdd9-9a16b05ada3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502d3d0a-ea03-4218-b539-2e8e66e2e772}, !- Handle
  {910c105e-11ba-4e0f-bdd9-9a16b05ada3c}, !- Source Object
  3,                                      !- Outlet Port
  {dd34528c-63c0-4f51-8eb8-0f418b181edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0caa91ee-f2ec-4111-916a-670c46e68972}, !- Handle
  {dd34528c-63c0-4f51-8eb8-0f418b181edb}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c0335e68-7e66-4467-9830-fb287188c695}, !- Handle
  F8 s2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bb258fd0-ad9d-48b7-9d24-513b7229d37e}, !- Handle
  F8 S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {c0335e68-7e66-4467-9830-fb287188c695}, !- Water Use Equipment Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1756c6a8-9c8a-4f68-b9be-e6baf0b80d98}, !- Handle
  F8 S2 Apartment WUC 0.15gpm 140F,       !- Name
  {5b5f6f48-c645-4a0d-871a-5a5ff6741172}, !- Inlet Node Name
  {1577811c-4939-4b76-a860-a701ba0f44b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb258fd0-ad9d-48b7-9d24-513b7229d37e}; !- Water Use Equipment Name 1

OS:Node,
  {e0c596f6-a01d-44b2-bec4-a26abbfbc3ee}, !- Handle
  F8 S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {3d467b19-f174-4d8e-8457-a832f7c76845}, !- Inlet Port
  {5b5f6f48-c645-4a0d-871a-5a5ff6741172}; !- Outlet Port

OS:Connection,
  {3d467b19-f174-4d8e-8457-a832f7c76845}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  49,                                     !- Outlet Port
  {e0c596f6-a01d-44b2-bec4-a26abbfbc3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1731b78e-230c-49c7-88ba-ea9f422d557c}, !- Handle
  F8 S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {1577811c-4939-4b76-a860-a701ba0f44b2}, !- Inlet Port
  {b4c191e8-9573-4ec0-b44c-3d2fe428ef3a}; !- Outlet Port

OS:Connection,
  {5b5f6f48-c645-4a0d-871a-5a5ff6741172}, !- Handle
  {e0c596f6-a01d-44b2-bec4-a26abbfbc3ee}, !- Source Object
  3,                                      !- Outlet Port
  {1756c6a8-9c8a-4f68-b9be-e6baf0b80d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1577811c-4939-4b76-a860-a701ba0f44b2}, !- Handle
  {1756c6a8-9c8a-4f68-b9be-e6baf0b80d98}, !- Source Object
  3,                                      !- Outlet Port
  {1731b78e-230c-49c7-88ba-ea9f422d557c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c191e8-9573-4ec0-b44c-3d2fe428ef3a}, !- Handle
  {1731b78e-230c-49c7-88ba-ea9f422d557c}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {72668721-c183-412d-bca3-a2ca9fbec422}, !- Handle
  F8 se apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {87df8f32-d53b-4e99-8a59-5809ebfd9796}, !- Handle
  F8 SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {72668721-c183-412d-bca3-a2ca9fbec422}, !- Water Use Equipment Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1ec98375-05b7-4fd5-beb1-c4df31e65b3b}, !- Handle
  F8 SE Apartment WUC 0.15gpm 140F,       !- Name
  {b671d0bb-a4b1-45e3-b78e-2ba80dee61f4}, !- Inlet Node Name
  {440742ac-f6f5-44ee-bb35-5c2d17ff0371}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87df8f32-d53b-4e99-8a59-5809ebfd9796}; !- Water Use Equipment Name 1

OS:Node,
  {a4012f39-7e98-4be9-88f6-5d47b3639cc6}, !- Handle
  F8 SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {e9ea04d1-e1c1-402c-8965-9df1d756f7ae}, !- Inlet Port
  {b671d0bb-a4b1-45e3-b78e-2ba80dee61f4}; !- Outlet Port

OS:Connection,
  {e9ea04d1-e1c1-402c-8965-9df1d756f7ae}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  50,                                     !- Outlet Port
  {a4012f39-7e98-4be9-88f6-5d47b3639cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1de5b64c-70c2-4f98-9b03-394adaf3da25}, !- Handle
  F8 SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {440742ac-f6f5-44ee-bb35-5c2d17ff0371}, !- Inlet Port
  {e056bad5-683f-4106-9d56-5339cdf1b49b}; !- Outlet Port

OS:Connection,
  {b671d0bb-a4b1-45e3-b78e-2ba80dee61f4}, !- Handle
  {a4012f39-7e98-4be9-88f6-5d47b3639cc6}, !- Source Object
  3,                                      !- Outlet Port
  {1ec98375-05b7-4fd5-beb1-c4df31e65b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440742ac-f6f5-44ee-bb35-5c2d17ff0371}, !- Handle
  {1ec98375-05b7-4fd5-beb1-c4df31e65b3b}, !- Source Object
  3,                                      !- Outlet Port
  {1de5b64c-70c2-4f98-9b03-394adaf3da25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e056bad5-683f-4106-9d56-5339cdf1b49b}, !- Handle
  {1de5b64c-70c2-4f98-9b03-394adaf3da25}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c4925c29-45bc-450f-a485-9524277af04e}, !- Handle
  F8 sw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e406ebeb-a2d8-4321-b96a-2edde0cc8746}, !- Handle
  F8 SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {c4925c29-45bc-450f-a485-9524277af04e}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e80621e6-2509-4145-b279-8eacc30ef6cf}, !- Handle
  F8 SW Apartment WUC 0.15gpm 140F,       !- Name
  {cd6ff9a7-943c-47c9-876f-8965a48c85d1}, !- Inlet Node Name
  {7468831c-9944-49b5-ba7a-24227ebe65fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e406ebeb-a2d8-4321-b96a-2edde0cc8746}; !- Water Use Equipment Name 1

OS:Node,
  {7ccb0f1c-7a89-4b22-b149-a6497f6d0f23}, !- Handle
  F8 SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {3b9f9e88-f04a-4eaf-a3fd-dbbb4b5c6459}, !- Inlet Port
  {cd6ff9a7-943c-47c9-876f-8965a48c85d1}; !- Outlet Port

OS:Connection,
  {3b9f9e88-f04a-4eaf-a3fd-dbbb4b5c6459}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  51,                                     !- Outlet Port
  {7ccb0f1c-7a89-4b22-b149-a6497f6d0f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a4fc0c1-2953-468d-9e67-6a5076300714}, !- Handle
  F8 SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {7468831c-9944-49b5-ba7a-24227ebe65fa}, !- Inlet Port
  {9c2401af-3a92-42f6-9cf7-1e0f7edc07e1}; !- Outlet Port

OS:Connection,
  {cd6ff9a7-943c-47c9-876f-8965a48c85d1}, !- Handle
  {7ccb0f1c-7a89-4b22-b149-a6497f6d0f23}, !- Source Object
  3,                                      !- Outlet Port
  {e80621e6-2509-4145-b279-8eacc30ef6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7468831c-9944-49b5-ba7a-24227ebe65fa}, !- Handle
  {e80621e6-2509-4145-b279-8eacc30ef6cf}, !- Source Object
  3,                                      !- Outlet Port
  {7a4fc0c1-2953-468d-9e67-6a5076300714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2401af-3a92-42f6-9cf7-1e0f7edc07e1}, !- Handle
  {7a4fc0c1-2953-468d-9e67-6a5076300714}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {29891540-ce89-42ca-a1e2-43a20fccf1cf}, !- Handle
  F9 n1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {005a5cd2-1782-470b-8d1b-1079ba3c1fc3}, !- Handle
  F9 N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {29891540-ce89-42ca-a1e2-43a20fccf1cf}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {44f49f94-3795-4a93-a664-e8e98a4f6348}, !- Handle
  F9 N1 Apartment WUC 0.15gpm 140F,       !- Name
  {d32e3554-7690-4bf3-a029-21bd59c41447}, !- Inlet Node Name
  {59383c20-3e94-442b-afce-914c1bc4667e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {005a5cd2-1782-470b-8d1b-1079ba3c1fc3}; !- Water Use Equipment Name 1

OS:Node,
  {f8792c78-24ed-4556-8ea0-c90a90a68c6a}, !- Handle
  F9 N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {2426972e-b769-41b6-b56c-b852980ac2c7}, !- Inlet Port
  {d32e3554-7690-4bf3-a029-21bd59c41447}; !- Outlet Port

OS:Connection,
  {2426972e-b769-41b6-b56c-b852980ac2c7}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  52,                                     !- Outlet Port
  {f8792c78-24ed-4556-8ea0-c90a90a68c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2be9efd-9baf-48ea-ad46-af07ea9f8ad3}, !- Handle
  F9 N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {59383c20-3e94-442b-afce-914c1bc4667e}, !- Inlet Port
  {7f577200-f02e-4ed0-b892-0e4bb3fe22b4}; !- Outlet Port

OS:Connection,
  {d32e3554-7690-4bf3-a029-21bd59c41447}, !- Handle
  {f8792c78-24ed-4556-8ea0-c90a90a68c6a}, !- Source Object
  3,                                      !- Outlet Port
  {44f49f94-3795-4a93-a664-e8e98a4f6348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59383c20-3e94-442b-afce-914c1bc4667e}, !- Handle
  {44f49f94-3795-4a93-a664-e8e98a4f6348}, !- Source Object
  3,                                      !- Outlet Port
  {f2be9efd-9baf-48ea-ad46-af07ea9f8ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f577200-f02e-4ed0-b892-0e4bb3fe22b4}, !- Handle
  {f2be9efd-9baf-48ea-ad46-af07ea9f8ad3}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4862c88c-caef-45b9-99ef-ab3dde3683c0}, !- Handle
  F9 n2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {baa621b9-d7d0-4d77-8156-d7f9d82fac78}, !- Handle
  F9 N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {4862c88c-caef-45b9-99ef-ab3dde3683c0}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6fef30e1-c76a-4837-89b4-c8306b588981}, !- Handle
  F9 N2 Apartment WUC 0.15gpm 140F,       !- Name
  {aa67a58e-7706-4d27-80cb-a9cfc756defb}, !- Inlet Node Name
  {287bd39c-f595-4a5c-b631-b82b14a68e4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {baa621b9-d7d0-4d77-8156-d7f9d82fac78}; !- Water Use Equipment Name 1

OS:Node,
  {942dcab4-96e8-402a-b784-dfeba2127ea4}, !- Handle
  F9 N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {637aea6c-6aeb-48cf-ae35-8c1580b64ca2}, !- Inlet Port
  {aa67a58e-7706-4d27-80cb-a9cfc756defb}; !- Outlet Port

OS:Connection,
  {637aea6c-6aeb-48cf-ae35-8c1580b64ca2}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  53,                                     !- Outlet Port
  {942dcab4-96e8-402a-b784-dfeba2127ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {496def06-6276-471d-a8c7-163344190ddc}, !- Handle
  F9 N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {287bd39c-f595-4a5c-b631-b82b14a68e4a}, !- Inlet Port
  {61ec51a4-45fa-4e31-afac-270a5e85211c}; !- Outlet Port

OS:Connection,
  {aa67a58e-7706-4d27-80cb-a9cfc756defb}, !- Handle
  {942dcab4-96e8-402a-b784-dfeba2127ea4}, !- Source Object
  3,                                      !- Outlet Port
  {6fef30e1-c76a-4837-89b4-c8306b588981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287bd39c-f595-4a5c-b631-b82b14a68e4a}, !- Handle
  {6fef30e1-c76a-4837-89b4-c8306b588981}, !- Source Object
  3,                                      !- Outlet Port
  {496def06-6276-471d-a8c7-163344190ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ec51a4-45fa-4e31-afac-270a5e85211c}, !- Handle
  {496def06-6276-471d-a8c7-163344190ddc}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bd25745f-fb27-4293-9188-beede769afc0}, !- Handle
  F9 ne apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4c17745c-8635-4dbf-b0d8-64fe28525b0b}, !- Handle
  F9 NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {bd25745f-fb27-4293-9188-beede769afc0}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d0a2f1c1-8e41-495f-b43c-5dc227964e7f}, !- Handle
  F9 NE Apartment WUC 0.15gpm 140F,       !- Name
  {e4c5dca9-2a3a-4d36-b630-0c6ed40e51bf}, !- Inlet Node Name
  {1330990b-5a82-42c2-9c14-ab29f864c6e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c17745c-8635-4dbf-b0d8-64fe28525b0b}; !- Water Use Equipment Name 1

OS:Node,
  {5ca41816-c3be-40f8-97c5-6cdbf4251257}, !- Handle
  F9 NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {57088a3b-e194-40e0-b6d1-62551b3ba5f9}, !- Inlet Port
  {e4c5dca9-2a3a-4d36-b630-0c6ed40e51bf}; !- Outlet Port

OS:Connection,
  {57088a3b-e194-40e0-b6d1-62551b3ba5f9}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  54,                                     !- Outlet Port
  {5ca41816-c3be-40f8-97c5-6cdbf4251257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47cdaebf-c3b0-4198-a69a-2d830b66709c}, !- Handle
  F9 NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {1330990b-5a82-42c2-9c14-ab29f864c6e3}, !- Inlet Port
  {5301a7b4-74b2-4fab-b9d8-77e38e135110}; !- Outlet Port

OS:Connection,
  {e4c5dca9-2a3a-4d36-b630-0c6ed40e51bf}, !- Handle
  {5ca41816-c3be-40f8-97c5-6cdbf4251257}, !- Source Object
  3,                                      !- Outlet Port
  {d0a2f1c1-8e41-495f-b43c-5dc227964e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1330990b-5a82-42c2-9c14-ab29f864c6e3}, !- Handle
  {d0a2f1c1-8e41-495f-b43c-5dc227964e7f}, !- Source Object
  3,                                      !- Outlet Port
  {47cdaebf-c3b0-4198-a69a-2d830b66709c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5301a7b4-74b2-4fab-b9d8-77e38e135110}, !- Handle
  {47cdaebf-c3b0-4198-a69a-2d830b66709c}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {603e919e-248c-4e08-bd41-488563881579}, !- Handle
  F9 nw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0586b27c-a4ec-4eec-abcb-5d04773ab832}, !- Handle
  F9 NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {603e919e-248c-4e08-bd41-488563881579}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {45031b09-e335-4e2a-99bc-935bf1738e67}, !- Handle
  F9 NW Apartment WUC 0.15gpm 140F,       !- Name
  {56bc9187-e324-422f-8bf6-08e1ff5edcea}, !- Inlet Node Name
  {b69373dd-c295-4b36-9193-6b7a3a65757c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0586b27c-a4ec-4eec-abcb-5d04773ab832}; !- Water Use Equipment Name 1

OS:Node,
  {44c45ef6-2e47-4fb3-b2f9-e59a0a938ff4}, !- Handle
  F9 NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {f054dd36-55f9-4161-8d83-f7862aa191a6}, !- Inlet Port
  {56bc9187-e324-422f-8bf6-08e1ff5edcea}; !- Outlet Port

OS:Connection,
  {f054dd36-55f9-4161-8d83-f7862aa191a6}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  55,                                     !- Outlet Port
  {44c45ef6-2e47-4fb3-b2f9-e59a0a938ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbd9ee03-6a8b-4351-8793-fd20efce0b6c}, !- Handle
  F9 NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {b69373dd-c295-4b36-9193-6b7a3a65757c}, !- Inlet Port
  {17b0b37e-5efb-4908-a9fc-45e99d5f4918}; !- Outlet Port

OS:Connection,
  {56bc9187-e324-422f-8bf6-08e1ff5edcea}, !- Handle
  {44c45ef6-2e47-4fb3-b2f9-e59a0a938ff4}, !- Source Object
  3,                                      !- Outlet Port
  {45031b09-e335-4e2a-99bc-935bf1738e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69373dd-c295-4b36-9193-6b7a3a65757c}, !- Handle
  {45031b09-e335-4e2a-99bc-935bf1738e67}, !- Source Object
  3,                                      !- Outlet Port
  {dbd9ee03-6a8b-4351-8793-fd20efce0b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b0b37e-5efb-4908-a9fc-45e99d5f4918}, !- Handle
  {dbd9ee03-6a8b-4351-8793-fd20efce0b6c}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {93962d11-71b9-4b45-8b64-b4b8e9872c11}, !- Handle
  F9 s1 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4054973a-b080-4bd7-bc22-9bfb312b069c}, !- Handle
  F9 S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {93962d11-71b9-4b45-8b64-b4b8e9872c11}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3c9979ec-9cf9-4a51-9236-f1536cba4586}, !- Handle
  F9 S1 Apartment WUC 0.15gpm 140F,       !- Name
  {1f192ac1-7285-4228-8726-98dbb380884e}, !- Inlet Node Name
  {752ca76f-77cc-4f25-805e-de88e5946d95}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4054973a-b080-4bd7-bc22-9bfb312b069c}; !- Water Use Equipment Name 1

OS:Node,
  {c794aafe-6aab-49d1-a37b-d59c07080fa9}, !- Handle
  F9 S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {6270842e-5d33-4873-b12f-80a9ccc989c0}, !- Inlet Port
  {1f192ac1-7285-4228-8726-98dbb380884e}; !- Outlet Port

OS:Connection,
  {6270842e-5d33-4873-b12f-80a9ccc989c0}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  56,                                     !- Outlet Port
  {c794aafe-6aab-49d1-a37b-d59c07080fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85568df2-5b2f-4908-8c23-2a3762c09a06}, !- Handle
  F9 S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {752ca76f-77cc-4f25-805e-de88e5946d95}, !- Inlet Port
  {2737e936-f032-4a58-a2eb-8987e4bafc99}; !- Outlet Port

OS:Connection,
  {1f192ac1-7285-4228-8726-98dbb380884e}, !- Handle
  {c794aafe-6aab-49d1-a37b-d59c07080fa9}, !- Source Object
  3,                                      !- Outlet Port
  {3c9979ec-9cf9-4a51-9236-f1536cba4586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752ca76f-77cc-4f25-805e-de88e5946d95}, !- Handle
  {3c9979ec-9cf9-4a51-9236-f1536cba4586}, !- Source Object
  3,                                      !- Outlet Port
  {85568df2-5b2f-4908-8c23-2a3762c09a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2737e936-f032-4a58-a2eb-8987e4bafc99}, !- Handle
  {85568df2-5b2f-4908-8c23-2a3762c09a06}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {002602ca-262d-4ae3-bfd3-323f631db406}, !- Handle
  F9 s2 apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7e196ccc-ab62-46d9-b35f-81ada51bf239}, !- Handle
  F9 S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {002602ca-262d-4ae3-bfd3-323f631db406}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {97dad5a6-9fee-419f-b439-c1bf96d2d2c0}, !- Handle
  F9 S2 Apartment WUC 0.15gpm 140F,       !- Name
  {37af06fb-2526-4508-b18b-8d976a7d0251}, !- Inlet Node Name
  {396091e3-8be2-4e6b-8d43-87e07290ee00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e196ccc-ab62-46d9-b35f-81ada51bf239}; !- Water Use Equipment Name 1

OS:Node,
  {c49a8cfd-de6e-4b16-87b3-5f054b409780}, !- Handle
  F9 S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {f05bdcb9-525d-4641-91d2-4ad9b892934a}, !- Inlet Port
  {37af06fb-2526-4508-b18b-8d976a7d0251}; !- Outlet Port

OS:Connection,
  {f05bdcb9-525d-4641-91d2-4ad9b892934a}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  57,                                     !- Outlet Port
  {c49a8cfd-de6e-4b16-87b3-5f054b409780}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbc3f2ab-a72a-4200-9951-674a78d3a535}, !- Handle
  F9 S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {396091e3-8be2-4e6b-8d43-87e07290ee00}, !- Inlet Port
  {fde271e1-ec5a-4d02-a4df-24c52674e958}; !- Outlet Port

OS:Connection,
  {37af06fb-2526-4508-b18b-8d976a7d0251}, !- Handle
  {c49a8cfd-de6e-4b16-87b3-5f054b409780}, !- Source Object
  3,                                      !- Outlet Port
  {97dad5a6-9fee-419f-b439-c1bf96d2d2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396091e3-8be2-4e6b-8d43-87e07290ee00}, !- Handle
  {97dad5a6-9fee-419f-b439-c1bf96d2d2c0}, !- Source Object
  3,                                      !- Outlet Port
  {cbc3f2ab-a72a-4200-9951-674a78d3a535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde271e1-ec5a-4d02-a4df-24c52674e958}, !- Handle
  {cbc3f2ab-a72a-4200-9951-674a78d3a535}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {057ea00c-9f27-4afa-bfc4-d6c2137e8974}, !- Handle
  F9 se apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1964c03c-819b-4a6a-aaa8-ebb0df14d868}, !- Handle
  F9 SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {057ea00c-9f27-4afa-bfc4-d6c2137e8974}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {72525e96-b383-4472-91f4-217ffa40dbbf}, !- Handle
  F9 SE Apartment WUC 0.15gpm 140F,       !- Name
  {1536a05d-39a0-44d4-89e3-770476af96e5}, !- Inlet Node Name
  {a7fcb6df-08ef-4371-a404-d2d5942042e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1964c03c-819b-4a6a-aaa8-ebb0df14d868}; !- Water Use Equipment Name 1

OS:Node,
  {1726668e-7571-4f2e-b382-b98a32608fc6}, !- Handle
  F9 SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {0303ee41-f472-4f81-ba0a-0c1fcd0ce283}, !- Inlet Port
  {1536a05d-39a0-44d4-89e3-770476af96e5}; !- Outlet Port

OS:Connection,
  {0303ee41-f472-4f81-ba0a-0c1fcd0ce283}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  58,                                     !- Outlet Port
  {1726668e-7571-4f2e-b382-b98a32608fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb057aa9-8cd3-4e56-981e-0ef5c1979ca7}, !- Handle
  F9 SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {a7fcb6df-08ef-4371-a404-d2d5942042e2}, !- Inlet Port
  {f18bd300-b15f-466b-9716-08ae9303a4fd}; !- Outlet Port

OS:Connection,
  {1536a05d-39a0-44d4-89e3-770476af96e5}, !- Handle
  {1726668e-7571-4f2e-b382-b98a32608fc6}, !- Source Object
  3,                                      !- Outlet Port
  {72525e96-b383-4472-91f4-217ffa40dbbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7fcb6df-08ef-4371-a404-d2d5942042e2}, !- Handle
  {72525e96-b383-4472-91f4-217ffa40dbbf}, !- Source Object
  3,                                      !- Outlet Port
  {eb057aa9-8cd3-4e56-981e-0ef5c1979ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18bd300-b15f-466b-9716-08ae9303a4fd}, !- Handle
  {eb057aa9-8cd3-4e56-981e-0ef5c1979ca7}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8832c675-9802-472f-9136-605c3a8225db}, !- Handle
  F9 sw apartment 0.15gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {23403910-ea03-4ab7-81b8-4165855b40f6}, !- Handle
  F9 SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {8832c675-9802-472f-9136-605c3a8225db}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {28cc1951-8f95-4230-a7a9-a9262afadec9}, !- Handle
  F9 SW Apartment WUC 0.15gpm 140F,       !- Name
  {dda19c25-3d81-4607-bb1c-f861e7ee595e}, !- Inlet Node Name
  {53e0e71e-1a8d-4af2-984b-f996784adf58}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23403910-ea03-4ab7-81b8-4165855b40f6}; !- Water Use Equipment Name 1

OS:Node,
  {3ba2739c-b335-4956-b76d-2461b2a4d545}, !- Handle
  F9 SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {8c90be7d-9e77-491b-ac95-8680961361d5}, !- Inlet Port
  {dda19c25-3d81-4607-bb1c-f861e7ee595e}; !- Outlet Port

OS:Connection,
  {8c90be7d-9e77-491b-ac95-8680961361d5}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  59,                                     !- Outlet Port
  {3ba2739c-b335-4956-b76d-2461b2a4d545}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {618127ee-66f5-427d-9fe6-1fb8098954a7}, !- Handle
  F9 SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {53e0e71e-1a8d-4af2-984b-f996784adf58}, !- Inlet Port
  {1e5b8131-0126-4a98-a7d6-e45134da9a3d}; !- Outlet Port

OS:Connection,
  {dda19c25-3d81-4607-bb1c-f861e7ee595e}, !- Handle
  {3ba2739c-b335-4956-b76d-2461b2a4d545}, !- Source Object
  3,                                      !- Outlet Port
  {28cc1951-8f95-4230-a7a9-a9262afadec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e0e71e-1a8d-4af2-984b-f996784adf58}, !- Handle
  {28cc1951-8f95-4230-a7a9-a9262afadec9}, !- Source Object
  3,                                      !- Outlet Port
  {618127ee-66f5-427d-9fe6-1fb8098954a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5b8131-0126-4a98-a7d6-e45134da9a3d}, !- Handle
  {618127ee-66f5-427d-9fe6-1fb8098954a7}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b7424646-c9dc-4f31-aac9-a7b4a94878c3}, !- Handle
  G n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4862a0ca-8235-42e0-aef7-f6ef3f19bee4}, !- Handle
  G N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {b7424646-c9dc-4f31-aac9-a7b4a94878c3}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b8f22714-8d18-45ac-b44c-e9fae7012bcd}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F,        !- Name
  {0c2a6da3-5f85-44dc-a8f4-a73e22ee85ed}, !- Inlet Node Name
  {bf065d5b-48a7-42af-8e45-b7f844b73ace}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4862a0ca-8235-42e0-aef7-f6ef3f19bee4}; !- Water Use Equipment Name 1

OS:Node,
  {dec2dfd5-fb81-47aa-8d6a-55858c5fbf22}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {579fd92d-643f-4013-b837-de6670a0d8ee}, !- Inlet Port
  {0c2a6da3-5f85-44dc-a8f4-a73e22ee85ed}; !- Outlet Port

OS:Connection,
  {579fd92d-643f-4013-b837-de6670a0d8ee}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  60,                                     !- Outlet Port
  {dec2dfd5-fb81-47aa-8d6a-55858c5fbf22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eff5ed9-3899-4b56-ac69-c572e7296410}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {bf065d5b-48a7-42af-8e45-b7f844b73ace}, !- Inlet Port
  {ceeb78df-7ae6-4bcf-b304-f9755af87485}; !- Outlet Port

OS:Connection,
  {0c2a6da3-5f85-44dc-a8f4-a73e22ee85ed}, !- Handle
  {dec2dfd5-fb81-47aa-8d6a-55858c5fbf22}, !- Source Object
  3,                                      !- Outlet Port
  {b8f22714-8d18-45ac-b44c-e9fae7012bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf065d5b-48a7-42af-8e45-b7f844b73ace}, !- Handle
  {b8f22714-8d18-45ac-b44c-e9fae7012bcd}, !- Source Object
  3,                                      !- Outlet Port
  {6eff5ed9-3899-4b56-ac69-c572e7296410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceeb78df-7ae6-4bcf-b304-f9755af87485}, !- Handle
  {6eff5ed9-3899-4b56-ac69-c572e7296410}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1fcf74c8-aa35-448c-8916-24c788b08182}, !- Handle
  G n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6defa8c3-706c-4631-af1a-8bbb35601ae8}, !- Handle
  G N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {1fcf74c8-aa35-448c-8916-24c788b08182}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {14f149f7-ea4e-4132-a98f-2797fd842f12}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F,        !- Name
  {43943d4a-ce0e-46d5-9eff-0b4cbee2a405}, !- Inlet Node Name
  {d1d0500a-7164-4ae1-9b87-617de7246205}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6defa8c3-706c-4631-af1a-8bbb35601ae8}; !- Water Use Equipment Name 1

OS:Node,
  {df5e9f58-13bf-436f-937f-69a2461f557b}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {9d5c5629-4c0a-41c7-882d-2b63d135b365}, !- Inlet Port
  {43943d4a-ce0e-46d5-9eff-0b4cbee2a405}; !- Outlet Port

OS:Connection,
  {9d5c5629-4c0a-41c7-882d-2b63d135b365}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  61,                                     !- Outlet Port
  {df5e9f58-13bf-436f-937f-69a2461f557b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46617306-5931-4645-bd09-1434094b3cf1}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d1d0500a-7164-4ae1-9b87-617de7246205}, !- Inlet Port
  {0f3dedf0-b030-485d-bce7-bad21c5f9352}; !- Outlet Port

OS:Connection,
  {43943d4a-ce0e-46d5-9eff-0b4cbee2a405}, !- Handle
  {df5e9f58-13bf-436f-937f-69a2461f557b}, !- Source Object
  3,                                      !- Outlet Port
  {14f149f7-ea4e-4132-a98f-2797fd842f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d0500a-7164-4ae1-9b87-617de7246205}, !- Handle
  {14f149f7-ea4e-4132-a98f-2797fd842f12}, !- Source Object
  3,                                      !- Outlet Port
  {46617306-5931-4645-bd09-1434094b3cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3dedf0-b030-485d-bce7-bad21c5f9352}, !- Handle
  {46617306-5931-4645-bd09-1434094b3cf1}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3e4a1c7c-03a0-41f4-b49a-585d36dcce09}, !- Handle
  G ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d7b69188-6e2f-4f07-bce5-831760ad20b5}, !- Handle
  G NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {3e4a1c7c-03a0-41f4-b49a-585d36dcce09}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {50a31a08-5c40-4e4c-ba0f-edb8fb43ad96}, !- Handle
  G NE Apartment WUC 0.15gpm 140F,        !- Name
  {1cadd2a2-59cf-4713-9837-6a2bada2d43d}, !- Inlet Node Name
  {6d6ddbf9-cfed-4d74-98e0-e5caad8fca13}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7b69188-6e2f-4f07-bce5-831760ad20b5}; !- Water Use Equipment Name 1

OS:Node,
  {d8c40f4e-afea-49d0-806b-690798b9c624}, !- Handle
  G NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {9d5169d5-4fe9-450b-adc9-b6fe4bc0d46f}, !- Inlet Port
  {1cadd2a2-59cf-4713-9837-6a2bada2d43d}; !- Outlet Port

OS:Connection,
  {9d5169d5-4fe9-450b-adc9-b6fe4bc0d46f}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  62,                                     !- Outlet Port
  {d8c40f4e-afea-49d0-806b-690798b9c624}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d505a5cf-02b4-4af3-826c-1027afa787c6}, !- Handle
  G NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {6d6ddbf9-cfed-4d74-98e0-e5caad8fca13}, !- Inlet Port
  {74f08c01-eb6a-4714-a7fd-ae3a49006395}; !- Outlet Port

OS:Connection,
  {1cadd2a2-59cf-4713-9837-6a2bada2d43d}, !- Handle
  {d8c40f4e-afea-49d0-806b-690798b9c624}, !- Source Object
  3,                                      !- Outlet Port
  {50a31a08-5c40-4e4c-ba0f-edb8fb43ad96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6ddbf9-cfed-4d74-98e0-e5caad8fca13}, !- Handle
  {50a31a08-5c40-4e4c-ba0f-edb8fb43ad96}, !- Source Object
  3,                                      !- Outlet Port
  {d505a5cf-02b4-4af3-826c-1027afa787c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f08c01-eb6a-4714-a7fd-ae3a49006395}, !- Handle
  {d505a5cf-02b4-4af3-826c-1027afa787c6}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7aa8d328-93aa-4dbc-bde6-45cb4c2d2320}, !- Handle
  G nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {88cbbb5a-2053-49af-8e1f-1e6a7a15cec5}, !- Handle
  G NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {7aa8d328-93aa-4dbc-bde6-45cb4c2d2320}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a1802ca2-d918-43dd-881e-d27e9be3d805}, !- Handle
  G NW Apartment WUC 0.15gpm 140F,        !- Name
  {9b2f5ff2-9a99-4f28-9027-49a4e0f67fa8}, !- Inlet Node Name
  {dff37a2b-21eb-4d47-8a99-9a7c4fb4c7df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {88cbbb5a-2053-49af-8e1f-1e6a7a15cec5}; !- Water Use Equipment Name 1

OS:Node,
  {4fd248b8-77f5-46b7-a052-62c5d0cc5d0f}, !- Handle
  G NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {633f258a-0041-436e-8cda-bf3f8e73e77b}, !- Inlet Port
  {9b2f5ff2-9a99-4f28-9027-49a4e0f67fa8}; !- Outlet Port

OS:Connection,
  {633f258a-0041-436e-8cda-bf3f8e73e77b}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  63,                                     !- Outlet Port
  {4fd248b8-77f5-46b7-a052-62c5d0cc5d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f49a0519-24ea-4d23-9002-83c9617e12da}, !- Handle
  G NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {dff37a2b-21eb-4d47-8a99-9a7c4fb4c7df}, !- Inlet Port
  {665949bb-f7fd-4112-be11-e2bc4bd7ed9c}; !- Outlet Port

OS:Connection,
  {9b2f5ff2-9a99-4f28-9027-49a4e0f67fa8}, !- Handle
  {4fd248b8-77f5-46b7-a052-62c5d0cc5d0f}, !- Source Object
  3,                                      !- Outlet Port
  {a1802ca2-d918-43dd-881e-d27e9be3d805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff37a2b-21eb-4d47-8a99-9a7c4fb4c7df}, !- Handle
  {a1802ca2-d918-43dd-881e-d27e9be3d805}, !- Source Object
  3,                                      !- Outlet Port
  {f49a0519-24ea-4d23-9002-83c9617e12da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665949bb-f7fd-4112-be11-e2bc4bd7ed9c}, !- Handle
  {f49a0519-24ea-4d23-9002-83c9617e12da}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {45605251-e117-4174-a6a2-5897010aab54}, !- Handle
  G s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a8424bbd-7f0b-4e0e-8a36-7334f38db167}, !- Handle
  G S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {45605251-e117-4174-a6a2-5897010aab54}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {93a64a1c-5344-4207-9729-66655cab082f}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F,        !- Name
  {467c3936-244c-4151-a6ef-dda70bea1709}, !- Inlet Node Name
  {d427f76d-cdff-455a-b534-430bb2f4d750}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a8424bbd-7f0b-4e0e-8a36-7334f38db167}; !- Water Use Equipment Name 1

OS:Node,
  {f561ef9a-c8df-496c-98e9-3544abba07b1}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {67ac4bde-0d5e-4402-a4ba-31a5cd56f698}, !- Inlet Port
  {467c3936-244c-4151-a6ef-dda70bea1709}; !- Outlet Port

OS:Connection,
  {67ac4bde-0d5e-4402-a4ba-31a5cd56f698}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  64,                                     !- Outlet Port
  {f561ef9a-c8df-496c-98e9-3544abba07b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81fbacd3-0d85-479b-a1ac-bb78831e1a37}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d427f76d-cdff-455a-b534-430bb2f4d750}, !- Inlet Port
  {6bbf3264-e7d7-447d-91f7-e0f80e9a50d3}; !- Outlet Port

OS:Connection,
  {467c3936-244c-4151-a6ef-dda70bea1709}, !- Handle
  {f561ef9a-c8df-496c-98e9-3544abba07b1}, !- Source Object
  3,                                      !- Outlet Port
  {93a64a1c-5344-4207-9729-66655cab082f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d427f76d-cdff-455a-b534-430bb2f4d750}, !- Handle
  {93a64a1c-5344-4207-9729-66655cab082f}, !- Source Object
  3,                                      !- Outlet Port
  {81fbacd3-0d85-479b-a1ac-bb78831e1a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbf3264-e7d7-447d-91f7-e0f80e9a50d3}, !- Handle
  {81fbacd3-0d85-479b-a1ac-bb78831e1a37}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6cfa1397-3d6d-4ff2-87b0-59a8ab0b41f6}, !- Handle
  G s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8a12f867-0434-41e0-b904-f59c598a2ce8}, !- Handle
  G S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {6cfa1397-3d6d-4ff2-87b0-59a8ab0b41f6}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1f5880dd-c866-47e9-8e04-b747bfbd0369}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F,        !- Name
  {1ea81e97-08cc-40da-9d39-19ed4838c58d}, !- Inlet Node Name
  {d147cf2b-6ba1-44f2-b550-a7f78e334721}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a12f867-0434-41e0-b904-f59c598a2ce8}; !- Water Use Equipment Name 1

OS:Node,
  {0c543939-c4e2-4ba7-b67a-b2eb81ac5108}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {cde4357d-dd9d-4390-8c7a-4d383999f0dd}, !- Inlet Port
  {1ea81e97-08cc-40da-9d39-19ed4838c58d}; !- Outlet Port

OS:Connection,
  {cde4357d-dd9d-4390-8c7a-4d383999f0dd}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  65,                                     !- Outlet Port
  {0c543939-c4e2-4ba7-b67a-b2eb81ac5108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2a41bbb-bcb1-4c58-bc8e-f88babdeb139}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d147cf2b-6ba1-44f2-b550-a7f78e334721}, !- Inlet Port
  {0418ded1-6240-4615-8653-9f22294d75c9}; !- Outlet Port

OS:Connection,
  {1ea81e97-08cc-40da-9d39-19ed4838c58d}, !- Handle
  {0c543939-c4e2-4ba7-b67a-b2eb81ac5108}, !- Source Object
  3,                                      !- Outlet Port
  {1f5880dd-c866-47e9-8e04-b747bfbd0369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d147cf2b-6ba1-44f2-b550-a7f78e334721}, !- Handle
  {1f5880dd-c866-47e9-8e04-b747bfbd0369}, !- Source Object
  3,                                      !- Outlet Port
  {f2a41bbb-bcb1-4c58-bc8e-f88babdeb139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0418ded1-6240-4615-8653-9f22294d75c9}, !- Handle
  {f2a41bbb-bcb1-4c58-bc8e-f88babdeb139}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9a3233a7-8c53-45c6-a0bb-13409aa8324b}, !- Handle
  G sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {83ee348c-e4f7-4e3a-819e-1ee41dff3080}, !- Handle
  G SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {9a3233a7-8c53-45c6-a0bb-13409aa8324b}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e468b6ec-847a-4aac-be62-71930e978776}, !- Handle
  G SW Apartment WUC 0.15gpm 140F,        !- Name
  {d4e022cf-df52-46a6-9d5f-4932bd271dba}, !- Inlet Node Name
  {956b3238-f33b-4f29-acd9-b1b1604e4447}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83ee348c-e4f7-4e3a-819e-1ee41dff3080}; !- Water Use Equipment Name 1

OS:Node,
  {cfc05dad-3073-46ef-be14-54920164c3b7}, !- Handle
  G SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {1bbf3b9c-4db2-4bef-a2e6-6985788fcf2e}, !- Inlet Port
  {d4e022cf-df52-46a6-9d5f-4932bd271dba}; !- Outlet Port

OS:Connection,
  {1bbf3b9c-4db2-4bef-a2e6-6985788fcf2e}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  66,                                     !- Outlet Port
  {cfc05dad-3073-46ef-be14-54920164c3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad3a6d65-0922-4bc8-bf89-6c21c7640464}, !- Handle
  G SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {956b3238-f33b-4f29-acd9-b1b1604e4447}, !- Inlet Port
  {0df33d30-a947-4b52-bec8-a7257c8f8370}; !- Outlet Port

OS:Connection,
  {d4e022cf-df52-46a6-9d5f-4932bd271dba}, !- Handle
  {cfc05dad-3073-46ef-be14-54920164c3b7}, !- Source Object
  3,                                      !- Outlet Port
  {e468b6ec-847a-4aac-be62-71930e978776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956b3238-f33b-4f29-acd9-b1b1604e4447}, !- Handle
  {e468b6ec-847a-4aac-be62-71930e978776}, !- Source Object
  3,                                      !- Outlet Port
  {ad3a6d65-0922-4bc8-bf89-6c21c7640464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df33d30-a947-4b52-bec8-a7257c8f8370}, !- Handle
  {ad3a6d65-0922-4bc8-bf89-6c21c7640464}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {fce3cd24-47c9-4080-b8cb-4deb51b05934}, !- Handle
  M n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {220e9ec7-faaf-459f-897e-957f4919161b}, !- Handle
  M N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {fce3cd24-47c9-4080-b8cb-4deb51b05934}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1c8eaed5-e2d9-4fc4-b974-7e2909bd5512}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F,        !- Name
  {f2ec309a-0010-492c-89cc-63d0d22b3dde}, !- Inlet Node Name
  {6079c96d-79f3-436a-80c5-3b287665b941}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {220e9ec7-faaf-459f-897e-957f4919161b}; !- Water Use Equipment Name 1

OS:Node,
  {0efc24ec-93bc-46ef-b254-69728704a8a0}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {13ea8c9a-96f1-4a4d-8145-5bad7bb84a89}, !- Inlet Port
  {f2ec309a-0010-492c-89cc-63d0d22b3dde}; !- Outlet Port

OS:Connection,
  {13ea8c9a-96f1-4a4d-8145-5bad7bb84a89}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  67,                                     !- Outlet Port
  {0efc24ec-93bc-46ef-b254-69728704a8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {462cce07-e602-430b-8f3c-e39dd09b67b8}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {6079c96d-79f3-436a-80c5-3b287665b941}, !- Inlet Port
  {54e7f1d3-b110-4481-b9de-40dab31dabb4}; !- Outlet Port

OS:Connection,
  {f2ec309a-0010-492c-89cc-63d0d22b3dde}, !- Handle
  {0efc24ec-93bc-46ef-b254-69728704a8a0}, !- Source Object
  3,                                      !- Outlet Port
  {1c8eaed5-e2d9-4fc4-b974-7e2909bd5512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6079c96d-79f3-436a-80c5-3b287665b941}, !- Handle
  {1c8eaed5-e2d9-4fc4-b974-7e2909bd5512}, !- Source Object
  3,                                      !- Outlet Port
  {462cce07-e602-430b-8f3c-e39dd09b67b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e7f1d3-b110-4481-b9de-40dab31dabb4}, !- Handle
  {462cce07-e602-430b-8f3c-e39dd09b67b8}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {915f1cb2-5e44-4da8-bb00-e98661a80cc5}, !- Handle
  M n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dad0d52c-c9ae-4aae-8b38-b135d546d910}, !- Handle
  M N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {915f1cb2-5e44-4da8-bb00-e98661a80cc5}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {29e7411c-fbab-4556-ad1f-06540f7404b1}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F,        !- Name
  {63b47632-59ed-4174-9570-cad47cb056e4}, !- Inlet Node Name
  {5713c77f-208e-4368-b91c-c7c221158491}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dad0d52c-c9ae-4aae-8b38-b135d546d910}; !- Water Use Equipment Name 1

OS:Node,
  {b6d838f5-81cc-46f7-848d-bba50a0e63f8}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {7099326b-b4c3-4ca9-a61d-e482823f6960}, !- Inlet Port
  {63b47632-59ed-4174-9570-cad47cb056e4}; !- Outlet Port

OS:Connection,
  {7099326b-b4c3-4ca9-a61d-e482823f6960}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  68,                                     !- Outlet Port
  {b6d838f5-81cc-46f7-848d-bba50a0e63f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de30ab8b-e61a-487c-969e-fb46c85c79ac}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {5713c77f-208e-4368-b91c-c7c221158491}, !- Inlet Port
  {e75dc641-64c1-4e1a-8925-80f0856462d1}; !- Outlet Port

OS:Connection,
  {63b47632-59ed-4174-9570-cad47cb056e4}, !- Handle
  {b6d838f5-81cc-46f7-848d-bba50a0e63f8}, !- Source Object
  3,                                      !- Outlet Port
  {29e7411c-fbab-4556-ad1f-06540f7404b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5713c77f-208e-4368-b91c-c7c221158491}, !- Handle
  {29e7411c-fbab-4556-ad1f-06540f7404b1}, !- Source Object
  3,                                      !- Outlet Port
  {de30ab8b-e61a-487c-969e-fb46c85c79ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75dc641-64c1-4e1a-8925-80f0856462d1}, !- Handle
  {de30ab8b-e61a-487c-969e-fb46c85c79ac}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6ffbd4bf-a3a4-44b8-8732-120b04b1749e}, !- Handle
  M ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {882160ce-aae3-47b3-a0b4-ab2b5f71403a}, !- Handle
  M NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {6ffbd4bf-a3a4-44b8-8732-120b04b1749e}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ab0e0fdf-3fac-4bf5-967e-bf2f14825d97}, !- Handle
  M NE Apartment WUC 0.15gpm 140F,        !- Name
  {e7b1c998-bc1b-4978-a38d-21fa46e724b0}, !- Inlet Node Name
  {2cafc84d-5b30-4866-937e-8c9c9ed071d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {882160ce-aae3-47b3-a0b4-ab2b5f71403a}; !- Water Use Equipment Name 1

OS:Node,
  {ab2becef-4ce5-4965-8e46-fb9a4e9943d6}, !- Handle
  M NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {4cc97ae1-cb8d-4286-9645-bb8a7e33c5ae}, !- Inlet Port
  {e7b1c998-bc1b-4978-a38d-21fa46e724b0}; !- Outlet Port

OS:Connection,
  {4cc97ae1-cb8d-4286-9645-bb8a7e33c5ae}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  69,                                     !- Outlet Port
  {ab2becef-4ce5-4965-8e46-fb9a4e9943d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6741b07f-58d6-487c-9bf6-897ad939e62b}, !- Handle
  M NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {2cafc84d-5b30-4866-937e-8c9c9ed071d9}, !- Inlet Port
  {d2f6a795-e4d3-469d-b39e-322fcbac6abd}; !- Outlet Port

OS:Connection,
  {e7b1c998-bc1b-4978-a38d-21fa46e724b0}, !- Handle
  {ab2becef-4ce5-4965-8e46-fb9a4e9943d6}, !- Source Object
  3,                                      !- Outlet Port
  {ab0e0fdf-3fac-4bf5-967e-bf2f14825d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cafc84d-5b30-4866-937e-8c9c9ed071d9}, !- Handle
  {ab0e0fdf-3fac-4bf5-967e-bf2f14825d97}, !- Source Object
  3,                                      !- Outlet Port
  {6741b07f-58d6-487c-9bf6-897ad939e62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f6a795-e4d3-469d-b39e-322fcbac6abd}, !- Handle
  {6741b07f-58d6-487c-9bf6-897ad939e62b}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d71c3e9c-9ad1-476f-b703-bf8cc5245542}, !- Handle
  M nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e74b5a50-47ac-4d9f-a3cd-98c92b85a6be}, !- Handle
  M NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {d71c3e9c-9ad1-476f-b703-bf8cc5245542}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dc4ee1a8-a768-4aaa-aea7-4be790214f03}, !- Handle
  M NW Apartment WUC 0.15gpm 140F,        !- Name
  {556325d3-04b8-4484-950d-d1237c655785}, !- Inlet Node Name
  {3a687d1f-f2ee-409f-94cd-006aa507d174}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e74b5a50-47ac-4d9f-a3cd-98c92b85a6be}; !- Water Use Equipment Name 1

OS:Node,
  {a566b4d5-e31a-4949-87e9-ad8ca6fa9b03}, !- Handle
  M NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {da8b1859-3bed-471b-9403-58701f210d83}, !- Inlet Port
  {556325d3-04b8-4484-950d-d1237c655785}; !- Outlet Port

OS:Connection,
  {da8b1859-3bed-471b-9403-58701f210d83}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  70,                                     !- Outlet Port
  {a566b4d5-e31a-4949-87e9-ad8ca6fa9b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94e567a8-4f59-4401-8f4b-6d061d46e732}, !- Handle
  M NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3a687d1f-f2ee-409f-94cd-006aa507d174}, !- Inlet Port
  {f92bb05e-21d9-47a7-b78c-aab54c512492}; !- Outlet Port

OS:Connection,
  {556325d3-04b8-4484-950d-d1237c655785}, !- Handle
  {a566b4d5-e31a-4949-87e9-ad8ca6fa9b03}, !- Source Object
  3,                                      !- Outlet Port
  {dc4ee1a8-a768-4aaa-aea7-4be790214f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a687d1f-f2ee-409f-94cd-006aa507d174}, !- Handle
  {dc4ee1a8-a768-4aaa-aea7-4be790214f03}, !- Source Object
  3,                                      !- Outlet Port
  {94e567a8-4f59-4401-8f4b-6d061d46e732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92bb05e-21d9-47a7-b78c-aab54c512492}, !- Handle
  {94e567a8-4f59-4401-8f4b-6d061d46e732}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e78de46f-13e1-42c0-9c99-4cdedaadaa96}, !- Handle
  M s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ecd90817-daee-4311-bd6c-4299ad822b43}, !- Handle
  M S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {e78de46f-13e1-42c0-9c99-4cdedaadaa96}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0de63e82-c900-40f9-ae44-1e4fb5880129}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F,        !- Name
  {91c47b6a-3570-4527-9571-29a872b4698a}, !- Inlet Node Name
  {34d70291-5f32-48c4-aa04-5439fbdb1a61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecd90817-daee-4311-bd6c-4299ad822b43}; !- Water Use Equipment Name 1

OS:Node,
  {f4fb95d2-ac47-4434-942c-8838dfea57e7}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {a1b36f20-fd47-412a-be3c-17abef8b530f}, !- Inlet Port
  {91c47b6a-3570-4527-9571-29a872b4698a}; !- Outlet Port

OS:Connection,
  {a1b36f20-fd47-412a-be3c-17abef8b530f}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  71,                                     !- Outlet Port
  {f4fb95d2-ac47-4434-942c-8838dfea57e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c49cfd57-cf86-4a4f-a19f-19e98cda4238}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {34d70291-5f32-48c4-aa04-5439fbdb1a61}, !- Inlet Port
  {2e9659e1-a2e5-4e6d-b4f1-780a3505c002}; !- Outlet Port

OS:Connection,
  {91c47b6a-3570-4527-9571-29a872b4698a}, !- Handle
  {f4fb95d2-ac47-4434-942c-8838dfea57e7}, !- Source Object
  3,                                      !- Outlet Port
  {0de63e82-c900-40f9-ae44-1e4fb5880129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d70291-5f32-48c4-aa04-5439fbdb1a61}, !- Handle
  {0de63e82-c900-40f9-ae44-1e4fb5880129}, !- Source Object
  3,                                      !- Outlet Port
  {c49cfd57-cf86-4a4f-a19f-19e98cda4238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9659e1-a2e5-4e6d-b4f1-780a3505c002}, !- Handle
  {c49cfd57-cf86-4a4f-a19f-19e98cda4238}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {17196bd1-420a-4d7d-a427-9b8bdaa81ad0}, !- Handle
  M s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2d373caf-50df-4371-9d35-78173b581679}, !- Handle
  M S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {17196bd1-420a-4d7d-a427-9b8bdaa81ad0}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4fcfcc3f-66a2-4769-9e39-919413e00e36}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F,        !- Name
  {51c6ef71-a8a3-40fb-a8ef-323b09f0b220}, !- Inlet Node Name
  {7681083e-a466-452a-89dd-abf760f7f837}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d373caf-50df-4371-9d35-78173b581679}; !- Water Use Equipment Name 1

OS:Node,
  {a76c3e8f-4637-410a-bbd4-c424bbe273d3}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {c5f553c1-1461-483a-aa7c-6410dccc9b34}, !- Inlet Port
  {51c6ef71-a8a3-40fb-a8ef-323b09f0b220}; !- Outlet Port

OS:Connection,
  {c5f553c1-1461-483a-aa7c-6410dccc9b34}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  72,                                     !- Outlet Port
  {a76c3e8f-4637-410a-bbd4-c424bbe273d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3786a439-38d0-4334-93c6-8a8ed0de1289}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {7681083e-a466-452a-89dd-abf760f7f837}, !- Inlet Port
  {743d7f1b-efbc-44d9-b27c-081874ec71c3}; !- Outlet Port

OS:Connection,
  {51c6ef71-a8a3-40fb-a8ef-323b09f0b220}, !- Handle
  {a76c3e8f-4637-410a-bbd4-c424bbe273d3}, !- Source Object
  3,                                      !- Outlet Port
  {4fcfcc3f-66a2-4769-9e39-919413e00e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7681083e-a466-452a-89dd-abf760f7f837}, !- Handle
  {4fcfcc3f-66a2-4769-9e39-919413e00e36}, !- Source Object
  3,                                      !- Outlet Port
  {3786a439-38d0-4334-93c6-8a8ed0de1289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743d7f1b-efbc-44d9-b27c-081874ec71c3}, !- Handle
  {3786a439-38d0-4334-93c6-8a8ed0de1289}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {40ad16cf-8ce6-4897-ac6f-a3ec46612aa0}, !- Handle
  M se apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ab308cb4-7a18-4e3a-aba2-f3b5cd215ec5}, !- Handle
  M SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {40ad16cf-8ce6-4897-ac6f-a3ec46612aa0}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5cc2111e-0bbe-4d03-9451-c1cfe040c299}, !- Handle
  M SE Apartment WUC 0.15gpm 140F,        !- Name
  {7d2b9a97-d464-4dd3-bf9b-203962ffc7e5}, !- Inlet Node Name
  {d65a6f47-3af2-4dc6-a621-f88b2cb9af0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab308cb4-7a18-4e3a-aba2-f3b5cd215ec5}; !- Water Use Equipment Name 1

OS:Node,
  {94463d1d-22fe-4a1c-a0b1-789bcc8482d8}, !- Handle
  M SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {3c694cf6-251a-411a-aa23-586fdeeaae29}, !- Inlet Port
  {7d2b9a97-d464-4dd3-bf9b-203962ffc7e5}; !- Outlet Port

OS:Connection,
  {3c694cf6-251a-411a-aa23-586fdeeaae29}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  73,                                     !- Outlet Port
  {94463d1d-22fe-4a1c-a0b1-789bcc8482d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8e9a399-7bd7-4b4b-ab2f-153ca48de968}, !- Handle
  M SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d65a6f47-3af2-4dc6-a621-f88b2cb9af0c}, !- Inlet Port
  {3022cd56-afe7-4e3a-8f61-be82ffe6fcde}; !- Outlet Port

OS:Connection,
  {7d2b9a97-d464-4dd3-bf9b-203962ffc7e5}, !- Handle
  {94463d1d-22fe-4a1c-a0b1-789bcc8482d8}, !- Source Object
  3,                                      !- Outlet Port
  {5cc2111e-0bbe-4d03-9451-c1cfe040c299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65a6f47-3af2-4dc6-a621-f88b2cb9af0c}, !- Handle
  {5cc2111e-0bbe-4d03-9451-c1cfe040c299}, !- Source Object
  3,                                      !- Outlet Port
  {b8e9a399-7bd7-4b4b-ab2f-153ca48de968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3022cd56-afe7-4e3a-8f61-be82ffe6fcde}, !- Handle
  {b8e9a399-7bd7-4b4b-ab2f-153ca48de968}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {993c426c-f73f-460b-b05b-9efb67385d8b}, !- Handle
  M sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6746bf5d-fef6-42c6-855e-ba1654cfc0df}, !- Handle
  M SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {993c426c-f73f-460b-b05b-9efb67385d8b}, !- Water Use Equipment Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1f7402fb-cd03-4f04-a278-93f72856bc7e}, !- Handle
  M SW Apartment WUC 0.15gpm 140F,        !- Name
  {03f71380-4ff6-4fff-b306-bb806663ccf1}, !- Inlet Node Name
  {298d4e0e-11c1-4903-8704-04ba706ef781}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6746bf5d-fef6-42c6-855e-ba1654cfc0df}; !- Water Use Equipment Name 1

OS:Node,
  {40074b25-93aa-42dd-b579-cc696f103719}, !- Handle
  M SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {ebc3efd8-0d97-4cb7-ae2e-b2defbf2b9e2}, !- Inlet Port
  {03f71380-4ff6-4fff-b306-bb806663ccf1}; !- Outlet Port

OS:Connection,
  {ebc3efd8-0d97-4cb7-ae2e-b2defbf2b9e2}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  74,                                     !- Outlet Port
  {40074b25-93aa-42dd-b579-cc696f103719}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c8b543e-e242-4e06-a3be-e22540540783}, !- Handle
  M SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {298d4e0e-11c1-4903-8704-04ba706ef781}, !- Inlet Port
  {0e365a05-2963-427a-a9d2-b72995967076}; !- Outlet Port

OS:Connection,
  {03f71380-4ff6-4fff-b306-bb806663ccf1}, !- Handle
  {40074b25-93aa-42dd-b579-cc696f103719}, !- Source Object
  3,                                      !- Outlet Port
  {1f7402fb-cd03-4f04-a278-93f72856bc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298d4e0e-11c1-4903-8704-04ba706ef781}, !- Handle
  {1f7402fb-cd03-4f04-a278-93f72856bc7e}, !- Source Object
  3,                                      !- Outlet Port
  {9c8b543e-e242-4e06-a3be-e22540540783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e365a05-2963-427a-a9d2-b72995967076}, !- Handle
  {9c8b543e-e242-4e06-a3be-e22540540783}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {52d6f0ff-eb51-4155-a028-3c533c0a81f2}, !- Handle
  Office 0.15gpm 140F,                    !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2601d032-3638-404d-9055-5d11d8be5b08}, !- Handle
  Office Service Water Use 0.15gpm 140F,  !- Name
  {52d6f0ff-eb51-4155-a028-3c533c0a81f2}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b39fcc4e-0dc9-4968-bc15-b01bb137fb75}, !- Handle
  Office WUC 0.15gpm 140F,                !- Name
  {afd4b9ed-eccd-44d3-83d2-50ec8a75dc5d}, !- Inlet Node Name
  {982c6746-3cad-4dd5-a954-4cba9d763ce2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2601d032-3638-404d-9055-5d11d8be5b08}; !- Water Use Equipment Name 1

OS:Node,
  {95ac9aa1-f3aa-4c89-95aa-f0aa73313996}, !- Handle
  Office WUC 0.15gpm 140F Inlet Water Node, !- Name
  {6c8306c2-24c7-4a16-aac7-de17a33ee80b}, !- Inlet Port
  {afd4b9ed-eccd-44d3-83d2-50ec8a75dc5d}; !- Outlet Port

OS:Connection,
  {6c8306c2-24c7-4a16-aac7-de17a33ee80b}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  75,                                     !- Outlet Port
  {95ac9aa1-f3aa-4c89-95aa-f0aa73313996}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3eb5e8bc-0c35-4998-ace7-f98bd8ff1bb7}, !- Handle
  Office WUC 0.15gpm 140F Outlet Water Node, !- Name
  {982c6746-3cad-4dd5-a954-4cba9d763ce2}, !- Inlet Port
  {fb9350d9-bcb9-430f-8ea2-ef71c8b506b7}; !- Outlet Port

OS:Connection,
  {afd4b9ed-eccd-44d3-83d2-50ec8a75dc5d}, !- Handle
  {95ac9aa1-f3aa-4c89-95aa-f0aa73313996}, !- Source Object
  3,                                      !- Outlet Port
  {b39fcc4e-0dc9-4968-bc15-b01bb137fb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982c6746-3cad-4dd5-a954-4cba9d763ce2}, !- Handle
  {b39fcc4e-0dc9-4968-bc15-b01bb137fb75}, !- Source Object
  3,                                      !- Outlet Port
  {3eb5e8bc-0c35-4998-ace7-f98bd8ff1bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9350d9-bcb9-430f-8ea2-ef71c8b506b7}, !- Handle
  {3eb5e8bc-0c35-4998-ace7-f98bd8ff1bb7}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {10fba369-4176-4b1f-b88d-4a00493ae35d}, !- Handle
  T n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0d48bfa8-6643-4f13-96d9-aa98d420aa55}, !- Handle
  T N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {10fba369-4176-4b1f-b88d-4a00493ae35d}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f18d552e-e9c5-4905-9e99-5d047553a020}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F,        !- Name
  {e131e311-4f58-479f-b75b-67da08ba3a4a}, !- Inlet Node Name
  {c9ddf588-1c59-434f-a03b-4c347261a3d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d48bfa8-6643-4f13-96d9-aa98d420aa55}; !- Water Use Equipment Name 1

OS:Node,
  {d5b46fc0-87f3-4c20-8ed7-49e0fd49360f}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {02e3ddee-3324-46bd-8a1e-8752858989e1}, !- Inlet Port
  {e131e311-4f58-479f-b75b-67da08ba3a4a}; !- Outlet Port

OS:Connection,
  {02e3ddee-3324-46bd-8a1e-8752858989e1}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  76,                                     !- Outlet Port
  {d5b46fc0-87f3-4c20-8ed7-49e0fd49360f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb6bed99-d777-4aae-baa9-70cf08641082}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {c9ddf588-1c59-434f-a03b-4c347261a3d2}, !- Inlet Port
  {7b2bb960-fba9-4d20-98ce-68b69509f4a6}; !- Outlet Port

OS:Connection,
  {e131e311-4f58-479f-b75b-67da08ba3a4a}, !- Handle
  {d5b46fc0-87f3-4c20-8ed7-49e0fd49360f}, !- Source Object
  3,                                      !- Outlet Port
  {f18d552e-e9c5-4905-9e99-5d047553a020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ddf588-1c59-434f-a03b-4c347261a3d2}, !- Handle
  {f18d552e-e9c5-4905-9e99-5d047553a020}, !- Source Object
  3,                                      !- Outlet Port
  {cb6bed99-d777-4aae-baa9-70cf08641082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2bb960-fba9-4d20-98ce-68b69509f4a6}, !- Handle
  {cb6bed99-d777-4aae-baa9-70cf08641082}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {16a69f52-ba03-495f-b216-9f66bc3a2652}, !- Handle
  T n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bdc2b6bb-bf33-4d84-a57a-c4c69200c555}, !- Handle
  T N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {16a69f52-ba03-495f-b216-9f66bc3a2652}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e184439c-29da-4e9b-abd0-d025a30cad3f}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F,        !- Name
  {727efda1-da2b-4095-8d27-42eac2c42d8d}, !- Inlet Node Name
  {0438c5c6-6d7b-4bab-a07f-ed1a6359fdb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bdc2b6bb-bf33-4d84-a57a-c4c69200c555}; !- Water Use Equipment Name 1

OS:Node,
  {5c5d3f62-9984-41e7-b37f-c36a1b3c1979}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {e7204d34-4ed2-4246-9a3c-f9d26a416b8e}, !- Inlet Port
  {727efda1-da2b-4095-8d27-42eac2c42d8d}; !- Outlet Port

OS:Connection,
  {e7204d34-4ed2-4246-9a3c-f9d26a416b8e}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  77,                                     !- Outlet Port
  {5c5d3f62-9984-41e7-b37f-c36a1b3c1979}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {214e1a06-d0b6-44e0-b67b-e4d738b23bbf}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {0438c5c6-6d7b-4bab-a07f-ed1a6359fdb0}, !- Inlet Port
  {dc8dc65d-f570-455f-9b0e-0a74e38ae956}; !- Outlet Port

OS:Connection,
  {727efda1-da2b-4095-8d27-42eac2c42d8d}, !- Handle
  {5c5d3f62-9984-41e7-b37f-c36a1b3c1979}, !- Source Object
  3,                                      !- Outlet Port
  {e184439c-29da-4e9b-abd0-d025a30cad3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0438c5c6-6d7b-4bab-a07f-ed1a6359fdb0}, !- Handle
  {e184439c-29da-4e9b-abd0-d025a30cad3f}, !- Source Object
  3,                                      !- Outlet Port
  {214e1a06-d0b6-44e0-b67b-e4d738b23bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8dc65d-f570-455f-9b0e-0a74e38ae956}, !- Handle
  {214e1a06-d0b6-44e0-b67b-e4d738b23bbf}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5f2ea59f-7e19-47eb-9ed2-3896ffe6fa56}, !- Handle
  T ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8dbde2d6-073f-4f4d-b6a1-ceb6b7939b2c}, !- Handle
  T NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {5f2ea59f-7e19-47eb-9ed2-3896ffe6fa56}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae8de5f7-a6c9-48dc-ae49-d85202c68891}, !- Handle
  T NE Apartment WUC 0.15gpm 140F,        !- Name
  {ca0328b3-132e-4cb9-816e-7f9c01b9511b}, !- Inlet Node Name
  {83761e4f-ca8a-43a6-8487-7196f05a44cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8dbde2d6-073f-4f4d-b6a1-ceb6b7939b2c}; !- Water Use Equipment Name 1

OS:Node,
  {5e73f4ee-abfe-40ca-8266-6a922e92318f}, !- Handle
  T NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {0342719d-ce67-401b-8e78-c0a8575726bc}, !- Inlet Port
  {ca0328b3-132e-4cb9-816e-7f9c01b9511b}; !- Outlet Port

OS:Connection,
  {0342719d-ce67-401b-8e78-c0a8575726bc}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  78,                                     !- Outlet Port
  {5e73f4ee-abfe-40ca-8266-6a922e92318f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c279ee60-8805-4363-a189-054f4818b9bf}, !- Handle
  T NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {83761e4f-ca8a-43a6-8487-7196f05a44cf}, !- Inlet Port
  {61ce9883-fb92-4c12-8359-c7ac5ef41ae0}; !- Outlet Port

OS:Connection,
  {ca0328b3-132e-4cb9-816e-7f9c01b9511b}, !- Handle
  {5e73f4ee-abfe-40ca-8266-6a922e92318f}, !- Source Object
  3,                                      !- Outlet Port
  {ae8de5f7-a6c9-48dc-ae49-d85202c68891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83761e4f-ca8a-43a6-8487-7196f05a44cf}, !- Handle
  {ae8de5f7-a6c9-48dc-ae49-d85202c68891}, !- Source Object
  3,                                      !- Outlet Port
  {c279ee60-8805-4363-a189-054f4818b9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ce9883-fb92-4c12-8359-c7ac5ef41ae0}, !- Handle
  {c279ee60-8805-4363-a189-054f4818b9bf}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3aa0754f-e7d6-47e4-94af-01acb090bfda}, !- Handle
  T nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c7630e2c-db06-4c2b-bc54-ab38018691bc}, !- Handle
  T NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {3aa0754f-e7d6-47e4-94af-01acb090bfda}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6c71ce9c-c4e0-42a2-9dd9-31543327c758}, !- Handle
  T NW Apartment WUC 0.15gpm 140F,        !- Name
  {6b2d9925-1eda-4324-b7b7-06460908e505}, !- Inlet Node Name
  {4b563856-9c12-4d51-8e70-d05279567a2a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7630e2c-db06-4c2b-bc54-ab38018691bc}; !- Water Use Equipment Name 1

OS:Node,
  {0b681a2e-6443-4c9d-9b98-83b299c58751}, !- Handle
  T NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {690050f1-20ab-4a88-b3aa-09f2c2e5047b}, !- Inlet Port
  {6b2d9925-1eda-4324-b7b7-06460908e505}; !- Outlet Port

OS:Connection,
  {690050f1-20ab-4a88-b3aa-09f2c2e5047b}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  79,                                     !- Outlet Port
  {0b681a2e-6443-4c9d-9b98-83b299c58751}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60f5284d-c968-4454-b510-02f053924abd}, !- Handle
  T NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {4b563856-9c12-4d51-8e70-d05279567a2a}, !- Inlet Port
  {3acc44f9-6340-4930-bd83-19fd8cf3a89e}; !- Outlet Port

OS:Connection,
  {6b2d9925-1eda-4324-b7b7-06460908e505}, !- Handle
  {0b681a2e-6443-4c9d-9b98-83b299c58751}, !- Source Object
  3,                                      !- Outlet Port
  {6c71ce9c-c4e0-42a2-9dd9-31543327c758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b563856-9c12-4d51-8e70-d05279567a2a}, !- Handle
  {6c71ce9c-c4e0-42a2-9dd9-31543327c758}, !- Source Object
  3,                                      !- Outlet Port
  {60f5284d-c968-4454-b510-02f053924abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3acc44f9-6340-4930-bd83-19fd8cf3a89e}, !- Handle
  {60f5284d-c968-4454-b510-02f053924abd}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {368e34cd-af43-493e-939e-1f68df854b68}, !- Handle
  T s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1fa96499-19ec-4e91-aa18-c618dd027ef3}, !- Handle
  T S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {368e34cd-af43-493e-939e-1f68df854b68}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ff38a798-e5e9-4afc-9fbb-4ae34ef8560e}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F,        !- Name
  {d745503d-b1c7-4cdf-9a8f-7c4b463298e1}, !- Inlet Node Name
  {e84bf93f-a748-4af1-b076-daca6f74e494}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fa96499-19ec-4e91-aa18-c618dd027ef3}; !- Water Use Equipment Name 1

OS:Node,
  {5140461a-8c4b-4a79-8b10-5fd4e198c349}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {eabe3f4c-e677-45cd-9e6b-265c725cd865}, !- Inlet Port
  {d745503d-b1c7-4cdf-9a8f-7c4b463298e1}; !- Outlet Port

OS:Connection,
  {eabe3f4c-e677-45cd-9e6b-265c725cd865}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  80,                                     !- Outlet Port
  {5140461a-8c4b-4a79-8b10-5fd4e198c349}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {394065dc-f303-4bb3-9de6-78ed4146b4af}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {e84bf93f-a748-4af1-b076-daca6f74e494}, !- Inlet Port
  {03f63802-aa0d-4c0e-bddb-7765589b4666}; !- Outlet Port

OS:Connection,
  {d745503d-b1c7-4cdf-9a8f-7c4b463298e1}, !- Handle
  {5140461a-8c4b-4a79-8b10-5fd4e198c349}, !- Source Object
  3,                                      !- Outlet Port
  {ff38a798-e5e9-4afc-9fbb-4ae34ef8560e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84bf93f-a748-4af1-b076-daca6f74e494}, !- Handle
  {ff38a798-e5e9-4afc-9fbb-4ae34ef8560e}, !- Source Object
  3,                                      !- Outlet Port
  {394065dc-f303-4bb3-9de6-78ed4146b4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f63802-aa0d-4c0e-bddb-7765589b4666}, !- Handle
  {394065dc-f303-4bb3-9de6-78ed4146b4af}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {39a80d24-37b8-4c76-a097-f2e47c133f65}, !- Handle
  T s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cc668987-77a9-4d1b-8649-d9a0675ba09a}, !- Handle
  T S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {39a80d24-37b8-4c76-a097-f2e47c133f65}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e75ef5eb-8c7a-43f6-acee-bd9a19524282}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F,        !- Name
  {0f46171c-0f49-466e-b00c-f301216d2642}, !- Inlet Node Name
  {7cc464dd-299c-47a0-b0e6-acdc388af69f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc668987-77a9-4d1b-8649-d9a0675ba09a}; !- Water Use Equipment Name 1

OS:Node,
  {8f52f615-8a4c-43ed-99ba-5376c9018eb0}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {3bcf23c9-fbaa-431a-a542-d5d6a816b48f}, !- Inlet Port
  {0f46171c-0f49-466e-b00c-f301216d2642}; !- Outlet Port

OS:Connection,
  {3bcf23c9-fbaa-431a-a542-d5d6a816b48f}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  81,                                     !- Outlet Port
  {8f52f615-8a4c-43ed-99ba-5376c9018eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e2d6457-305b-47d0-bb46-18109377f691}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {7cc464dd-299c-47a0-b0e6-acdc388af69f}, !- Inlet Port
  {aa9243ed-8e36-4ec2-8a7b-6eb6861abff8}; !- Outlet Port

OS:Connection,
  {0f46171c-0f49-466e-b00c-f301216d2642}, !- Handle
  {8f52f615-8a4c-43ed-99ba-5376c9018eb0}, !- Source Object
  3,                                      !- Outlet Port
  {e75ef5eb-8c7a-43f6-acee-bd9a19524282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc464dd-299c-47a0-b0e6-acdc388af69f}, !- Handle
  {e75ef5eb-8c7a-43f6-acee-bd9a19524282}, !- Source Object
  3,                                      !- Outlet Port
  {3e2d6457-305b-47d0-bb46-18109377f691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9243ed-8e36-4ec2-8a7b-6eb6861abff8}, !- Handle
  {3e2d6457-305b-47d0-bb46-18109377f691}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b2567473-b768-4fff-a9f8-105dc8cea553}, !- Handle
  T se apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {64e2a032-164b-4842-8bc0-13b4dc336b48}, !- Handle
  T SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {b2567473-b768-4fff-a9f8-105dc8cea553}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {77df5dad-85a5-4e35-a475-3f7e92d56bf5}, !- Handle
  T SE Apartment WUC 0.15gpm 140F,        !- Name
  {c6b9798a-e8bb-4396-b3e0-0a142cc6f847}, !- Inlet Node Name
  {09b0a6ae-81af-46d9-8859-0ea7dec47b0e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64e2a032-164b-4842-8bc0-13b4dc336b48}; !- Water Use Equipment Name 1

OS:Node,
  {c8ae94b5-4327-4e1a-83c1-b3784290cc13}, !- Handle
  T SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {b6d47ab0-7e54-43c5-b662-40c3fb4d4e83}, !- Inlet Port
  {c6b9798a-e8bb-4396-b3e0-0a142cc6f847}; !- Outlet Port

OS:Connection,
  {b6d47ab0-7e54-43c5-b662-40c3fb4d4e83}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  82,                                     !- Outlet Port
  {c8ae94b5-4327-4e1a-83c1-b3784290cc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9566f82a-a7c5-4e26-b6c8-72f94aec92fc}, !- Handle
  T SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {09b0a6ae-81af-46d9-8859-0ea7dec47b0e}, !- Inlet Port
  {20581269-2324-40d6-90ad-377421f81255}; !- Outlet Port

OS:Connection,
  {c6b9798a-e8bb-4396-b3e0-0a142cc6f847}, !- Handle
  {c8ae94b5-4327-4e1a-83c1-b3784290cc13}, !- Source Object
  3,                                      !- Outlet Port
  {77df5dad-85a5-4e35-a475-3f7e92d56bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b0a6ae-81af-46d9-8859-0ea7dec47b0e}, !- Handle
  {77df5dad-85a5-4e35-a475-3f7e92d56bf5}, !- Source Object
  3,                                      !- Outlet Port
  {9566f82a-a7c5-4e26-b6c8-72f94aec92fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20581269-2324-40d6-90ad-377421f81255}, !- Handle
  {9566f82a-a7c5-4e26-b6c8-72f94aec92fc}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {367b70c3-c4ee-40ce-8133-84d76bff2a26}, !- Handle
  T sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d94150e6-4da8-48b9-8797-f0577a3f161f}, !- Target Temperature Schedule Name
  {fd404b42-48ef-412c-9ced-e63059f192ca}, !- Sensible Fraction Schedule Name
  {b1faaba9-2144-45da-9aed-9ce395f96a22}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2cfb6ef8-8515-466c-8c8d-ab3034001c4a}, !- Handle
  T SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {367b70c3-c4ee-40ce-8133-84d76bff2a26}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {63289deb-d550-4283-a2b7-61d8663b1fad}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4e887520-16ae-46e5-a406-899b5c17a127}, !- Handle
  T SW Apartment WUC 0.15gpm 140F,        !- Name
  {f0778b10-3506-45ac-8f2f-7f36f2902721}, !- Inlet Node Name
  {562dba65-7719-4822-9595-bb533f4dba47}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2cfb6ef8-8515-466c-8c8d-ab3034001c4a}; !- Water Use Equipment Name 1

OS:Node,
  {77db4b1f-ac0d-4875-9710-b2adeddd3f63}, !- Handle
  T SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {7c825a6a-3ed9-4a8a-8bab-62e54f7d837c}, !- Inlet Port
  {f0778b10-3506-45ac-8f2f-7f36f2902721}; !- Outlet Port

OS:Connection,
  {7c825a6a-3ed9-4a8a-8bab-62e54f7d837c}, !- Handle
  {2763f1da-ac4a-457b-a6ae-7c8fdd01e458}, !- Source Object
  83,                                     !- Outlet Port
  {77db4b1f-ac0d-4875-9710-b2adeddd3f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {113c921f-f99f-473e-85e6-99834c60aaf3}, !- Handle
  T SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {562dba65-7719-4822-9595-bb533f4dba47}, !- Inlet Port
  {46bfa6fb-bc3d-405b-9401-0d5101b81fb9}; !- Outlet Port

OS:Connection,
  {f0778b10-3506-45ac-8f2f-7f36f2902721}, !- Handle
  {77db4b1f-ac0d-4875-9710-b2adeddd3f63}, !- Source Object
  3,                                      !- Outlet Port
  {4e887520-16ae-46e5-a406-899b5c17a127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562dba65-7719-4822-9595-bb533f4dba47}, !- Handle
  {4e887520-16ae-46e5-a406-899b5c17a127}, !- Source Object
  3,                                      !- Outlet Port
  {113c921f-f99f-473e-85e6-99834c60aaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46bfa6fb-bc3d-405b-9401-0d5101b81fb9}, !- Handle
  {113c921f-f99f-473e-85e6-99834c60aaf3}, !- Source Object
  3,                                      !- Outlet Port
  {9e012bd9-fed4-4450-9368-8448d96fe597}, !- Target Object
  83;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {fa7f46ea-1cf6-4a05-b377-a618d18f3935}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {7910dd0c-9eb5-4ba4-b30a-f104fb71db79}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {a7c4b50e-cbcd-4a6d-ac82-9afff0086fd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7c4b50e-cbcd-4a6d-ac82-9afff0086fd5}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {98c1bfaf-bc7e-4e8a-8de9-54fa90266e1c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9eef0c21-2795-44df-ab63-4899e4fde727}, !- Control Zone or Zone List Name
  {314d9ad0-6028-4d62-aa8b-e3b467bcd8e0}, !- Cooling Control Zone or Zone List Name
  {9832ac01-79e8-48ec-b467-244dabcd697d}, !- Heating Control Zone or Zone List Name
  {3f41af02-5d96-418d-a870-de3887473448}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9eef0c21-2795-44df-ab63-4899e4fde727}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {314d9ad0-6028-4d62-aa8b-e3b467bcd8e0}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9832ac01-79e8-48ec-b467-244dabcd697d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f41af02-5d96-418d-a870-de3887473448}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1a538176-4e04-448e-8f08-2e3ca0db82c9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  {f2495a45-c99e-4a81-a532-4565daef7b7f}, !- Default Day Schedule Name
  {16a88ba2-a22a-4397-a4f2-a07c17e2fc36}, !- Summer Design Day Schedule Name
  {679a6c73-f575-4775-b4d1-ebcbdf9703e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2495a45-c99e-4a81-a532-4565daef7b7f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bf0a230b-68f1-46a5-839e-232711d9281d}, !- Handle
  {1a538176-4e04-448e-8f08-2e3ca0db82c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  282.49841523227082,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  80,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:17:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:17:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {679a6c73-f575-4775-b4d1-ebcbdf9703e4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16a88ba2-a22a-4397-a4f2-a07c17e2fc36}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5989d9d-ce64-446a-8e38-397ff4318b6f}, !- Handle
  Schedule Rule 20,                       !- Name
  {1a538176-4e04-448e-8f08-2e3ca0db82c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50498453-d5d4-48a0-882d-4cfd698285c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {50498453-d5d4-48a0-882d-4cfd698285c7}, !- Handle
  Schedule Day 6,                         !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea5f90b8-ac7d-4594-ad20-22b4286fdc36}, !- Handle
  Schedule Rule 21,                       !- Name
  {1a538176-4e04-448e-8f08-2e3ca0db82c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {046628f7-14bd-471a-81c4-fbee43e5cb40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {046628f7-14bd-471a-81c4-fbee43e5cb40}, !- Handle
  Schedule Day 7,                         !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {55d93c09-853f-4451-bfcc-e81cb0e22981}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9cdb04b2-75df-4d1f-8f94-14ff00d01ca3}, !- Supply Air Inlet Node
  {35e77cc9-4c78-4c4d-a10c-bee9c3da9a84}, !- Supply Air Outlet Node
  {4c5911d1-d6a7-454d-9945-6aef56449011}, !- Exhaust Air Inlet Node
  {bd834836-7351-40e0-8388-f12d1568f85e}, !- Exhaust Air Outlet Node
  1593.95660329891,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4a05bdd3-8b3c-4768-900d-f03404fb58ec}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV Primary Outlet Air Node, !- Name
  {35e77cc9-4c78-4c4d-a10c-bee9c3da9a84}, !- Inlet Port
  {bbd26842-14c2-4932-a0b3-f7f901f5576a}; !- Outlet Port

OS:Connection,
  {9cdb04b2-75df-4d1f-8f94-14ff00d01ca3}, !- Handle
  {00509b94-c30d-4f36-aaf8-65f5445ef9b1}, !- Source Object
  3,                                      !- Outlet Port
  {55d93c09-853f-4451-bfcc-e81cb0e22981}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {35e77cc9-4c78-4c4d-a10c-bee9c3da9a84}, !- Handle
  {55d93c09-853f-4451-bfcc-e81cb0e22981}, !- Source Object
  13,                                     !- Outlet Port
  {4a05bdd3-8b3c-4768-900d-f03404fb58ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd26842-14c2-4932-a0b3-f7f901f5576a}, !- Handle
  {4a05bdd3-8b3c-4768-900d-f03404fb58ec}, !- Source Object
  3,                                      !- Outlet Port
  {b9095df7-55a7-4cb7-8d73-d933fe926233}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9e6a4aa-bf07-42fb-9c70-7f17401a995b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV Secondary Inlet Air Node, !- Name
  {e5b754cb-1a82-428f-bb89-247b69e44273}, !- Inlet Port
  {4c5911d1-d6a7-454d-9945-6aef56449011}; !- Outlet Port

OS:Connection,
  {e5b754cb-1a82-428f-bb89-247b69e44273}, !- Handle
  {b9095df7-55a7-4cb7-8d73-d933fe926233}, !- Source Object
  7,                                      !- Outlet Port
  {c9e6a4aa-bf07-42fb-9c70-7f17401a995b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5911d1-d6a7-454d-9945-6aef56449011}, !- Handle
  {c9e6a4aa-bf07-42fb-9c70-7f17401a995b}, !- Source Object
  3,                                      !- Outlet Port
  {55d93c09-853f-4451-bfcc-e81cb0e22981}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bd834836-7351-40e0-8388-f12d1568f85e}, !- Handle
  {55d93c09-853f-4451-bfcc-e81cb0e22981}, !- Source Object
  15,                                     !- Outlet Port
  {4be47ef3-0797-41d0-8bb7-ac2079546f63}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a43e8554-6684-4332-8b8f-9bf51a8de2ea}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {50d9c8b7-54f7-4881-a621-ec93cd8873c9}, !- Reference Setpoint Node Name
  {50d9c8b7-54f7-4881-a621-ec93cd8873c9}, !- Mixed Air Stream Node Name
  {00509b94-c30d-4f36-aaf8-65f5445ef9b1}, !- Outdoor Air Stream Node Name
  {83489723-70c8-4997-8357-a63c7d898efd}, !- Return Air Stream Node Name
  {4a05bdd3-8b3c-4768-900d-f03404fb58ec}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5ee7c70f-48aa-478c-9235-eb46cefded73}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d1632a3e-59b7-4173-80a8-0db279bfe883}, !- Control Zone or Zone List Name
  {5c7eec8a-dab2-41ac-bc55-f2fd2ee100cf}, !- Cooling Control Zone or Zone List Name
  {e4e6f524-554e-4b22-9665-8ad4e094af7e}, !- Heating Control Zone or Zone List Name
  {f809844a-4ddd-4e67-9cab-14929d0c4473}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1632a3e-59b7-4173-80a8-0db279bfe883}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {5c7eec8a-dab2-41ac-bc55-f2fd2ee100cf}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4e6f524-554e-4b22-9665-8ad4e094af7e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f809844a-4ddd-4e67-9cab-14929d0c4473}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {583fc46d-0251-4c9b-9006-027bcfe78d31}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  {e6792ed4-59c7-486e-8c72-f054aef23010}, !- Default Day Schedule Name
  {69e33402-b8d2-4755-a33b-69cc320da621}, !- Summer Design Day Schedule Name
  {eb2e8f31-d423-41de-9ab3-415e9d816eee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6792ed4-59c7-486e-8c72-f054aef23010}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ca2b44fc-7027-4d3a-9946-cdf6dd32eee6}, !- Handle
  {583fc46d-0251-4c9b-9006-027bcfe78d31}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7686675751359227,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:17:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:17:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb2e8f31-d423-41de-9ab3-415e9d816eee}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69e33402-b8d2-4755-a33b-69cc320da621}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0f9a31f-2261-4090-be2f-87ba1d2cdc29}, !- Handle
  Schedule Rule 22,                       !- Name
  {583fc46d-0251-4c9b-9006-027bcfe78d31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0adc970b-0c29-4160-9b8d-34d280311fb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0adc970b-0c29-4160-9b8d-34d280311fb2}, !- Handle
  Schedule Day 8,                         !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09ec0ccf-f394-4d1a-bed4-e4e471d20dc8}, !- Handle
  Schedule Rule 23,                       !- Name
  {583fc46d-0251-4c9b-9006-027bcfe78d31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4522b79-ed7a-4835-9708-018c9e7f04a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4522b79-ed7a-4835-9708-018c9e7f04a5}, !- Handle
  Schedule Day 9,                         !- Name
  {b3d043f0-6620-42c8-9c7b-6160acc044a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ec6d5bf2-399a-4483-b169-7e99610a5228}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {aecfbe4b-8ca3-417c-b8ed-eed0925abb8d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2b063044-f65f-44e3-9b9c-bdc7ccb24ee7}, !- Supply Air Inlet Node
  {0b3d849b-c7b5-4237-bae3-b4fbcb4f99f2}, !- Supply Air Outlet Node
  {ce4aa6bd-89a7-48df-952c-6ac909fbca7b}, !- Exhaust Air Inlet Node
  {f8f1f8c3-3675-4bf9-b339-bd328c176a55}, !- Exhaust Air Outlet Node
  191.528647651625,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a708e836-174c-4835-b70e-c9267396cbd3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {0b3d849b-c7b5-4237-bae3-b4fbcb4f99f2}, !- Inlet Port
  {506b596c-e9b5-4595-af3d-5065bc27a1f7}; !- Outlet Port

OS:Connection,
  {2b063044-f65f-44e3-9b9c-bdc7ccb24ee7}, !- Handle
  {4312305a-5404-4417-8015-00531d545807}, !- Source Object
  3,                                      !- Outlet Port
  {ec6d5bf2-399a-4483-b169-7e99610a5228}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0b3d849b-c7b5-4237-bae3-b4fbcb4f99f2}, !- Handle
  {ec6d5bf2-399a-4483-b169-7e99610a5228}, !- Source Object
  13,                                     !- Outlet Port
  {a708e836-174c-4835-b70e-c9267396cbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506b596c-e9b5-4595-af3d-5065bc27a1f7}, !- Handle
  {a708e836-174c-4835-b70e-c9267396cbd3}, !- Source Object
  3,                                      !- Outlet Port
  {0bda3cb2-f393-49c2-ab31-6bd4c8d6b873}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d6a7b47-1e32-4fce-a9f9-5fe1f36cd84f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {7d23346b-9286-4fe9-ad67-f965bcfbe1cd}, !- Inlet Port
  {ce4aa6bd-89a7-48df-952c-6ac909fbca7b}; !- Outlet Port

OS:Connection,
  {7d23346b-9286-4fe9-ad67-f965bcfbe1cd}, !- Handle
  {0bda3cb2-f393-49c2-ab31-6bd4c8d6b873}, !- Source Object
  7,                                      !- Outlet Port
  {3d6a7b47-1e32-4fce-a9f9-5fe1f36cd84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4aa6bd-89a7-48df-952c-6ac909fbca7b}, !- Handle
  {3d6a7b47-1e32-4fce-a9f9-5fe1f36cd84f}, !- Source Object
  3,                                      !- Outlet Port
  {ec6d5bf2-399a-4483-b169-7e99610a5228}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f8f1f8c3-3675-4bf9-b339-bd328c176a55}, !- Handle
  {ec6d5bf2-399a-4483-b169-7e99610a5228}, !- Source Object
  15,                                     !- Outlet Port
  {21677770-e5f5-4c81-8f53-47386710626e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {659dcf91-a0e5-470d-bc72-f0fedcc6d617}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6aa4cc3e-8a94-45fb-aeb6-e298c2c654ba}, !- Reference Setpoint Node Name
  {6aa4cc3e-8a94-45fb-aeb6-e298c2c654ba}, !- Mixed Air Stream Node Name
  {4312305a-5404-4417-8015-00531d545807}, !- Outdoor Air Stream Node Name
  {5e47fc73-c30f-442e-bbed-8c01e54d7389}, !- Return Air Stream Node Name
  {a708e836-174c-4835-b70e-c9267396cbd3}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {cbce7fd8-3c7d-4f0d-8466-7fbefaeac353}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {071e5da5-8da8-4a80-91c2-f3e35df0b722}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {05364278-7961-41b6-9f56-0858b5c131c0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d962867-310c-4e8e-b02c-62909674abcd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c77359ad-c09c-4ebd-bd6b-f7728edd2b77}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4ff8443a-413d-4b29-aa3c-eae70e4f3d7f}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c09185f-57df-4945-af8a-fba3e55700f1}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2256470c-456f-4a44-bba0-b9b8ffe640f4}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

