  {f1a439c0-9188-4285-92af-b4cf11ab1cfa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {feaeb11e-7962-4ed8-a4f7-f9a20413bcef}, !- Supply Side Inlet Node Name
  {f64a7319-e743-4a08-b4ea-131ce4b87a8a}, !- Demand Side Outlet Node Name
  {5b2a7b67-8536-4658-a259-3f61ee2bb013}, !- Demand Side Inlet Node A
  {7e149cd8-25f9-486b-ab3f-5dbf1126420e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a201260-fc35-49e1-a710-f881892ce60c}, !- Demand Mixer Name
  {f8d669a2-c856-43ca-a41d-aa2e1917fb71}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9906ee99-f35a-44d3-ab3f-71cfb136e5f3}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Supply Inlet Node, !- Name
  {feaeb11e-7962-4ed8-a4f7-f9a20413bcef}, !- Inlet Port
  {e2563d35-a15a-462d-821f-0c543f19b420}; !- Outlet Port

OS:Node,
  {0010cb84-61ad-4307-97bb-09fea69cefc0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Supply Outlet Node, !- Name
  {945ac889-4a46-4bc7-b475-e243bb6df4e3}, !- Inlet Port
  {7e149cd8-25f9-486b-ab3f-5dbf1126420e}; !- Outlet Port

OS:Connection,
  {feaeb11e-7962-4ed8-a4f7-f9a20413bcef}, !- Handle
  {d3dcea22-ffd1-478d-ae87-d3e61c65f0bd}, !- Source Object
  9,                                      !- Outlet Port
  {9906ee99-f35a-44d3-ab3f-71cfb136e5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e149cd8-25f9-486b-ab3f-5dbf1126420e}, !- Handle
  {0010cb84-61ad-4307-97bb-09fea69cefc0}, !- Source Object
  3,                                      !- Outlet Port
  {d3dcea22-ffd1-478d-ae87-d3e61c65f0bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e6a9f8ad-a158-4ed9-a189-8e593d421d3f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Demand Inlet Node, !- Name
  {5b2a7b67-8536-4658-a259-3f61ee2bb013}, !- Inlet Port
  {a3b4f28a-88c4-4359-93bd-facbd9858619}; !- Outlet Port

OS:Node,
  {b72c09a7-2be8-42da-a506-ff3e9e2d62ff}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Demand Outlet Node, !- Name
  {9dc30642-d4c4-443d-b880-7a63fa1bb705}, !- Inlet Port
  {f64a7319-e743-4a08-b4ea-131ce4b87a8a}; !- Outlet Port

OS:Node,
  {e6853b31-2036-49c5-be64-298ce381db8a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Outlet Air Node, !- Name
  {32ad0710-7ed4-4a95-a2fc-4c028dd1756e}, !- Inlet Port
  {a7c626b3-e108-4131-b384-3a3d959b1afb}; !- Outlet Port

OS:Connection,
  {5b2a7b67-8536-4658-a259-3f61ee2bb013}, !- Handle
  {d3dcea22-ffd1-478d-ae87-d3e61c65f0bd}, !- Source Object
  11,                                     !- Outlet Port
  {e6a9f8ad-a158-4ed9-a189-8e593d421d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64a7319-e743-4a08-b4ea-131ce4b87a8a}, !- Handle
  {b72c09a7-2be8-42da-a506-ff3e9e2d62ff}, !- Source Object
  3,                                      !- Outlet Port
  {d3dcea22-ffd1-478d-ae87-d3e61c65f0bd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f8d669a2-c856-43ca-a41d-aa2e1917fb71}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {a3b4f28a-88c4-4359-93bd-facbd9858619}, !- Inlet Node Name
  {98cb7727-4045-4ccb-8f53-c73b397fd2f3}, !- Outlet Node Name 1
  {2c1069ad-05e7-4061-9492-b1cfb5fb7808}, !- Outlet Node Name 2
  {8e2610ac-296f-4146-bd5c-e1cd7a6c9139}, !- Outlet Node Name 3
  {131fdb53-1564-468a-b63a-306f055c6ba5}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {0a201260-fc35-49e1-a710-f881892ce60c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {9dc30642-d4c4-443d-b880-7a63fa1bb705}, !- Outlet Node Name
  {f65096f0-8e80-41d5-bac2-219c3b4ae283}, !- Inlet Node Name 1
  {a4152fd8-68ab-4e28-a582-49a802926938}, !- Inlet Node Name 2
  {424589cb-b200-4c97-9657-ff374c0a1ecf}, !- Inlet Node Name 3
  {be3a8ed5-cbf6-4b69-a372-e1b9267885f8}; !- Inlet Node Name 4

OS:Connection,
  {a3b4f28a-88c4-4359-93bd-facbd9858619}, !- Handle
  {e6a9f8ad-a158-4ed9-a189-8e593d421d3f}, !- Source Object
  3,                                      !- Outlet Port
  {f8d669a2-c856-43ca-a41d-aa2e1917fb71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc30642-d4c4-443d-b880-7a63fa1bb705}, !- Handle
  {0a201260-fc35-49e1-a710-f881892ce60c}, !- Source Object
  2,                                      !- Outlet Port
  {b72c09a7-2be8-42da-a506-ff3e9e2d62ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e74c34a-5988-4a17-9b19-576017a6b185}, !- Handle
  {d3dcea22-ffd1-478d-ae87-d3e61c65f0bd}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f1a439c0-9188-4285-92af-b4cf11ab1cfa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {310f259e-8b18-4cc1-a427-3d8159a3ba86}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3024b0a6-7223-4976-b0f2-01d44c2489e4}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {20cf7484-c886-40e1-a861-40b608e4d982}, !- Air Inlet Node Name
  {945ac889-4a46-4bc7-b475-e243bb6df4e3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0decc315-27e0-48f0-8ffb-1b0c539ef311}, !- Handle
  Sys6 Return Fan,                        !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e2563d35-a15a-462d-821f-0c543f19b420}, !- Air Inlet Node Name
  {808ac011-8ef4-472a-901f-1308371e545a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {121eef0c-8a07-4a9c-ad15-999a82a8e09b}, !- Handle
  Curve Cubic 16,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {70932e60-feb7-4acf-a4f2-ef1792d71420}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1122c6b2-ff2c-4177-b635-095f20ea7018}, !- Handle
  Curve Cubic 18,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1216da67-365f-4953-ad67-e9bd71c29130}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {40005a5e-dbeb-46cc-9514-1edbbb9baff4}, !- Handle
  Curve Cubic 19,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1bcc5e0b-1080-40c2-9355-409a228b4a84}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 216 Clg kBtu/hr 3.3COPH, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  63419.0211510402,                       !- Rated Total Heating Capacity {W}
  3.61028716288498,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {c5614bca-3518-468c-a5ca-9bed0d9e29a7}, !- Air Inlet Node Name
  {74e96925-8f90-43d1-bb7f-1543df4efdae}, !- Air Outlet Node Name
  {d2752cd4-7966-42bb-9dd8-4fa7cf77e2bd}, !- Total Heating Capacity Function of Temperature Curve Name
  {b37a6f78-b8cd-4d62-8fef-21dbddb7c575}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {326f44b8-5dc9-42e4-9512-4b7ee70c89e5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b290b722-6709-4ff0-b150-167f960c4dc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ef2f0638-22db-4fdb-958d-9e4745b5ee9d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {533cf302-bff1-43fc-a2ec-68e84f1f55b1}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9f2df36-bc7a-4bb3-a93b-d77bba1d0ede}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {742ee76b-2473-4b1c-9794-b7d4552fce1b}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b651936-37e8-46a6-a81d-d43964da6e28}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9ecb546a-a3b1-41c5-aea5-a3b5aa22b8e5}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {db1feca9-eff2-4e5e-a0c9-90763e742852}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 299kBtu/hr 7.94EER, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.78066397405391,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a2b8c27b-4576-4fef-8d18-3bf0d14f0c3c}, !- Air Inlet Node Name
  {6771dc0c-33a0-4d4e-b0e5-ecc79bbe3ed4}, !- Air Outlet Node Name
  {a6a51b55-a632-458c-9f07-1e6ba0129879}, !- Total Cooling Capacity Function of Temperature Curve Name
  {94149f9a-d630-4627-8510-6cfea37176e1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {136a4e2d-a1ed-42a6-bdb3-f341c0a899b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {76a6f693-b9c7-4b63-98cf-1e55d8bfcc83}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1373c466-d4e1-4552-9daf-853c71ddd5b1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {b85da541-c7c9-4e6c-8284-80ee1635710a}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8960ce01-cf78-41e5-9821-8fbe9445f489}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5fa271dc-eefd-4510-8984-e43ffa0fc2af}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5fa271dc-eefd-4510-8984-e43ffa0fc2af}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e2f5ce84-080f-4ae9-b4b4-23a58e33206c}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {b85da541-c7c9-4e6c-8284-80ee1635710a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f0374072-3b5f-4831-9ce8-27e7667dba2d}, !- Mixed Air Node Name
  {597a8f2a-3dfe-4a85-af01-7be841b8aafe}, !- Outdoor Air Stream Node Name
  {a915469c-f69e-4536-9dd4-33cd724dd77a}, !- Relief Air Stream Node Name
  {ebe7fcb3-3eb9-4b38-bfcf-40b5e6061929}; !- Return Air Stream Node Name

OS:Node,
  {217161f6-41dc-4499-8052-edd4588f3152}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {597a8f2a-3dfe-4a85-af01-7be841b8aafe}; !- Outlet Port

OS:Connection,
  {597a8f2a-3dfe-4a85-af01-7be841b8aafe}, !- Handle
  {217161f6-41dc-4499-8052-edd4588f3152}, !- Source Object
  3,                                      !- Outlet Port
  {e2f5ce84-080f-4ae9-b4b4-23a58e33206c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6478c0f0-adcb-42fb-a0bc-f680a9b19676}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Relief Air Node, !- Name
  {a915469c-f69e-4536-9dd4-33cd724dd77a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a915469c-f69e-4536-9dd4-33cd724dd77a}, !- Handle
  {e2f5ce84-080f-4ae9-b4b4-23a58e33206c}, !- Source Object
  7,                                      !- Outlet Port
  {6478c0f0-adcb-42fb-a0bc-f680a9b19676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945ac889-4a46-4bc7-b475-e243bb6df4e3}, !- Handle
  {3024b0a6-7223-4976-b0f2-01d44c2489e4}, !- Source Object
  9,                                      !- Outlet Port
  {0010cb84-61ad-4307-97bb-09fea69cefc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b432bebf-4a2f-470c-b259-71c470db3a39}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 216 Clg kBtu/hr 3.3COPH Outlet Air Node, !- Name
  {74e96925-8f90-43d1-bb7f-1543df4efdae}, !- Inlet Port
  {20cf7484-c886-40e1-a861-40b608e4d982}; !- Outlet Port

OS:Connection,
  {74e96925-8f90-43d1-bb7f-1543df4efdae}, !- Handle
  {1bcc5e0b-1080-40c2-9355-409a228b4a84}, !- Source Object
  9,                                      !- Outlet Port
  {b432bebf-4a2f-470c-b259-71c470db3a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20cf7484-c886-40e1-a861-40b608e4d982}, !- Handle
  {b432bebf-4a2f-470c-b259-71c470db3a39}, !- Source Object
  3,                                      !- Outlet Port
  {3024b0a6-7223-4976-b0f2-01d44c2489e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c6f2461d-0308-4f42-a1e8-40bcb1c16457}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 299kBtu/hr 7.94EER Outlet Air Node, !- Name
  {6771dc0c-33a0-4d4e-b0e5-ecc79bbe3ed4}, !- Inlet Port
  {c5614bca-3518-468c-a5ca-9bed0d9e29a7}; !- Outlet Port

OS:Connection,
  {6771dc0c-33a0-4d4e-b0e5-ecc79bbe3ed4}, !- Handle
  {db1feca9-eff2-4e5e-a0c9-90763e742852}, !- Source Object
  10,                                     !- Outlet Port
  {c6f2461d-0308-4f42-a1e8-40bcb1c16457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5614bca-3518-468c-a5ca-9bed0d9e29a7}, !- Handle
  {c6f2461d-0308-4f42-a1e8-40bcb1c16457}, !- Source Object
  3,                                      !- Outlet Port
  {1bcc5e0b-1080-40c2-9355-409a228b4a84}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b69d3731-0fb5-4425-bd10-948fb9dc4bca}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Mixed Air Node, !- Name
  {f0374072-3b5f-4831-9ce8-27e7667dba2d}, !- Inlet Port
  {a2b8c27b-4576-4fef-8d18-3bf0d14f0c3c}; !- Outlet Port

OS:Connection,
  {f0374072-3b5f-4831-9ce8-27e7667dba2d}, !- Handle
  {e2f5ce84-080f-4ae9-b4b4-23a58e33206c}, !- Source Object
  5,                                      !- Outlet Port
  {b69d3731-0fb5-4425-bd10-948fb9dc4bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b8c27b-4576-4fef-8d18-3bf0d14f0c3c}, !- Handle
  {b69d3731-0fb5-4425-bd10-948fb9dc4bca}, !- Source Object
  3,                                      !- Outlet Port
  {db1feca9-eff2-4e5e-a0c9-90763e742852}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fcf31f4b-c64f-419c-9096-e6e399c33d3a}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {808ac011-8ef4-472a-901f-1308371e545a}, !- Inlet Port
  {ebe7fcb3-3eb9-4b38-bfcf-40b5e6061929}; !- Outlet Port

OS:Connection,
  {e2563d35-a15a-462d-821f-0c543f19b420}, !- Handle
  {9906ee99-f35a-44d3-ab3f-71cfb136e5f3}, !- Source Object
  3,                                      !- Outlet Port
  {0decc315-27e0-48f0-8ffb-1b0c539ef311}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {808ac011-8ef4-472a-901f-1308371e545a}, !- Handle
  {0decc315-27e0-48f0-8ffb-1b0c539ef311}, !- Source Object
  9,                                      !- Outlet Port
  {fcf31f4b-c64f-419c-9096-e6e399c33d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe7fcb3-3eb9-4b38-bfcf-40b5e6061929}, !- Handle
  {fcf31f4b-c64f-419c-9096-e6e399c33d3a}, !- Source Object
  3,                                      !- Outlet Port
  {e2f5ce84-080f-4ae9-b4b4-23a58e33206c}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {672be017-adf3-45e3-9c97-ce186d4e49c5}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {a8b5bd0b-126a-43f9-bbf1-b33915e875d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8b5bd0b-126a-43f9-bbf1-b33915e875d8}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {f9d2ca57-291b-4c01-92c5-bfa2c3654436}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0010cb84-61ad-4307-97bb-09fea69cefc0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e20ad069-58e6-4f84-b3af-1d8a8e1ef1cc}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {17c22779-47ec-43dd-9bcc-d9c058cfee89}, !- Handle
  Coil Heating Gas 56,                    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {096192a0-9484-449b-b85e-b2c1fd0f9418}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ce016e8f-a2f5-4224-8667-a0495cea0ecf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {32ad0710-7ed4-4a95-a2fc-4c028dd1756e}, !- Air Outlet Node Name
  {02eacea4-9fab-4840-a953-9310b1273dfd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {17c22779-47ec-43dd-9bcc-d9c058cfee89}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {43ddab4d-f1b1-4e01-b938-877f95e087b0}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {31d2fc40-32fc-4afb-a73f-beafc88ff878}, !- Inlet Port
  {f65096f0-8e80-41d5-bac2-219c3b4ae283}; !- Outlet Port

OS:Connection,
  {a7c626b3-e108-4131-b384-3a3d959b1afb}, !- Handle
  {e6853b31-2036-49c5-be64-298ce381db8a}, !- Source Object
  3,                                      !- Outlet Port
  {afbc02b2-abe8-4e4b-b722-847f1753fdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d2fc40-32fc-4afb-a73f-beafc88ff878}, !- Handle
  {66b97a9c-8fc7-4e6a-a876-73e9d1721a10}, !- Source Object
  2,                                      !- Outlet Port
  {43ddab4d-f1b1-4e01-b938-877f95e087b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65096f0-8e80-41d5-bac2-219c3b4ae283}, !- Handle
  {43ddab4d-f1b1-4e01-b938-877f95e087b0}, !- Source Object
  3,                                      !- Outlet Port
  {0a201260-fc35-49e1-a710-f881892ce60c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81c58127-20c0-40f1-9a31-e163a64bc37a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Inlet Air Node, !- Name
  {98cb7727-4045-4ccb-8f53-c73b397fd2f3}, !- Inlet Port
  {02eacea4-9fab-4840-a953-9310b1273dfd}; !- Outlet Port

OS:Connection,
  {98cb7727-4045-4ccb-8f53-c73b397fd2f3}, !- Handle
  {f8d669a2-c856-43ca-a41d-aa2e1917fb71}, !- Source Object
  3,                                      !- Outlet Port
  {81c58127-20c0-40f1-9a31-e163a64bc37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eacea4-9fab-4840-a953-9310b1273dfd}, !- Handle
  {81c58127-20c0-40f1-9a31-e163a64bc37a}, !- Source Object
  3,                                      !- Outlet Port
  {ce016e8f-a2f5-4224-8667-a0495cea0ecf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {32ad0710-7ed4-4a95-a2fc-4c028dd1756e}, !- Handle
  {ce016e8f-a2f5-4224-8667-a0495cea0ecf}, !- Source Object
  3,                                      !- Outlet Port
  {e6853b31-2036-49c5-be64-298ce381db8a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4f98bb11-a895-46db-8492-0946cbddbdc0}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {43f7d361-7469-48ef-8dce-721d456d2ee0}, !- Handle
  Coil Heating Gas 57,                    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {096192a0-9484-449b-b85e-b2c1fd0f9418}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6132f9e7-f7d8-477b-88c4-da745a31ad75}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {4b99a0df-0f61-4665-9082-7be8a5bceb9e}, !- Air Outlet Node Name
  {563b5a8b-73d2-4660-a543-845be7fbfcff}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {43f7d361-7469-48ef-8dce-721d456d2ee0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a5ab834f-ff5a-44ae-9330-1a64589777cb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Outlet Air Node, !- Name
  {4b99a0df-0f61-4665-9082-7be8a5bceb9e}, !- Inlet Port
  {bc7ae6c6-664c-4912-869e-ebc533fb4b2b}; !- Outlet Port

OS:Node,
  {e2a591c5-f9e5-469e-acd2-f1690aa08172}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H Return Air Node, !- Name
  {4a997e50-82e2-4810-ab24-f48e6359db73}, !- Inlet Port
  {a4152fd8-68ab-4e28-a582-49a802926938}; !- Outlet Port

OS:Connection,
  {bc7ae6c6-664c-4912-869e-ebc533fb4b2b}, !- Handle
  {a5ab834f-ff5a-44ae-9330-1a64589777cb}, !- Source Object
  3,                                      !- Outlet Port
  {eb1ed664-0c0e-48ac-832f-2db21df00136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a997e50-82e2-4810-ab24-f48e6359db73}, !- Handle
  {640d4e42-2488-4520-938c-c1e5bb532fcb}, !- Source Object
  2,                                      !- Outlet Port
  {e2a591c5-f9e5-469e-acd2-f1690aa08172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4152fd8-68ab-4e28-a582-49a802926938}, !- Handle
  {e2a591c5-f9e5-469e-acd2-f1690aa08172}, !- Source Object
  3,                                      !- Outlet Port
  {0a201260-fc35-49e1-a710-f881892ce60c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {482224cf-0205-4877-8d03-fe67049bcd6e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Inlet Air Node, !- Name
  {2c1069ad-05e7-4061-9492-b1cfb5fb7808}, !- Inlet Port
  {563b5a8b-73d2-4660-a543-845be7fbfcff}; !- Outlet Port

OS:Connection,
  {2c1069ad-05e7-4061-9492-b1cfb5fb7808}, !- Handle
  {f8d669a2-c856-43ca-a41d-aa2e1917fb71}, !- Source Object
  4,                                      !- Outlet Port
  {482224cf-0205-4877-8d03-fe67049bcd6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563b5a8b-73d2-4660-a543-845be7fbfcff}, !- Handle
  {482224cf-0205-4877-8d03-fe67049bcd6e}, !- Source Object
  3,                                      !- Outlet Port
  {6132f9e7-f7d8-477b-88c4-da745a31ad75}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4b99a0df-0f61-4665-9082-7be8a5bceb9e}, !- Handle
  {6132f9e7-f7d8-477b-88c4-da745a31ad75}, !- Source Object
  3,                                      !- Outlet Port
  {a5ab834f-ff5a-44ae-9330-1a64589777cb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {13da8948-96f2-477d-ad82-7759bf2139b3}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {65e43096-6d3b-42f0-8139-0c21870dd4b2}, !- Handle
  Coil Heating Gas 58,                    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {096192a0-9484-449b-b85e-b2c1fd0f9418}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ce392a43-2c19-4c60-83ee-7507eb55f94c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {41d29b46-fb77-442b-9fbe-43107129af6c}, !- Air Outlet Node Name
  {0bf1ffd6-15b9-459b-8a9b-6ce7764265db}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {65e43096-6d3b-42f0-8139-0c21870dd4b2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8e6552a7-4649-4082-b72c-526efcfaf424}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Outlet Air Node, !- Name
  {41d29b46-fb77-442b-9fbe-43107129af6c}, !- Inlet Port
  {6c493694-3e39-4e4c-a1e9-35ffd0cd4b23}; !- Outlet Port

OS:Node,
  {c6612a5e-1b8d-4283-b874-55068e73ccc5}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1 Return Air Node, !- Name
  {bec5a672-f439-45ee-b5ec-ac1144cd6688}, !- Inlet Port
  {424589cb-b200-4c97-9657-ff374c0a1ecf}; !- Outlet Port

OS:Connection,
  {6c493694-3e39-4e4c-a1e9-35ffd0cd4b23}, !- Handle
  {8e6552a7-4649-4082-b72c-526efcfaf424}, !- Source Object
  3,                                      !- Outlet Port
  {50e1501d-f9bc-44ca-aaee-f57ac4991daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec5a672-f439-45ee-b5ec-ac1144cd6688}, !- Handle
  {3cfc885f-cb90-443d-af88-4fbe1e177882}, !- Source Object
  2,                                      !- Outlet Port
  {c6612a5e-1b8d-4283-b874-55068e73ccc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424589cb-b200-4c97-9657-ff374c0a1ecf}, !- Handle
  {c6612a5e-1b8d-4283-b874-55068e73ccc5}, !- Source Object
  3,                                      !- Outlet Port
  {0a201260-fc35-49e1-a710-f881892ce60c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {174687bf-e4cb-466c-8da2-33f99faec634}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Inlet Air Node, !- Name
  {8e2610ac-296f-4146-bd5c-e1cd7a6c9139}, !- Inlet Port
  {0bf1ffd6-15b9-459b-8a9b-6ce7764265db}; !- Outlet Port

OS:Connection,
  {8e2610ac-296f-4146-bd5c-e1cd7a6c9139}, !- Handle
  {f8d669a2-c856-43ca-a41d-aa2e1917fb71}, !- Source Object
  5,                                      !- Outlet Port
  {174687bf-e4cb-466c-8da2-33f99faec634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf1ffd6-15b9-459b-8a9b-6ce7764265db}, !- Handle
  {174687bf-e4cb-466c-8da2-33f99faec634}, !- Source Object
  3,                                      !- Outlet Port
  {ce392a43-2c19-4c60-83ee-7507eb55f94c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {41d29b46-fb77-442b-9fbe-43107129af6c}, !- Handle
  {ce392a43-2c19-4c60-83ee-7507eb55f94c}, !- Source Object
  3,                                      !- Outlet Port
  {8e6552a7-4649-4082-b72c-526efcfaf424}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {30957b36-3061-4e7a-91f0-feb729df6fde}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {cefb9e58-5d79-4414-860a-b85cd608f952}, !- Handle
  Coil Heating Gas 59,                    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {096192a0-9484-449b-b85e-b2c1fd0f9418}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e2b09e5e-1331-43e1-82dc-e88d8c5547d6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {7f6f860b-570d-4f0d-83f6-e18e9196ee23}, !- Air Outlet Node Name
  {a0eb1a77-ac0f-4e83-9c6a-c0665132d074}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cefb9e58-5d79-4414-860a-b85cd608f952}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9cb20a1f-3a95-48e7-8a16-14d419ca8acf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Outlet Air Node, !- Name
  {7f6f860b-570d-4f0d-83f6-e18e9196ee23}, !- Inlet Port
  {9b952c0e-c96d-4d12-8df9-ec39433e70c1}; !- Outlet Port

OS:Node,
  {9e686869-b1fb-4c04-9fdf-f504968e090d}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {4f069f2e-edb5-434d-a31a-c9990237e9f6}, !- Inlet Port
  {be3a8ed5-cbf6-4b69-a372-e1b9267885f8}; !- Outlet Port

OS:Connection,
  {9b952c0e-c96d-4d12-8df9-ec39433e70c1}, !- Handle
  {9cb20a1f-3a95-48e7-8a16-14d419ca8acf}, !- Source Object
  3,                                      !- Outlet Port
  {b7c31d11-649c-4846-85ec-a2f8a42acf42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f069f2e-edb5-434d-a31a-c9990237e9f6}, !- Handle
  {421facf4-01bd-449a-8089-3e028c479436}, !- Source Object
  2,                                      !- Outlet Port
  {9e686869-b1fb-4c04-9fdf-f504968e090d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3a8ed5-cbf6-4b69-a372-e1b9267885f8}, !- Handle
  {9e686869-b1fb-4c04-9fdf-f504968e090d}, !- Source Object
  3,                                      !- Outlet Port
  {0a201260-fc35-49e1-a710-f881892ce60c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7bb1e72a-c17a-4de7-afa2-fffb014557db}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Inlet Air Node, !- Name
  {131fdb53-1564-468a-b63a-306f055c6ba5}, !- Inlet Port
  {a0eb1a77-ac0f-4e83-9c6a-c0665132d074}; !- Outlet Port

OS:Connection,
  {131fdb53-1564-468a-b63a-306f055c6ba5}, !- Handle
  {f8d669a2-c856-43ca-a41d-aa2e1917fb71}, !- Source Object
  6,                                      !- Outlet Port
  {7bb1e72a-c17a-4de7-afa2-fffb014557db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0eb1a77-ac0f-4e83-9c6a-c0665132d074}, !- Handle
  {7bb1e72a-c17a-4de7-afa2-fffb014557db}, !- Source Object
  3,                                      !- Outlet Port
  {e2b09e5e-1331-43e1-82dc-e88d8c5547d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7f6f860b-570d-4f0d-83f6-e18e9196ee23}, !- Handle
  {e2b09e5e-1331-43e1-82dc-e88d8c5547d6}, !- Source Object
  3,                                      !- Outlet Port
  {9cb20a1f-3a95-48e7-8a16-14d419ca8acf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe0bb32e-0d15-4441-8216-d3d83435c0b2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {a1caa408-149d-4db6-a2be-98b834b4c380}, !- Availability Schedule
  {f970cf0d-4273-40c8-a998-966f4652eee5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {deef2d05-2b28-465e-a02a-6711ecbe6726}, !- Supply Side Inlet Node Name
  {5e86d0af-c8de-4d5b-a2fe-d9c3243808c7}, !- Demand Side Outlet Node Name
  {f566609d-95bb-4c0a-ba75-7b8dff8d81cb}, !- Demand Side Inlet Node A
  {ef57a09c-4c1a-4475-b1ea-76e58d7c9cdf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a04f572a-94ff-4ac8-b200-b037e583046b}, !- Demand Mixer Name
  {c46d8787-c22a-4e89-a50a-0fce3d6caab9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b2ec85f-8a47-422d-80a3-38bc6d5528c5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {deef2d05-2b28-465e-a02a-6711ecbe6726}, !- Inlet Port
  {bb122ce5-5661-4a93-a7ec-c7742988dad6}; !- Outlet Port

OS:Node,
  {87cdcb22-9c34-4d31-ad4c-a750437dfead}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {977411ba-84a7-4c21-8c6c-607ba57209b9}, !- Inlet Port
  {ef57a09c-4c1a-4475-b1ea-76e58d7c9cdf}; !- Outlet Port

OS:Connection,
  {deef2d05-2b28-465e-a02a-6711ecbe6726}, !- Handle
  {fe0bb32e-0d15-4441-8216-d3d83435c0b2}, !- Source Object
  9,                                      !- Outlet Port
  {7b2ec85f-8a47-422d-80a3-38bc6d5528c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef57a09c-4c1a-4475-b1ea-76e58d7c9cdf}, !- Handle
  {87cdcb22-9c34-4d31-ad4c-a750437dfead}, !- Source Object
  3,                                      !- Outlet Port
  {fe0bb32e-0d15-4441-8216-d3d83435c0b2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f9b6fb0b-324e-43a1-912b-c9a91a709ccf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {f566609d-95bb-4c0a-ba75-7b8dff8d81cb}, !- Inlet Port
  {c8724580-8dd2-4e0b-be81-26e6eb0241b4}; !- Outlet Port

OS:Node,
  {b4d79be3-1113-4d01-b311-8d3caa14d50b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {f4256d36-2561-4618-b466-1dfdaf5f004d}, !- Inlet Port
  {5e86d0af-c8de-4d5b-a2fe-d9c3243808c7}; !- Outlet Port

OS:Node,
  {0bea424f-47df-4347-9be6-a6b1ffd3a1eb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {3c66d17b-3642-4dcd-b087-5f24c4528c79}, !- Inlet Port
  {94c17657-5a31-4dbc-9cc1-f757f1ac4adf}; !- Outlet Port

OS:Connection,
  {f566609d-95bb-4c0a-ba75-7b8dff8d81cb}, !- Handle
  {fe0bb32e-0d15-4441-8216-d3d83435c0b2}, !- Source Object
  11,                                     !- Outlet Port
  {f9b6fb0b-324e-43a1-912b-c9a91a709ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e86d0af-c8de-4d5b-a2fe-d9c3243808c7}, !- Handle
  {b4d79be3-1113-4d01-b311-8d3caa14d50b}, !- Source Object
  3,                                      !- Outlet Port
  {fe0bb32e-0d15-4441-8216-d3d83435c0b2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c46d8787-c22a-4e89-a50a-0fce3d6caab9}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c8724580-8dd2-4e0b-be81-26e6eb0241b4}, !- Inlet Node Name
  {bb0b8243-63a6-4af1-99bc-8132e2af1ea8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a04f572a-94ff-4ac8-b200-b037e583046b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f4256d36-2561-4618-b466-1dfdaf5f004d}, !- Outlet Node Name
  {34f3dade-e6b9-43ea-80d2-5847378d52c4}; !- Inlet Node Name 1

OS:Connection,
  {c8724580-8dd2-4e0b-be81-26e6eb0241b4}, !- Handle
  {f9b6fb0b-324e-43a1-912b-c9a91a709ccf}, !- Source Object
  3,                                      !- Outlet Port
  {c46d8787-c22a-4e89-a50a-0fce3d6caab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4256d36-2561-4618-b466-1dfdaf5f004d}, !- Handle
  {a04f572a-94ff-4ac8-b200-b037e583046b}, !- Source Object
  2,                                      !- Outlet Port
  {b4d79be3-1113-4d01-b311-8d3caa14d50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c3662bf-4a45-4ad1-b836-ea1930819b42}, !- Handle
  {fe0bb32e-0d15-4441-8216-d3d83435c0b2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f970cf0d-4273-40c8-a998-966f4652eee5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {0b3346ad-c390-48d1-b6a0-cd36f34f3606}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {76f5b476-d602-45e4-b388-853f06daeaf6}, !- Handle
  Fan On Off 3,                           !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ef31baf-8cd0-4b75-9643-a6a0f52beaaa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {afa7aa0b-cc86-4c10-974f-15833f7ed1e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6ef31baf-8cd0-4b75-9643-a6a0f52beaaa}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {afa7aa0b-cc86-4c10-974f-15833f7ed1e8}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdae7040-07f2-431b-a20d-3c5b47f8af6f}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c18249b-4bae-4e90-91d2-c12ddade5c40}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac86d063-0674-49c5-aef9-e9355c5a16d7}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05bdf5f0-708f-4dfe-86e5-2d1869fe8397}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d259e2c3-af12-42da-9db0-b4b1bd7b8ef7}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6ce5ce45-d1e6-40b0-b826-ab7a4f239a94}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 291kBtu/hr 7.76EER, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72071761879141,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6a51b55-a632-458c-9f07-1e6ba0129879}, !- Total Cooling Capacity Function of Temperature Curve Name
  {94149f9a-d630-4627-8510-6cfea37176e1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {136a4e2d-a1ed-42a6-bdb3-f341c0a899b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {76a6f693-b9c7-4b63-98cf-1e55d8bfcc83}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1373c466-d4e1-4552-9daf-853c71ddd5b1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {0eb5f98e-b7e8-4302-9ed1-412096201b46}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8e09fc45-e360-4be2-881c-ee25cb548b8c}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {281f0f20-09bf-42a2-98a3-fc289268d28e}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6d9ec692-6589-4ea7-960e-5648d4a8fcfc}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c12c370a-fbae-47db-b9f8-848576a91a04}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {551793d1-3f63-4681-a256-ab33d3fe1453}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 211 Clg kBtu/hr 3.3COPH, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  61710.769349208,                        !- Rated Total Heating Capacity {W}
  3.60744037838481,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2752cd4-7966-42bb-9dd8-4fa7cf77e2bd}, !- Total Heating Capacity Function of Temperature Curve Name
  {b37a6f78-b8cd-4d62-8fef-21dbddb7c575}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {326f44b8-5dc9-42e4-9512-4b7ee70c89e5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b290b722-6709-4ff0-b150-167f960c4dc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ef2f0638-22db-4fdb-958d-9e4745b5ee9d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f76c8e8d-8229-4e9f-b21f-5746670f78df}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1caa408-149d-4db6-a2be-98b834b4c380}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9fe479fd-8f52-4d75-9962-5f9948fec164}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9fe479fd-8f52-4d75-9962-5f9948fec164}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5b1b4fe-773f-4405-a03f-394cc8c964b9}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {f76c8e8d-8229-4e9f-b21f-5746670f78df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c7a86be6-c1e1-45da-a84b-a0a57ac68ed5}, !- Mixed Air Node Name
  {53471bf3-1b60-43be-8760-385d11992a5d}, !- Outdoor Air Stream Node Name
  {371e62d6-d4c4-4eef-a31c-4a2a238d6344}, !- Relief Air Stream Node Name
  {bb122ce5-5661-4a93-a7ec-c7742988dad6}; !- Return Air Stream Node Name

OS:Node,
  {b23e345c-8dec-4282-a725-ac49a4e3e1ba}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {53471bf3-1b60-43be-8760-385d11992a5d}; !- Outlet Port

OS:Connection,
  {53471bf3-1b60-43be-8760-385d11992a5d}, !- Handle
  {b23e345c-8dec-4282-a725-ac49a4e3e1ba}, !- Source Object
  3,                                      !- Outlet Port
  {a5b1b4fe-773f-4405-a03f-394cc8c964b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {300a9ec2-b6ba-45bc-9f26-1ad523766041}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {371e62d6-d4c4-4eef-a31c-4a2a238d6344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {371e62d6-d4c4-4eef-a31c-4a2a238d6344}, !- Handle
  {a5b1b4fe-773f-4405-a03f-394cc8c964b9}, !- Source Object
  7,                                      !- Outlet Port
  {300a9ec2-b6ba-45bc-9f26-1ad523766041}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {88652040-b10c-4bc4-81f2-35ecf65b1765}, !- Handle
  Coil Heating Gas 60,                    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {096192a0-9484-449b-b85e-b2c1fd0f9418}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a95ca8fa-e6b4-4bf3-b2d3-8ac653a5694a}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B ASHP, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {2ce6dbdc-7b5c-4c07-9b17-15e0e4dfaa3f}, !- Air Inlet Node Name
  {977411ba-84a7-4c21-8c6c-607ba57209b9}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9f5c606-e49b-4dbb-8855-e23169c7e166}, !- Controlling Zone or Thermostat Location
  {76f5b476-d602-45e4-b388-853f06daeaf6}, !- Supply Air Fan Name
  {551793d1-3f63-4681-a256-ab33d3fe1453}, !- Heating Coil Name
  {6ce5ce45-d1e6-40b0-b826-ab7a4f239a94}, !- Cooling Coil Name
  {88652040-b10c-4bc4-81f2-35ecf65b1765}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a1caa408-149d-4db6-a2be-98b834b4c380}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {977411ba-84a7-4c21-8c6c-607ba57209b9}, !- Handle
  {a95ca8fa-e6b4-4bf3-b2d3-8ac653a5694a}, !- Source Object
  4,                                      !- Outlet Port
  {87cdcb22-9c34-4d31-ad4c-a750437dfead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9ef9ddc-cf6a-487e-b10e-b8316836da16}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {c7a86be6-c1e1-45da-a84b-a0a57ac68ed5}, !- Inlet Port
  {2ce6dbdc-7b5c-4c07-9b17-15e0e4dfaa3f}; !- Outlet Port

OS:Connection,
  {bb122ce5-5661-4a93-a7ec-c7742988dad6}, !- Handle
  {7b2ec85f-8a47-422d-80a3-38bc6d5528c5}, !- Source Object
  3,                                      !- Outlet Port
  {a5b1b4fe-773f-4405-a03f-394cc8c964b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c7a86be6-c1e1-45da-a84b-a0a57ac68ed5}, !- Handle
  {a5b1b4fe-773f-4405-a03f-394cc8c964b9}, !- Source Object
  5,                                      !- Outlet Port
  {a9ef9ddc-cf6a-487e-b10e-b8316836da16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce6dbdc-7b5c-4c07-9b17-15e0e4dfaa3f}, !- Handle
  {a9ef9ddc-cf6a-487e-b10e-b8316836da16}, !- Source Object
  3,                                      !- Outlet Port
  {a95ca8fa-e6b4-4bf3-b2d3-8ac653a5694a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cfe9d194-e544-4de4-aa34-56d872bb14c0}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c9f5c606-e49b-4dbb-8855-e23169c7e166}, !- Control Zone Name
  {87cdcb22-9c34-4d31-ad4c-a750437dfead}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e43818d-6ef9-4060-94b3-144ca6daaa1a}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a65393de-e7b1-4634-b087-15a6b57616b1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {d6261aea-16b2-4d28-b96f-290f39b47ad6}, !- Air Inlet Node Name
  {3c66d17b-3642-4dcd-b087-5f24c4528c79}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76bc817a-fae8-4b36-bb40-18a7f08e7ce6}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {fd2e1ae5-4c33-43a8-ace7-1f9c81786b5a}, !- Inlet Port
  {34f3dade-e6b9-43ea-80d2-5847378d52c4}; !- Outlet Port

OS:Connection,
  {94c17657-5a31-4dbc-9cc1-f757f1ac4adf}, !- Handle
  {0bea424f-47df-4347-9be6-a6b1ffd3a1eb}, !- Source Object
  3,                                      !- Outlet Port
  {80769f78-2e54-4b9b-af1c-ae1a3956fbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2e1ae5-4c33-43a8-ace7-1f9c81786b5a}, !- Handle
  {d9db4b97-6fce-4b47-9ac0-4effcf928eb2}, !- Source Object
  2,                                      !- Outlet Port
  {76bc817a-fae8-4b36-bb40-18a7f08e7ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f3dade-e6b9-43ea-80d2-5847378d52c4}, !- Handle
  {76bc817a-fae8-4b36-bb40-18a7f08e7ce6}, !- Source Object
  3,                                      !- Outlet Port
  {a04f572a-94ff-4ac8-b200-b037e583046b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afe0725f-173b-41b3-bbd1-f3bb7f20b5c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {bb0b8243-63a6-4af1-99bc-8132e2af1ea8}, !- Inlet Port
  {d6261aea-16b2-4d28-b96f-290f39b47ad6}; !- Outlet Port

OS:Connection,
  {bb0b8243-63a6-4af1-99bc-8132e2af1ea8}, !- Handle
  {c46d8787-c22a-4e89-a50a-0fce3d6caab9}, !- Source Object
  3,                                      !- Outlet Port
  {afe0725f-173b-41b3-bbd1-f3bb7f20b5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6261aea-16b2-4d28-b96f-290f39b47ad6}, !- Handle
  {afe0725f-173b-41b3-bbd1-f3bb7f20b5c2}, !- Source Object
  3,                                      !- Outlet Port
  {a65393de-e7b1-4634-b087-15a6b57616b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c66d17b-3642-4dcd-b087-5f24c4528c79}, !- Handle
  {a65393de-e7b1-4634-b087-15a6b57616b1}, !- Source Object
  4,                                      !- Outlet Port
  {0bea424f-47df-4347-9be6-a6b1ffd3a1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c128d28-5ad0-4210-ad76-de656375b19a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {45202fed-b30a-419e-80c0-812daf4bd969}, !- Availability Schedule
  {c3b2f56c-129e-4d9c-85b2-17ef07dd7f8f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {66e193d0-60c5-4de5-a93e-ecf3572c71d4}, !- Supply Side Inlet Node Name
  {5c587b0a-7aec-40ff-b5dd-6fc0e3e8d3de}, !- Demand Side Outlet Node Name
  {066afd7a-f1c6-4c58-8c03-9422a8978b1a}, !- Demand Side Inlet Node A
  {b2c6a038-12d2-4ee9-ba08-4cd7e3bb9f73}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3697875d-cf23-4f45-b74c-940e3e39ec66}, !- Demand Mixer Name
  {01735c4b-44dd-442f-8457-03cf84c9f107}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4de13f06-4bd5-40df-9281-16a0fe104c53}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {66e193d0-60c5-4de5-a93e-ecf3572c71d4}, !- Inlet Port
  {d955d7a0-6112-493e-b392-b317d49657a6}; !- Outlet Port

OS:Node,
  {bbc22246-acf6-4667-b6a3-29ce2bc00504}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {16c392ed-2ea2-4935-ae5f-4a9d41b2be2e}, !- Inlet Port
  {b2c6a038-12d2-4ee9-ba08-4cd7e3bb9f73}; !- Outlet Port

OS:Connection,
  {66e193d0-60c5-4de5-a93e-ecf3572c71d4}, !- Handle
  {9c128d28-5ad0-4210-ad76-de656375b19a}, !- Source Object
  9,                                      !- Outlet Port
  {4de13f06-4bd5-40df-9281-16a0fe104c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c6a038-12d2-4ee9-ba08-4cd7e3bb9f73}, !- Handle
  {bbc22246-acf6-4667-b6a3-29ce2bc00504}, !- Source Object
  3,                                      !- Outlet Port
  {9c128d28-5ad0-4210-ad76-de656375b19a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35705868-4e98-4b6b-a684-b5cbb1a2cb5f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {066afd7a-f1c6-4c58-8c03-9422a8978b1a}, !- Inlet Port
  {7d4f5d05-09d8-4091-b43e-2ddf348527ec}; !- Outlet Port

OS:Node,
  {035151f9-c3a9-4458-a9e0-5bce61b7d078}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {265f94b1-a718-453f-854e-30735193a450}, !- Inlet Port
  {5c587b0a-7aec-40ff-b5dd-6fc0e3e8d3de}; !- Outlet Port

OS:Node,
  {6d476552-1a1c-417f-9817-b1dc3fa54e78}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {13999838-a17d-4130-8f9d-97238ea21c98}, !- Inlet Port
  {ba29a343-63cb-4304-9280-c0cd9bfbdd99}; !- Outlet Port

OS:Connection,
  {066afd7a-f1c6-4c58-8c03-9422a8978b1a}, !- Handle
  {9c128d28-5ad0-4210-ad76-de656375b19a}, !- Source Object
  11,                                     !- Outlet Port
  {35705868-4e98-4b6b-a684-b5cbb1a2cb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c587b0a-7aec-40ff-b5dd-6fc0e3e8d3de}, !- Handle
  {035151f9-c3a9-4458-a9e0-5bce61b7d078}, !- Source Object
  3,                                      !- Outlet Port
  {9c128d28-5ad0-4210-ad76-de656375b19a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {01735c4b-44dd-442f-8457-03cf84c9f107}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {7d4f5d05-09d8-4091-b43e-2ddf348527ec}, !- Inlet Node Name
  {39667f8a-daef-4579-868f-d61412bb38cb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3697875d-cf23-4f45-b74c-940e3e39ec66}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {265f94b1-a718-453f-854e-30735193a450}, !- Outlet Node Name
  {c69cd654-ec58-4dab-af0b-3c7bce0cdd06}; !- Inlet Node Name 1

OS:Connection,
  {7d4f5d05-09d8-4091-b43e-2ddf348527ec}, !- Handle
  {35705868-4e98-4b6b-a684-b5cbb1a2cb5f}, !- Source Object
  3,                                      !- Outlet Port
  {01735c4b-44dd-442f-8457-03cf84c9f107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265f94b1-a718-453f-854e-30735193a450}, !- Handle
  {3697875d-cf23-4f45-b74c-940e3e39ec66}, !- Source Object
  2,                                      !- Outlet Port
  {035151f9-c3a9-4458-a9e0-5bce61b7d078}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {682907bc-979b-440b-b135-efa634d94b90}, !- Handle
  {9c128d28-5ad0-4210-ad76-de656375b19a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c3b2f56c-129e-4d9c-85b2-17ef07dd7f8f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {dabb1cf0-2e18-4bcd-abb4-b6ff84aa5ffc}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f1746584-2be8-4b2a-a7ac-6ec37acdde6a}, !- Handle
  Fan On Off 4,                           !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {663bc185-012a-41c4-8d39-e48c0895d907}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a77a169-ca0f-4c8b-8502-a129dbfb7042}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {663bc185-012a-41c4-8d39-e48c0895d907}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a77a169-ca0f-4c8b-8502-a129dbfb7042}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82165be1-ca01-4ce6-a854-77e3ccdb4a63}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97127de3-41cf-455e-a226-d8d8bc477695}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {569c2b19-d3bc-4eda-b5a0-d2860c6e20ae}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99c34cf0-8c4d-49fa-a536-9e9762a78573}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {537f0db4-409d-4491-990f-40b96b599d94}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e52eb610-ad37-4e67-a3ac-51197ecb58ea}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 37kBtu/hr 10.0EER, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46671670650253,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6a51b55-a632-458c-9f07-1e6ba0129879}, !- Total Cooling Capacity Function of Temperature Curve Name
  {94149f9a-d630-4627-8510-6cfea37176e1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {136a4e2d-a1ed-42a6-bdb3-f341c0a899b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {76a6f693-b9c7-4b63-98cf-1e55d8bfcc83}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1373c466-d4e1-4552-9daf-853c71ddd5b1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {e7311e31-1467-4d69-8c05-32868198dcb3}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {60a60aa2-5cc5-44fc-94c4-2e85c7c96a8f}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {07275ddf-2362-4554-b8c9-e35e1abc821f}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ceb6c550-bc87-4793-8579-0299df88bc4a}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c6239180-720a-4a26-bc40-0a61869a64a8}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {09ca3ab0-5590-42c1-b6ea-3a838d121811}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 26 Clg kBtu/hr 3.1COPH, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  7759.83459203435,                       !- Rated Total Heating Capacity {W}
  3.30434794796611,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2752cd4-7966-42bb-9dd8-4fa7cf77e2bd}, !- Total Heating Capacity Function of Temperature Curve Name
  {b37a6f78-b8cd-4d62-8fef-21dbddb7c575}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {326f44b8-5dc9-42e4-9512-4b7ee70c89e5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b290b722-6709-4ff0-b150-167f960c4dc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ef2f0638-22db-4fdb-958d-9e4745b5ee9d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ea6d5d92-29f0-447b-9ade-ed0907178931}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {45202fed-b30a-419e-80c0-812daf4bd969}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {afbfa735-b6af-43a1-aee6-c83f5746f0c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {afbfa735-b6af-43a1-aee6-c83f5746f0c4}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75aac211-3795-4905-939e-d18b4c7bdd7b}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {ea6d5d92-29f0-447b-9ade-ed0907178931}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {980c9710-db4a-4dea-a328-e288551a0eff}, !- Mixed Air Node Name
  {b508aad7-0d9d-4434-915f-4146e984c352}, !- Outdoor Air Stream Node Name
  {e029ca99-73dd-452d-8016-fd160d0810b9}, !- Relief Air Stream Node Name
  {d955d7a0-6112-493e-b392-b317d49657a6}; !- Return Air Stream Node Name

OS:Node,
  {03091b17-46b0-4dd1-809f-31aa67384db4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b508aad7-0d9d-4434-915f-4146e984c352}; !- Outlet Port

OS:Connection,
  {b508aad7-0d9d-4434-915f-4146e984c352}, !- Handle
  {03091b17-46b0-4dd1-809f-31aa67384db4}, !- Source Object
  3,                                      !- Outlet Port
  {75aac211-3795-4905-939e-d18b4c7bdd7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3fa8e371-b49e-4605-b5f2-bb41203242ae}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {e029ca99-73dd-452d-8016-fd160d0810b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e029ca99-73dd-452d-8016-fd160d0810b9}, !- Handle
  {75aac211-3795-4905-939e-d18b4c7bdd7b}, !- Source Object
  7,                                      !- Outlet Port
  {3fa8e371-b49e-4605-b5f2-bb41203242ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {895a9402-5d36-4c67-9196-3d0237dfe648}, !- Handle
  Coil Heating Gas 61,                    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {096192a0-9484-449b-b85e-b2c1fd0f9418}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {61761f0e-b3be-4e81-8c9f-ae47c7ab7f50}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C ASHP, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {05672640-8e0a-444f-a926-2ec10a6f4f62}, !- Air Inlet Node Name
  {16c392ed-2ea2-4935-ae5f-4a9d41b2be2e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {430ce7bf-daad-47bc-a181-0f9f3e0fb3fd}, !- Controlling Zone or Thermostat Location
  {f1746584-2be8-4b2a-a7ac-6ec37acdde6a}, !- Supply Air Fan Name
  {09ca3ab0-5590-42c1-b6ea-3a838d121811}, !- Heating Coil Name
  {e52eb610-ad37-4e67-a3ac-51197ecb58ea}, !- Cooling Coil Name
  {895a9402-5d36-4c67-9196-3d0237dfe648}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {45202fed-b30a-419e-80c0-812daf4bd969}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {16c392ed-2ea2-4935-ae5f-4a9d41b2be2e}, !- Handle
  {61761f0e-b3be-4e81-8c9f-ae47c7ab7f50}, !- Source Object
  4,                                      !- Outlet Port
  {bbc22246-acf6-4667-b6a3-29ce2bc00504}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {808e2266-1eab-4d07-bb59-7e1ac95cf9f3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {980c9710-db4a-4dea-a328-e288551a0eff}, !- Inlet Port
  {05672640-8e0a-444f-a926-2ec10a6f4f62}; !- Outlet Port

OS:Connection,
  {d955d7a0-6112-493e-b392-b317d49657a6}, !- Handle
  {4de13f06-4bd5-40df-9281-16a0fe104c53}, !- Source Object
  3,                                      !- Outlet Port
  {75aac211-3795-4905-939e-d18b4c7bdd7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {980c9710-db4a-4dea-a328-e288551a0eff}, !- Handle
  {75aac211-3795-4905-939e-d18b4c7bdd7b}, !- Source Object
  5,                                      !- Outlet Port
  {808e2266-1eab-4d07-bb59-7e1ac95cf9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05672640-8e0a-444f-a926-2ec10a6f4f62}, !- Handle
  {808e2266-1eab-4d07-bb59-7e1ac95cf9f3}, !- Source Object
  3,                                      !- Outlet Port
  {61761f0e-b3be-4e81-8c9f-ae47c7ab7f50}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d022d93a-d9a2-4812-ba57-9c170ad3925c}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {430ce7bf-daad-47bc-a181-0f9f3e0fb3fd}, !- Control Zone Name
  {bbc22246-acf6-4667-b6a3-29ce2bc00504}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f5bfb94b-dfd8-4e90-8b44-3622a9ac72f4}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1dd9f344-7793-4250-86c4-0cc58d313a19}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {3f26c736-eb2f-417f-ad46-e64fa3e388d3}, !- Air Inlet Node Name
  {13999838-a17d-4130-8f9d-97238ea21c98}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73a2a60d-bbb6-4722-8e6a-3c917ffb4a8f}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {da0b6441-845a-422c-b492-95408fb07c7b}, !- Inlet Port
  {c69cd654-ec58-4dab-af0b-3c7bce0cdd06}; !- Outlet Port

OS:Connection,
  {ba29a343-63cb-4304-9280-c0cd9bfbdd99}, !- Handle
  {6d476552-1a1c-417f-9817-b1dc3fa54e78}, !- Source Object
  3,                                      !- Outlet Port
  {675e6a3b-f663-4227-bb73-ff843a4f12c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0b6441-845a-422c-b492-95408fb07c7b}, !- Handle
  {fbeb37da-526b-4aa4-a8bd-dfd4489ff1f5}, !- Source Object
  2,                                      !- Outlet Port
  {73a2a60d-bbb6-4722-8e6a-3c917ffb4a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69cd654-ec58-4dab-af0b-3c7bce0cdd06}, !- Handle
  {73a2a60d-bbb6-4722-8e6a-3c917ffb4a8f}, !- Source Object
  3,                                      !- Outlet Port
  {3697875d-cf23-4f45-b74c-940e3e39ec66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd0faff4-f508-418c-8976-defacc4e21c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {39667f8a-daef-4579-868f-d61412bb38cb}, !- Inlet Port
  {3f26c736-eb2f-417f-ad46-e64fa3e388d3}; !- Outlet Port

OS:Connection,
  {39667f8a-daef-4579-868f-d61412bb38cb}, !- Handle
  {01735c4b-44dd-442f-8457-03cf84c9f107}, !- Source Object
  3,                                      !- Outlet Port
  {dd0faff4-f508-418c-8976-defacc4e21c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f26c736-eb2f-417f-ad46-e64fa3e388d3}, !- Handle
  {dd0faff4-f508-418c-8976-defacc4e21c7}, !- Source Object
  3,                                      !- Outlet Port
  {1dd9f344-7793-4250-86c4-0cc58d313a19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13999838-a17d-4130-8f9d-97238ea21c98}, !- Handle
  {1dd9f344-7793-4250-86c4-0cc58d313a19}, !- Source Object
  4,                                      !- Outlet Port
  {6d476552-1a1c-417f-9817-b1dc3fa54e78}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a142988-13a2-4453-8d73-277b16c28aa3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {e31e6886-4ec6-45b3-8657-0ded669cbc00}, !- Availability Schedule
  {b18a311f-f213-4afb-89a2-dbc53fb9c65c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eafa0421-aebc-425d-b025-baa5b802bfa2}, !- Supply Side Inlet Node Name
  {879cc2f5-debc-4e9a-aa31-fd13211ae687}, !- Demand Side Outlet Node Name
  {fb97fa5f-48e7-4101-a54a-7cc52812148b}, !- Demand Side Inlet Node A
  {de69f24b-3e97-447c-aaea-68137cd6866f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a623c4fe-23d8-40c6-be43-e9cac1cbe375}, !- Demand Mixer Name
  {4ba2e314-4461-4351-9a26-be42c9ba4aeb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {30f90165-ed30-4421-b312-8f94ee255934}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {eafa0421-aebc-425d-b025-baa5b802bfa2}, !- Inlet Port
  {7230b1a8-30a1-4374-bf88-9cb11a9999dc}; !- Outlet Port

OS:Node,
  {87f22f76-4b44-4a1b-af05-3dc03946ffff}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {7d133a01-af0c-46ba-899b-24fd6fc63b84}, !- Inlet Port
  {de69f24b-3e97-447c-aaea-68137cd6866f}; !- Outlet Port

OS:Connection,
  {eafa0421-aebc-425d-b025-baa5b802bfa2}, !- Handle
  {9a142988-13a2-4453-8d73-277b16c28aa3}, !- Source Object
  9,                                      !- Outlet Port
  {30f90165-ed30-4421-b312-8f94ee255934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de69f24b-3e97-447c-aaea-68137cd6866f}, !- Handle
  {87f22f76-4b44-4a1b-af05-3dc03946ffff}, !- Source Object
  3,                                      !- Outlet Port
  {9a142988-13a2-4453-8d73-277b16c28aa3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b251801a-5317-4a57-bca2-c2231d384618}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {fb97fa5f-48e7-4101-a54a-7cc52812148b}, !- Inlet Port
  {d5482734-9849-483a-b2fd-7188e803c0c2}; !- Outlet Port

OS:Node,
  {c6db70d7-6f97-428d-92e9-e772737ed838}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {6bc0f8d0-1ead-4a7b-b816-d60acbb70aec}, !- Inlet Port
  {879cc2f5-debc-4e9a-aa31-fd13211ae687}; !- Outlet Port

OS:Node,
  {c09d6425-3d76-49c0-83a4-74bb1c3a713f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {f12123e5-bcf6-4776-9feb-bfb8b1dde654}, !- Inlet Port
  {0e60fe3f-382b-485d-860c-9730ab784f6d}; !- Outlet Port

OS:Connection,
  {fb97fa5f-48e7-4101-a54a-7cc52812148b}, !- Handle
  {9a142988-13a2-4453-8d73-277b16c28aa3}, !- Source Object
  11,                                     !- Outlet Port
  {b251801a-5317-4a57-bca2-c2231d384618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879cc2f5-debc-4e9a-aa31-fd13211ae687}, !- Handle
  {c6db70d7-6f97-428d-92e9-e772737ed838}, !- Source Object
  3,                                      !- Outlet Port
  {9a142988-13a2-4453-8d73-277b16c28aa3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ba2e314-4461-4351-9a26-be42c9ba4aeb}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {d5482734-9849-483a-b2fd-7188e803c0c2}, !- Inlet Node Name
  {06d27ded-5b30-46d3-8454-4966704a4274}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a623c4fe-23d8-40c6-be43-e9cac1cbe375}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {6bc0f8d0-1ead-4a7b-b816-d60acbb70aec}, !- Outlet Node Name
  {58edf31a-8d36-4117-9e60-4b0645e2ad13}; !- Inlet Node Name 1

OS:Connection,
  {d5482734-9849-483a-b2fd-7188e803c0c2}, !- Handle
  {b251801a-5317-4a57-bca2-c2231d384618}, !- Source Object
  3,                                      !- Outlet Port
  {4ba2e314-4461-4351-9a26-be42c9ba4aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc0f8d0-1ead-4a7b-b816-d60acbb70aec}, !- Handle
  {a623c4fe-23d8-40c6-be43-e9cac1cbe375}, !- Source Object
  2,                                      !- Outlet Port
  {c6db70d7-6f97-428d-92e9-e772737ed838}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0941193d-ff44-4ba6-93d9-4910a0fd658b}, !- Handle
  {9a142988-13a2-4453-8d73-277b16c28aa3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b18a311f-f213-4afb-89a2-dbc53fb9c65c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {43cf0eb6-4f35-48a1-a6ca-1d1228fc1173}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e9ec28ba-9184-444f-bce0-6ad47e05f5fa}, !- Handle
  Fan On Off 5,                           !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5c1d6a79-7fa9-4530-9bfe-b18d4e55ed0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a022c62e-6b0b-4dd4-918e-97bfab301178}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5c1d6a79-7fa9-4530-9bfe-b18d4e55ed0d}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a022c62e-6b0b-4dd4-918e-97bfab301178}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f609d84c-b687-4c7f-b91a-4ffabca96587}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c39cf763-71b8-4bff-8d32-2677e0536d3f}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f663f327-0ec4-40d0-9f2a-09352fd19378}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e051c18-9961-4824-8e9d-a4752a48407a}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10f27d12-05ed-4cb1-aa7b-3d4da21e8f95}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {faa62feb-de11-4691-b957-cdf3743be8ba}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 6 65kBtu/hr 10.0EER, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46671670650253,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6a51b55-a632-458c-9f07-1e6ba0129879}, !- Total Cooling Capacity Function of Temperature Curve Name
  {94149f9a-d630-4627-8510-6cfea37176e1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {136a4e2d-a1ed-42a6-bdb3-f341c0a899b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {76a6f693-b9c7-4b63-98cf-1e55d8bfcc83}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1373c466-d4e1-4552-9daf-853c71ddd5b1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {ec395edc-c82a-4fb6-ab1e-353033a2f859}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a7adc8cc-89ea-47d2-9419-df1ab2da43b1}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f2dd6e22-642d-4d39-b1ac-caa06d2660ce}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {cd79a258-3ba3-45a9-ac82-5dfe997ca9f0}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19d51733-92aa-41a9-9c05-b2ea34e9f8df}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3cf59539-ea1d-40cb-8158-49192b934b8d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 47 Clg kBtu/hr 3.1COPH, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  13731.328610196,                        !- Rated Total Heating Capacity {W}
  3.31369626560771,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2752cd4-7966-42bb-9dd8-4fa7cf77e2bd}, !- Total Heating Capacity Function of Temperature Curve Name
  {b37a6f78-b8cd-4d62-8fef-21dbddb7c575}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {326f44b8-5dc9-42e4-9512-4b7ee70c89e5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b290b722-6709-4ff0-b150-167f960c4dc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ef2f0638-22db-4fdb-958d-9e4745b5ee9d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2830ea04-e6ef-4974-95f8-2bd75ed2a58c}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e31e6886-4ec6-45b3-8657-0ded669cbc00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d33621f-7d39-4595-8e64-c1388d121004}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6d33621f-7d39-4595-8e64-c1388d121004}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5c7d371-60ed-44e8-a942-b6fdbebbc1c7}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {2830ea04-e6ef-4974-95f8-2bd75ed2a58c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cacfaefc-5497-4764-ac85-8ab62f7df3e1}, !- Mixed Air Node Name
  {9f3e15d0-29ac-46e6-ab0e-6c33b04911f6}, !- Outdoor Air Stream Node Name
  {e94ad0b9-82f3-407d-a5b8-08c8c2390796}, !- Relief Air Stream Node Name
  {7230b1a8-30a1-4374-bf88-9cb11a9999dc}; !- Return Air Stream Node Name

OS:Node,
  {f5489394-ae1c-428d-bb2f-2fc08a85bf9f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9f3e15d0-29ac-46e6-ab0e-6c33b04911f6}; !- Outlet Port

OS:Connection,
  {9f3e15d0-29ac-46e6-ab0e-6c33b04911f6}, !- Handle
  {f5489394-ae1c-428d-bb2f-2fc08a85bf9f}, !- Source Object
  3,                                      !- Outlet Port
  {a5c7d371-60ed-44e8-a942-b6fdbebbc1c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f19e2c0e-f7c5-469e-9a92-f27dbcbecdea}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {e94ad0b9-82f3-407d-a5b8-08c8c2390796}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e94ad0b9-82f3-407d-a5b8-08c8c2390796}, !- Handle
  {a5c7d371-60ed-44e8-a942-b6fdbebbc1c7}, !- Source Object
  7,                                      !- Outlet Port
  {f19e2c0e-f7c5-469e-9a92-f27dbcbecdea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {91306899-13c0-4994-b6eb-decf73dbb926}, !- Handle
  Coil Heating Gas 62,                    !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {096192a0-9484-449b-b85e-b2c1fd0f9418}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6285cc9d-f949-4571-b4ce-455cc76b429a}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B ASHP, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {ec1b5368-75fe-4fc3-89c6-3d399c385c21}, !- Air Inlet Node Name
  {7d133a01-af0c-46ba-899b-24fd6fc63b84}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9250650-e883-47f9-9cc3-0ff514e16594}, !- Controlling Zone or Thermostat Location
  {e9ec28ba-9184-444f-bce0-6ad47e05f5fa}, !- Supply Air Fan Name
  {3cf59539-ea1d-40cb-8158-49192b934b8d}, !- Heating Coil Name
  {faa62feb-de11-4691-b957-cdf3743be8ba}, !- Cooling Coil Name
  {91306899-13c0-4994-b6eb-decf73dbb926}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e31e6886-4ec6-45b3-8657-0ded669cbc00}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7d133a01-af0c-46ba-899b-24fd6fc63b84}, !- Handle
  {6285cc9d-f949-4571-b4ce-455cc76b429a}, !- Source Object
  4,                                      !- Outlet Port
  {87f22f76-4b44-4a1b-af05-3dc03946ffff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec795b45-e5f6-4d5b-8897-4cd5e339bb15}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {cacfaefc-5497-4764-ac85-8ab62f7df3e1}, !- Inlet Port
  {ec1b5368-75fe-4fc3-89c6-3d399c385c21}; !- Outlet Port

OS:Connection,
  {7230b1a8-30a1-4374-bf88-9cb11a9999dc}, !- Handle
  {30f90165-ed30-4421-b312-8f94ee255934}, !- Source Object
  3,                                      !- Outlet Port
  {a5c7d371-60ed-44e8-a942-b6fdbebbc1c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cacfaefc-5497-4764-ac85-8ab62f7df3e1}, !- Handle
  {a5c7d371-60ed-44e8-a942-b6fdbebbc1c7}, !- Source Object
  5,                                      !- Outlet Port
  {ec795b45-e5f6-4d5b-8897-4cd5e339bb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1b5368-75fe-4fc3-89c6-3d399c385c21}, !- Handle
  {ec795b45-e5f6-4d5b-8897-4cd5e339bb15}, !- Source Object
  3,                                      !- Outlet Port
  {6285cc9d-f949-4571-b4ce-455cc76b429a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e5fff74d-61f6-4f2e-9bbe-8fc69896e0f0}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b9250650-e883-47f9-9cc3-0ff514e16594}, !- Control Zone Name
  {87f22f76-4b44-4a1b-af05-3dc03946ffff}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92487fcc-4dfa-4fd0-b201-2de567552e57}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca7184b2-1904-4305-b1f7-8c853bab8670}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Availability Schedule Name
  {ae4d2a64-7a02-45fd-b8ca-055a1e78a0d4}, !- Air Inlet Node Name
  {f12123e5-bcf6-4776-9feb-bfb8b1dde654}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cecc38be-821c-4ea1-bdac-bae9cf6cd14c}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {9f10cfeb-c8e6-4a86-90b2-261646e5b519}, !- Inlet Port
  {58edf31a-8d36-4117-9e60-4b0645e2ad13}; !- Outlet Port

OS:Connection,
  {0e60fe3f-382b-485d-860c-9730ab784f6d}, !- Handle
  {c09d6425-3d76-49c0-83a4-74bb1c3a713f}, !- Source Object
  3,                                      !- Outlet Port
  {58b5dded-fdad-4534-b2fb-8e2bb1b7e2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f10cfeb-c8e6-4a86-90b2-261646e5b519}, !- Handle
  {0c51633d-8f7b-4664-8cb4-d6ae8dee1789}, !- Source Object
  2,                                      !- Outlet Port
  {cecc38be-821c-4ea1-bdac-bae9cf6cd14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58edf31a-8d36-4117-9e60-4b0645e2ad13}, !- Handle
  {cecc38be-821c-4ea1-bdac-bae9cf6cd14c}, !- Source Object
  3,                                      !- Outlet Port
  {a623c4fe-23d8-40c6-be43-e9cac1cbe375}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43b7177d-7f5f-4544-bd29-df2372060583}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {06d27ded-5b30-46d3-8454-4966704a4274}, !- Inlet Port
  {ae4d2a64-7a02-45fd-b8ca-055a1e78a0d4}; !- Outlet Port

OS:Connection,
  {06d27ded-5b30-46d3-8454-4966704a4274}, !- Handle
  {4ba2e314-4461-4351-9a26-be42c9ba4aeb}, !- Source Object
  3,                                      !- Outlet Port
  {43b7177d-7f5f-4544-bd29-df2372060583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4d2a64-7a02-45fd-b8ca-055a1e78a0d4}, !- Handle
  {43b7177d-7f5f-4544-bd29-df2372060583}, !- Source Object
  3,                                      !- Outlet Port
  {ca7184b2-1904-4305-b1f7-8c853bab8670}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f12123e5-bcf6-4776-9feb-bfb8b1dde654}, !- Handle
  {ca7184b2-1904-4305-b1f7-8c853bab8670}, !- Source Object
  4,                                      !- Outlet Port
  {c09d6425-3d76-49c0-83a4-74bb1c3a713f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {02869224-f8e3-46f6-bdb6-c7249db5ee77}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dafd7978-0d00-4fd9-b600-1f93f7620771}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8f2d9525-9e74-4290-a960-07b140dc3754}, !- Plant Side Inlet Node Name
  {dc8accf1-3daa-45bd-a84b-6b998099bd15}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b12d78b2-cd5c-4b41-bd7c-0997f2fc5c00}, !- Demand Side Inlet Node Name
  {dd061845-cd9d-4c3a-9591-8dc37ae8461c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {014bbd68-30d3-470f-a685-1af60abd0f15}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Demand Mixer Name
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Demand Splitter Name
  {01d3c552-2a1f-4813-9f26-72838661b742}, !- Supply Mixer Name
  {98e5d7bb-9da3-4b3c-88e8-2aa4377849f6}; !- Supply Splitter Name

OS:Node,
  {3a649b78-ed1c-4d36-b071-518e2d7a2d92}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {8f2d9525-9e74-4290-a960-07b140dc3754}, !- Inlet Port
  {44a5de8a-0613-47e4-b787-b4f2cb0e3624}; !- Outlet Port

OS:Node,
  {dafd7978-0d00-4fd9-b600-1f93f7620771}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {f3fc7ad3-500b-48f3-a394-74c897338108}, !- Inlet Port
  {dc8accf1-3daa-45bd-a84b-6b998099bd15}; !- Outlet Port

OS:Node,
  {1251dd4b-1e1b-4937-a759-f72b302334d5}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {520de447-ed85-4917-8b3a-101b0724d206}, !- Inlet Port
  {cec794bf-4bdf-4ef6-8508-193662ef36f2}; !- Outlet Port

OS:Connector:Mixer,
  {01d3c552-2a1f-4813-9f26-72838661b742}, !- Handle
  Connector Mixer 1,                      !- Name
  {3d5f7e30-fff0-4a18-a91d-f4d76eade436}, !- Outlet Branch Name
  {48974d0d-32df-4fb4-943e-189f013e9567}, !- Inlet Branch Name 1
  {4db6baca-70a6-4c47-85f7-50fb8d81319e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {98e5d7bb-9da3-4b3c-88e8-2aa4377849f6}, !- Handle
  Connector Splitter 1,                   !- Name
  {68bbe689-4bf6-4037-a3e1-b8a17de3fa50}, !- Inlet Branch Name
  {520de447-ed85-4917-8b3a-101b0724d206}, !- Outlet Branch Name 1
  {e9e02580-cd8d-4d99-9023-ca9b209da6b6}; !- Outlet Branch Name 2

OS:Connection,
  {8f2d9525-9e74-4290-a960-07b140dc3754}, !- Handle
  {02869224-f8e3-46f6-bdb6-c7249db5ee77}, !- Source Object
  14,                                     !- Outlet Port
  {3a649b78-ed1c-4d36-b071-518e2d7a2d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520de447-ed85-4917-8b3a-101b0724d206}, !- Handle
  {98e5d7bb-9da3-4b3c-88e8-2aa4377849f6}, !- Source Object
  3,                                      !- Outlet Port
  {1251dd4b-1e1b-4937-a759-f72b302334d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8accf1-3daa-45bd-a84b-6b998099bd15}, !- Handle
  {dafd7978-0d00-4fd9-b600-1f93f7620771}, !- Source Object
  3,                                      !- Outlet Port
  {02869224-f8e3-46f6-bdb6-c7249db5ee77}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {17bd3eeb-ea9d-40cf-b828-feef397e177c}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {b12d78b2-cd5c-4b41-bd7c-0997f2fc5c00}, !- Inlet Port
  {2e4bcb1d-f128-41c7-8370-6bfbedd0266b}; !- Outlet Port

OS:Node,
  {9dfd1099-6ae4-4d27-a731-33061b109691}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {886ffb83-a456-4f71-844c-13907a8b8d39}, !- Inlet Port
  {dd061845-cd9d-4c3a-9591-8dc37ae8461c}; !- Outlet Port

OS:Node,
  {cf58712c-df4c-4816-b808-463cda4301c9}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {a496d429-1b5a-400d-a343-91d49ef37607}, !- Inlet Port
  {68b99eec-c18a-42ed-98ba-98a8a8db92ab}; !- Outlet Port

OS:Connector:Mixer,
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Handle
  Connector Mixer 2,                      !- Name
  {445e5c51-1ca2-402b-ba91-b084b9f64185}, !- Outlet Branch Name
  {97fd81b3-931a-44fe-87d3-72f797330c4a}, !- Inlet Branch Name 1
  {b80bc033-4ce4-4e26-9dd1-328c5e9fc0f4}, !- Inlet Branch Name 2
  {dbce0189-48c4-4454-bbd8-b37691cb3f8b}, !- Inlet Branch Name 3
  {fc7e1106-a5be-4b7c-8b54-33e9bd81a862}, !- Inlet Branch Name 4
  {3eb98931-1dc6-4212-bae2-198960eaf5a1}, !- Inlet Branch Name 5
  {86c5f984-3dd4-425a-a5a8-f0f34f3eeef8}, !- Inlet Branch Name 6
  {88558ef6-fed9-40a5-b997-b1a674d866b5}, !- Inlet Branch Name 7
  {ec29952e-9683-4d83-865a-6d8cdd778141}, !- Inlet Branch Name 8
  {b9c44583-1c2a-41db-b614-2312548217a7}, !- Inlet Branch Name 9
  {18000ff6-f718-4d49-8d5e-8541c55683c5}, !- Inlet Branch Name 10
  {47a923ca-ceb2-4a59-b3a2-a17f184f8905}, !- Inlet Branch Name 11
  {4b78f2b6-acae-46dd-8cc8-9d182d8140d1}, !- Inlet Branch Name 12
  {cc46e73b-b05c-4f8d-956c-4aeb869e65d7}, !- Inlet Branch Name 13
  {4fabc44d-9bf5-4826-bb00-e6138347c6a6}, !- Inlet Branch Name 14
  {cefd9f6d-c5e9-4492-bba9-651ac52b8469}, !- Inlet Branch Name 15
  {64cf57b8-d90d-450f-bb0b-6b99ce4135ee}, !- Inlet Branch Name 16
  {cb4be6a7-7ecf-48db-8fb1-a09eb0dd24bb}, !- Inlet Branch Name 17
  {223e3a0b-30eb-4aa5-bcf4-21c2bf086529}, !- Inlet Branch Name 18
  {4b816af5-f7fd-446c-95bf-1432d9542178}, !- Inlet Branch Name 19
  {13a651f4-3205-4cfe-b7b3-7c2095f80143}, !- Inlet Branch Name 20
  {ab94082d-036e-4fdb-82d1-23478f0d61b6}, !- Inlet Branch Name 21
  {2c7a8b93-cd5f-49f7-8702-3aa402e40d64}, !- Inlet Branch Name 22
  {8c7d6f66-efc4-41ee-8d6c-8ff83ec174f5}, !- Inlet Branch Name 23
  {1799dc26-4a84-44dc-8ad0-c93f6cc06135}, !- Inlet Branch Name 24
  {d98bd660-2570-4dfd-baa7-fcfbe73efccb}, !- Inlet Branch Name 25
  {4733b677-ace1-4b30-80c0-c1a724820a7c}, !- Inlet Branch Name 26
  {34362a50-6217-4739-b906-08ca9238f611}, !- Inlet Branch Name 27
  {40f24af1-4cb0-4570-9f66-085e80220aa4}, !- Inlet Branch Name 28
  {635e54ad-4c0d-43b0-8901-f441c9192c9e}, !- Inlet Branch Name 29
  {736f4f30-2e42-438a-a499-f893bb29879c}, !- Inlet Branch Name 30
  {69b585c3-72f5-4c12-8a01-4f2e77a68709}, !- Inlet Branch Name 31
  {c19ea5ec-7af9-48fa-bc12-498041c7e7ef}, !- Inlet Branch Name 32
  {c4cd91c2-42a8-4bd1-84f0-d47e3ad02227}, !- Inlet Branch Name 33
  {ac891395-3101-4b91-92a3-a7917adcde38}, !- Inlet Branch Name 34
  {dddc2360-d618-45b1-8e12-6020ce8498fe}, !- Inlet Branch Name 35
  {266f0bdf-6159-4741-b383-7fb17d93ac8e}, !- Inlet Branch Name 36
  {fe71e711-1a52-41d1-84c2-c594d0279768}, !- Inlet Branch Name 37
  {ba3b931f-14be-45ae-9ed6-df89d67becfa}, !- Inlet Branch Name 38
  {254639f4-bfd4-4e47-a6e1-fbb81665c70a}, !- Inlet Branch Name 39
  {329b819d-f923-4525-961a-49816297a49c}, !- Inlet Branch Name 40
  {a414be33-6aa8-49db-960a-cb5d5d47a4bf}, !- Inlet Branch Name 41
  {41d3bad1-b06d-4f4b-baa4-c10310538509}, !- Inlet Branch Name 42
  {54ab7d68-870e-4c4e-b520-8ce83cc02d20}, !- Inlet Branch Name 43
  {0b617fe3-0349-4b96-ba96-09cf58a05a2d}, !- Inlet Branch Name 44
  {c50cb354-c6a9-4c45-9df8-3928879be196}, !- Inlet Branch Name 45
  {d91746fd-58b5-4664-b70c-dd20c2de0eb6}, !- Inlet Branch Name 46
  {3e4ce072-c4d8-4d76-895a-dfab9b4501d8}, !- Inlet Branch Name 47
  {482738e9-2ff8-4994-ba68-27b49ee6209e}, !- Inlet Branch Name 48
  {33bc32f5-6b1e-414f-8ac2-620f93c5c983}, !- Inlet Branch Name 49
  {d5526b12-dba5-4df6-be82-2852dbf1b8e1}, !- Inlet Branch Name 50
  {7d9f19e4-57d8-4bd9-9613-60d35d2ab60b}, !- Inlet Branch Name 51
  {4c1094a6-b533-4505-81c6-1a0ba0e1b24f}, !- Inlet Branch Name 52
  {bfa053cd-1155-43e1-9157-43fbae67fa9a}, !- Inlet Branch Name 53
  {4dc8b112-73d0-4aac-8b9b-990c5f59f861}, !- Inlet Branch Name 54
  {c5962a9e-5bd9-49c3-9871-a1595655ef61}, !- Inlet Branch Name 55
  {e54af468-0363-49d2-9cbb-5f160cf9439c}, !- Inlet Branch Name 56
  {b35f14d7-3a81-4db6-bbac-3ed054544339}, !- Inlet Branch Name 57
  {de34df5c-25fc-4be7-a534-06fe738533af}, !- Inlet Branch Name 58
  {527e3e90-69c6-4b73-9d60-91f0e8e71e00}, !- Inlet Branch Name 59
  {483ac5f5-9749-453f-b4bc-aa61e11d94dd}, !- Inlet Branch Name 60
  {c490828b-ea85-4689-b2af-d5620307b8c2}, !- Inlet Branch Name 61
  {7611ad0c-3dd1-4188-bb0d-4f9ebcb10e49}, !- Inlet Branch Name 62
  {f1b6ce18-4eb1-461a-b721-2b3a531ca623}, !- Inlet Branch Name 63
  {5f4cc7d4-7999-495f-8c0b-c59dbbc8d0f2}; !- Inlet Branch Name 64

OS:Connector:Splitter,
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Handle
  Connector Splitter 2,                   !- Name
  {2e4bcb1d-f128-41c7-8370-6bfbedd0266b}, !- Inlet Branch Name
  {a496d429-1b5a-400d-a343-91d49ef37607}, !- Outlet Branch Name 1
  {1adb004e-0c07-427e-8c68-e7fbf4e18d7b}, !- Outlet Branch Name 2
  {525c1fd7-4afc-408b-a276-46b9b2761e6d}, !- Outlet Branch Name 3
  {551244a4-4e1d-4121-89f0-460a2b391072}, !- Outlet Branch Name 4
  {54bfee8a-a9cb-4a94-a1ea-8a9558d010d9}, !- Outlet Branch Name 5
  {d478c8e2-eadf-4178-b8b0-084c7a4f7c40}, !- Outlet Branch Name 6
  {da29f536-99d3-433c-acff-d7f940e41142}, !- Outlet Branch Name 7
  {3a708a4b-d2ec-4fef-a857-2368d00c848c}, !- Outlet Branch Name 8
  {13f79463-6ad7-4267-bad8-25ecda639b71}, !- Outlet Branch Name 9
  {8e7d2f06-42fc-4a4f-b02a-ddcd48f93458}, !- Outlet Branch Name 10
  {9cfb5bdd-826a-48c4-98e7-3ee3ba676b36}, !- Outlet Branch Name 11
  {9fbdfeb9-d24b-436d-957e-4a6205edd19a}, !- Outlet Branch Name 12
  {fe0370bf-a5c8-47aa-a2b5-ec3600305b1b}, !- Outlet Branch Name 13
  {a50fb0e0-cde0-4373-b984-c81e0877e0d7}, !- Outlet Branch Name 14
  {9fc09695-fac3-4748-b2eb-eb3b9b971101}, !- Outlet Branch Name 15
  {f661240d-331a-42a0-acc5-8a234bccaac2}, !- Outlet Branch Name 16
  {d19ea078-df32-4983-be14-6f9c9c4834d7}, !- Outlet Branch Name 17
  {2bd8952a-fd72-4754-997f-93638f9235fc}, !- Outlet Branch Name 18
  {f4e07b7a-ca45-48d3-93c1-b86506f69344}, !- Outlet Branch Name 19
  {53a293ae-8330-43ca-af68-b6e62a5e094b}, !- Outlet Branch Name 20
  {aa3189f5-4894-476e-ae0e-83bc12f127e1}, !- Outlet Branch Name 21
  {1105225a-dddd-4daa-8ffc-d71d02a54f87}, !- Outlet Branch Name 22
  {6c5625a9-7ade-4cfb-a821-4855cf149691}, !- Outlet Branch Name 23
  {1bf00006-afda-4d90-a5d2-b020d784fc42}, !- Outlet Branch Name 24
  {eb556197-c634-46e5-a8fd-8e50c69f034c}, !- Outlet Branch Name 25
  {95990847-78a0-4c27-ade8-bd5a2107cfb7}, !- Outlet Branch Name 26
  {101ae857-490f-49ab-90ab-8450e3529056}, !- Outlet Branch Name 27
  {bf960dc5-86a4-49bf-9344-3299fb4aef18}, !- Outlet Branch Name 28
  {6e6eb8f3-9d27-457b-934a-3724d9acabdc}, !- Outlet Branch Name 29
  {a9e1b791-0789-4784-aef4-71a246bfa060}, !- Outlet Branch Name 30
  {b424b8ba-ce8e-40ca-8753-a1fc3e99f90e}, !- Outlet Branch Name 31
  {0f373eb2-f111-423c-befb-c09d61b687f5}, !- Outlet Branch Name 32
  {2c8941f2-40ed-42ce-afcb-7873c8942ca2}, !- Outlet Branch Name 33
  {e5f1adef-86c5-410d-a8b0-6bc1d78fea94}, !- Outlet Branch Name 34
  {29b2805f-6aae-426b-bc7f-e1944fd33785}, !- Outlet Branch Name 35
  {5f1e3454-5e45-4f9c-bda1-d5bb42b3fe84}, !- Outlet Branch Name 36
  {b77a3925-a923-492b-b388-c57250cb2ce0}, !- Outlet Branch Name 37
  {9ea4de47-11da-43da-96f1-17efe2bbda24}, !- Outlet Branch Name 38
  {cf6e20fa-097c-4142-807a-b26ebedf6b6b}, !- Outlet Branch Name 39
  {1a019605-c4e3-4f0c-9ff8-2f2887aa592f}, !- Outlet Branch Name 40
  {c5a9f114-8839-4b2b-b985-d40b0eae09d0}, !- Outlet Branch Name 41
  {01e8a22d-1e81-41a5-be75-40cd3e66f678}, !- Outlet Branch Name 42
  {aed4c0c6-7fb0-469b-a452-2830b19dea4d}, !- Outlet Branch Name 43
  {ac91fa88-d2c1-49a9-8d6c-ec38356ef3e6}, !- Outlet Branch Name 44
  {54e10b0e-51e1-49ae-a69b-38363762f867}, !- Outlet Branch Name 45
  {3f05ed17-596f-4bad-9f26-a8e7b1e9ffcc}, !- Outlet Branch Name 46
  {cd0fdb97-1e83-48ca-ade1-602f74b8d930}, !- Outlet Branch Name 47
  {f5d8ff50-e9df-4c2f-a62a-e539f2cbf28a}, !- Outlet Branch Name 48
  {c0a3466e-61c6-40f5-a3d5-74413a517298}, !- Outlet Branch Name 49
  {34afd438-9279-43fd-abd9-9132a4a3d924}, !- Outlet Branch Name 50
  {622ed927-357a-447a-b258-20ae55a4cb12}, !- Outlet Branch Name 51
  {f8b0d7ee-655b-432e-98f0-7d8f03db2ed3}, !- Outlet Branch Name 52
  {edced321-3eed-4b8b-9345-010b3fe7fc05}, !- Outlet Branch Name 53
  {a0521da4-8b9a-4fe2-b9da-c65b40f19c47}, !- Outlet Branch Name 54
  {cff8a281-29e7-4c50-b97e-db3aa6f091b1}, !- Outlet Branch Name 55
  {2feeb275-8873-4104-a56c-6f71e8f94e4e}, !- Outlet Branch Name 56
  {ca944a78-5223-4c2e-b9bd-61b47b4ff972}, !- Outlet Branch Name 57
  {d7f33cd3-a533-4175-a94b-c672a8be768d}, !- Outlet Branch Name 58
  {642836f7-1149-411e-ad02-4d52ec3e85d5}, !- Outlet Branch Name 59
  {b3f5468b-032f-47bc-b171-e8c3946ee533}, !- Outlet Branch Name 60
  {ef41d280-17be-4413-81ab-95337c0eda8c}, !- Outlet Branch Name 61
  {08149d13-f6e3-4620-a361-4f1c2a696af7}, !- Outlet Branch Name 62
  {be9d0116-19be-47be-9879-9aad73a1d2fe}, !- Outlet Branch Name 63
  {75ceddf0-6f4a-4099-8de6-a7e3862e397f}; !- Outlet Branch Name 64

OS:Connection,
  {b12d78b2-cd5c-4b41-bd7c-0997f2fc5c00}, !- Handle
  {02869224-f8e3-46f6-bdb6-c7249db5ee77}, !- Source Object
  17,                                     !- Outlet Port
  {17bd3eeb-ea9d-40cf-b828-feef397e177c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4bcb1d-f128-41c7-8370-6bfbedd0266b}, !- Handle
  {17bd3eeb-ea9d-40cf-b828-feef397e177c}, !- Source Object
  3,                                      !- Outlet Port
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a496d429-1b5a-400d-a343-91d49ef37607}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  3,                                      !- Outlet Port
  {cf58712c-df4c-4816-b808-463cda4301c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd061845-cd9d-4c3a-9591-8dc37ae8461c}, !- Handle
  {9dfd1099-6ae4-4d27-a731-33061b109691}, !- Source Object
  3,                                      !- Outlet Port
  {02869224-f8e3-46f6-bdb6-c7249db5ee77}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fd731755-691a-4e0d-93d6-a18d10573c5f}, !- Handle
  {02869224-f8e3-46f6-bdb6-c7249db5ee77}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {014bbd68-30d3-470f-a685-1af60abd0f15}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {ab9c02dc-251d-4234-a99d-933b10fec4c4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  {62792540-d7e5-4c27-a8fd-7a798402356c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62792540-d7e5-4c27-a8fd-7a798402356c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2fff3def-38c0-4673-9f2f-0b13c9b60782}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ab9c02dc-251d-4234-a99d-933b10fec4c4}, !- Schedule Name
  {dafd7978-0d00-4fd9-b600-1f93f7620771}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {022b8409-b2c3-44d9-ab65-4a308d2982b6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {44a5de8a-0613-47e4-b787-b4f2cb0e3624}, !- Inlet Node Name
  {ad362305-6733-4ca2-b3ef-2feae3530886}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  516276.260772196,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {4744cac0-9f48-4846-926b-fe4accd7ea0b}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ad362305-6733-4ca2-b3ef-2feae3530886}, !- Inlet Port
  {68bbe689-4bf6-4037-a3e1-b8a17de3fa50}; !- Outlet Port

OS:Connection,
  {44a5de8a-0613-47e4-b787-b4f2cb0e3624}, !- Handle
  {3a649b78-ed1c-4d36-b071-518e2d7a2d92}, !- Source Object
  3,                                      !- Outlet Port
  {022b8409-b2c3-44d9-ab65-4a308d2982b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad362305-6733-4ca2-b3ef-2feae3530886}, !- Handle
  {022b8409-b2c3-44d9-ab65-4a308d2982b6}, !- Source Object
  3,                                      !- Outlet Port
  {4744cac0-9f48-4846-926b-fe4accd7ea0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68bbe689-4bf6-4037-a3e1-b8a17de3fa50}, !- Handle
  {4744cac0-9f48-4846-926b-fe4accd7ea0b}, !- Source Object
  3,                                      !- Outlet Port
  {98e5d7bb-9da3-4b3c-88e8-2aa4377849f6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a40cea08-9f82-4d09-8331-0241afd7025e}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff, !- Name
  3.38395487580086,                       !- Tank Volume {m3}
  {ab9c02dc-251d-4234-a99d-933b10fec4c4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  176811.642260595,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  218.357929856795,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  218.357929856795,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0b385b5c-95b3-4153-add8-36cc9e21e7d7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.03698381247246,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.03698381247246,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cec794bf-4bdf-4ef6-8508-193662ef36f2}, !- Use Side Inlet Node Name
  {f526d464-5fb0-4206-8321-97e74d4c636e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {253e440c-fee0-48aa-a8c4-7e53b6c6678b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  {b3ab7a4c-c2b8-4ba7-9888-428f8a3600b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3ab7a4c-c2b8-4ba7-9888-428f8a3600b2}, !- Handle
  Schedule Day 5,                         !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {abeff61c-6cb8-4290-b3c8-f8aa9fdf4722}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  {0ccbbf52-58ee-43ba-a854-fb8f1c7e2efe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ccbbf52-58ee-43ba-a854-fb8f1c7e2efe}, !- Handle
  Schedule Day 6,                         !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {7bf782b2-b624-4f0f-bc20-11ffbee5e961}, !- Handle
  {a40cea08-9f82-4d09-8331-0241afd7025e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0b385b5c-95b3-4153-add8-36cc9e21e7d7}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  {b0205c14-74de-4cd1-a53b-df3b26075b32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0205c14-74de-4cd1-a53b-df3b26075b32}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {87183c20-4b02-4946-b3e3-a7a515215c75}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {f526d464-5fb0-4206-8321-97e74d4c636e}, !- Inlet Port
  {48974d0d-32df-4fb4-943e-189f013e9567}; !- Outlet Port

OS:Connection,
  {cec794bf-4bdf-4ef6-8508-193662ef36f2}, !- Handle
  {1251dd4b-1e1b-4937-a759-f72b302334d5}, !- Source Object
  3,                                      !- Outlet Port
  {a40cea08-9f82-4d09-8331-0241afd7025e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f526d464-5fb0-4206-8321-97e74d4c636e}, !- Handle
  {a40cea08-9f82-4d09-8331-0241afd7025e}, !- Source Object
  32,                                     !- Outlet Port
  {87183c20-4b02-4946-b3e3-a7a515215c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48974d0d-32df-4fb4-943e-189f013e9567}, !- Handle
  {87183c20-4b02-4946-b3e3-a7a515215c75}, !- Source Object
  3,                                      !- Outlet Port
  {01d3c552-2a1f-4813-9f26-72838661b742}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee51105d-f7da-4f49-8f1a-d0bf13522133}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {53d881fc-b9cf-48d8-9d5b-4820436d6ec0}, !- Inlet Node Name
  {04168b6f-b26c-4ff2-b07b-f259d9fb3c77}; !- Outlet Node Name

OS:Node,
  {f4d433fe-8d1b-4c08-8fa9-e8e808e792ff}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {e9e02580-cd8d-4d99-9023-ca9b209da6b6}, !- Inlet Port
  {53d881fc-b9cf-48d8-9d5b-4820436d6ec0}; !- Outlet Port

OS:Connection,
  {e9e02580-cd8d-4d99-9023-ca9b209da6b6}, !- Handle
  {98e5d7bb-9da3-4b3c-88e8-2aa4377849f6}, !- Source Object
  4,                                      !- Outlet Port
  {f4d433fe-8d1b-4c08-8fa9-e8e808e792ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72477e09-6a78-4c8b-baa0-d980fdbb5849}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {04168b6f-b26c-4ff2-b07b-f259d9fb3c77}, !- Inlet Port
  {4db6baca-70a6-4c47-85f7-50fb8d81319e}; !- Outlet Port

OS:Connection,
  {53d881fc-b9cf-48d8-9d5b-4820436d6ec0}, !- Handle
  {f4d433fe-8d1b-4c08-8fa9-e8e808e792ff}, !- Source Object
  3,                                      !- Outlet Port
  {ee51105d-f7da-4f49-8f1a-d0bf13522133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04168b6f-b26c-4ff2-b07b-f259d9fb3c77}, !- Handle
  {ee51105d-f7da-4f49-8f1a-d0bf13522133}, !- Source Object
  3,                                      !- Outlet Port
  {72477e09-6a78-4c8b-baa0-d980fdbb5849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db6baca-70a6-4c47-85f7-50fb8d81319e}, !- Handle
  {72477e09-6a78-4c8b-baa0-d980fdbb5849}, !- Source Object
  3,                                      !- Outlet Port
  {01d3c552-2a1f-4813-9f26-72838661b742}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d3ef0c3-c81d-48e7-a1a1-5093e61b5ae2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {68b99eec-c18a-42ed-98ba-98a8a8db92ab}, !- Inlet Node Name
  {466444ae-002a-431d-b0dc-96e964675cc4}; !- Outlet Node Name

OS:Node,
  {54562b8f-5248-47a0-b5cc-72f4b3551de5}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {466444ae-002a-431d-b0dc-96e964675cc4}, !- Inlet Port
  {97fd81b3-931a-44fe-87d3-72f797330c4a}; !- Outlet Port

OS:Connection,
  {68b99eec-c18a-42ed-98ba-98a8a8db92ab}, !- Handle
  {cf58712c-df4c-4816-b808-463cda4301c9}, !- Source Object
  3,                                      !- Outlet Port
  {5d3ef0c3-c81d-48e7-a1a1-5093e61b5ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466444ae-002a-431d-b0dc-96e964675cc4}, !- Handle
  {5d3ef0c3-c81d-48e7-a1a1-5093e61b5ae2}, !- Source Object
  3,                                      !- Outlet Port
  {54562b8f-5248-47a0-b5cc-72f4b3551de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97fd81b3-931a-44fe-87d3-72f797330c4a}, !- Handle
  {54562b8f-5248-47a0-b5cc-72f4b3551de5}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8a9ebd24-af87-4d66-b213-9db40dadaebe}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {49fe4b23-5b00-4da5-981c-996729ce20d2}, !- Inlet Node Name
  {f3fc7ad3-500b-48f3-a394-74c897338108}; !- Outlet Node Name

OS:Node,
  {80b38cd7-748e-4c40-a651-9d6e73cc00a1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {3d5f7e30-fff0-4a18-a91d-f4d76eade436}, !- Inlet Port
  {49fe4b23-5b00-4da5-981c-996729ce20d2}; !- Outlet Port

OS:Connection,
  {3d5f7e30-fff0-4a18-a91d-f4d76eade436}, !- Handle
  {01d3c552-2a1f-4813-9f26-72838661b742}, !- Source Object
  2,                                      !- Outlet Port
  {80b38cd7-748e-4c40-a651-9d6e73cc00a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fe4b23-5b00-4da5-981c-996729ce20d2}, !- Handle
  {80b38cd7-748e-4c40-a651-9d6e73cc00a1}, !- Source Object
  3,                                      !- Outlet Port
  {8a9ebd24-af87-4d66-b213-9db40dadaebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fc7ad3-500b-48f3-a394-74c897338108}, !- Handle
  {8a9ebd24-af87-4d66-b213-9db40dadaebe}, !- Source Object
  3,                                      !- Outlet Port
  {dafd7978-0d00-4fd9-b600-1f93f7620771}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f32b74f-9fa9-4a39-a69f-6c0b327a125b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ced91446-e1ab-4595-ade6-4e204b066f56}, !- Inlet Node Name
  {886ffb83-a456-4f71-844c-13907a8b8d39}; !- Outlet Node Name

OS:Node,
  {4dcf07ea-22a6-462f-a726-20d5eb018719}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {445e5c51-1ca2-402b-ba91-b084b9f64185}, !- Inlet Port
  {ced91446-e1ab-4595-ade6-4e204b066f56}; !- Outlet Port

OS:Connection,
  {445e5c51-1ca2-402b-ba91-b084b9f64185}, !- Handle
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Source Object
  2,                                      !- Outlet Port
  {4dcf07ea-22a6-462f-a726-20d5eb018719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced91446-e1ab-4595-ade6-4e204b066f56}, !- Handle
  {4dcf07ea-22a6-462f-a726-20d5eb018719}, !- Source Object
  3,                                      !- Outlet Port
  {3f32b74f-9fa9-4a39-a69f-6c0b327a125b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886ffb83-a456-4f71-844c-13907a8b8d39}, !- Handle
  {3f32b74f-9fa9-4a39-a69f-6c0b327a125b}, !- Source Object
  3,                                      !- Outlet Port
  {9dfd1099-6ae4-4d27-a731-33061b109691}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d59eaeb9-3b7e-41c0-83cc-04ec86fabd97}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {06238243-aaab-4458-91eb-3399d71f353a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06238243-aaab-4458-91eb-3399d71f353a}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {89d908e2-f075-4ff5-8ef4-b4b4ca8c34a3}, !- Handle
  Schedule Rule 77,                       !- Name
  {d59eaeb9-3b7e-41c0-83cc-04ec86fabd97}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {822866e1-e12e-446a-81dd-0d0b6d8865fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {822866e1-e12e-446a-81dd-0d0b6d8865fb}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {1a4e6868-0490-4909-b5fe-aec9c0c9a6f6}, !- Handle
  Schedule Rule 78,                       !- Name
  {d59eaeb9-3b7e-41c0-83cc-04ec86fabd97}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07360488-ec28-4c06-9d2f-16b6594c1e4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07360488-ec28-4c06-9d2f-16b6594c1e4e}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4d0cd15e-724d-42b9-ad46-8a6f2c1c64c7}, !- Handle
  Schedule Rule 79,                       !- Name
  {d59eaeb9-3b7e-41c0-83cc-04ec86fabd97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a35ce76-82ec-4728-ae37-a1bece3fab0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a35ce76-82ec-4728-ae37-a1bece3fab0e}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {2cad1ce8-8921-4aa9-8ae8-276b664e7113}, !- Handle
  Banquet_flr_6 0.32gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {0ecc3de3-d7d0-4017-9d3b-1e4f6e452fc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ecc3de3-d7d0-4017-9d3b-1e4f6e452fc4}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {1c870560-3e9f-4a3c-b821-2d6f518aa37c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c870560-3e9f-4a3c-b821-2d6f518aa37c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  {8789b66d-5028-42d3-8525-58366666a36b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8789b66d-5028-42d3-8525-58366666a36b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {754ba249-0f52-4faf-9736-a89c8dea04ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {017017c9-726d-4df6-9288-3ef230d45fee}, !- Handle
  Banquet_Flr_6 Service Water Use 0.32gpm 140F, !- Name
  {2cad1ce8-8921-4aa9-8ae8-276b664e7113}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {d59eaeb9-3b7e-41c0-83cc-04ec86fabd97}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f3fc11f4-130a-40cd-b670-2ab14729bc46}, !- Handle
  Banquet_Flr_6 WUC 0.32gpm 140F,         !- Name
  {1e559c62-664b-498a-8b01-c9be69aa5419}, !- Inlet Node Name
  {b811b386-e457-4b3d-8658-8dac4241d139}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {017017c9-726d-4df6-9288-3ef230d45fee}; !- Water Use Equipment Name 1

OS:Node,
  {bef352de-4bbe-4428-9a13-40a002936571}, !- Handle
  Banquet_Flr_6 WUC 0.32gpm 140F Inlet Water Node, !- Name
  {1adb004e-0c07-427e-8c68-e7fbf4e18d7b}, !- Inlet Port
  {1e559c62-664b-498a-8b01-c9be69aa5419}; !- Outlet Port

OS:Connection,
  {1adb004e-0c07-427e-8c68-e7fbf4e18d7b}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  4,                                      !- Outlet Port
  {bef352de-4bbe-4428-9a13-40a002936571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26b3c33e-dda2-4088-ba7e-3de59e999a1a}, !- Handle
  Banquet_Flr_6 WUC 0.32gpm 140F Outlet Water Node, !- Name
  {b811b386-e457-4b3d-8658-8dac4241d139}, !- Inlet Port
  {b80bc033-4ce4-4e26-9dd1-328c5e9fc0f4}; !- Outlet Port

OS:Connection,
  {1e559c62-664b-498a-8b01-c9be69aa5419}, !- Handle
  {bef352de-4bbe-4428-9a13-40a002936571}, !- Source Object
  3,                                      !- Outlet Port
  {f3fc11f4-130a-40cd-b670-2ab14729bc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b811b386-e457-4b3d-8658-8dac4241d139}, !- Handle
  {f3fc11f4-130a-40cd-b670-2ab14729bc46}, !- Source Object
  3,                                      !- Outlet Port
  {26b3c33e-dda2-4088-ba7e-3de59e999a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80bc033-4ce4-4e26-9dd1-328c5e9fc0f4}, !- Handle
  {26b3c33e-dda2-4088-ba7e-3de59e999a1a}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1aaf879d-7c7a-4ae4-a189-b9c36208b59d}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {609335c6-7d76-4aa9-b0d7-5ac0c665600e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {609335c6-7d76-4aa9-b0d7-5ac0c665600e}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4460ce96-8524-410b-a80e-cba464d68977}, !- Handle
  Schedule Rule 80,                       !- Name
  {1aaf879d-7c7a-4ae4-a189-b9c36208b59d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de845221-c260-414a-bb4e-25a1d310eb3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de845221-c260-414a-bb4e-25a1d310eb3b}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {fce8e9fb-e2b8-4e41-89dd-190c0cb418d1}, !- Handle
  Schedule Rule 81,                       !- Name
  {1aaf879d-7c7a-4ae4-a189-b9c36208b59d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd19e5f3-5e4d-43c7-b0da-5cab4aa6eb20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd19e5f3-5e4d-43c7-b0da-5cab4aa6eb20}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {c8bcea49-5f84-4aa9-8e2d-0d1f07a0f945}, !- Handle
  Schedule Rule 82,                       !- Name
  {1aaf879d-7c7a-4ae4-a189-b9c36208b59d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67c92f0e-972b-4c8f-af8a-8c623210e895}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67c92f0e-972b-4c8f-af8a-8c623210e895}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {4258a28f-31f5-4c22-9262-4c53f368c33f}, !- Handle
  Basement 0.51gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  3.19548740577795e-05,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e2cb07eb-155a-486d-b4ce-17fbb6312d85}, !- Handle
  Basement Service Water Use 0.51gpm 140F, !- Name
  {4258a28f-31f5-4c22-9262-4c53f368c33f}, !- Water Use Equipment Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  {1aaf879d-7c7a-4ae4-a189-b9c36208b59d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {846aadf5-0014-4de0-9f74-dfc3f9e5c76c}, !- Handle
  Basement WUC 0.51gpm 140F,              !- Name
  {4e94174d-b996-4edc-bac8-21363a5367b8}, !- Inlet Node Name
  {15e5431a-17cb-43b8-9116-d4986d6344a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2cb07eb-155a-486d-b4ce-17fbb6312d85}; !- Water Use Equipment Name 1

OS:Node,
  {29e1dfef-c3d0-4f06-907a-0ab71ca1d445}, !- Handle
  Basement WUC 0.51gpm 140F Inlet Water Node, !- Name
  {525c1fd7-4afc-408b-a276-46b9b2761e6d}, !- Inlet Port
  {4e94174d-b996-4edc-bac8-21363a5367b8}; !- Outlet Port

OS:Connection,
  {525c1fd7-4afc-408b-a276-46b9b2761e6d}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  5,                                      !- Outlet Port
  {29e1dfef-c3d0-4f06-907a-0ab71ca1d445}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44253dce-73a7-4019-a07e-c6c663621236}, !- Handle
  Basement WUC 0.51gpm 140F Outlet Water Node, !- Name
  {15e5431a-17cb-43b8-9116-d4986d6344a1}, !- Inlet Port
  {dbce0189-48c4-4454-bbd8-b37691cb3f8b}; !- Outlet Port

OS:Connection,
  {4e94174d-b996-4edc-bac8-21363a5367b8}, !- Handle
  {29e1dfef-c3d0-4f06-907a-0ab71ca1d445}, !- Source Object
  3,                                      !- Outlet Port
  {846aadf5-0014-4de0-9f74-dfc3f9e5c76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e5431a-17cb-43b8-9116-d4986d6344a1}, !- Handle
  {846aadf5-0014-4de0-9f74-dfc3f9e5c76c}, !- Source Object
  3,                                      !- Outlet Port
  {44253dce-73a7-4019-a07e-c6c663621236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbce0189-48c4-4454-bbd8-b37691cb3f8b}, !- Handle
  {44253dce-73a7-4019-a07e-c6c663621236}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a4377884-1322-4b97-ba41-d45735410b79}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {21c9089d-b5ea-4972-80ab-20a38b7206cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21c9089d-b5ea-4972-80ab-20a38b7206cc}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {3f76d9ea-ce1b-41e2-ac5a-55b9176da279}, !- Handle
  Schedule Rule 83,                       !- Name
  {a4377884-1322-4b97-ba41-d45735410b79}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0b87645c-46ea-4a31-ac03-b71f76560e66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b87645c-46ea-4a31-ac03-b71f76560e66}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {712f5555-62a4-46c0-94db-b7b2c7729e09}, !- Handle
  Schedule Rule 84,                       !- Name
  {a4377884-1322-4b97-ba41-d45735410b79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6cf1d8a-b6d9-4f55-b14d-11020c7519d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6cf1d8a-b6d9-4f55-b14d-11020c7519d6}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {9db1f639-019c-4617-ac5b-f6168e9a1863}, !- Handle
  Schedule Rule 85,                       !- Name
  {a4377884-1322-4b97-ba41-d45735410b79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fca2865-43cc-4d3b-87a7-3b15d892ad3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fca2865-43cc-4d3b-87a7-3b15d892ad3a}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:WaterUse:Equipment:Definition,
  {bd72804d-06d0-456b-9114-6a1757bd2d7e}, !- Handle
  Cafe_flr_1 0.02gpm 140F,                !- Name
  ,                                       !- End-Use Subcategory
  1.51895007379218e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d5c7e87e-c2b3-4d44-a580-107973a56ccf}, !- Handle
  Cafe_Flr_1 Service Water Use 0.02gpm 140F, !- Name
  {bd72804d-06d0-456b-9114-6a1757bd2d7e}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {a4377884-1322-4b97-ba41-d45735410b79}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3b346872-16dc-44a6-be93-2473b95ff5a8}, !- Handle
  Cafe_Flr_1 WUC 0.02gpm 140F,            !- Name
  {932f1c19-7f2e-4271-890f-30c0272277fb}, !- Inlet Node Name
  {90629fd0-9c68-42b7-a375-6bd1a2d2585f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5c7e87e-c2b3-4d44-a580-107973a56ccf}; !- Water Use Equipment Name 1

OS:Node,
  {b76f5710-8d65-4701-8e39-643ea14ce416}, !- Handle
  Cafe_Flr_1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {551244a4-4e1d-4121-89f0-460a2b391072}, !- Inlet Port
  {932f1c19-7f2e-4271-890f-30c0272277fb}; !- Outlet Port

OS:Connection,
  {551244a4-4e1d-4121-89f0-460a2b391072}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  6,                                      !- Outlet Port
  {b76f5710-8d65-4701-8e39-643ea14ce416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ff9c3e4-3bba-4a5b-82ad-3018c1571c5b}, !- Handle
  Cafe_Flr_1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {90629fd0-9c68-42b7-a375-6bd1a2d2585f}, !- Inlet Port
  {fc7e1106-a5be-4b7c-8b54-33e9bd81a862}; !- Outlet Port

OS:Connection,
  {932f1c19-7f2e-4271-890f-30c0272277fb}, !- Handle
  {b76f5710-8d65-4701-8e39-643ea14ce416}, !- Source Object
  3,                                      !- Outlet Port
  {3b346872-16dc-44a6-be93-2473b95ff5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90629fd0-9c68-42b7-a375-6bd1a2d2585f}, !- Handle
  {3b346872-16dc-44a6-be93-2473b95ff5a8}, !- Source Object
  3,                                      !- Outlet Port
  {6ff9c3e4-3bba-4a5b-82ad-3018c1571c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7e1106-a5be-4b7c-8b54-33e9bd81a862}, !- Handle
  {6ff9c3e4-3bba-4a5b-82ad-3018c1571c5b}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {787fc00e-0126-4dad-bc40-8d58f8773005}, !- Handle
  Dining_flr_6 0.32gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {79a9c3c6-d2bc-4e3f-87f7-aa66eec66066}, !- Handle
  Dining_Flr_6 Service Water Use 0.32gpm 140F, !- Name
  {787fc00e-0126-4dad-bc40-8d58f8773005}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {d59eaeb9-3b7e-41c0-83cc-04ec86fabd97}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8860b508-b57e-4b02-8826-c6d4e40fca53}, !- Handle
  Dining_Flr_6 WUC 0.32gpm 140F,          !- Name
  {0d71a50a-05b7-490a-a9b3-c16d533e5e45}, !- Inlet Node Name
  {67f6a08b-3a92-4d04-91b5-b639b30162d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79a9c3c6-d2bc-4e3f-87f7-aa66eec66066}; !- Water Use Equipment Name 1

OS:Node,
  {da5c432b-e838-44dd-b6fe-f64bb6e0432b}, !- Handle
  Dining_Flr_6 WUC 0.32gpm 140F Inlet Water Node, !- Name
  {54bfee8a-a9cb-4a94-a1ea-8a9558d010d9}, !- Inlet Port
  {0d71a50a-05b7-490a-a9b3-c16d533e5e45}; !- Outlet Port

OS:Connection,
  {54bfee8a-a9cb-4a94-a1ea-8a9558d010d9}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  7,                                      !- Outlet Port
  {da5c432b-e838-44dd-b6fe-f64bb6e0432b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {649a539a-c1c3-4aa7-bbde-c594d2c07f41}, !- Handle
  Dining_Flr_6 WUC 0.32gpm 140F Outlet Water Node, !- Name
  {67f6a08b-3a92-4d04-91b5-b639b30162d6}, !- Inlet Port
  {3eb98931-1dc6-4212-bae2-198960eaf5a1}; !- Outlet Port

OS:Connection,
  {0d71a50a-05b7-490a-a9b3-c16d533e5e45}, !- Handle
  {da5c432b-e838-44dd-b6fe-f64bb6e0432b}, !- Source Object
  3,                                      !- Outlet Port
  {8860b508-b57e-4b02-8826-c6d4e40fca53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f6a08b-3a92-4d04-91b5-b639b30162d6}, !- Handle
  {8860b508-b57e-4b02-8826-c6d4e40fca53}, !- Source Object
  3,                                      !- Outlet Port
  {649a539a-c1c3-4aa7-bbde-c594d2c07f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb98931-1dc6-4212-bae2-198960eaf5a1}, !- Handle
  {649a539a-c1c3-4aa7-bbde-c594d2c07f41}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e8a71f6b-f7eb-42f6-9e23-502c56fc0a42}, !- Handle
  Kitchen_flr_6 0.05gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  3.33151031950655e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4c31029d-f6b7-46f8-af40-a61b10172158}, !- Handle
  Kitchen_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {e8a71f6b-f7eb-42f6-9e23-502c56fc0a42}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {d59eaeb9-3b7e-41c0-83cc-04ec86fabd97}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7b56836a-79d4-4cc6-8e34-563896100e80}, !- Handle
  Kitchen_Flr_6 WUC 0.05gpm 140F,         !- Name
  {4534e3df-1958-4b34-be65-984b27448c16}, !- Inlet Node Name
  {c28c5a16-3f54-4c99-a851-bd60c8d909d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c31029d-f6b7-46f8-af40-a61b10172158}; !- Water Use Equipment Name 1

OS:Node,
  {ce136839-44bd-4d04-b63f-0bcc938a1bd3}, !- Handle
  Kitchen_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {d478c8e2-eadf-4178-b8b0-084c7a4f7c40}, !- Inlet Port
  {4534e3df-1958-4b34-be65-984b27448c16}; !- Outlet Port

OS:Connection,
  {d478c8e2-eadf-4178-b8b0-084c7a4f7c40}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  8,                                      !- Outlet Port
  {ce136839-44bd-4d04-b63f-0bcc938a1bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3416327a-7259-4fd1-abf2-8833b87a9050}, !- Handle
  Kitchen_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {c28c5a16-3f54-4c99-a851-bd60c8d909d7}, !- Inlet Port
  {86c5f984-3dd4-425a-a5a8-f0f34f3eeef8}; !- Outlet Port

OS:Connection,
  {4534e3df-1958-4b34-be65-984b27448c16}, !- Handle
  {ce136839-44bd-4d04-b63f-0bcc938a1bd3}, !- Source Object
  3,                                      !- Outlet Port
  {7b56836a-79d4-4cc6-8e34-563896100e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28c5a16-3f54-4c99-a851-bd60c8d909d7}, !- Handle
  {7b56836a-79d4-4cc6-8e34-563896100e80}, !- Source Object
  3,                                      !- Outlet Port
  {3416327a-7259-4fd1-abf2-8833b87a9050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c5f984-3dd4-425a-a5a8-f0f34f3eeef8}, !- Handle
  {3416327a-7259-4fd1-abf2-8833b87a9050}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4899f80b-81d0-4e99-ab83-75f4eb712113}, !- Handle
  Laundry_flr_1 0.02gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  1.26144117674772e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {60744682-85f3-4227-bf0e-830ed9fcf3f2}, !- Handle
  Laundry_Flr_1 Service Water Use 0.02gpm 140F, !- Name
  {4899f80b-81d0-4e99-ab83-75f4eb712113}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {a4377884-1322-4b97-ba41-d45735410b79}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7b73f3e3-01c1-46d1-a126-37b57027f9da}, !- Handle
  Laundry_Flr_1 WUC 0.02gpm 140F,         !- Name
  {1247cbec-bcb5-4d6a-b9a8-98ce3420ce32}, !- Inlet Node Name
  {a38c5e7f-01c0-4203-aa46-b94b22888e00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60744682-85f3-4227-bf0e-830ed9fcf3f2}; !- Water Use Equipment Name 1

OS:Node,
  {3f34e375-854a-4d64-a46c-5e2d300b219a}, !- Handle
  Laundry_Flr_1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {da29f536-99d3-433c-acff-d7f940e41142}, !- Inlet Port
  {1247cbec-bcb5-4d6a-b9a8-98ce3420ce32}; !- Outlet Port

OS:Connection,
  {da29f536-99d3-433c-acff-d7f940e41142}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  9,                                      !- Outlet Port
  {3f34e375-854a-4d64-a46c-5e2d300b219a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ff51f6e-e6fd-42d2-80a2-fd7a31cc0991}, !- Handle
  Laundry_Flr_1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {a38c5e7f-01c0-4203-aa46-b94b22888e00}, !- Inlet Port
  {88558ef6-fed9-40a5-b997-b1a674d866b5}; !- Outlet Port

OS:Connection,
  {1247cbec-bcb5-4d6a-b9a8-98ce3420ce32}, !- Handle
  {3f34e375-854a-4d64-a46c-5e2d300b219a}, !- Source Object
  3,                                      !- Outlet Port
  {7b73f3e3-01c1-46d1-a126-37b57027f9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a38c5e7f-01c0-4203-aa46-b94b22888e00}, !- Handle
  {7b73f3e3-01c1-46d1-a126-37b57027f9da}, !- Source Object
  3,                                      !- Outlet Port
  {1ff51f6e-e6fd-42d2-80a2-fd7a31cc0991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88558ef6-fed9-40a5-b997-b1a674d866b5}, !- Handle
  {1ff51f6e-e6fd-42d2-80a2-fd7a31cc0991}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {956fda2e-babd-43c8-86e9-8ee11b93ef82}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {ff59010b-2330-4c7f-b93b-c60a1f6de492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff59010b-2330-4c7f-b93b-c60a1f6de492}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {64a80ff6-4207-4c7e-86e7-2a2f2c667e1d}, !- Handle
  Schedule Rule 86,                       !- Name
  {956fda2e-babd-43c8-86e9-8ee11b93ef82}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9be19e3-bc0d-4366-9fc5-429bee9dff55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9be19e3-bc0d-4366-9fc5-429bee9dff55}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e43e368e-0ee6-433e-b7e0-bb25bf9edb68}, !- Handle
  Schedule Rule 87,                       !- Name
  {956fda2e-babd-43c8-86e9-8ee11b93ef82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7f69543-7485-4a6f-815b-4e58d9417c5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7f69543-7485-4a6f-815b-4e58d9417c5c}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {282a3db8-3914-4fbd-be73-08b0bd7060d1}, !- Handle
  Schedule Rule 88,                       !- Name
  {956fda2e-babd-43c8-86e9-8ee11b93ef82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81ec31aa-727a-4e34-a529-b41f34f7d18a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81ec31aa-727a-4e34-a529-b41f34f7d18a}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {922e7224-f7de-43ad-98d6-19e78c3565ca}, !- Handle
  Lobby_flr_1 0.33gpm 140F,               !- Name
  ,                                       !- End-Use Subcategory
  2.10199278057526e-05,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a3231134-fa26-46f8-899d-00335bb1833b}, !- Handle
  Lobby_Flr_1 Service Water Use 0.33gpm 140F, !- Name
  {922e7224-f7de-43ad-98d6-19e78c3565ca}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {956fda2e-babd-43c8-86e9-8ee11b93ef82}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fb6b82e3-997b-4bf1-9f5e-5a9506f10c48}, !- Handle
  Lobby_Flr_1 WUC 0.33gpm 140F,           !- Name
  {b05b00fd-ae6c-46bd-a645-a65b588e7d27}, !- Inlet Node Name
  {e75feea0-9632-4966-9e02-274ca37f5c24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3231134-fa26-46f8-899d-00335bb1833b}; !- Water Use Equipment Name 1

OS:Node,
  {df52f38c-058e-4569-be61-d4d3a07e2347}, !- Handle
  Lobby_Flr_1 WUC 0.33gpm 140F Inlet Water Node, !- Name
  {3a708a4b-d2ec-4fef-a857-2368d00c848c}, !- Inlet Port
  {b05b00fd-ae6c-46bd-a645-a65b588e7d27}; !- Outlet Port

OS:Connection,
  {3a708a4b-d2ec-4fef-a857-2368d00c848c}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  10,                                     !- Outlet Port
  {df52f38c-058e-4569-be61-d4d3a07e2347}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7315945-05ab-4ae8-846e-fba97fb6576f}, !- Handle
  Lobby_Flr_1 WUC 0.33gpm 140F Outlet Water Node, !- Name
  {e75feea0-9632-4966-9e02-274ca37f5c24}, !- Inlet Port
  {ec29952e-9683-4d83-865a-6d8cdd778141}; !- Outlet Port

OS:Connection,
  {b05b00fd-ae6c-46bd-a645-a65b588e7d27}, !- Handle
  {df52f38c-058e-4569-be61-d4d3a07e2347}, !- Source Object
  3,                                      !- Outlet Port
  {fb6b82e3-997b-4bf1-9f5e-5a9506f10c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75feea0-9632-4966-9e02-274ca37f5c24}, !- Handle
  {fb6b82e3-997b-4bf1-9f5e-5a9506f10c48}, !- Source Object
  3,                                      !- Outlet Port
  {a7315945-05ab-4ae8-846e-fba97fb6576f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec29952e-9683-4d83-865a-6d8cdd778141}, !- Handle
  {a7315945-05ab-4ae8-846e-fba97fb6576f}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {74249f64-3c30-412c-a7bd-f1f10d33add1}, !- Handle
  Retail_1_flr_1 0.01gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  4.79494167260073e-07,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8acd2a06-0489-4f30-af7d-47888b4b99a6}, !- Handle
  Retail_1_Flr_1 Service Water Use 0.01gpm 140F, !- Name
  {74249f64-3c30-412c-a7bd-f1f10d33add1}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {a4377884-1322-4b97-ba41-d45735410b79}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {50dfdafe-4143-49ea-85cf-1f99c2945e22}, !- Handle
  Retail_1_Flr_1 WUC 0.01gpm 140F,        !- Name
  {6ad334fd-77e9-4ca2-8691-7634f8f64d85}, !- Inlet Node Name
  {8a2a9608-0c76-49e2-b288-f6b006e5a112}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8acd2a06-0489-4f30-af7d-47888b4b99a6}; !- Water Use Equipment Name 1

OS:Node,
  {0d295da2-85a5-475f-a23b-4222d5d469d8}, !- Handle
  Retail_1_Flr_1 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {13f79463-6ad7-4267-bad8-25ecda639b71}, !- Inlet Port
  {6ad334fd-77e9-4ca2-8691-7634f8f64d85}; !- Outlet Port

OS:Connection,
  {13f79463-6ad7-4267-bad8-25ecda639b71}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  11,                                     !- Outlet Port
  {0d295da2-85a5-475f-a23b-4222d5d469d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53738b69-a195-4e5b-9351-4f66a9ce4863}, !- Handle
  Retail_1_Flr_1 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {8a2a9608-0c76-49e2-b288-f6b006e5a112}, !- Inlet Port
  {b9c44583-1c2a-41db-b614-2312548217a7}; !- Outlet Port

OS:Connection,
  {6ad334fd-77e9-4ca2-8691-7634f8f64d85}, !- Handle
  {0d295da2-85a5-475f-a23b-4222d5d469d8}, !- Source Object
  3,                                      !- Outlet Port
  {50dfdafe-4143-49ea-85cf-1f99c2945e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2a9608-0c76-49e2-b288-f6b006e5a112}, !- Handle
  {50dfdafe-4143-49ea-85cf-1f99c2945e22}, !- Source Object
  3,                                      !- Outlet Port
  {53738b69-a195-4e5b-9351-4f66a9ce4863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c44583-1c2a-41db-b614-2312548217a7}, !- Handle
  {53738b69-a195-4e5b-9351-4f66a9ce4863}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a682cc37-7c67-4fd7-a932-4b9767f4b0e5}, !- Handle
  Retail_2_flr_1 0.01gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  5.55256067284761e-07,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {04910792-4444-49cb-8744-535ac2912e5e}, !- Handle
  Retail_2_Flr_1 Service Water Use 0.01gpm 140F, !- Name
  {a682cc37-7c67-4fd7-a932-4b9767f4b0e5}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {a4377884-1322-4b97-ba41-d45735410b79}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c84dec09-3581-4e55-b2de-e2a8eef2d29b}, !- Handle
  Retail_2_Flr_1 WUC 0.01gpm 140F,        !- Name
  {3582ec37-5ee4-4377-8a8d-0ea2dc1790de}, !- Inlet Node Name
  {8fc6cff1-54e4-4040-86dd-afbe13542cf6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04910792-4444-49cb-8744-535ac2912e5e}; !- Water Use Equipment Name 1

OS:Node,
  {810416af-d020-4feb-b84f-84f03d5b2ca4}, !- Handle
  Retail_2_Flr_1 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {8e7d2f06-42fc-4a4f-b02a-ddcd48f93458}, !- Inlet Port
  {3582ec37-5ee4-4377-8a8d-0ea2dc1790de}; !- Outlet Port

OS:Connection,
  {8e7d2f06-42fc-4a4f-b02a-ddcd48f93458}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  12,                                     !- Outlet Port
  {810416af-d020-4feb-b84f-84f03d5b2ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ac315ad-224a-46c9-82e6-afc95996e774}, !- Handle
  Retail_2_Flr_1 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {8fc6cff1-54e4-4040-86dd-afbe13542cf6}, !- Inlet Port
  {18000ff6-f718-4d49-8d5e-8541c55683c5}; !- Outlet Port

OS:Connection,
  {3582ec37-5ee4-4377-8a8d-0ea2dc1790de}, !- Handle
  {810416af-d020-4feb-b84f-84f03d5b2ca4}, !- Source Object
  3,                                      !- Outlet Port
  {c84dec09-3581-4e55-b2de-e2a8eef2d29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc6cff1-54e4-4040-86dd-afbe13542cf6}, !- Handle
  {c84dec09-3581-4e55-b2de-e2a8eef2d29b}, !- Source Object
  3,                                      !- Outlet Port
  {8ac315ad-224a-46c9-82e6-afc95996e774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18000ff6-f718-4d49-8d5e-8541c55683c5}, !- Handle
  {8ac315ad-224a-46c9-82e6-afc95996e774}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {d6550fc3-c165-409a-8d03-adc3b5ed9b87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6550fc3-c165-409a-8d03-adc3b5ed9b87}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {4ecabd82-8305-4187-896f-c9a21258b412}, !- Handle
  Schedule Rule 89,                       !- Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77aa08de-800c-4bc3-b25e-ec9b02a6ff20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77aa08de-800c-4bc3-b25e-ec9b02a6ff20}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {3eacd360-3324-484f-9464-3ddd21fc5e62}, !- Handle
  Schedule Rule 90,                       !- Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80282eac-aef6-47d6-92fe-1acd25166d58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80282eac-aef6-47d6-92fe-1acd25166d58}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {14064505-83e8-460b-841d-c31e0148d20d}, !- Handle
  Schedule Rule 91,                       !- Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {582c8cb3-22b8-4f9d-a59d-739f25f71ad7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {582c8cb3-22b8-4f9d-a59d-739f25f71ad7}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {5915058a-f5a8-4035-a03f-ed8bd57725de}, !- Handle
  Room_1_flr_3 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a4521788-89e3-4ea8-8137-7d5558eac8bb}, !- Handle
  Room_1_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {5915058a-f5a8-4035-a03f-ed8bd57725de}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1deb14ec-ee85-4a06-9034-dfee19a8735a}, !- Handle
  Room_1_Flr_3 WUC 0.08gpm 140F,          !- Name
  {3af95437-bfdd-4bbf-a6b0-13f6d9be62e1}, !- Inlet Node Name
  {1398c097-a517-4b31-9f9e-27bb2f453520}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a4521788-89e3-4ea8-8137-7d5558eac8bb}; !- Water Use Equipment Name 1

OS:Node,
  {7c495119-aa7f-4937-b08e-6832c65b81ce}, !- Handle
  Room_1_Flr_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {9cfb5bdd-826a-48c4-98e7-3ee3ba676b36}, !- Inlet Port
  {3af95437-bfdd-4bbf-a6b0-13f6d9be62e1}; !- Outlet Port

OS:Connection,
  {9cfb5bdd-826a-48c4-98e7-3ee3ba676b36}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  13,                                     !- Outlet Port
  {7c495119-aa7f-4937-b08e-6832c65b81ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8645aed0-eff9-44f4-bbe0-a0942c2c2307}, !- Handle
  Room_1_Flr_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {1398c097-a517-4b31-9f9e-27bb2f453520}, !- Inlet Port
  {47a923ca-ceb2-4a59-b3a2-a17f184f8905}; !- Outlet Port

OS:Connection,
  {3af95437-bfdd-4bbf-a6b0-13f6d9be62e1}, !- Handle
  {7c495119-aa7f-4937-b08e-6832c65b81ce}, !- Source Object
  3,                                      !- Outlet Port
  {1deb14ec-ee85-4a06-9034-dfee19a8735a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1398c097-a517-4b31-9f9e-27bb2f453520}, !- Handle
  {1deb14ec-ee85-4a06-9034-dfee19a8735a}, !- Source Object
  3,                                      !- Outlet Port
  {8645aed0-eff9-44f4-bbe0-a0942c2c2307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a923ca-ceb2-4a59-b3a2-a17f184f8905}, !- Handle
  {8645aed0-eff9-44f4-bbe0-a0942c2c2307}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5536b889-47bb-468e-932c-3fce52ec7fac}, !- Handle
  Room_1_flr_6 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6fcc954c-d697-4e60-bce1-b65b44734e45}, !- Handle
  Room_1_Flr_6 Service Water Use 0.08gpm 140F, !- Name
  {5536b889-47bb-468e-932c-3fce52ec7fac}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d5713470-075f-4d57-aca5-05af536c1d0b}, !- Handle
  Room_1_Flr_6 WUC 0.08gpm 140F,          !- Name
  {cdf5302c-8278-4e96-94d4-2dc5350d4a2c}, !- Inlet Node Name
  {e7f11974-83d7-40ab-954f-cb0d9d8d8de1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fcc954c-d697-4e60-bce1-b65b44734e45}; !- Water Use Equipment Name 1

OS:Node,
  {fe1a2bc7-20fe-4667-9eee-63b779c9d555}, !- Handle
  Room_1_Flr_6 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {9fbdfeb9-d24b-436d-957e-4a6205edd19a}, !- Inlet Port
  {cdf5302c-8278-4e96-94d4-2dc5350d4a2c}; !- Outlet Port

OS:Connection,
  {9fbdfeb9-d24b-436d-957e-4a6205edd19a}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  14,                                     !- Outlet Port
  {fe1a2bc7-20fe-4667-9eee-63b779c9d555}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50e55ae3-49ba-44ce-9a3a-fe6a40a80e23}, !- Handle
  Room_1_Flr_6 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {e7f11974-83d7-40ab-954f-cb0d9d8d8de1}, !- Inlet Port
  {4b78f2b6-acae-46dd-8cc8-9d182d8140d1}; !- Outlet Port

OS:Connection,
  {cdf5302c-8278-4e96-94d4-2dc5350d4a2c}, !- Handle
  {fe1a2bc7-20fe-4667-9eee-63b779c9d555}, !- Source Object
  3,                                      !- Outlet Port
  {d5713470-075f-4d57-aca5-05af536c1d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f11974-83d7-40ab-954f-cb0d9d8d8de1}, !- Handle
  {d5713470-075f-4d57-aca5-05af536c1d0b}, !- Source Object
  3,                                      !- Outlet Port
  {50e55ae3-49ba-44ce-9a3a-fe6a40a80e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b78f2b6-acae-46dd-8cc8-9d182d8140d1}, !- Handle
  {50e55ae3-49ba-44ce-9a3a-fe6a40a80e23}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2d077a85-de96-4561-86c5-a2f883f3c17e}, !- Handle
  Room_2_flr_3 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {99b11aec-4785-4434-9f37-70a6f1af5008}, !- Handle
  Room_2_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {2d077a85-de96-4561-86c5-a2f883f3c17e}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2a7712dd-0133-484b-ae1b-8490740aca3a}, !- Handle
  Room_2_Flr_3 WUC 0.08gpm 140F,          !- Name
  {e7ec3d27-694a-4064-9376-3a8f8e40ddec}, !- Inlet Node Name
  {dc66a783-b2ce-47f7-901e-0945dc3f2769}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99b11aec-4785-4434-9f37-70a6f1af5008}; !- Water Use Equipment Name 1

OS:Node,
  {451da4e4-91ec-4992-853c-54a95916e735}, !- Handle
  Room_2_Flr_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {fe0370bf-a5c8-47aa-a2b5-ec3600305b1b}, !- Inlet Port
  {e7ec3d27-694a-4064-9376-3a8f8e40ddec}; !- Outlet Port

OS:Connection,
  {fe0370bf-a5c8-47aa-a2b5-ec3600305b1b}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  15,                                     !- Outlet Port
  {451da4e4-91ec-4992-853c-54a95916e735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02865257-636c-4d75-af3a-6bcd66714306}, !- Handle
  Room_2_Flr_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {dc66a783-b2ce-47f7-901e-0945dc3f2769}, !- Inlet Port
  {cc46e73b-b05c-4f8d-956c-4aeb869e65d7}; !- Outlet Port

OS:Connection,
  {e7ec3d27-694a-4064-9376-3a8f8e40ddec}, !- Handle
  {451da4e4-91ec-4992-853c-54a95916e735}, !- Source Object
  3,                                      !- Outlet Port
  {2a7712dd-0133-484b-ae1b-8490740aca3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc66a783-b2ce-47f7-901e-0945dc3f2769}, !- Handle
  {2a7712dd-0133-484b-ae1b-8490740aca3a}, !- Source Object
  3,                                      !- Outlet Port
  {02865257-636c-4d75-af3a-6bcd66714306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc46e73b-b05c-4f8d-956c-4aeb869e65d7}, !- Handle
  {02865257-636c-4d75-af3a-6bcd66714306}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a5296bd1-4f17-4842-8b14-ce81ddc87fb1}, !- Handle
  Room_2_flr_6 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {51d7b94b-da41-4589-8510-3c55277b58fe}, !- Handle
  Room_2_Flr_6 Service Water Use 0.08gpm 140F, !- Name
  {a5296bd1-4f17-4842-8b14-ce81ddc87fb1}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9e5ac78c-adeb-47e6-b687-32e24a4bee4f}, !- Handle
  Room_2_Flr_6 WUC 0.08gpm 140F,          !- Name
  {5e29d99c-d1c2-4b70-98a0-7133cb854b7c}, !- Inlet Node Name
  {81452945-b4df-4054-94f0-d55405a0f1f4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51d7b94b-da41-4589-8510-3c55277b58fe}; !- Water Use Equipment Name 1

OS:Node,
  {4b787f42-fcbc-48b2-93a6-79b953ebdcc1}, !- Handle
  Room_2_Flr_6 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {a50fb0e0-cde0-4373-b984-c81e0877e0d7}, !- Inlet Port
  {5e29d99c-d1c2-4b70-98a0-7133cb854b7c}; !- Outlet Port

OS:Connection,
  {a50fb0e0-cde0-4373-b984-c81e0877e0d7}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  16,                                     !- Outlet Port
  {4b787f42-fcbc-48b2-93a6-79b953ebdcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63a02eb0-77d2-4ebe-9585-14f06893b9b4}, !- Handle
  Room_2_Flr_6 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {81452945-b4df-4054-94f0-d55405a0f1f4}, !- Inlet Port
  {4fabc44d-9bf5-4826-bb00-e6138347c6a6}; !- Outlet Port

OS:Connection,
  {5e29d99c-d1c2-4b70-98a0-7133cb854b7c}, !- Handle
  {4b787f42-fcbc-48b2-93a6-79b953ebdcc1}, !- Source Object
  3,                                      !- Outlet Port
  {9e5ac78c-adeb-47e6-b687-32e24a4bee4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81452945-b4df-4054-94f0-d55405a0f1f4}, !- Handle
  {9e5ac78c-adeb-47e6-b687-32e24a4bee4f}, !- Source Object
  3,                                      !- Outlet Port
  {63a02eb0-77d2-4ebe-9585-14f06893b9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fabc44d-9bf5-4826-bb00-e6138347c6a6}, !- Handle
  {63a02eb0-77d2-4ebe-9585-14f06893b9b4}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f6f93010-c8f3-4486-892b-6e4bbaef6950}, !- Handle
  Room_3_0_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6ff2ceed-ea3e-45b2-92c4-14fac8b95f08}, !- Handle
  Room_3_0_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {f6f93010-c8f3-4486-892b-6e4bbaef6950}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5fae3402-9179-495e-9986-b17e791b90e0}, !- Handle
  Room_3_0_Flr_3 WUC 0.05gpm 140F,        !- Name
  {c879426b-969a-451c-9cbb-03a03ea8b4a0}, !- Inlet Node Name
  {cd665b9b-12bf-483c-bb81-a257133df245}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ff2ceed-ea3e-45b2-92c4-14fac8b95f08}; !- Water Use Equipment Name 1

OS:Node,
  {65f34fa3-3e1e-49d8-894c-3bcd3fd2eddf}, !- Handle
  Room_3_0_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {9fc09695-fac3-4748-b2eb-eb3b9b971101}, !- Inlet Port
  {c879426b-969a-451c-9cbb-03a03ea8b4a0}; !- Outlet Port

OS:Connection,
  {9fc09695-fac3-4748-b2eb-eb3b9b971101}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  17,                                     !- Outlet Port
  {65f34fa3-3e1e-49d8-894c-3bcd3fd2eddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0b1bbd2-4f75-4e55-aa0a-2a51938b7d69}, !- Handle
  Room_3_0_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {cd665b9b-12bf-483c-bb81-a257133df245}, !- Inlet Port
  {cefd9f6d-c5e9-4492-bba9-651ac52b8469}; !- Outlet Port

OS:Connection,
  {c879426b-969a-451c-9cbb-03a03ea8b4a0}, !- Handle
  {65f34fa3-3e1e-49d8-894c-3bcd3fd2eddf}, !- Source Object
  3,                                      !- Outlet Port
  {5fae3402-9179-495e-9986-b17e791b90e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd665b9b-12bf-483c-bb81-a257133df245}, !- Handle
  {5fae3402-9179-495e-9986-b17e791b90e0}, !- Source Object
  3,                                      !- Outlet Port
  {c0b1bbd2-4f75-4e55-aa0a-2a51938b7d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cefd9f6d-c5e9-4492-bba9-651ac52b8469}, !- Handle
  {c0b1bbd2-4f75-4e55-aa0a-2a51938b7d69}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e32bbf57-675f-428d-91fa-e38eb6323943}, !- Handle
  Room_3_10_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8341bc31-547c-4fcb-85e2-c2845ec7eed3}, !- Handle
  Room_3_10_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {e32bbf57-675f-428d-91fa-e38eb6323943}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ac77b781-b82d-441d-9302-8305dd6629e8}, !- Handle
  Room_3_10_Flr_3 WUC 0.05gpm 140F,       !- Name
  {7f616a6b-b9f3-4679-abe1-43da7b9edf98}, !- Inlet Node Name
  {09dbacc1-f375-4c14-bb03-161e8626a103}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8341bc31-547c-4fcb-85e2-c2845ec7eed3}; !- Water Use Equipment Name 1

OS:Node,
  {157d3b83-ff82-4dec-a5d7-43fe39595e0f}, !- Handle
  Room_3_10_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {f661240d-331a-42a0-acc5-8a234bccaac2}, !- Inlet Port
  {7f616a6b-b9f3-4679-abe1-43da7b9edf98}; !- Outlet Port

OS:Connection,
  {f661240d-331a-42a0-acc5-8a234bccaac2}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  18,                                     !- Outlet Port
  {157d3b83-ff82-4dec-a5d7-43fe39595e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a080bb8b-564f-47ae-be15-686db4ddc042}, !- Handle
  Room_3_10_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {09dbacc1-f375-4c14-bb03-161e8626a103}, !- Inlet Port
  {64cf57b8-d90d-450f-bb0b-6b99ce4135ee}; !- Outlet Port

OS:Connection,
  {7f616a6b-b9f3-4679-abe1-43da7b9edf98}, !- Handle
  {157d3b83-ff82-4dec-a5d7-43fe39595e0f}, !- Source Object
  3,                                      !- Outlet Port
  {ac77b781-b82d-441d-9302-8305dd6629e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09dbacc1-f375-4c14-bb03-161e8626a103}, !- Handle
  {ac77b781-b82d-441d-9302-8305dd6629e8}, !- Source Object
  3,                                      !- Outlet Port
  {a080bb8b-564f-47ae-be15-686db4ddc042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64cf57b8-d90d-450f-bb0b-6b99ce4135ee}, !- Handle
  {a080bb8b-564f-47ae-be15-686db4ddc042}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d6345e13-c179-4cd5-b845-13396364b319}, !- Handle
  Room_3_11_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d1dcc977-952b-4e99-bca0-b728a5bc7777}, !- Handle
  Room_3_11_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {d6345e13-c179-4cd5-b845-13396364b319}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7841673c-5167-47b5-8b08-ce3e9cd70973}, !- Handle
  Room_3_11_Flr_3 WUC 0.05gpm 140F,       !- Name
  {9a4b898a-b06f-4588-aa4c-7ff832ade305}, !- Inlet Node Name
  {bc854161-a75c-489c-b756-5abf501054a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d1dcc977-952b-4e99-bca0-b728a5bc7777}; !- Water Use Equipment Name 1

OS:Node,
  {89b4f077-24b3-4551-8420-976717256fb4}, !- Handle
  Room_3_11_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {d19ea078-df32-4983-be14-6f9c9c4834d7}, !- Inlet Port
  {9a4b898a-b06f-4588-aa4c-7ff832ade305}; !- Outlet Port

OS:Connection,
  {d19ea078-df32-4983-be14-6f9c9c4834d7}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  19,                                     !- Outlet Port
  {89b4f077-24b3-4551-8420-976717256fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f3efdd3-9cff-4684-8163-fbee69de4420}, !- Handle
  Room_3_11_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {bc854161-a75c-489c-b756-5abf501054a6}, !- Inlet Port
  {cb4be6a7-7ecf-48db-8fb1-a09eb0dd24bb}; !- Outlet Port

OS:Connection,
  {9a4b898a-b06f-4588-aa4c-7ff832ade305}, !- Handle
  {89b4f077-24b3-4551-8420-976717256fb4}, !- Source Object
  3,                                      !- Outlet Port
  {7841673c-5167-47b5-8b08-ce3e9cd70973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc854161-a75c-489c-b756-5abf501054a6}, !- Handle
  {7841673c-5167-47b5-8b08-ce3e9cd70973}, !- Source Object
  3,                                      !- Outlet Port
  {2f3efdd3-9cff-4684-8163-fbee69de4420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4be6a7-7ecf-48db-8fb1-a09eb0dd24bb}, !- Handle
  {2f3efdd3-9cff-4684-8163-fbee69de4420}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {04d2ab4e-b9e0-4150-8bf8-aeca4cde7be7}, !- Handle
  Room_3_12_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d385ce50-dcc1-4a18-af2d-723311e1249b}, !- Handle
  Room_3_12_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {04d2ab4e-b9e0-4150-8bf8-aeca4cde7be7}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bfdffb45-0762-4ffa-b683-0f9be72f32cb}, !- Handle
  Room_3_12_Flr_3 WUC 0.05gpm 140F,       !- Name
  {361e38a1-7f70-4320-9f03-34fba9c051bd}, !- Inlet Node Name
  {52b5b17c-7c9a-4655-b79e-04f4eee20f8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d385ce50-dcc1-4a18-af2d-723311e1249b}; !- Water Use Equipment Name 1

OS:Node,
  {8c570df0-6f50-48fa-8b30-84f31f547e17}, !- Handle
  Room_3_12_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {2bd8952a-fd72-4754-997f-93638f9235fc}, !- Inlet Port
  {361e38a1-7f70-4320-9f03-34fba9c051bd}; !- Outlet Port

OS:Connection,
  {2bd8952a-fd72-4754-997f-93638f9235fc}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  20,                                     !- Outlet Port
  {8c570df0-6f50-48fa-8b30-84f31f547e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c45c9b1e-ff3d-43d4-b4b8-0b580adb535a}, !- Handle
  Room_3_12_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {52b5b17c-7c9a-4655-b79e-04f4eee20f8e}, !- Inlet Port
  {223e3a0b-30eb-4aa5-bcf4-21c2bf086529}; !- Outlet Port

OS:Connection,
  {361e38a1-7f70-4320-9f03-34fba9c051bd}, !- Handle
  {8c570df0-6f50-48fa-8b30-84f31f547e17}, !- Source Object
  3,                                      !- Outlet Port
  {bfdffb45-0762-4ffa-b683-0f9be72f32cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b5b17c-7c9a-4655-b79e-04f4eee20f8e}, !- Handle
  {bfdffb45-0762-4ffa-b683-0f9be72f32cb}, !- Source Object
  3,                                      !- Outlet Port
  {c45c9b1e-ff3d-43d4-b4b8-0b580adb535a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223e3a0b-30eb-4aa5-bcf4-21c2bf086529}, !- Handle
  {c45c9b1e-ff3d-43d4-b4b8-0b580adb535a}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c48dc67e-dfc0-48a9-a5b9-7a4ceacf49ca}, !- Handle
  Room_3_13_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a722078b-37d9-42e2-9e9c-62569bcf54d3}, !- Handle
  Room_3_13_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {c48dc67e-dfc0-48a9-a5b9-7a4ceacf49ca}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fce5db26-689b-4c24-850b-9c6a34ed7b70}, !- Handle
  Room_3_13_Flr_3 WUC 0.05gpm 140F,       !- Name
  {c1a9ea5a-6fa2-4b4f-9528-140d0c240040}, !- Inlet Node Name
  {37af4678-9626-4068-8b97-2d65de7a3e84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a722078b-37d9-42e2-9e9c-62569bcf54d3}; !- Water Use Equipment Name 1

OS:Node,
  {e53a6133-884b-4ce7-8f25-d4b778cf3a3b}, !- Handle
  Room_3_13_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {f4e07b7a-ca45-48d3-93c1-b86506f69344}, !- Inlet Port
  {c1a9ea5a-6fa2-4b4f-9528-140d0c240040}; !- Outlet Port

OS:Connection,
  {f4e07b7a-ca45-48d3-93c1-b86506f69344}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  21,                                     !- Outlet Port
  {e53a6133-884b-4ce7-8f25-d4b778cf3a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7881cba-cc10-4df8-a4ff-30292f0ac3ea}, !- Handle
  Room_3_13_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {37af4678-9626-4068-8b97-2d65de7a3e84}, !- Inlet Port
  {4b816af5-f7fd-446c-95bf-1432d9542178}; !- Outlet Port

OS:Connection,
  {c1a9ea5a-6fa2-4b4f-9528-140d0c240040}, !- Handle
  {e53a6133-884b-4ce7-8f25-d4b778cf3a3b}, !- Source Object
  3,                                      !- Outlet Port
  {fce5db26-689b-4c24-850b-9c6a34ed7b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37af4678-9626-4068-8b97-2d65de7a3e84}, !- Handle
  {fce5db26-689b-4c24-850b-9c6a34ed7b70}, !- Source Object
  3,                                      !- Outlet Port
  {c7881cba-cc10-4df8-a4ff-30292f0ac3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b816af5-f7fd-446c-95bf-1432d9542178}, !- Handle
  {c7881cba-cc10-4df8-a4ff-30292f0ac3ea}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {95d6f4ab-f6c2-4549-844c-7fb81c331ca2}, !- Handle
  Room_3_14_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3307d179-ab78-49e7-9d6b-0065610709a9}, !- Handle
  Room_3_14_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {95d6f4ab-f6c2-4549-844c-7fb81c331ca2}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {410bbb3f-58ac-460b-91f8-816b0cee9dc9}, !- Handle
  Room_3_14_Flr_3 WUC 0.05gpm 140F,       !- Name
  {e8dfcd4c-8453-423e-a57c-468a83f0641d}, !- Inlet Node Name
  {1ba92559-5be4-4dfd-ba69-350468b46bbe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3307d179-ab78-49e7-9d6b-0065610709a9}; !- Water Use Equipment Name 1

OS:Node,
  {3a7aa273-ba85-4c92-8975-ee811e846ddf}, !- Handle
  Room_3_14_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {53a293ae-8330-43ca-af68-b6e62a5e094b}, !- Inlet Port
  {e8dfcd4c-8453-423e-a57c-468a83f0641d}; !- Outlet Port

OS:Connection,
  {53a293ae-8330-43ca-af68-b6e62a5e094b}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  22,                                     !- Outlet Port
  {3a7aa273-ba85-4c92-8975-ee811e846ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0174ede9-5ca8-4aea-ac99-d1063cf4a2b1}, !- Handle
  Room_3_14_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {1ba92559-5be4-4dfd-ba69-350468b46bbe}, !- Inlet Port
  {13a651f4-3205-4cfe-b7b3-7c2095f80143}; !- Outlet Port

OS:Connection,
  {e8dfcd4c-8453-423e-a57c-468a83f0641d}, !- Handle
  {3a7aa273-ba85-4c92-8975-ee811e846ddf}, !- Source Object
  3,                                      !- Outlet Port
  {410bbb3f-58ac-460b-91f8-816b0cee9dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba92559-5be4-4dfd-ba69-350468b46bbe}, !- Handle
  {410bbb3f-58ac-460b-91f8-816b0cee9dc9}, !- Source Object
  3,                                      !- Outlet Port
  {0174ede9-5ca8-4aea-ac99-d1063cf4a2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a651f4-3205-4cfe-b7b3-7c2095f80143}, !- Handle
  {0174ede9-5ca8-4aea-ac99-d1063cf4a2b1}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {291f78b6-cccd-4b0f-ac19-31f03148265b}, !- Handle
  Room_3_15_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a97f1e28-27d7-47a3-8fc3-76a47dc6d488}, !- Handle
  Room_3_15_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {291f78b6-cccd-4b0f-ac19-31f03148265b}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {93966960-1c88-4470-9407-f967db94b098}, !- Handle
  Room_3_15_Flr_3 WUC 0.05gpm 140F,       !- Name
  {b7f894c6-a679-4bfa-8ed2-62a85311b86f}, !- Inlet Node Name
  {50c5c6ab-0e12-4ea0-9b82-e2dd9031ec9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a97f1e28-27d7-47a3-8fc3-76a47dc6d488}; !- Water Use Equipment Name 1

OS:Node,
  {62dbda3c-39c9-4129-bd12-c977045b6c07}, !- Handle
  Room_3_15_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {aa3189f5-4894-476e-ae0e-83bc12f127e1}, !- Inlet Port
  {b7f894c6-a679-4bfa-8ed2-62a85311b86f}; !- Outlet Port

OS:Connection,
  {aa3189f5-4894-476e-ae0e-83bc12f127e1}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  23,                                     !- Outlet Port
  {62dbda3c-39c9-4129-bd12-c977045b6c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aedb820c-7248-4aa5-b86e-04ae26697ea5}, !- Handle
  Room_3_15_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {50c5c6ab-0e12-4ea0-9b82-e2dd9031ec9d}, !- Inlet Port
  {ab94082d-036e-4fdb-82d1-23478f0d61b6}; !- Outlet Port

OS:Connection,
  {b7f894c6-a679-4bfa-8ed2-62a85311b86f}, !- Handle
  {62dbda3c-39c9-4129-bd12-c977045b6c07}, !- Source Object
  3,                                      !- Outlet Port
  {93966960-1c88-4470-9407-f967db94b098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c5c6ab-0e12-4ea0-9b82-e2dd9031ec9d}, !- Handle
  {93966960-1c88-4470-9407-f967db94b098}, !- Source Object
  3,                                      !- Outlet Port
  {aedb820c-7248-4aa5-b86e-04ae26697ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab94082d-036e-4fdb-82d1-23478f0d61b6}, !- Handle
  {aedb820c-7248-4aa5-b86e-04ae26697ea5}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0ede9b34-5cb8-475f-8cff-499069a96743}, !- Handle
  Room_3_16_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6fbd6998-f586-41ba-9f46-36661576c323}, !- Handle
  Room_3_16_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {0ede9b34-5cb8-475f-8cff-499069a96743}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b28a3a05-35de-4386-bf20-0910c0840759}, !- Handle
  Room_3_16_Flr_3 WUC 0.05gpm 140F,       !- Name
  {15844269-b830-447d-b8d8-cb62d49253ba}, !- Inlet Node Name
  {c40dcd18-1b9a-413e-951d-b55b78e80f52}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fbd6998-f586-41ba-9f46-36661576c323}; !- Water Use Equipment Name 1

OS:Node,
  {c5ca7697-88a1-4e7e-88dc-5d154e91d31d}, !- Handle
  Room_3_16_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {1105225a-dddd-4daa-8ffc-d71d02a54f87}, !- Inlet Port
  {15844269-b830-447d-b8d8-cb62d49253ba}; !- Outlet Port

OS:Connection,
  {1105225a-dddd-4daa-8ffc-d71d02a54f87}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  24,                                     !- Outlet Port
  {c5ca7697-88a1-4e7e-88dc-5d154e91d31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2dec1db-2a2f-48a4-ba29-aa88d338a41b}, !- Handle
  Room_3_16_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {c40dcd18-1b9a-413e-951d-b55b78e80f52}, !- Inlet Port
  {2c7a8b93-cd5f-49f7-8702-3aa402e40d64}; !- Outlet Port

OS:Connection,
  {15844269-b830-447d-b8d8-cb62d49253ba}, !- Handle
  {c5ca7697-88a1-4e7e-88dc-5d154e91d31d}, !- Source Object
  3,                                      !- Outlet Port
  {b28a3a05-35de-4386-bf20-0910c0840759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c40dcd18-1b9a-413e-951d-b55b78e80f52}, !- Handle
  {b28a3a05-35de-4386-bf20-0910c0840759}, !- Source Object
  3,                                      !- Outlet Port
  {d2dec1db-2a2f-48a4-ba29-aa88d338a41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7a8b93-cd5f-49f7-8702-3aa402e40d64}, !- Handle
  {d2dec1db-2a2f-48a4-ba29-aa88d338a41b}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2553d6b8-22ef-4ba5-92d4-879d5be95eed}, !- Handle
  Room_3_17_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aaef530b-9fb1-47af-846e-5ca5adf6437f}, !- Handle
  Room_3_17_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {2553d6b8-22ef-4ba5-92d4-879d5be95eed}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {182a8001-f921-4a0d-b0c2-6343ca7059c0}, !- Handle
  Room_3_17_Flr_3 WUC 0.05gpm 140F,       !- Name
  {8a4dae6d-c12e-4e5e-b89e-6e97ec1bc466}, !- Inlet Node Name
  {6706696e-c7f0-4792-998b-fa42fa94b29c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aaef530b-9fb1-47af-846e-5ca5adf6437f}; !- Water Use Equipment Name 1

OS:Node,
  {339535d4-2841-42f1-8770-efe5d3949fe7}, !- Handle
  Room_3_17_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {6c5625a9-7ade-4cfb-a821-4855cf149691}, !- Inlet Port
  {8a4dae6d-c12e-4e5e-b89e-6e97ec1bc466}; !- Outlet Port

OS:Connection,
  {6c5625a9-7ade-4cfb-a821-4855cf149691}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  25,                                     !- Outlet Port
  {339535d4-2841-42f1-8770-efe5d3949fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1399478-dfdc-4f03-94cb-4ec748824f70}, !- Handle
  Room_3_17_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {6706696e-c7f0-4792-998b-fa42fa94b29c}, !- Inlet Port
  {8c7d6f66-efc4-41ee-8d6c-8ff83ec174f5}; !- Outlet Port

OS:Connection,
  {8a4dae6d-c12e-4e5e-b89e-6e97ec1bc466}, !- Handle
  {339535d4-2841-42f1-8770-efe5d3949fe7}, !- Source Object
  3,                                      !- Outlet Port
  {182a8001-f921-4a0d-b0c2-6343ca7059c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6706696e-c7f0-4792-998b-fa42fa94b29c}, !- Handle
  {182a8001-f921-4a0d-b0c2-6343ca7059c0}, !- Source Object
  3,                                      !- Outlet Port
  {c1399478-dfdc-4f03-94cb-4ec748824f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7d6f66-efc4-41ee-8d6c-8ff83ec174f5}, !- Handle
  {c1399478-dfdc-4f03-94cb-4ec748824f70}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {61cf337d-0d6e-407b-be44-8c9c18f282d4}, !- Handle
  Room_3_18_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1761387160367e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5dfb6f24-189a-4255-9c08-c76b64a89f02}, !- Handle
  Room_3_18_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {61cf337d-0d6e-407b-be44-8c9c18f282d4}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4f774824-50c7-46bd-a6b9-8c9723ff08a7}, !- Handle
  Room_3_18_Flr_3 WUC 0.05gpm 140F,       !- Name
  {6b8f5afd-443f-4c64-a46e-349d78ace5eb}, !- Inlet Node Name
  {2d60204a-05ea-49a6-a5a1-73a1b52af16c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dfb6f24-189a-4255-9c08-c76b64a89f02}; !- Water Use Equipment Name 1

OS:Node,
  {354c2170-e95b-4c8b-96d8-98c1f5e01402}, !- Handle
  Room_3_18_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {1bf00006-afda-4d90-a5d2-b020d784fc42}, !- Inlet Port
  {6b8f5afd-443f-4c64-a46e-349d78ace5eb}; !- Outlet Port

OS:Connection,
  {1bf00006-afda-4d90-a5d2-b020d784fc42}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  26,                                     !- Outlet Port
  {354c2170-e95b-4c8b-96d8-98c1f5e01402}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c68458cf-cf07-4524-80fa-e02588847670}, !- Handle
  Room_3_18_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {2d60204a-05ea-49a6-a5a1-73a1b52af16c}, !- Inlet Port
  {1799dc26-4a84-44dc-8ad0-c93f6cc06135}; !- Outlet Port

OS:Connection,
  {6b8f5afd-443f-4c64-a46e-349d78ace5eb}, !- Handle
  {354c2170-e95b-4c8b-96d8-98c1f5e01402}, !- Source Object
  3,                                      !- Outlet Port
  {4f774824-50c7-46bd-a6b9-8c9723ff08a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d60204a-05ea-49a6-a5a1-73a1b52af16c}, !- Handle
  {4f774824-50c7-46bd-a6b9-8c9723ff08a7}, !- Source Object
  3,                                      !- Outlet Port
  {c68458cf-cf07-4524-80fa-e02588847670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1799dc26-4a84-44dc-8ad0-c93f6cc06135}, !- Handle
  {c68458cf-cf07-4524-80fa-e02588847670}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c4993cf2-9036-45bd-a35e-482731bef184}, !- Handle
  Room_3_1_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5381d71b-fb58-4494-b24f-fd42c294f876}, !- Handle
  Room_3_1_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {c4993cf2-9036-45bd-a35e-482731bef184}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {09afd8d7-8632-4930-b2ad-09cac534050d}, !- Handle
  Room_3_1_Flr_3 WUC 0.05gpm 140F,        !- Name
  {29c333cf-f80a-43d4-8356-20662e10ace7}, !- Inlet Node Name
  {a4d3833d-ef35-405d-b548-a2d99e635b8c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5381d71b-fb58-4494-b24f-fd42c294f876}; !- Water Use Equipment Name 1

OS:Node,
  {f9a59e9b-f562-4b61-8d65-c483084bac40}, !- Handle
  Room_3_1_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {eb556197-c634-46e5-a8fd-8e50c69f034c}, !- Inlet Port
  {29c333cf-f80a-43d4-8356-20662e10ace7}; !- Outlet Port

OS:Connection,
  {eb556197-c634-46e5-a8fd-8e50c69f034c}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  27,                                     !- Outlet Port
  {f9a59e9b-f562-4b61-8d65-c483084bac40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c5d73f7-81c5-4235-be49-74421e8358c9}, !- Handle
  Room_3_1_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {a4d3833d-ef35-405d-b548-a2d99e635b8c}, !- Inlet Port
  {d98bd660-2570-4dfd-baa7-fcfbe73efccb}; !- Outlet Port

OS:Connection,
  {29c333cf-f80a-43d4-8356-20662e10ace7}, !- Handle
  {f9a59e9b-f562-4b61-8d65-c483084bac40}, !- Source Object
  3,                                      !- Outlet Port
  {09afd8d7-8632-4930-b2ad-09cac534050d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d3833d-ef35-405d-b548-a2d99e635b8c}, !- Handle
  {09afd8d7-8632-4930-b2ad-09cac534050d}, !- Source Object
  3,                                      !- Outlet Port
  {1c5d73f7-81c5-4235-be49-74421e8358c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98bd660-2570-4dfd-baa7-fcfbe73efccb}, !- Handle
  {1c5d73f7-81c5-4235-be49-74421e8358c9}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {855e8942-4c2b-49f7-8778-95d4789c1d92}, !- Handle
  Room_3_1_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b4ec1505-fc84-4fc0-b8ab-02697c91709a}, !- Handle
  Room_3_1_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {855e8942-4c2b-49f7-8778-95d4789c1d92}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0c01227b-7a83-460b-adf5-88a6c4e5e25c}, !- Handle
  Room_3_1_Flr_6 WUC 0.05gpm 140F,        !- Name
  {2e0fcc43-a80a-4364-a36d-3f809447d87e}, !- Inlet Node Name
  {7339e563-688b-4aa7-864a-bba160c4cc98}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4ec1505-fc84-4fc0-b8ab-02697c91709a}; !- Water Use Equipment Name 1

OS:Node,
  {afb5bb07-861b-4d16-9b88-dcf2cafaced1}, !- Handle
  Room_3_1_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {95990847-78a0-4c27-ade8-bd5a2107cfb7}, !- Inlet Port
  {2e0fcc43-a80a-4364-a36d-3f809447d87e}; !- Outlet Port

OS:Connection,
  {95990847-78a0-4c27-ade8-bd5a2107cfb7}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  28,                                     !- Outlet Port
  {afb5bb07-861b-4d16-9b88-dcf2cafaced1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26ff7eeb-4a06-48b4-8d92-52e9826f231d}, !- Handle
  Room_3_1_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {7339e563-688b-4aa7-864a-bba160c4cc98}, !- Inlet Port
  {4733b677-ace1-4b30-80c0-c1a724820a7c}; !- Outlet Port

OS:Connection,
  {2e0fcc43-a80a-4364-a36d-3f809447d87e}, !- Handle
  {afb5bb07-861b-4d16-9b88-dcf2cafaced1}, !- Source Object
  3,                                      !- Outlet Port
  {0c01227b-7a83-460b-adf5-88a6c4e5e25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7339e563-688b-4aa7-864a-bba160c4cc98}, !- Handle
  {0c01227b-7a83-460b-adf5-88a6c4e5e25c}, !- Source Object
  3,                                      !- Outlet Port
  {26ff7eeb-4a06-48b4-8d92-52e9826f231d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4733b677-ace1-4b30-80c0-c1a724820a7c}, !- Handle
  {26ff7eeb-4a06-48b4-8d92-52e9826f231d}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {08b84751-d9be-4fde-93cf-441aff4949a6}, !- Handle
  Room_3_2_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {03f6b568-6dc4-4eda-badb-e7ec598d24ca}, !- Handle
  Room_3_2_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {08b84751-d9be-4fde-93cf-441aff4949a6}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {66cfac8b-b400-4804-a67c-dc4d45f130fa}, !- Handle
  Room_3_2_Flr_3 WUC 0.05gpm 140F,        !- Name
  {96566853-0055-45ca-b450-6f3ea416f385}, !- Inlet Node Name
  {d7dce6c0-013b-479f-90b0-0b79a43c931c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03f6b568-6dc4-4eda-badb-e7ec598d24ca}; !- Water Use Equipment Name 1

OS:Node,
  {22688457-7942-460a-8797-646a12bc6ca7}, !- Handle
  Room_3_2_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {101ae857-490f-49ab-90ab-8450e3529056}, !- Inlet Port
  {96566853-0055-45ca-b450-6f3ea416f385}; !- Outlet Port

OS:Connection,
  {101ae857-490f-49ab-90ab-8450e3529056}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  29,                                     !- Outlet Port
  {22688457-7942-460a-8797-646a12bc6ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03d277e3-7168-43b1-9c38-8fb56838ed59}, !- Handle
  Room_3_2_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {d7dce6c0-013b-479f-90b0-0b79a43c931c}, !- Inlet Port
  {34362a50-6217-4739-b906-08ca9238f611}; !- Outlet Port

OS:Connection,
  {96566853-0055-45ca-b450-6f3ea416f385}, !- Handle
  {22688457-7942-460a-8797-646a12bc6ca7}, !- Source Object
  3,                                      !- Outlet Port
  {66cfac8b-b400-4804-a67c-dc4d45f130fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7dce6c0-013b-479f-90b0-0b79a43c931c}, !- Handle
  {66cfac8b-b400-4804-a67c-dc4d45f130fa}, !- Source Object
  3,                                      !- Outlet Port
  {03d277e3-7168-43b1-9c38-8fb56838ed59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34362a50-6217-4739-b906-08ca9238f611}, !- Handle
  {03d277e3-7168-43b1-9c38-8fb56838ed59}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e95a39a3-4dfc-43db-a764-a36009b5f6c6}, !- Handle
  Room_3_2_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b47dda9f-13fa-4d69-9e2e-3d65fab81202}, !- Handle
  Room_3_2_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {e95a39a3-4dfc-43db-a764-a36009b5f6c6}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {10b7c59d-0133-40ff-927f-c7ef68ac4e8a}, !- Handle
  Room_3_2_Flr_6 WUC 0.05gpm 140F,        !- Name
  {0adf53ba-9bf0-46ba-9564-e00280a3146b}, !- Inlet Node Name
  {77d2f926-b999-43f4-b24f-4a4345ce04bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b47dda9f-13fa-4d69-9e2e-3d65fab81202}; !- Water Use Equipment Name 1

OS:Node,
  {949ea73f-1fb6-4e45-8a23-200090423763}, !- Handle
  Room_3_2_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {bf960dc5-86a4-49bf-9344-3299fb4aef18}, !- Inlet Port
  {0adf53ba-9bf0-46ba-9564-e00280a3146b}; !- Outlet Port

OS:Connection,
  {bf960dc5-86a4-49bf-9344-3299fb4aef18}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  30,                                     !- Outlet Port
  {949ea73f-1fb6-4e45-8a23-200090423763}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cca42922-29c4-4ed2-977c-0329fda9f632}, !- Handle
  Room_3_2_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {77d2f926-b999-43f4-b24f-4a4345ce04bd}, !- Inlet Port
  {40f24af1-4cb0-4570-9f66-085e80220aa4}; !- Outlet Port

OS:Connection,
  {0adf53ba-9bf0-46ba-9564-e00280a3146b}, !- Handle
  {949ea73f-1fb6-4e45-8a23-200090423763}, !- Source Object
  3,                                      !- Outlet Port
  {10b7c59d-0133-40ff-927f-c7ef68ac4e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d2f926-b999-43f4-b24f-4a4345ce04bd}, !- Handle
  {10b7c59d-0133-40ff-927f-c7ef68ac4e8a}, !- Source Object
  3,                                      !- Outlet Port
  {cca42922-29c4-4ed2-977c-0329fda9f632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f24af1-4cb0-4570-9f66-085e80220aa4}, !- Handle
  {cca42922-29c4-4ed2-977c-0329fda9f632}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bcb6d316-061d-4246-b575-a491bc3a5307}, !- Handle
  Room_3_3_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ff3af1a0-d349-47c4-8498-1e1056685d18}, !- Handle
  Room_3_3_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {bcb6d316-061d-4246-b575-a491bc3a5307}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {def22099-b3a8-4009-bbff-e4c04669d92e}, !- Handle
  Room_3_3_Flr_3 WUC 0.05gpm 140F,        !- Name
  {3dcaf765-bf4f-413d-9a5e-a76dbae0b066}, !- Inlet Node Name
  {793e2fd5-00e5-4508-a2a3-8a2244da4d3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff3af1a0-d349-47c4-8498-1e1056685d18}; !- Water Use Equipment Name 1

OS:Node,
  {e0364cc7-796c-4e3e-805b-1a1c9d229718}, !- Handle
  Room_3_3_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {6e6eb8f3-9d27-457b-934a-3724d9acabdc}, !- Inlet Port
  {3dcaf765-bf4f-413d-9a5e-a76dbae0b066}; !- Outlet Port

OS:Connection,
  {6e6eb8f3-9d27-457b-934a-3724d9acabdc}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  31,                                     !- Outlet Port
  {e0364cc7-796c-4e3e-805b-1a1c9d229718}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c28f0a04-0bf3-49b0-88c9-029b2987f7e4}, !- Handle
  Room_3_3_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {793e2fd5-00e5-4508-a2a3-8a2244da4d3e}, !- Inlet Port
  {635e54ad-4c0d-43b0-8901-f441c9192c9e}; !- Outlet Port

OS:Connection,
  {3dcaf765-bf4f-413d-9a5e-a76dbae0b066}, !- Handle
  {e0364cc7-796c-4e3e-805b-1a1c9d229718}, !- Source Object
  3,                                      !- Outlet Port
  {def22099-b3a8-4009-bbff-e4c04669d92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793e2fd5-00e5-4508-a2a3-8a2244da4d3e}, !- Handle
  {def22099-b3a8-4009-bbff-e4c04669d92e}, !- Source Object
  3,                                      !- Outlet Port
  {c28f0a04-0bf3-49b0-88c9-029b2987f7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635e54ad-4c0d-43b0-8901-f441c9192c9e}, !- Handle
  {c28f0a04-0bf3-49b0-88c9-029b2987f7e4}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3f705539-7c46-434a-96ad-4e822fa73516}, !- Handle
  Room_3_3_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9c7ce000-8dc1-437f-b6ef-97788d98f088}, !- Handle
  Room_3_3_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {3f705539-7c46-434a-96ad-4e822fa73516}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {aeddd62d-70e0-4b2b-b195-888b01392f7f}, !- Handle
  Room_3_3_Flr_6 WUC 0.05gpm 140F,        !- Name
  {7558f0fa-2a45-44bb-a3ad-5f8197e9e033}, !- Inlet Node Name
  {597d5269-a291-4f00-b3a1-4982744af2e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c7ce000-8dc1-437f-b6ef-97788d98f088}; !- Water Use Equipment Name 1

OS:Node,
  {74b4c48f-a71b-4764-a518-be9821720d1b}, !- Handle
  Room_3_3_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {a9e1b791-0789-4784-aef4-71a246bfa060}, !- Inlet Port
  {7558f0fa-2a45-44bb-a3ad-5f8197e9e033}; !- Outlet Port

OS:Connection,
  {a9e1b791-0789-4784-aef4-71a246bfa060}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  32,                                     !- Outlet Port
  {74b4c48f-a71b-4764-a518-be9821720d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0500a94-6c9a-42e3-bfd2-10befc38efcd}, !- Handle
  Room_3_3_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {597d5269-a291-4f00-b3a1-4982744af2e6}, !- Inlet Port
  {736f4f30-2e42-438a-a499-f893bb29879c}; !- Outlet Port

OS:Connection,
  {7558f0fa-2a45-44bb-a3ad-5f8197e9e033}, !- Handle
  {74b4c48f-a71b-4764-a518-be9821720d1b}, !- Source Object
  3,                                      !- Outlet Port
  {aeddd62d-70e0-4b2b-b195-888b01392f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597d5269-a291-4f00-b3a1-4982744af2e6}, !- Handle
  {aeddd62d-70e0-4b2b-b195-888b01392f7f}, !- Source Object
  3,                                      !- Outlet Port
  {c0500a94-6c9a-42e3-bfd2-10befc38efcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736f4f30-2e42-438a-a499-f893bb29879c}, !- Handle
  {c0500a94-6c9a-42e3-bfd2-10befc38efcd}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {de7325a2-62db-4978-94a7-7d7dbc5a6c00}, !- Handle
  Room_3_4_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0c602fbc-c54f-474a-aec7-b114982d829f}, !- Handle
  Room_3_4_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {de7325a2-62db-4978-94a7-7d7dbc5a6c00}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a503a7d9-8b8d-445d-aebe-b8cad7176a9a}, !- Handle
  Room_3_4_Flr_3 WUC 0.05gpm 140F,        !- Name
  {4d73ed5e-c8de-4358-b969-963874edb132}, !- Inlet Node Name
  {6384623b-14cf-4370-aa49-74793fa276bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c602fbc-c54f-474a-aec7-b114982d829f}; !- Water Use Equipment Name 1

OS:Node,
  {ac75332b-3491-4f1c-90d5-1cb317e79f1e}, !- Handle
  Room_3_4_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {b424b8ba-ce8e-40ca-8753-a1fc3e99f90e}, !- Inlet Port
  {4d73ed5e-c8de-4358-b969-963874edb132}; !- Outlet Port

OS:Connection,
  {b424b8ba-ce8e-40ca-8753-a1fc3e99f90e}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  33,                                     !- Outlet Port
  {ac75332b-3491-4f1c-90d5-1cb317e79f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8100dd6-f5ef-4f11-9baf-32eb6469ef90}, !- Handle
  Room_3_4_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {6384623b-14cf-4370-aa49-74793fa276bb}, !- Inlet Port
  {69b585c3-72f5-4c12-8a01-4f2e77a68709}; !- Outlet Port

OS:Connection,
  {4d73ed5e-c8de-4358-b969-963874edb132}, !- Handle
  {ac75332b-3491-4f1c-90d5-1cb317e79f1e}, !- Source Object
  3,                                      !- Outlet Port
  {a503a7d9-8b8d-445d-aebe-b8cad7176a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6384623b-14cf-4370-aa49-74793fa276bb}, !- Handle
  {a503a7d9-8b8d-445d-aebe-b8cad7176a9a}, !- Source Object
  3,                                      !- Outlet Port
  {c8100dd6-f5ef-4f11-9baf-32eb6469ef90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b585c3-72f5-4c12-8a01-4f2e77a68709}, !- Handle
  {c8100dd6-f5ef-4f11-9baf-32eb6469ef90}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7d8374ae-69fc-4aaf-8acc-1c24c3a6142a}, !- Handle
  Room_3_4_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {83ece484-bf3e-40c2-b735-5444102405bd}, !- Handle
  Room_3_4_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {7d8374ae-69fc-4aaf-8acc-1c24c3a6142a}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0ab233c8-a10d-4090-b14d-0f29bbd74a73}, !- Handle
  Room_3_4_Flr_6 WUC 0.05gpm 140F,        !- Name
  {c0f06b08-e1ea-43ad-b86e-076b7201b5cf}, !- Inlet Node Name
  {2023b5bb-30b5-41e7-8c2a-f07ba3d6cc2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83ece484-bf3e-40c2-b735-5444102405bd}; !- Water Use Equipment Name 1

OS:Node,
  {9067f526-5160-42fd-ada0-4c5de35f8e52}, !- Handle
  Room_3_4_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {0f373eb2-f111-423c-befb-c09d61b687f5}, !- Inlet Port
  {c0f06b08-e1ea-43ad-b86e-076b7201b5cf}; !- Outlet Port

OS:Connection,
  {0f373eb2-f111-423c-befb-c09d61b687f5}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  34,                                     !- Outlet Port
  {9067f526-5160-42fd-ada0-4c5de35f8e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0daac68d-474d-4d71-8129-3b14d9cec0ab}, !- Handle
  Room_3_4_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {2023b5bb-30b5-41e7-8c2a-f07ba3d6cc2d}, !- Inlet Port
  {c19ea5ec-7af9-48fa-bc12-498041c7e7ef}; !- Outlet Port

OS:Connection,
  {c0f06b08-e1ea-43ad-b86e-076b7201b5cf}, !- Handle
  {9067f526-5160-42fd-ada0-4c5de35f8e52}, !- Source Object
  3,                                      !- Outlet Port
  {0ab233c8-a10d-4090-b14d-0f29bbd74a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2023b5bb-30b5-41e7-8c2a-f07ba3d6cc2d}, !- Handle
  {0ab233c8-a10d-4090-b14d-0f29bbd74a73}, !- Source Object
  3,                                      !- Outlet Port
  {0daac68d-474d-4d71-8129-3b14d9cec0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19ea5ec-7af9-48fa-bc12-498041c7e7ef}, !- Handle
  {0daac68d-474d-4d71-8129-3b14d9cec0ab}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {517f35c3-4d69-4dd5-93c1-6522735e8488}, !- Handle
  Room_3_5_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {69a42b13-74a6-4ccd-a759-228f18e17ce2}, !- Handle
  Room_3_5_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {517f35c3-4d69-4dd5-93c1-6522735e8488}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {036ff06e-1ed5-423e-93e8-908ec3feabfd}, !- Handle
  Room_3_5_Flr_3 WUC 0.05gpm 140F,        !- Name
  {f77d3f26-9676-4ce0-8ca2-7addc188b0e6}, !- Inlet Node Name
  {45516079-e4f9-42fb-8a0b-ba5aad77cf40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {69a42b13-74a6-4ccd-a759-228f18e17ce2}; !- Water Use Equipment Name 1

OS:Node,
  {c41dc705-958f-4708-a0b8-5a0b2995f5b9}, !- Handle
  Room_3_5_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {2c8941f2-40ed-42ce-afcb-7873c8942ca2}, !- Inlet Port
  {f77d3f26-9676-4ce0-8ca2-7addc188b0e6}; !- Outlet Port

OS:Connection,
  {2c8941f2-40ed-42ce-afcb-7873c8942ca2}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  35,                                     !- Outlet Port
  {c41dc705-958f-4708-a0b8-5a0b2995f5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {255904fe-582e-4ada-b918-61812a3f83b7}, !- Handle
  Room_3_5_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {45516079-e4f9-42fb-8a0b-ba5aad77cf40}, !- Inlet Port
  {c4cd91c2-42a8-4bd1-84f0-d47e3ad02227}; !- Outlet Port

OS:Connection,
  {f77d3f26-9676-4ce0-8ca2-7addc188b0e6}, !- Handle
  {c41dc705-958f-4708-a0b8-5a0b2995f5b9}, !- Source Object
  3,                                      !- Outlet Port
  {036ff06e-1ed5-423e-93e8-908ec3feabfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45516079-e4f9-42fb-8a0b-ba5aad77cf40}, !- Handle
  {036ff06e-1ed5-423e-93e8-908ec3feabfd}, !- Source Object
  3,                                      !- Outlet Port
  {255904fe-582e-4ada-b918-61812a3f83b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4cd91c2-42a8-4bd1-84f0-d47e3ad02227}, !- Handle
  {255904fe-582e-4ada-b918-61812a3f83b7}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2d2a60fe-a046-4036-b0f9-e45b628d15fe}, !- Handle
  Room_3_5_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f48e0a32-662e-40ae-b690-77414fecc70b}, !- Handle
  Room_3_5_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {2d2a60fe-a046-4036-b0f9-e45b628d15fe}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {021edce7-9388-45fc-95a0-87167c2d2964}, !- Handle
  Room_3_5_Flr_6 WUC 0.05gpm 140F,        !- Name
  {02044e45-c137-4f1a-92c9-009660d4be85}, !- Inlet Node Name
  {6a79b851-3982-4e8e-9664-9b71c7d58c83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f48e0a32-662e-40ae-b690-77414fecc70b}; !- Water Use Equipment Name 1

OS:Node,
  {0fe73d85-7a21-4308-a01c-ab1b7b80cbb6}, !- Handle
  Room_3_5_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {e5f1adef-86c5-410d-a8b0-6bc1d78fea94}, !- Inlet Port
  {02044e45-c137-4f1a-92c9-009660d4be85}; !- Outlet Port

OS:Connection,
  {e5f1adef-86c5-410d-a8b0-6bc1d78fea94}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  36,                                     !- Outlet Port
  {0fe73d85-7a21-4308-a01c-ab1b7b80cbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5cafb9a-3dfe-4c40-ab75-3dfc89aa9f2b}, !- Handle
  Room_3_5_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {6a79b851-3982-4e8e-9664-9b71c7d58c83}, !- Inlet Port
  {ac891395-3101-4b91-92a3-a7917adcde38}; !- Outlet Port

OS:Connection,
  {02044e45-c137-4f1a-92c9-009660d4be85}, !- Handle
  {0fe73d85-7a21-4308-a01c-ab1b7b80cbb6}, !- Source Object
  3,                                      !- Outlet Port
  {021edce7-9388-45fc-95a0-87167c2d2964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a79b851-3982-4e8e-9664-9b71c7d58c83}, !- Handle
  {021edce7-9388-45fc-95a0-87167c2d2964}, !- Source Object
  3,                                      !- Outlet Port
  {f5cafb9a-3dfe-4c40-ab75-3dfc89aa9f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac891395-3101-4b91-92a3-a7917adcde38}, !- Handle
  {f5cafb9a-3dfe-4c40-ab75-3dfc89aa9f2b}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9bbd8217-bce5-49a9-8578-1efc71a334c3}, !- Handle
  Room_3_6_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bc2fabee-17d8-46e3-85c8-6d337055be51}, !- Handle
  Room_3_6_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {9bbd8217-bce5-49a9-8578-1efc71a334c3}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0b2046f3-73fb-45eb-8824-83cb5942702e}, !- Handle
  Room_3_6_Flr_3 WUC 0.05gpm 140F,        !- Name
  {6d6c3873-aa1a-4364-950b-79012fdca977}, !- Inlet Node Name
  {05fe015b-0476-483a-ad06-dbb1ae61c536}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc2fabee-17d8-46e3-85c8-6d337055be51}; !- Water Use Equipment Name 1

OS:Node,
  {8a60b2a0-0f1d-4381-8f6d-9b014f89dfcc}, !- Handle
  Room_3_6_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {29b2805f-6aae-426b-bc7f-e1944fd33785}, !- Inlet Port
  {6d6c3873-aa1a-4364-950b-79012fdca977}; !- Outlet Port

OS:Connection,
  {29b2805f-6aae-426b-bc7f-e1944fd33785}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  37,                                     !- Outlet Port
  {8a60b2a0-0f1d-4381-8f6d-9b014f89dfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3301148f-606f-4f73-97ba-5e245dd8421c}, !- Handle
  Room_3_6_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {05fe015b-0476-483a-ad06-dbb1ae61c536}, !- Inlet Port
  {dddc2360-d618-45b1-8e12-6020ce8498fe}; !- Outlet Port

OS:Connection,
  {6d6c3873-aa1a-4364-950b-79012fdca977}, !- Handle
  {8a60b2a0-0f1d-4381-8f6d-9b014f89dfcc}, !- Source Object
  3,                                      !- Outlet Port
  {0b2046f3-73fb-45eb-8824-83cb5942702e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05fe015b-0476-483a-ad06-dbb1ae61c536}, !- Handle
  {0b2046f3-73fb-45eb-8824-83cb5942702e}, !- Source Object
  3,                                      !- Outlet Port
  {3301148f-606f-4f73-97ba-5e245dd8421c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddc2360-d618-45b1-8e12-6020ce8498fe}, !- Handle
  {3301148f-606f-4f73-97ba-5e245dd8421c}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b9c702d3-edd1-48a5-93bd-4720badc96b2}, !- Handle
  Room_3_6_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ac0e5bc0-4eb5-42b3-bddf-7404256d106a}, !- Handle
  Room_3_6_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {b9c702d3-edd1-48a5-93bd-4720badc96b2}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4a91d701-5142-4962-915b-eeedc80bbba3}, !- Handle
  Room_3_6_Flr_6 WUC 0.05gpm 140F,        !- Name
  {37f6e303-0e07-4bf3-af0e-27ccc40f3baf}, !- Inlet Node Name
  {94dcb143-f86e-4b03-99f0-5ce07ec0b6cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac0e5bc0-4eb5-42b3-bddf-7404256d106a}; !- Water Use Equipment Name 1

OS:Node,
  {b3fed71c-3a2a-44c3-9085-01d87994929c}, !- Handle
  Room_3_6_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {5f1e3454-5e45-4f9c-bda1-d5bb42b3fe84}, !- Inlet Port
  {37f6e303-0e07-4bf3-af0e-27ccc40f3baf}; !- Outlet Port

OS:Connection,
  {5f1e3454-5e45-4f9c-bda1-d5bb42b3fe84}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  38,                                     !- Outlet Port
  {b3fed71c-3a2a-44c3-9085-01d87994929c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1acdacd3-d906-4a91-9a2b-c7f141756c8e}, !- Handle
  Room_3_6_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {94dcb143-f86e-4b03-99f0-5ce07ec0b6cc}, !- Inlet Port
  {266f0bdf-6159-4741-b383-7fb17d93ac8e}; !- Outlet Port

OS:Connection,
  {37f6e303-0e07-4bf3-af0e-27ccc40f3baf}, !- Handle
  {b3fed71c-3a2a-44c3-9085-01d87994929c}, !- Source Object
  3,                                      !- Outlet Port
  {4a91d701-5142-4962-915b-eeedc80bbba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dcb143-f86e-4b03-99f0-5ce07ec0b6cc}, !- Handle
  {4a91d701-5142-4962-915b-eeedc80bbba3}, !- Source Object
  3,                                      !- Outlet Port
  {1acdacd3-d906-4a91-9a2b-c7f141756c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266f0bdf-6159-4741-b383-7fb17d93ac8e}, !- Handle
  {1acdacd3-d906-4a91-9a2b-c7f141756c8e}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9c0d8a93-98a2-4f3e-afc3-86e355de39f0}, !- Handle
  Room_3_7_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8748df07-3df6-485b-a606-1468e08f62bf}, !- Handle
  Room_3_7_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {9c0d8a93-98a2-4f3e-afc3-86e355de39f0}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0dbaf07d-4226-4952-bdb9-855a87870c14}, !- Handle
  Room_3_7_Flr_3 WUC 0.05gpm 140F,        !- Name
  {22b5ed07-5de9-492f-b8f9-849ff524c7c5}, !- Inlet Node Name
  {6417d512-c3de-4e2a-8d85-9f7d65251b02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8748df07-3df6-485b-a606-1468e08f62bf}; !- Water Use Equipment Name 1

OS:Node,
  {d9f2d370-adc1-4717-92ee-64ecc3cfda17}, !- Handle
  Room_3_7_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {b77a3925-a923-492b-b388-c57250cb2ce0}, !- Inlet Port
  {22b5ed07-5de9-492f-b8f9-849ff524c7c5}; !- Outlet Port

OS:Connection,
  {b77a3925-a923-492b-b388-c57250cb2ce0}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  39,                                     !- Outlet Port
  {d9f2d370-adc1-4717-92ee-64ecc3cfda17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fd15252-c57c-420d-b418-a84c6de65757}, !- Handle
  Room_3_7_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {6417d512-c3de-4e2a-8d85-9f7d65251b02}, !- Inlet Port
  {fe71e711-1a52-41d1-84c2-c594d0279768}; !- Outlet Port

OS:Connection,
  {22b5ed07-5de9-492f-b8f9-849ff524c7c5}, !- Handle
  {d9f2d370-adc1-4717-92ee-64ecc3cfda17}, !- Source Object
  3,                                      !- Outlet Port
  {0dbaf07d-4226-4952-bdb9-855a87870c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6417d512-c3de-4e2a-8d85-9f7d65251b02}, !- Handle
  {0dbaf07d-4226-4952-bdb9-855a87870c14}, !- Source Object
  3,                                      !- Outlet Port
  {6fd15252-c57c-420d-b418-a84c6de65757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe71e711-1a52-41d1-84c2-c594d0279768}, !- Handle
  {6fd15252-c57c-420d-b418-a84c6de65757}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {07c041a3-beb8-470d-bdec-cd4b5672ea12}, !- Handle
  Room_3_7_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3f915740-d69a-4c46-87bb-f88df5d09cb6}, !- Handle
  Room_3_7_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {07c041a3-beb8-470d-bdec-cd4b5672ea12}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4ecf233c-70f7-415f-b290-f580f59ca601}, !- Handle
  Room_3_7_Flr_6 WUC 0.05gpm 140F,        !- Name
  {e8035337-4975-4e07-87ad-61e2f7640705}, !- Inlet Node Name
  {abdc9dce-e3e1-4faa-b3d4-f00a815df6b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f915740-d69a-4c46-87bb-f88df5d09cb6}; !- Water Use Equipment Name 1

OS:Node,
  {7045ff71-f973-46bf-81c8-5d2ead6885af}, !- Handle
  Room_3_7_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {9ea4de47-11da-43da-96f1-17efe2bbda24}, !- Inlet Port
  {e8035337-4975-4e07-87ad-61e2f7640705}; !- Outlet Port

OS:Connection,
  {9ea4de47-11da-43da-96f1-17efe2bbda24}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  40,                                     !- Outlet Port
  {7045ff71-f973-46bf-81c8-5d2ead6885af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fabac522-660f-4999-9894-78f6e25fdc7e}, !- Handle
  Room_3_7_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {abdc9dce-e3e1-4faa-b3d4-f00a815df6b5}, !- Inlet Port
  {ba3b931f-14be-45ae-9ed6-df89d67becfa}; !- Outlet Port

OS:Connection,
  {e8035337-4975-4e07-87ad-61e2f7640705}, !- Handle
  {7045ff71-f973-46bf-81c8-5d2ead6885af}, !- Source Object
  3,                                      !- Outlet Port
  {4ecf233c-70f7-415f-b290-f580f59ca601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdc9dce-e3e1-4faa-b3d4-f00a815df6b5}, !- Handle
  {4ecf233c-70f7-415f-b290-f580f59ca601}, !- Source Object
  3,                                      !- Outlet Port
  {fabac522-660f-4999-9894-78f6e25fdc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3b931f-14be-45ae-9ed6-df89d67becfa}, !- Handle
  {fabac522-660f-4999-9894-78f6e25fdc7e}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0f99c1bc-e459-4b83-99c0-8dfdfe2a2899}, !- Handle
  Room_3_8_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1fafbc68-b78e-4bda-9b21-326a58a49845}, !- Handle
  Room_3_8_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {0f99c1bc-e459-4b83-99c0-8dfdfe2a2899}, !- Water Use Equipment Definition Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {08a78191-7a76-4b64-bad8-75b2935f273d}, !- Handle
  Room_3_8_Flr_3 WUC 0.05gpm 140F,        !- Name
  {88a2a7f7-5951-446f-8fb0-5873e2db21d7}, !- Inlet Node Name
  {77568def-ca13-4732-967e-b9e68dbfab20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fafbc68-b78e-4bda-9b21-326a58a49845}; !- Water Use Equipment Name 1

OS:Node,
  {f8d44d51-822e-47d7-9166-ce8f14c0ddf0}, !- Handle
  Room_3_8_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {cf6e20fa-097c-4142-807a-b26ebedf6b6b}, !- Inlet Port
  {88a2a7f7-5951-446f-8fb0-5873e2db21d7}; !- Outlet Port

OS:Connection,
  {cf6e20fa-097c-4142-807a-b26ebedf6b6b}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  41,                                     !- Outlet Port
  {f8d44d51-822e-47d7-9166-ce8f14c0ddf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c497b73-87c1-4bcf-97ad-74231b80c15b}, !- Handle
  Room_3_8_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {77568def-ca13-4732-967e-b9e68dbfab20}, !- Inlet Port
  {254639f4-bfd4-4e47-a6e1-fbb81665c70a}; !- Outlet Port

OS:Connection,
  {88a2a7f7-5951-446f-8fb0-5873e2db21d7}, !- Handle
  {f8d44d51-822e-47d7-9166-ce8f14c0ddf0}, !- Source Object
  3,                                      !- Outlet Port
  {08a78191-7a76-4b64-bad8-75b2935f273d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77568def-ca13-4732-967e-b9e68dbfab20}, !- Handle
  {08a78191-7a76-4b64-bad8-75b2935f273d}, !- Source Object
  3,                                      !- Outlet Port
  {0c497b73-87c1-4bcf-97ad-74231b80c15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254639f4-bfd4-4e47-a6e1-fbb81665c70a}, !- Handle
  {0c497b73-87c1-4bcf-97ad-74231b80c15b}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4ee408e9-00fb-4db3-ba92-b3a2d22d0f91}, !- Handle
  Room_3_8_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8d3d660b-0ecd-4ff2-9358-32eba8a91cc8}, !- Handle
  Room_3_8_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {4ee408e9-00fb-4db3-ba92-b3a2d22d0f91}, !- Water Use Equipment Definition Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e14fc14f-a302-4cd7-abf5-e2796ce2074c}, !- Handle
  Room_3_8_Flr_6 WUC 0.05gpm 140F,        !- Name
  {a13a9342-b131-4a21-9de4-f901d421dadc}, !- Inlet Node Name
  {7c9df4c2-0d89-4eed-99cf-900552b37a6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d3d660b-0ecd-4ff2-9358-32eba8a91cc8}; !- Water Use Equipment Name 1

OS:Node,
  {7cee51fa-29c1-4ce3-b68c-8e924b203f00}, !- Handle
  Room_3_8_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {1a019605-c4e3-4f0c-9ff8-2f2887aa592f}, !- Inlet Port
  {a13a9342-b131-4a21-9de4-f901d421dadc}; !- Outlet Port

OS:Connection,
  {1a019605-c4e3-4f0c-9ff8-2f2887aa592f}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  42,                                     !- Outlet Port
  {7cee51fa-29c1-4ce3-b68c-8e924b203f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb3f982a-4e49-41a2-8c84-ff0ebf184c3d}, !- Handle
  Room_3_8_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {7c9df4c2-0d89-4eed-99cf-900552b37a6d}, !- Inlet Port
  {329b819d-f923-4525-961a-49816297a49c}; !- Outlet Port

OS:Connection,
  {a13a9342-b131-4a21-9de4-f901d421dadc}, !- Handle
  {7cee51fa-29c1-4ce3-b68c-8e924b203f00}, !- Source Object
  3,                                      !- Outlet Port
  {e14fc14f-a302-4cd7-abf5-e2796ce2074c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9df4c2-0d89-4eed-99cf-900552b37a6d}, !- Handle
  {e14fc14f-a302-4cd7-abf5-e2796ce2074c}, !- Source Object
  3,                                      !- Outlet Port
  {fb3f982a-4e49-41a2-8c84-ff0ebf184c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {329b819d-f923-4525-961a-49816297a49c}, !- Handle
  {fb3f982a-4e49-41a2-8c84-ff0ebf184c3d}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {52724231-8a62-465f-ba62-4ba116132db3}, !- Handle
  Room_3_9_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {03cd0515-13c0-4041-a808-6437fdee0cc2}, !- Handle
  Room_3_9_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {52724231-8a62-465f-ba62-4ba116132db3}, !- Water Use Equipment Definition Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {06cda9f8-3073-48bb-a958-30f41ee6650d}, !- Handle
  Room_3_9_Flr_3 WUC 0.05gpm 140F,        !- Name
  {8833dbbb-fbcb-434e-83d1-2de8c86db150}, !- Inlet Node Name
  {d37b7ed8-a35a-43cf-9579-b89ff0f18751}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03cd0515-13c0-4041-a808-6437fdee0cc2}; !- Water Use Equipment Name 1

OS:Node,
  {228c4e75-42d7-419d-8f74-707306f400ed}, !- Handle
  Room_3_9_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {c5a9f114-8839-4b2b-b985-d40b0eae09d0}, !- Inlet Port
  {8833dbbb-fbcb-434e-83d1-2de8c86db150}; !- Outlet Port

OS:Connection,
  {c5a9f114-8839-4b2b-b985-d40b0eae09d0}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  43,                                     !- Outlet Port
  {228c4e75-42d7-419d-8f74-707306f400ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a35067a-2aa6-4ddf-b11c-8eb6c29cf44b}, !- Handle
  Room_3_9_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {d37b7ed8-a35a-43cf-9579-b89ff0f18751}, !- Inlet Port
  {a414be33-6aa8-49db-960a-cb5d5d47a4bf}; !- Outlet Port

OS:Connection,
  {8833dbbb-fbcb-434e-83d1-2de8c86db150}, !- Handle
  {228c4e75-42d7-419d-8f74-707306f400ed}, !- Source Object
  3,                                      !- Outlet Port
  {06cda9f8-3073-48bb-a958-30f41ee6650d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37b7ed8-a35a-43cf-9579-b89ff0f18751}, !- Handle
  {06cda9f8-3073-48bb-a958-30f41ee6650d}, !- Source Object
  3,                                      !- Outlet Port
  {4a35067a-2aa6-4ddf-b11c-8eb6c29cf44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a414be33-6aa8-49db-960a-cb5d5d47a4bf}, !- Handle
  {4a35067a-2aa6-4ddf-b11c-8eb6c29cf44b}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0a46c751-6ac5-4b0f-aa68-b65a11c37c4a}, !- Handle
  Room_3_9_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16559032759217e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1b2e411d-ffb9-427e-9f0c-2e3b6f6d1fae}, !- Handle
  Room_3_9_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {0a46c751-6ac5-4b0f-aa68-b65a11c37c4a}, !- Water Use Equipment Definition Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dce355b8-8cc7-479e-8ada-e7e4e960a7e8}, !- Handle
  Room_3_9_Flr_6 WUC 0.05gpm 140F,        !- Name
  {5cc98f87-4062-4b75-9fd0-6fc901514692}, !- Inlet Node Name
  {852ea473-a2d0-4080-bef2-37e3b868e88a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b2e411d-ffb9-427e-9f0c-2e3b6f6d1fae}; !- Water Use Equipment Name 1

OS:Node,
  {b3431934-eac3-4a5d-a370-70a1eccb742d}, !- Handle
  Room_3_9_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {01e8a22d-1e81-41a5-be75-40cd3e66f678}, !- Inlet Port
  {5cc98f87-4062-4b75-9fd0-6fc901514692}; !- Outlet Port

OS:Connection,
  {01e8a22d-1e81-41a5-be75-40cd3e66f678}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  44,                                     !- Outlet Port
  {b3431934-eac3-4a5d-a370-70a1eccb742d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bc75ede-d3e9-4b93-ae8c-0130d4c1da6f}, !- Handle
  Room_3_9_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {852ea473-a2d0-4080-bef2-37e3b868e88a}, !- Inlet Port
  {41d3bad1-b06d-4f4b-baa4-c10310538509}; !- Outlet Port

OS:Connection,
  {5cc98f87-4062-4b75-9fd0-6fc901514692}, !- Handle
  {b3431934-eac3-4a5d-a370-70a1eccb742d}, !- Source Object
  3,                                      !- Outlet Port
  {dce355b8-8cc7-479e-8ada-e7e4e960a7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852ea473-a2d0-4080-bef2-37e3b868e88a}, !- Handle
  {dce355b8-8cc7-479e-8ada-e7e4e960a7e8}, !- Source Object
  3,                                      !- Outlet Port
  {3bc75ede-d3e9-4b93-ae8c-0130d4c1da6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d3bad1-b06d-4f4b-baa4-c10310538509}, !- Handle
  {3bc75ede-d3e9-4b93-ae8c-0130d4c1da6f}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3699c011-4ac1-4836-bd6b-75cbaf6f2549}, !- Handle
  Room_4_10_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c338db88-494e-40f2-bf6b-846a97ad5aec}, !- Handle
  Room_4_10_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {3699c011-4ac1-4836-bd6b-75cbaf6f2549}, !- Water Use Equipment Definition Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f787ae31-bf21-4de8-832f-cb4c06387198}, !- Handle
  Room_4_10_Flr_3 WUC 0.05gpm 140F,       !- Name
  {44b68090-863d-4b7b-a8c1-27d4d3d0ec8f}, !- Inlet Node Name
  {4a6a7955-ccc4-48b7-801c-2fe0516f43b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c338db88-494e-40f2-bf6b-846a97ad5aec}; !- Water Use Equipment Name 1

OS:Node,
  {0e296639-71d6-42d8-a295-bb272567f69a}, !- Handle
  Room_4_10_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {aed4c0c6-7fb0-469b-a452-2830b19dea4d}, !- Inlet Port
  {44b68090-863d-4b7b-a8c1-27d4d3d0ec8f}; !- Outlet Port

OS:Connection,
  {aed4c0c6-7fb0-469b-a452-2830b19dea4d}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  45,                                     !- Outlet Port
  {0e296639-71d6-42d8-a295-bb272567f69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3990c79-ccc2-433d-a93f-6847dab49076}, !- Handle
  Room_4_10_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {4a6a7955-ccc4-48b7-801c-2fe0516f43b8}, !- Inlet Port
  {54ab7d68-870e-4c4e-b520-8ce83cc02d20}; !- Outlet Port

OS:Connection,
  {44b68090-863d-4b7b-a8c1-27d4d3d0ec8f}, !- Handle
  {0e296639-71d6-42d8-a295-bb272567f69a}, !- Source Object
  3,                                      !- Outlet Port
  {f787ae31-bf21-4de8-832f-cb4c06387198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6a7955-ccc4-48b7-801c-2fe0516f43b8}, !- Handle
  {f787ae31-bf21-4de8-832f-cb4c06387198}, !- Source Object
  3,                                      !- Outlet Port
  {b3990c79-ccc2-433d-a93f-6847dab49076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ab7d68-870e-4c4e-b520-8ce83cc02d20}, !- Handle
  {b3990c79-ccc2-433d-a93f-6847dab49076}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c9b17b41-10f7-402e-913b-3bdcf6f0c52d}, !- Handle
  Room_4_11_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {59ae5357-bf37-49c6-a186-d42a04fca84c}, !- Handle
  Room_4_11_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {c9b17b41-10f7-402e-913b-3bdcf6f0c52d}, !- Water Use Equipment Definition Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {82fa73f5-c473-4db6-b2df-100f60a7c45e}, !- Handle
  Room_4_11_Flr_3 WUC 0.05gpm 140F,       !- Name
  {a6813b02-2625-4e2d-b2c4-34fe40c5a090}, !- Inlet Node Name
  {3f578a07-5a69-4b60-b31a-a2a047c0e433}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {59ae5357-bf37-49c6-a186-d42a04fca84c}; !- Water Use Equipment Name 1

OS:Node,
  {3be01e16-5f33-4c92-9b9c-a0d037350f30}, !- Handle
  Room_4_11_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {ac91fa88-d2c1-49a9-8d6c-ec38356ef3e6}, !- Inlet Port
  {a6813b02-2625-4e2d-b2c4-34fe40c5a090}; !- Outlet Port

OS:Connection,
  {ac91fa88-d2c1-49a9-8d6c-ec38356ef3e6}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  46,                                     !- Outlet Port
  {3be01e16-5f33-4c92-9b9c-a0d037350f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33632a76-4296-426d-b840-8dbf26421380}, !- Handle
  Room_4_11_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {3f578a07-5a69-4b60-b31a-a2a047c0e433}, !- Inlet Port
  {0b617fe3-0349-4b96-ba96-09cf58a05a2d}; !- Outlet Port

OS:Connection,
  {a6813b02-2625-4e2d-b2c4-34fe40c5a090}, !- Handle
  {3be01e16-5f33-4c92-9b9c-a0d037350f30}, !- Source Object
  3,                                      !- Outlet Port
  {82fa73f5-c473-4db6-b2df-100f60a7c45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f578a07-5a69-4b60-b31a-a2a047c0e433}, !- Handle
  {82fa73f5-c473-4db6-b2df-100f60a7c45e}, !- Source Object
  3,                                      !- Outlet Port
  {33632a76-4296-426d-b840-8dbf26421380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b617fe3-0349-4b96-ba96-09cf58a05a2d}, !- Handle
  {33632a76-4296-426d-b840-8dbf26421380}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {42666e0e-54d0-4db4-b070-f1055fe6b142}, !- Handle
  Room_4_12_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828307e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d811231f-6756-4b7f-b245-a3f63dfe97b4}, !- Handle
  Room_4_12_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {42666e0e-54d0-4db4-b070-f1055fe6b142}, !- Water Use Equipment Definition Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bce553a9-37e7-45f4-973f-2714e2b3bb17}, !- Handle
  Room_4_12_Flr_3 WUC 0.05gpm 140F,       !- Name
  {63b27951-04be-49d5-adf2-b2777c9eda12}, !- Inlet Node Name
  {6474ed8c-1e50-49be-a22c-7e9ab9493887}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d811231f-6756-4b7f-b245-a3f63dfe97b4}; !- Water Use Equipment Name 1

OS:Node,
  {46de0aa4-a911-442e-a82a-2649aa2fd49a}, !- Handle
  Room_4_12_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {54e10b0e-51e1-49ae-a69b-38363762f867}, !- Inlet Port
  {63b27951-04be-49d5-adf2-b2777c9eda12}; !- Outlet Port

OS:Connection,
  {54e10b0e-51e1-49ae-a69b-38363762f867}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  47,                                     !- Outlet Port
  {46de0aa4-a911-442e-a82a-2649aa2fd49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47f3e5ce-ae80-444a-b951-181a022f3f10}, !- Handle
  Room_4_12_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {6474ed8c-1e50-49be-a22c-7e9ab9493887}, !- Inlet Port
  {c50cb354-c6a9-4c45-9df8-3928879be196}; !- Outlet Port

OS:Connection,
  {63b27951-04be-49d5-adf2-b2777c9eda12}, !- Handle
  {46de0aa4-a911-442e-a82a-2649aa2fd49a}, !- Source Object
  3,                                      !- Outlet Port
  {bce553a9-37e7-45f4-973f-2714e2b3bb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6474ed8c-1e50-49be-a22c-7e9ab9493887}, !- Handle
  {bce553a9-37e7-45f4-973f-2714e2b3bb17}, !- Source Object
  3,                                      !- Outlet Port
  {47f3e5ce-ae80-444a-b951-181a022f3f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50cb354-c6a9-4c45-9df8-3928879be196}, !- Handle
  {47f3e5ce-ae80-444a-b951-181a022f3f10}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f94b057b-57bc-4771-9c12-f5fd5b9310f1}, !- Handle
  Room_4_13_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {42a3c55a-bd4a-456f-8aca-9e04cfe28a72}, !- Handle
  Room_4_13_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {f94b057b-57bc-4771-9c12-f5fd5b9310f1}, !- Water Use Equipment Definition Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3a708b56-e5ab-4232-927b-edfba2067bb0}, !- Handle
  Room_4_13_Flr_3 WUC 0.05gpm 140F,       !- Name
  {5651105e-00f8-4f3f-b769-49d530071759}, !- Inlet Node Name
  {4648c481-30ca-4abf-86d3-0021e073368f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42a3c55a-bd4a-456f-8aca-9e04cfe28a72}; !- Water Use Equipment Name 1

OS:Node,
  {7dc7ddad-27cc-4979-9e42-c351d413f25e}, !- Handle
  Room_4_13_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {3f05ed17-596f-4bad-9f26-a8e7b1e9ffcc}, !- Inlet Port
  {5651105e-00f8-4f3f-b769-49d530071759}; !- Outlet Port

OS:Connection,
  {3f05ed17-596f-4bad-9f26-a8e7b1e9ffcc}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  48,                                     !- Outlet Port
  {7dc7ddad-27cc-4979-9e42-c351d413f25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b5b23df-836e-4756-869c-bc75f63818ba}, !- Handle
  Room_4_13_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {4648c481-30ca-4abf-86d3-0021e073368f}, !- Inlet Port
  {d91746fd-58b5-4664-b70c-dd20c2de0eb6}; !- Outlet Port

OS:Connection,
  {5651105e-00f8-4f3f-b769-49d530071759}, !- Handle
  {7dc7ddad-27cc-4979-9e42-c351d413f25e}, !- Source Object
  3,                                      !- Outlet Port
  {3a708b56-e5ab-4232-927b-edfba2067bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4648c481-30ca-4abf-86d3-0021e073368f}, !- Handle
  {3a708b56-e5ab-4232-927b-edfba2067bb0}, !- Source Object
  3,                                      !- Outlet Port
  {5b5b23df-836e-4756-869c-bc75f63818ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91746fd-58b5-4664-b70c-dd20c2de0eb6}, !- Handle
  {5b5b23df-836e-4756-869c-bc75f63818ba}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {71e0fd09-1b0e-4642-80e7-4cdb76a2e8c2}, !- Handle
  Room_4_14_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5487f837-8351-40f0-b4ec-3509bcf582de}, !- Handle
  Room_4_14_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {71e0fd09-1b0e-4642-80e7-4cdb76a2e8c2}, !- Water Use Equipment Definition Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4309cb64-43e6-426e-9e48-c6982583fa5c}, !- Handle
  Room_4_14_Flr_3 WUC 0.05gpm 140F,       !- Name
  {82414e19-c25a-4703-b72d-7bee673e3a0d}, !- Inlet Node Name
  {5c238441-19dc-4bc0-84a3-377cc9c7fb1f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5487f837-8351-40f0-b4ec-3509bcf582de}; !- Water Use Equipment Name 1

OS:Node,
  {c92d25ab-c80a-45d6-848b-c03ea981ca5f}, !- Handle
  Room_4_14_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {cd0fdb97-1e83-48ca-ade1-602f74b8d930}, !- Inlet Port
  {82414e19-c25a-4703-b72d-7bee673e3a0d}; !- Outlet Port

OS:Connection,
  {cd0fdb97-1e83-48ca-ade1-602f74b8d930}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  49,                                     !- Outlet Port
  {c92d25ab-c80a-45d6-848b-c03ea981ca5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {172d5fe1-361b-4759-aab4-77112357871e}, !- Handle
  Room_4_14_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {5c238441-19dc-4bc0-84a3-377cc9c7fb1f}, !- Inlet Port
  {3e4ce072-c4d8-4d76-895a-dfab9b4501d8}; !- Outlet Port

OS:Connection,
  {82414e19-c25a-4703-b72d-7bee673e3a0d}, !- Handle
  {c92d25ab-c80a-45d6-848b-c03ea981ca5f}, !- Source Object
  3,                                      !- Outlet Port
  {4309cb64-43e6-426e-9e48-c6982583fa5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c238441-19dc-4bc0-84a3-377cc9c7fb1f}, !- Handle
  {4309cb64-43e6-426e-9e48-c6982583fa5c}, !- Source Object
  3,                                      !- Outlet Port
  {172d5fe1-361b-4759-aab4-77112357871e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4ce072-c4d8-4d76-895a-dfab9b4501d8}, !- Handle
  {172d5fe1-361b-4759-aab4-77112357871e}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {19dcd776-72c6-411b-8218-625daebc0471}, !- Handle
  Room_4_15_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {223d93f6-625b-49ff-a2da-16da946172a5}, !- Handle
  Room_4_15_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {19dcd776-72c6-411b-8218-625daebc0471}, !- Water Use Equipment Definition Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {14237a2b-4c60-4f1e-9039-ae22eda05091}, !- Handle
  Room_4_15_Flr_3 WUC 0.05gpm 140F,       !- Name
  {7333281d-bb90-47e1-afc2-d8a54cb41b4c}, !- Inlet Node Name
  {57ba3859-c0f8-4c11-9b64-6062a811652e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {223d93f6-625b-49ff-a2da-16da946172a5}; !- Water Use Equipment Name 1

OS:Node,
  {f75254cc-5231-42fc-a770-e35706439789}, !- Handle
  Room_4_15_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {f5d8ff50-e9df-4c2f-a62a-e539f2cbf28a}, !- Inlet Port
  {7333281d-bb90-47e1-afc2-d8a54cb41b4c}; !- Outlet Port

OS:Connection,
  {f5d8ff50-e9df-4c2f-a62a-e539f2cbf28a}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  50,                                     !- Outlet Port
  {f75254cc-5231-42fc-a770-e35706439789}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2e62511-4667-4439-8fa6-331879479dd9}, !- Handle
  Room_4_15_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {57ba3859-c0f8-4c11-9b64-6062a811652e}, !- Inlet Port
  {482738e9-2ff8-4994-ba68-27b49ee6209e}; !- Outlet Port

OS:Connection,
  {7333281d-bb90-47e1-afc2-d8a54cb41b4c}, !- Handle
  {f75254cc-5231-42fc-a770-e35706439789}, !- Source Object
  3,                                      !- Outlet Port
  {14237a2b-4c60-4f1e-9039-ae22eda05091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ba3859-c0f8-4c11-9b64-6062a811652e}, !- Handle
  {14237a2b-4c60-4f1e-9039-ae22eda05091}, !- Source Object
  3,                                      !- Outlet Port
  {e2e62511-4667-4439-8fa6-331879479dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482738e9-2ff8-4994-ba68-27b49ee6209e}, !- Handle
  {e2e62511-4667-4439-8fa6-331879479dd9}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {fcdde3cb-c8b6-452b-bfd5-582c69198822}, !- Handle
  Room_4_16_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dc7b62e0-ca71-438f-8742-6c3777325344}, !- Handle
  Room_4_16_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {fcdde3cb-c8b6-452b-bfd5-582c69198822}, !- Water Use Equipment Definition Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5782afad-1f83-416a-8fa1-7ffc36702449}, !- Handle
  Room_4_16_Flr_3 WUC 0.05gpm 140F,       !- Name
  {1e64f858-ab5c-43fb-a4cd-c1e3bdeb3164}, !- Inlet Node Name
  {e22cb3df-1596-400e-a565-67c40de7ed62}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dc7b62e0-ca71-438f-8742-6c3777325344}; !- Water Use Equipment Name 1

OS:Node,
  {8e4a49a6-7211-4c29-94e9-914d4604d3a0}, !- Handle
  Room_4_16_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {c0a3466e-61c6-40f5-a3d5-74413a517298}, !- Inlet Port
  {1e64f858-ab5c-43fb-a4cd-c1e3bdeb3164}; !- Outlet Port

OS:Connection,
  {c0a3466e-61c6-40f5-a3d5-74413a517298}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  51,                                     !- Outlet Port
  {8e4a49a6-7211-4c29-94e9-914d4604d3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3535c59f-c468-4388-a9b8-bb0f3f1e9d90}, !- Handle
  Room_4_16_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {e22cb3df-1596-400e-a565-67c40de7ed62}, !- Inlet Port
  {33bc32f5-6b1e-414f-8ac2-620f93c5c983}; !- Outlet Port

OS:Connection,
  {1e64f858-ab5c-43fb-a4cd-c1e3bdeb3164}, !- Handle
  {8e4a49a6-7211-4c29-94e9-914d4604d3a0}, !- Source Object
  3,                                      !- Outlet Port
  {5782afad-1f83-416a-8fa1-7ffc36702449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22cb3df-1596-400e-a565-67c40de7ed62}, !- Handle
  {5782afad-1f83-416a-8fa1-7ffc36702449}, !- Source Object
  3,                                      !- Outlet Port
  {3535c59f-c468-4388-a9b8-bb0f3f1e9d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bc32f5-6b1e-414f-8ac2-620f93c5c983}, !- Handle
  {3535c59f-c468-4388-a9b8-bb0f3f1e9d90}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {90b6968b-2756-4fbf-8309-8676d5e639a1}, !- Handle
  Room_4_17_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {68486b88-32fb-46f1-932b-15f0acc037d1}, !- Handle
  Room_4_17_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {90b6968b-2756-4fbf-8309-8676d5e639a1}, !- Water Use Equipment Definition Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f650d644-cd13-4467-bb4b-6b9a13f43f28}, !- Handle
  Room_4_17_Flr_3 WUC 0.05gpm 140F,       !- Name
  {66b65274-ad19-4c36-858b-f0504bfd5de5}, !- Inlet Node Name
  {f2c689c5-09b1-4bd4-a430-41276553f56e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68486b88-32fb-46f1-932b-15f0acc037d1}; !- Water Use Equipment Name 1

OS:Node,
  {1a428634-f4a8-4b2e-b147-369c6ad97a3c}, !- Handle
  Room_4_17_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {34afd438-9279-43fd-abd9-9132a4a3d924}, !- Inlet Port
  {66b65274-ad19-4c36-858b-f0504bfd5de5}; !- Outlet Port

OS:Connection,
  {34afd438-9279-43fd-abd9-9132a4a3d924}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  52,                                     !- Outlet Port
  {1a428634-f4a8-4b2e-b147-369c6ad97a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {076908c5-134e-422c-8b2e-02b936063e87}, !- Handle
  Room_4_17_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {f2c689c5-09b1-4bd4-a430-41276553f56e}, !- Inlet Port
  {d5526b12-dba5-4df6-be82-2852dbf1b8e1}; !- Outlet Port

OS:Connection,
  {66b65274-ad19-4c36-858b-f0504bfd5de5}, !- Handle
  {1a428634-f4a8-4b2e-b147-369c6ad97a3c}, !- Source Object
  3,                                      !- Outlet Port
  {f650d644-cd13-4467-bb4b-6b9a13f43f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c689c5-09b1-4bd4-a430-41276553f56e}, !- Handle
  {f650d644-cd13-4467-bb4b-6b9a13f43f28}, !- Source Object
  3,                                      !- Outlet Port
  {076908c5-134e-422c-8b2e-02b936063e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5526b12-dba5-4df6-be82-2852dbf1b8e1}, !- Handle
  {076908c5-134e-422c-8b2e-02b936063e87}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5eb75882-bf72-488b-bd30-453b02416ead}, !- Handle
  Room_4_18_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16141833485551e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f6898a80-5dd7-4b1e-8d8a-4b4c6e7f78bb}, !- Handle
  Room_4_18_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {5eb75882-bf72-488b-bd30-453b02416ead}, !- Water Use Equipment Definition Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b7277587-e838-4f5e-89d9-307756efd1b0}, !- Handle
  Room_4_18_Flr_3 WUC 0.05gpm 140F,       !- Name
  {dda1d1b9-4750-4b22-9450-8fe2d0937e3f}, !- Inlet Node Name
  {65e3ccfc-1e38-4b21-8063-3d0d0e2ab822}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6898a80-5dd7-4b1e-8d8a-4b4c6e7f78bb}; !- Water Use Equipment Name 1

OS:Node,
  {5621da74-9d79-4b2d-9625-3b92a77a0829}, !- Handle
  Room_4_18_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {622ed927-357a-447a-b258-20ae55a4cb12}, !- Inlet Port
  {dda1d1b9-4750-4b22-9450-8fe2d0937e3f}; !- Outlet Port

OS:Connection,
  {622ed927-357a-447a-b258-20ae55a4cb12}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  53,                                     !- Outlet Port
  {5621da74-9d79-4b2d-9625-3b92a77a0829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3f453e2-f8b9-42e1-91ff-525439ce6aaf}, !- Handle
  Room_4_18_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {65e3ccfc-1e38-4b21-8063-3d0d0e2ab822}, !- Inlet Port
  {7d9f19e4-57d8-4bd9-9613-60d35d2ab60b}; !- Outlet Port

OS:Connection,
  {dda1d1b9-4750-4b22-9450-8fe2d0937e3f}, !- Handle
  {5621da74-9d79-4b2d-9625-3b92a77a0829}, !- Source Object
  3,                                      !- Outlet Port
  {b7277587-e838-4f5e-89d9-307756efd1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e3ccfc-1e38-4b21-8063-3d0d0e2ab822}, !- Handle
  {b7277587-e838-4f5e-89d9-307756efd1b0}, !- Source Object
  3,                                      !- Outlet Port
  {f3f453e2-f8b9-42e1-91ff-525439ce6aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9f19e4-57d8-4bd9-9613-60d35d2ab60b}, !- Handle
  {f3f453e2-f8b9-42e1-91ff-525439ce6aaf}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7fb84a24-e247-40a6-82a4-46212d7aea07}, !- Handle
  Room_4_19_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6a0eca4e-7b0e-43e2-b5a4-6ba172f9c2d0}, !- Handle
  Room_4_19_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {7fb84a24-e247-40a6-82a4-46212d7aea07}, !- Water Use Equipment Definition Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ca77cc2d-09e0-4dfe-9c9a-3162432a974d}, !- Handle
  Room_4_19_Flr_3 WUC 0.05gpm 140F,       !- Name
  {4a5793dc-6ecc-43f3-9af3-3a5218594c66}, !- Inlet Node Name
  {bd8e9033-839f-4f25-a96a-0e5128eb5102}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a0eca4e-7b0e-43e2-b5a4-6ba172f9c2d0}; !- Water Use Equipment Name 1

OS:Node,
  {2e793d92-3a9e-4056-ab67-bf1ed009fc70}, !- Handle
  Room_4_19_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {f8b0d7ee-655b-432e-98f0-7d8f03db2ed3}, !- Inlet Port
  {4a5793dc-6ecc-43f3-9af3-3a5218594c66}; !- Outlet Port

OS:Connection,
  {f8b0d7ee-655b-432e-98f0-7d8f03db2ed3}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  54,                                     !- Outlet Port
  {2e793d92-3a9e-4056-ab67-bf1ed009fc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2791cfd1-badb-46c9-90e1-863c8b814d19}, !- Handle
  Room_4_19_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {bd8e9033-839f-4f25-a96a-0e5128eb5102}, !- Inlet Port
  {4c1094a6-b533-4505-81c6-1a0ba0e1b24f}; !- Outlet Port

OS:Connection,
  {4a5793dc-6ecc-43f3-9af3-3a5218594c66}, !- Handle
  {2e793d92-3a9e-4056-ab67-bf1ed009fc70}, !- Source Object
  3,                                      !- Outlet Port
  {ca77cc2d-09e0-4dfe-9c9a-3162432a974d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8e9033-839f-4f25-a96a-0e5128eb5102}, !- Handle
  {ca77cc2d-09e0-4dfe-9c9a-3162432a974d}, !- Source Object
  3,                                      !- Outlet Port
  {2791cfd1-badb-46c9-90e1-863c8b814d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1094a6-b533-4505-81c6-1a0ba0e1b24f}, !- Handle
  {2791cfd1-badb-46c9-90e1-863c8b814d19}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {17de3761-6216-496f-9cd1-c42e198f43f3}, !- Handle
  Room_4_1_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6477e361-60f5-4212-b135-f76a5d16c2c2}, !- Handle
  Room_4_1_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {17de3761-6216-496f-9cd1-c42e198f43f3}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9179fbca-bfae-4f86-85df-8b12b8cc7f4d}, !- Handle
  Room_4_1_Flr_3 WUC 0.05gpm 140F,        !- Name
  {ee72b9ed-7642-4304-8e3b-9c49e217c341}, !- Inlet Node Name
  {c0f4d653-b1ad-4059-bcf1-114f991a0b54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6477e361-60f5-4212-b135-f76a5d16c2c2}; !- Water Use Equipment Name 1

OS:Node,
  {36c5b578-9ecb-4bb8-a681-f701af57b44f}, !- Handle
  Room_4_1_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {edced321-3eed-4b8b-9345-010b3fe7fc05}, !- Inlet Port
  {ee72b9ed-7642-4304-8e3b-9c49e217c341}; !- Outlet Port

OS:Connection,
  {edced321-3eed-4b8b-9345-010b3fe7fc05}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  55,                                     !- Outlet Port
  {36c5b578-9ecb-4bb8-a681-f701af57b44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31ef7512-3462-496f-b3ae-c3c09f3f7d52}, !- Handle
  Room_4_1_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {c0f4d653-b1ad-4059-bcf1-114f991a0b54}, !- Inlet Port
  {bfa053cd-1155-43e1-9157-43fbae67fa9a}; !- Outlet Port

OS:Connection,
  {ee72b9ed-7642-4304-8e3b-9c49e217c341}, !- Handle
  {36c5b578-9ecb-4bb8-a681-f701af57b44f}, !- Source Object
  3,                                      !- Outlet Port
  {9179fbca-bfae-4f86-85df-8b12b8cc7f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f4d653-b1ad-4059-bcf1-114f991a0b54}, !- Handle
  {9179fbca-bfae-4f86-85df-8b12b8cc7f4d}, !- Source Object
  3,                                      !- Outlet Port
  {31ef7512-3462-496f-b3ae-c3c09f3f7d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa053cd-1155-43e1-9157-43fbae67fa9a}, !- Handle
  {31ef7512-3462-496f-b3ae-c3c09f3f7d52}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {015176df-ef66-48a7-a86d-9146e75ef139}, !- Handle
  Room_4_2_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {825d0c1e-c4d6-45d7-bc9a-3e6125df8d5b}, !- Handle
  Room_4_2_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {015176df-ef66-48a7-a86d-9146e75ef139}, !- Water Use Equipment Definition Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {876bfa2c-c30a-47a3-8927-10054b90ef8d}, !- Handle
  Room_4_2_Flr_3 WUC 0.05gpm 140F,        !- Name
  {17b74355-1004-42e2-bd62-c2b950ba4d10}, !- Inlet Node Name
  {84a774f0-2fcc-4ce4-a4b0-09322ab06809}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {825d0c1e-c4d6-45d7-bc9a-3e6125df8d5b}; !- Water Use Equipment Name 1

OS:Node,
  {371fc140-0b13-4444-803c-5e4c8f6e6668}, !- Handle
  Room_4_2_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {a0521da4-8b9a-4fe2-b9da-c65b40f19c47}, !- Inlet Port
  {17b74355-1004-42e2-bd62-c2b950ba4d10}; !- Outlet Port

OS:Connection,
  {a0521da4-8b9a-4fe2-b9da-c65b40f19c47}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  56,                                     !- Outlet Port
  {371fc140-0b13-4444-803c-5e4c8f6e6668}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f43bd4ff-97f9-456a-a144-70061333aa0c}, !- Handle
  Room_4_2_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {84a774f0-2fcc-4ce4-a4b0-09322ab06809}, !- Inlet Port
  {4dc8b112-73d0-4aac-8b9b-990c5f59f861}; !- Outlet Port

OS:Connection,
  {17b74355-1004-42e2-bd62-c2b950ba4d10}, !- Handle
  {371fc140-0b13-4444-803c-5e4c8f6e6668}, !- Source Object
  3,                                      !- Outlet Port
  {876bfa2c-c30a-47a3-8927-10054b90ef8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a774f0-2fcc-4ce4-a4b0-09322ab06809}, !- Handle
  {876bfa2c-c30a-47a3-8927-10054b90ef8d}, !- Source Object
  3,                                      !- Outlet Port
  {f43bd4ff-97f9-456a-a144-70061333aa0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc8b112-73d0-4aac-8b9b-990c5f59f861}, !- Handle
  {f43bd4ff-97f9-456a-a144-70061333aa0c}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5ec33d53-0f54-40f9-a09f-293649deebfc}, !- Handle
  Room_4_3_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bab47068-5be2-4c44-8a4d-ca66e3500f6a}, !- Handle
  Room_4_3_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {5ec33d53-0f54-40f9-a09f-293649deebfc}, !- Water Use Equipment Definition Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {58f0b5f7-272a-4df4-9eb7-82e632f6987e}, !- Handle
  Room_4_3_Flr_3 WUC 0.05gpm 140F,        !- Name
  {decf2d34-1db0-4d71-8b38-2f1053a3a56d}, !- Inlet Node Name
  {91da01a7-7e1d-45f4-8362-37d1c5c8aedf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bab47068-5be2-4c44-8a4d-ca66e3500f6a}; !- Water Use Equipment Name 1

OS:Node,
  {a41476b3-141e-48d8-a0a5-cbceb93b47ea}, !- Handle
  Room_4_3_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {cff8a281-29e7-4c50-b97e-db3aa6f091b1}, !- Inlet Port
  {decf2d34-1db0-4d71-8b38-2f1053a3a56d}; !- Outlet Port

OS:Connection,
  {cff8a281-29e7-4c50-b97e-db3aa6f091b1}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  57,                                     !- Outlet Port
  {a41476b3-141e-48d8-a0a5-cbceb93b47ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4234c407-96c4-4947-a2b4-d0800e05046c}, !- Handle
  Room_4_3_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {91da01a7-7e1d-45f4-8362-37d1c5c8aedf}, !- Inlet Port
  {c5962a9e-5bd9-49c3-9871-a1595655ef61}; !- Outlet Port

OS:Connection,
  {decf2d34-1db0-4d71-8b38-2f1053a3a56d}, !- Handle
  {a41476b3-141e-48d8-a0a5-cbceb93b47ea}, !- Source Object
  3,                                      !- Outlet Port
  {58f0b5f7-272a-4df4-9eb7-82e632f6987e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91da01a7-7e1d-45f4-8362-37d1c5c8aedf}, !- Handle
  {58f0b5f7-272a-4df4-9eb7-82e632f6987e}, !- Source Object
  3,                                      !- Outlet Port
  {4234c407-96c4-4947-a2b4-d0800e05046c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5962a9e-5bd9-49c3-9871-a1595655ef61}, !- Handle
  {4234c407-96c4-4947-a2b4-d0800e05046c}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2d3ff9a7-fb29-42b3-99e9-e149f1509994}, !- Handle
  Room_4_4_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {76ff71a7-0854-483a-b65b-4984af75fff0}, !- Handle
  Room_4_4_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {2d3ff9a7-fb29-42b3-99e9-e149f1509994}, !- Water Use Equipment Definition Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c2d7525e-fa9e-45ef-a80c-f32a6d5298bc}, !- Handle
  Room_4_4_Flr_3 WUC 0.05gpm 140F,        !- Name
  {8f63ec22-cb48-4861-ae8f-0c46b85f13ab}, !- Inlet Node Name
  {38b69c70-537c-416e-818d-9f20d384c7ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76ff71a7-0854-483a-b65b-4984af75fff0}; !- Water Use Equipment Name 1

OS:Node,
  {a4c6c913-f2c6-4358-978f-867b0de5caa9}, !- Handle
  Room_4_4_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {2feeb275-8873-4104-a56c-6f71e8f94e4e}, !- Inlet Port
  {8f63ec22-cb48-4861-ae8f-0c46b85f13ab}; !- Outlet Port

OS:Connection,
  {2feeb275-8873-4104-a56c-6f71e8f94e4e}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  58,                                     !- Outlet Port
  {a4c6c913-f2c6-4358-978f-867b0de5caa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90973e47-9f3e-4a4b-b913-8e770252e2d5}, !- Handle
  Room_4_4_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {38b69c70-537c-416e-818d-9f20d384c7ca}, !- Inlet Port
  {e54af468-0363-49d2-9cbb-5f160cf9439c}; !- Outlet Port

OS:Connection,
  {8f63ec22-cb48-4861-ae8f-0c46b85f13ab}, !- Handle
  {a4c6c913-f2c6-4358-978f-867b0de5caa9}, !- Source Object
  3,                                      !- Outlet Port
  {c2d7525e-fa9e-45ef-a80c-f32a6d5298bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b69c70-537c-416e-818d-9f20d384c7ca}, !- Handle
  {c2d7525e-fa9e-45ef-a80c-f32a6d5298bc}, !- Source Object
  3,                                      !- Outlet Port
  {90973e47-9f3e-4a4b-b913-8e770252e2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54af468-0363-49d2-9cbb-5f160cf9439c}, !- Handle
  {90973e47-9f3e-4a4b-b913-8e770252e2d5}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ed0bfe88-a032-48da-92e0-7035841b0d2d}, !- Handle
  Room_4_5_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a46ec830-5adb-41ab-9758-436384a236e3}, !- Handle
  Room_4_5_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {ed0bfe88-a032-48da-92e0-7035841b0d2d}, !- Water Use Equipment Definition Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {461cfb37-5bb5-4baf-b555-97038b6aa028}, !- Handle
  Room_4_5_Flr_3 WUC 0.05gpm 140F,        !- Name
  {07b82ef4-0b2a-49df-b797-1bb1779239e1}, !- Inlet Node Name
  {d8d0edf0-c758-4405-9437-97e1211f979e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a46ec830-5adb-41ab-9758-436384a236e3}; !- Water Use Equipment Name 1

OS:Node,
  {2212ef85-d565-4ed1-a3c1-4d32136d6d48}, !- Handle
  Room_4_5_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {ca944a78-5223-4c2e-b9bd-61b47b4ff972}, !- Inlet Port
  {07b82ef4-0b2a-49df-b797-1bb1779239e1}; !- Outlet Port

OS:Connection,
  {ca944a78-5223-4c2e-b9bd-61b47b4ff972}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  59,                                     !- Outlet Port
  {2212ef85-d565-4ed1-a3c1-4d32136d6d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8c1d02b-7641-44d9-a855-f8c9e599e138}, !- Handle
  Room_4_5_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {d8d0edf0-c758-4405-9437-97e1211f979e}, !- Inlet Port
  {b35f14d7-3a81-4db6-bbac-3ed054544339}; !- Outlet Port

OS:Connection,
  {07b82ef4-0b2a-49df-b797-1bb1779239e1}, !- Handle
  {2212ef85-d565-4ed1-a3c1-4d32136d6d48}, !- Source Object
  3,                                      !- Outlet Port
  {461cfb37-5bb5-4baf-b555-97038b6aa028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d0edf0-c758-4405-9437-97e1211f979e}, !- Handle
  {461cfb37-5bb5-4baf-b555-97038b6aa028}, !- Source Object
  3,                                      !- Outlet Port
  {b8c1d02b-7641-44d9-a855-f8c9e599e138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35f14d7-3a81-4db6-bbac-3ed054544339}, !- Handle
  {b8c1d02b-7641-44d9-a855-f8c9e599e138}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f772a582-9fd7-4d44-ab82-36322952843e}, !- Handle
  Room_4_6_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a01e2c8b-3261-41b0-a43b-2b338bf45c2a}, !- Handle
  Room_4_6_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {f772a582-9fd7-4d44-ab82-36322952843e}, !- Water Use Equipment Definition Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {53ad1c66-0ea9-4784-915d-040e06fd8276}, !- Handle
  Room_4_6_Flr_3 WUC 0.05gpm 140F,        !- Name
  {ac9cf43c-1e2a-4686-aab6-84edfe693aa1}, !- Inlet Node Name
  {c8cf4fcb-b6fc-4a1f-a44b-d4f74907dd64}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a01e2c8b-3261-41b0-a43b-2b338bf45c2a}; !- Water Use Equipment Name 1

OS:Node,
  {b054825d-c7b8-4105-9bbe-64593a6b551d}, !- Handle
  Room_4_6_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {d7f33cd3-a533-4175-a94b-c672a8be768d}, !- Inlet Port
  {ac9cf43c-1e2a-4686-aab6-84edfe693aa1}; !- Outlet Port

OS:Connection,
  {d7f33cd3-a533-4175-a94b-c672a8be768d}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  60,                                     !- Outlet Port
  {b054825d-c7b8-4105-9bbe-64593a6b551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eb0020c-3d95-4f46-a9be-120674339c70}, !- Handle
  Room_4_6_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {c8cf4fcb-b6fc-4a1f-a44b-d4f74907dd64}, !- Inlet Port
  {de34df5c-25fc-4be7-a534-06fe738533af}; !- Outlet Port

OS:Connection,
  {ac9cf43c-1e2a-4686-aab6-84edfe693aa1}, !- Handle
  {b054825d-c7b8-4105-9bbe-64593a6b551d}, !- Source Object
  3,                                      !- Outlet Port
  {53ad1c66-0ea9-4784-915d-040e06fd8276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8cf4fcb-b6fc-4a1f-a44b-d4f74907dd64}, !- Handle
  {53ad1c66-0ea9-4784-915d-040e06fd8276}, !- Source Object
  3,                                      !- Outlet Port
  {1eb0020c-3d95-4f46-a9be-120674339c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de34df5c-25fc-4be7-a534-06fe738533af}, !- Handle
  {1eb0020c-3d95-4f46-a9be-120674339c70}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8d173474-ad12-487c-ab81-4dac94b54a4e}, !- Handle
  Room_4_7_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {22b1f757-c1c0-47b5-93ba-62b8e2dbfdad}, !- Handle
  Room_4_7_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {8d173474-ad12-487c-ab81-4dac94b54a4e}, !- Water Use Equipment Definition Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {76624807-7568-45b3-bc5d-9cc2ca86324e}, !- Handle
  Room_4_7_Flr_3 WUC 0.05gpm 140F,        !- Name
  {4ce80c77-701b-4402-b9ad-f097ab5a103f}, !- Inlet Node Name
  {160a416a-2add-49fd-ac7e-d110f8821f52}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {22b1f757-c1c0-47b5-93ba-62b8e2dbfdad}; !- Water Use Equipment Name 1

OS:Node,
  {388ee469-1232-4bea-b0cd-1ec8f53abefd}, !- Handle
  Room_4_7_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {642836f7-1149-411e-ad02-4d52ec3e85d5}, !- Inlet Port
  {4ce80c77-701b-4402-b9ad-f097ab5a103f}; !- Outlet Port

OS:Connection,
  {642836f7-1149-411e-ad02-4d52ec3e85d5}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  61,                                     !- Outlet Port
  {388ee469-1232-4bea-b0cd-1ec8f53abefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa9fb3e7-0348-4b75-acfe-42a0ff5ef64f}, !- Handle
  Room_4_7_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {160a416a-2add-49fd-ac7e-d110f8821f52}, !- Inlet Port
  {527e3e90-69c6-4b73-9d60-91f0e8e71e00}; !- Outlet Port

OS:Connection,
  {4ce80c77-701b-4402-b9ad-f097ab5a103f}, !- Handle
  {388ee469-1232-4bea-b0cd-1ec8f53abefd}, !- Source Object
  3,                                      !- Outlet Port
  {76624807-7568-45b3-bc5d-9cc2ca86324e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160a416a-2add-49fd-ac7e-d110f8821f52}, !- Handle
  {76624807-7568-45b3-bc5d-9cc2ca86324e}, !- Source Object
  3,                                      !- Outlet Port
  {fa9fb3e7-0348-4b75-acfe-42a0ff5ef64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527e3e90-69c6-4b73-9d60-91f0e8e71e00}, !- Handle
  {fa9fb3e7-0348-4b75-acfe-42a0ff5ef64f}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {aff6eb0c-cb27-4537-97c7-6eee15310a20}, !- Handle
  Room_4_8_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {587506db-b44a-4dc4-8e78-db13b566b78a}, !- Handle
  Room_4_8_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {aff6eb0c-cb27-4537-97c7-6eee15310a20}, !- Water Use Equipment Definition Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {046af80c-8ed0-4115-8ba5-459dee8068b5}, !- Handle
  Room_4_8_Flr_3 WUC 0.05gpm 140F,        !- Name
  {5d352229-237d-49a6-812a-0d1437039185}, !- Inlet Node Name
  {e6eb4b18-5218-4952-bcc3-9c633ec32aff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {587506db-b44a-4dc4-8e78-db13b566b78a}; !- Water Use Equipment Name 1

OS:Node,
  {3ad67e96-3033-4e0d-8cfb-09d87b9e4143}, !- Handle
  Room_4_8_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {b3f5468b-032f-47bc-b171-e8c3946ee533}, !- Inlet Port
  {5d352229-237d-49a6-812a-0d1437039185}; !- Outlet Port

OS:Connection,
  {b3f5468b-032f-47bc-b171-e8c3946ee533}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  62,                                     !- Outlet Port
  {3ad67e96-3033-4e0d-8cfb-09d87b9e4143}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73536b35-056c-4292-a6fb-d49499fa39d6}, !- Handle
  Room_4_8_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {e6eb4b18-5218-4952-bcc3-9c633ec32aff}, !- Inlet Port
  {483ac5f5-9749-453f-b4bc-aa61e11d94dd}; !- Outlet Port

OS:Connection,
  {5d352229-237d-49a6-812a-0d1437039185}, !- Handle
  {3ad67e96-3033-4e0d-8cfb-09d87b9e4143}, !- Source Object
  3,                                      !- Outlet Port
  {046af80c-8ed0-4115-8ba5-459dee8068b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6eb4b18-5218-4952-bcc3-9c633ec32aff}, !- Handle
  {046af80c-8ed0-4115-8ba5-459dee8068b5}, !- Source Object
  3,                                      !- Outlet Port
  {73536b35-056c-4292-a6fb-d49499fa39d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483ac5f5-9749-453f-b4bc-aa61e11d94dd}, !- Handle
  {73536b35-056c-4292-a6fb-d49499fa39d6}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {fc21d974-9471-44f0-b15e-7caa3b4ba07e}, !- Handle
  Room_4_9_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1645dc9f-8863-41f1-ae67-e559ac5cd5d1}, !- Handle
  Room_4_9_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {fc21d974-9471-44f0-b15e-7caa3b4ba07e}, !- Water Use Equipment Definition Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {85d1152c-78fa-43b4-b3ee-d8b51178fbe9}, !- Handle
  Room_4_9_Flr_3 WUC 0.05gpm 140F,        !- Name
  {84a2aedb-2fdb-4e7d-a89a-211368c4fcfd}, !- Inlet Node Name
  {58adeb7b-80e0-4c31-9b2f-c5330a0fe378}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1645dc9f-8863-41f1-ae67-e559ac5cd5d1}; !- Water Use Equipment Name 1

OS:Node,
  {91938a1b-3db8-4961-b6cf-7df6e9f017e5}, !- Handle
  Room_4_9_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {ef41d280-17be-4413-81ab-95337c0eda8c}, !- Inlet Port
  {84a2aedb-2fdb-4e7d-a89a-211368c4fcfd}; !- Outlet Port

OS:Connection,
  {ef41d280-17be-4413-81ab-95337c0eda8c}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  63,                                     !- Outlet Port
  {91938a1b-3db8-4961-b6cf-7df6e9f017e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {613b0d57-648f-45ee-916a-56441ecb397d}, !- Handle
  Room_4_9_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {58adeb7b-80e0-4c31-9b2f-c5330a0fe378}, !- Inlet Port
  {c490828b-ea85-4689-b2af-d5620307b8c2}; !- Outlet Port

OS:Connection,
  {84a2aedb-2fdb-4e7d-a89a-211368c4fcfd}, !- Handle
  {91938a1b-3db8-4961-b6cf-7df6e9f017e5}, !- Source Object
  3,                                      !- Outlet Port
  {85d1152c-78fa-43b4-b3ee-d8b51178fbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58adeb7b-80e0-4c31-9b2f-c5330a0fe378}, !- Handle
  {85d1152c-78fa-43b4-b3ee-d8b51178fbe9}, !- Source Object
  3,                                      !- Outlet Port
  {613b0d57-648f-45ee-916a-56441ecb397d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c490828b-ea85-4689-b2af-d5620307b8c2}, !- Handle
  {613b0d57-648f-45ee-916a-56441ecb397d}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8efd1533-9703-4513-86c1-805ce85af965}, !- Handle
  Room_5_flr_3 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781182e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {320b6132-1a0f-478a-bf3b-cedeea76a05e}, !- Handle
  Room_5_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {8efd1533-9703-4513-86c1-805ce85af965}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5e88c928-ece9-48c4-b8d9-afa75c834251}, !- Handle
  Room_5_Flr_3 WUC 0.08gpm 140F,          !- Name
  {e94c196d-c1ec-4ffe-9e53-47a5894f5ae4}, !- Inlet Node Name
  {e8bb7992-ed56-416f-b47f-bc928924c2fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {320b6132-1a0f-478a-bf3b-cedeea76a05e}; !- Water Use Equipment Name 1

OS:Node,
  {5eb78787-1e0b-441a-a15a-2d08fa6437b3}, !- Handle
  Room_5_Flr_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {08149d13-f6e3-4620-a361-4f1c2a696af7}, !- Inlet Port
  {e94c196d-c1ec-4ffe-9e53-47a5894f5ae4}; !- Outlet Port

OS:Connection,
  {08149d13-f6e3-4620-a361-4f1c2a696af7}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  64,                                     !- Outlet Port
  {5eb78787-1e0b-441a-a15a-2d08fa6437b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62c2bbb4-bb85-4fe6-9609-435a6f05ce72}, !- Handle
  Room_5_Flr_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {e8bb7992-ed56-416f-b47f-bc928924c2fa}, !- Inlet Port
  {7611ad0c-3dd1-4188-bb0d-4f9ebcb10e49}; !- Outlet Port

OS:Connection,
  {e94c196d-c1ec-4ffe-9e53-47a5894f5ae4}, !- Handle
  {5eb78787-1e0b-441a-a15a-2d08fa6437b3}, !- Source Object
  3,                                      !- Outlet Port
  {5e88c928-ece9-48c4-b8d9-afa75c834251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8bb7992-ed56-416f-b47f-bc928924c2fa}, !- Handle
  {5e88c928-ece9-48c4-b8d9-afa75c834251}, !- Source Object
  3,                                      !- Outlet Port
  {62c2bbb4-bb85-4fe6-9609-435a6f05ce72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7611ad0c-3dd1-4188-bb0d-4f9ebcb10e49}, !- Handle
  {62c2bbb4-bb85-4fe6-9609-435a6f05ce72}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5bc81aeb-d1fe-49d7-acc3-8f726929defe}, !- Handle
  Room_6_flr_3 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {89735c8b-5b43-40c3-a2bc-6c277b28eef4}, !- Handle
  Room_6_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {5bc81aeb-d1fe-49d7-acc3-8f726929defe}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {54bc68b7-6779-4f41-8d14-eb88b2d905ce}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4012740a-f1f2-4667-b1e0-d4383d72c31f}, !- Handle
  Room_6_Flr_3 WUC 0.08gpm 140F,          !- Name
  {e7ca3ed5-310a-4b9a-acd4-a778e53b2f1d}, !- Inlet Node Name
  {7d330464-6c0e-4976-9f62-e71080c69677}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89735c8b-5b43-40c3-a2bc-6c277b28eef4}; !- Water Use Equipment Name 1

OS:Node,
  {2d582897-21cd-42d6-8577-31ff4bb69287}, !- Handle
  Room_6_Flr_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {be9d0116-19be-47be-9879-9aad73a1d2fe}, !- Inlet Port
  {e7ca3ed5-310a-4b9a-acd4-a778e53b2f1d}; !- Outlet Port

OS:Connection,
  {be9d0116-19be-47be-9879-9aad73a1d2fe}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  65,                                     !- Outlet Port
  {2d582897-21cd-42d6-8577-31ff4bb69287}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2559a7f5-77c4-47cd-be96-f93b5d771b6c}, !- Handle
  Room_6_Flr_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {7d330464-6c0e-4976-9f62-e71080c69677}, !- Inlet Port
  {f1b6ce18-4eb1-461a-b721-2b3a531ca623}; !- Outlet Port

OS:Connection,
  {e7ca3ed5-310a-4b9a-acd4-a778e53b2f1d}, !- Handle
  {2d582897-21cd-42d6-8577-31ff4bb69287}, !- Source Object
  3,                                      !- Outlet Port
  {4012740a-f1f2-4667-b1e0-d4383d72c31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d330464-6c0e-4976-9f62-e71080c69677}, !- Handle
  {4012740a-f1f2-4667-b1e0-d4383d72c31f}, !- Source Object
  3,                                      !- Outlet Port
  {2559a7f5-77c4-47cd-be96-f93b5d771b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b6ce18-4eb1-461a-b721-2b3a531ca623}, !- Handle
  {2559a7f5-77c4-47cd-be96-f93b5d771b6c}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {872e80d1-e374-4880-b683-8b90d14e9882}, !- Handle
  Storage_flr_1 0.02gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  1.53020740898892e-06,                   !- Peak Flow Rate {m3/s}
  {368e182e-f054-4ed6-9157-ca76116d6bcd}, !- Target Temperature Schedule Name
  {ec955a5e-fef7-4cba-b824-0e3eb39d9503}, !- Sensible Fraction Schedule Name
  {10f69b46-c614-47e7-ad0f-482bbd299eb3}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ab1ab533-7d16-48f6-8b20-1b2b87153368}, !- Handle
  Storage_Flr_1 Service Water Use 0.02gpm 140F, !- Name
  {872e80d1-e374-4880-b683-8b90d14e9882}, !- Water Use Equipment Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  {1aaf879d-7c7a-4ae4-a189-b9c36208b59d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a7f70a8f-5640-4b9e-b5f7-7c606c1e42ae}, !- Handle
  Storage_Flr_1 WUC 0.02gpm 140F,         !- Name
  {ad9f9fe8-ba9e-4da4-996f-f68ed4b69e4d}, !- Inlet Node Name
  {a2460667-f3ab-4383-8be8-d0611f2cfddc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab1ab533-7d16-48f6-8b20-1b2b87153368}; !- Water Use Equipment Name 1

OS:Node,
  {043d6b17-0770-4959-8dec-e1e2112c38b6}, !- Handle
  Storage_Flr_1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {75ceddf0-6f4a-4099-8de6-a7e3862e397f}, !- Inlet Port
  {ad9f9fe8-ba9e-4da4-996f-f68ed4b69e4d}; !- Outlet Port

OS:Connection,
  {75ceddf0-6f4a-4099-8de6-a7e3862e397f}, !- Handle
  {2c9ae2dd-7e4f-49eb-bb51-16fd8a327f87}, !- Source Object
  66,                                     !- Outlet Port
  {043d6b17-0770-4959-8dec-e1e2112c38b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be1f27f6-3698-4a8e-8c74-dc334c515821}, !- Handle
  Storage_Flr_1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {a2460667-f3ab-4383-8be8-d0611f2cfddc}, !- Inlet Port
  {5f4cc7d4-7999-495f-8c0b-c59dbbc8d0f2}; !- Outlet Port

OS:Connection,
  {ad9f9fe8-ba9e-4da4-996f-f68ed4b69e4d}, !- Handle
  {043d6b17-0770-4959-8dec-e1e2112c38b6}, !- Source Object
  3,                                      !- Outlet Port
  {a7f70a8f-5640-4b9e-b5f7-7c606c1e42ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2460667-f3ab-4383-8be8-d0611f2cfddc}, !- Handle
  {a7f70a8f-5640-4b9e-b5f7-7c606c1e42ae}, !- Source Object
  3,                                      !- Outlet Port
  {be1f27f6-3698-4a8e-8c74-dc334c515821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4cc7d4-7999-495f-8c0b-c59dbbc8d0f2}, !- Handle
  {be1f27f6-3698-4a8e-8c74-dc334c515821}, !- Source Object
  3,                                      !- Outlet Port
  {eedb226f-14fe-43a7-a5e0-4694b433b4bc}, !- Target Object
  66;                                     !- Inlet Port

OS:Sizing:Parameters,
  {205195ec-f024-4a19-8098-491efb3e5c1d}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {539df707-a949-46ff-959f-cefb64075744}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {528dee2a-c6dd-4e19-82fd-d2be6312cd36}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {f117080b-a388-4fae-b685-66122ce87816}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f117080b-a388-4fae-b685-66122ce87816}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {39dd3691-2ebf-4e9d-a034-d3462c615d40}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5b7771ba-bab0-4c9e-91c0-5368b7c54e2f}, !- Control Zone or Zone List Name
  {17dd1ea5-a89b-4f7a-9eef-9a2ae45f5d03}, !- Cooling Control Zone or Zone List Name
  {4b08f2a4-bc65-4751-bf40-b5c20aed0005}, !- Heating Control Zone or Zone List Name
  {0651e6fc-5665-418b-9cae-b8c9cf9adf55}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b7771ba-bab0-4c9e-91c0-5368b7c54e2f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {17dd1ea5-a89b-4f7a-9eef-9a2ae45f5d03}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b08f2a4-bc65-4751-bf40-b5c20aed0005}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0651e6fc-5665-418b-9cae-b8c9cf9adf55}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ef820f57-ca16-4037-a580-b217f701af7c}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {93fe8b71-7c2c-4ace-85fc-d008bc2b4392}, !- Default Day Schedule Name
  {fb25b221-6323-49fb-89e2-6fbefea70240}, !- Summer Design Day Schedule Name
  {8041f6c4-7cb8-43a7-9d36-a3d2da401c7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93fe8b71-7c2c-4ace-85fc-d008bc2b4392}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {aeff1235-aaa8-43d9-a792-55a89274f242}, !- Handle
  {ef820f57-ca16-4037-a580-b217f701af7c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.535457713332121,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  53,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8041f6c4-7cb8-43a7-9d36-a3d2da401c7f}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb25b221-6323-49fb-89e2-6fbefea70240}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be90b659-ae02-4d1f-89d0-4f6bbdc38e34}, !- Handle
  Schedule Rule 92,                       !- Name
  {ef820f57-ca16-4037-a580-b217f701af7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cde6ab5f-c262-4ba2-b836-1ce368fafff9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cde6ab5f-c262-4ba2-b836-1ce368fafff9}, !- Handle
  Schedule Day 7,                         !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8c63ed2-3aaf-4204-b5f6-9524b403a8aa}, !- Handle
  Schedule Rule 93,                       !- Name
  {ef820f57-ca16-4037-a580-b217f701af7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f37253d-a7e9-4f76-85f1-f388ece3f3d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f37253d-a7e9-4f76-85f1-f388ece3f3d7}, !- Handle
  Schedule Day 8,                         !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d3680796-7951-4cd8-a510-dfe06515b848}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b834a307-ee98-4d64-9fc9-5c129212c531}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__HtgSch0, !- Name
  {7c536030-33ea-4ec9-8836-b783c8a40542}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2a64dc55-34ca-4cb4-a985-64e42f46e76f}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__ClgSch0, !- Name
  {b4f85ac6-9202-47f8-9e3a-ecbb1637c726}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5d7b2fac-a658-490e-8e7c-65ec328b8e3c}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d3680796-7951-4cd8-a510-dfe06515b848}<23.9 && {d3680796-7951-4cd8-a510-dfe06515b848}>1.7, !- Program Line 1
  SET {2a64dc55-34ca-4cb4-a985-64e42f46e76f} = 29.4, !- Program Line 2
  SET {b834a307-ee98-4d64-9fc9-5c129212c531} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d3680796-7951-4cd8-a510-dfe06515b848}<23.9 && {d3680796-7951-4cd8-a510-dfe06515b848}>1.7, !- Program Line 4
  SET {2a64dc55-34ca-4cb4-a985-64e42f46e76f} = 29.4, !- Program Line 5
  SET {b834a307-ee98-4d64-9fc9-5c129212c531} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d3680796-7951-4cd8-a510-dfe06515b848}<23.9 && {d3680796-7951-4cd8-a510-dfe06515b848}>1.7, !- Program Line 7
  SET {2a64dc55-34ca-4cb4-a985-64e42f46e76f} = 29.4, !- Program Line 8
  SET {b834a307-ee98-4d64-9fc9-5c129212c531} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d3680796-7951-4cd8-a510-dfe06515b848}<23.9 && {d3680796-7951-4cd8-a510-dfe06515b848}>1.7, !- Program Line 10
  SET {2a64dc55-34ca-4cb4-a985-64e42f46e76f} = 29.4, !- Program Line 11
  SET {b834a307-ee98-4d64-9fc9-5c129212c531} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2a64dc55-34ca-4cb4-a985-64e42f46e76f} = NULL, !- Program Line 14
  SET {b834a307-ee98-4d64-9fc9-5c129212c531} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {940d3409-de2e-495a-a53f-05aba6c7f824}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5d7b2fac-a658-490e-8e7c-65ec328b8e3c}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {0b3346ad-c390-48d1-b6a0-cd36f34f3606}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3894f6c1-9f7d-4b39-abf7-e7dbc82afe09}, !- Control Zone or Zone List Name
  {45b41e60-0a49-4eb0-893f-04fc1a3639d7}, !- Cooling Control Zone or Zone List Name
  {53fb96cf-a5e3-4bf6-9686-2ee116bc0f40}, !- Heating Control Zone or Zone List Name
  {cd92d095-e924-4d3e-8e81-b18cbe951271}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3894f6c1-9f7d-4b39-abf7-e7dbc82afe09}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {45b41e60-0a49-4eb0-893f-04fc1a3639d7}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {53fb96cf-a5e3-4bf6-9686-2ee116bc0f40}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd92d095-e924-4d3e-8e81-b18cbe951271}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a1caa408-149d-4db6-a2be-98b834b4c380}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  {fb69473b-c7f2-400c-964a-52713caa5075}, !- Default Day Schedule Name
  {01b7ef20-d090-4a70-ac1c-c78197135a41}, !- Summer Design Day Schedule Name
  {3226ebaf-ef38-410e-bd4e-8bf08a6ae8a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb69473b-c7f2-400c-964a-52713caa5075}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {507b9a3f-a6a2-4d7a-a014-044801a2f1f8}, !- Handle
  {a1caa408-149d-4db6-a2be-98b834b4c380}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  66.329319881889745,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3226ebaf-ef38-410e-bd4e-8bf08a6ae8a4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01b7ef20-d090-4a70-ac1c-c78197135a41}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0453e72b-2750-4cdc-bc3e-db2587669b48}, !- Handle
  Schedule Rule 94,                       !- Name
  {a1caa408-149d-4db6-a2be-98b834b4c380}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4a476fb-8fd3-4999-ad10-81e963c218b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4a476fb-8fd3-4999-ad10-81e963c218b5}, !- Handle
  Schedule Day 9,                         !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb05dbcf-af73-49bd-8eae-b0b92eec815f}, !- Handle
  Schedule Rule 95,                       !- Name
  {a1caa408-149d-4db6-a2be-98b834b4c380}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86809fe1-a4c4-4d93-a489-4512a82ec298}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86809fe1-a4c4-4d93-a489-4512a82ec298}, !- Handle
  Schedule Day 10,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:AvailabilityManager:NightCycle,
  {dabb1cf0-2e18-4bcd-abb4-b6ff84aa5ffc}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0be9903a-2006-47ff-b913-3d24d4b01f61}, !- Control Zone or Zone List Name
  {539dd527-3b12-4c77-be94-96b09ab79a0d}, !- Cooling Control Zone or Zone List Name
  {e4956042-51d7-4813-9d7c-eb74e603ab63}, !- Heating Control Zone or Zone List Name
  {332bea44-819f-43a8-9572-6085362e8949}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0be9903a-2006-47ff-b913-3d24d4b01f61}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {539dd527-3b12-4c77-be94-96b09ab79a0d}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4956042-51d7-4813-9d7c-eb74e603ab63}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {332bea44-819f-43a8-9572-6085362e8949}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {45202fed-b30a-419e-80c0-812daf4bd969}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  {214584de-4a57-4f3d-8f5a-4a29f01d27be}, !- Default Day Schedule Name
  {5b5b19df-8a47-46ef-9cac-075fd91b5bef}, !- Summer Design Day Schedule Name
  {a821c080-d152-45d1-990a-aa87ab0ca789}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {214584de-4a57-4f3d-8f5a-4a29f01d27be}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {30de19c2-7606-4340-996e-da6da4dd3094}, !- Handle
  {45202fed-b30a-419e-80c0-812daf4bd969}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9060457677165372,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a821c080-d152-45d1-990a-aa87ab0ca789}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b5b19df-8a47-46ef-9cac-075fd91b5bef}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {525f6fd9-5b6d-48b4-bff2-0dc6c1b4fbb6}, !- Handle
  Schedule Rule 96,                       !- Name
  {45202fed-b30a-419e-80c0-812daf4bd969}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1b13510-4c40-4e2d-9200-4fba4872ddb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1b13510-4c40-4e2d-9200-4fba4872ddb2}, !- Handle
  Schedule Day 11,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {688ee5b4-8f61-409b-b29f-80e4aedf0860}, !- Handle
  Schedule Rule 97,                       !- Name
  {45202fed-b30a-419e-80c0-812daf4bd969}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df02dc28-1dbd-495a-99e2-606fddceb7d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df02dc28-1dbd-495a-99e2-606fddceb7d5}, !- Handle
  Schedule Day 12,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {43cf0eb6-4f35-48a1-a6ca-1d1228fc1173}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc1cd621-88ad-4c12-9dfe-6f1f2c680c8b}, !- Control Zone or Zone List Name
  {3c9d8127-c438-4ed2-ab4e-7648c1a7d06a}, !- Cooling Control Zone or Zone List Name
  {72a4c99c-263d-4bdc-913e-2a388b31a8f6}, !- Heating Control Zone or Zone List Name
  {5e5aaeee-1854-4ee1-b5a6-92ddd59ee060}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc1cd621-88ad-4c12-9dfe-6f1f2c680c8b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {3c9d8127-c438-4ed2-ab4e-7648c1a7d06a}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72a4c99c-263d-4bdc-913e-2a388b31a8f6}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5e5aaeee-1854-4ee1-b5a6-92ddd59ee060}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e31e6886-4ec6-45b3-8657-0ded669cbc00}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  {04be1148-6621-4fa0-8e83-62af469a0a16}, !- Default Day Schedule Name
  {b91aa1e2-01c9-42da-bd44-c0af269b6283}, !- Summer Design Day Schedule Name
  {ae1516d9-5918-449a-9339-ee327b604178}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04be1148-6621-4fa0-8e83-62af469a0a16}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ece312ec-5d2e-43e8-82af-6954c62be7ec}, !- Handle
  {e31e6886-4ec6-45b3-8657-0ded669cbc00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.1706138819569327,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ae1516d9-5918-449a-9339-ee327b604178}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b91aa1e2-01c9-42da-bd44-c0af269b6283}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a3b4a57-7957-4208-b66e-1fd9b303d518}, !- Handle
  Schedule Rule 98,                       !- Name
  {e31e6886-4ec6-45b3-8657-0ded669cbc00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0acfc9f1-000e-4959-87a1-655136a6586c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0acfc9f1-000e-4959-87a1-655136a6586c}, !- Handle
  Schedule Day 13,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {416d7463-fc9d-47f3-808d-69631d0ed314}, !- Handle
  Schedule Rule 99,                       !- Name
  {e31e6886-4ec6-45b3-8657-0ded669cbc00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d451ecfc-7707-4260-ac5f-af958dff0a37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d451ecfc-7707-4260-ac5f-af958dff0a37}, !- Handle
  Schedule Day 14,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {648dddda-9863-4805-b4df-a3335c6c63ce}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6e01c625-72b7-46e5-976f-bac0f120be71}, !- Control Zone or Zone List Name
  {0593e4a1-c985-4ef1-8ee4-05cbf7dba1c1}, !- Cooling Control Zone or Zone List Name
  {70c83262-5d78-4b96-bb44-878191bd23ec}, !- Heating Control Zone or Zone List Name
  {dfbbbdf7-e1c5-458d-9538-b0da0c74b08b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e01c625-72b7-46e5-976f-bac0f120be71}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {0593e4a1-c985-4ef1-8ee4-05cbf7dba1c1}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70c83262-5d78-4b96-bb44-878191bd23ec}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dfbbbdf7-e1c5-458d-9538-b0da0c74b08b}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {175d2dcc-ed0c-4d81-9e97-d37b151a6d44}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  {96a55a3b-c566-42a9-9aef-65b3e5d16ca4}, !- Default Day Schedule Name
  {c35a784c-f394-4898-8948-a475433b340d}, !- Summer Design Day Schedule Name
  {e8304f40-4468-4f77-9ba6-f4e8af84c793}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96a55a3b-c566-42a9-9aef-65b3e5d16ca4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {14086d96-07ba-4c5a-8bd3-31638956e81a}, !- Handle
  {175d2dcc-ed0c-4d81-9e97-d37b151a6d44}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.757535925196763,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e8304f40-4468-4f77-9ba6-f4e8af84c793}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c35a784c-f394-4898-8948-a475433b340d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20b2669b-3e82-44d3-b0b9-15e90052a97b}, !- Handle
  Schedule Rule 100,                      !- Name
  {175d2dcc-ed0c-4d81-9e97-d37b151a6d44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2afef3d8-7e02-4ad3-b551-5455e47774f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2afef3d8-7e02-4ad3-b551-5455e47774f1}, !- Handle
  Schedule Day 15,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b41be080-4a06-49e0-bd0d-935ed19b7c10}, !- Handle
  Schedule Rule 101,                      !- Name
  {175d2dcc-ed0c-4d81-9e97-d37b151a6d44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef986573-45b4-45ae-ab49-c0f570566631}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef986573-45b4-45ae-ab49-c0f570566631}, !- Handle
  Schedule Day 16,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e4a8fb7d-0f18-4ce9-8a7d-818a7472e94a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {11cd5b9e-ea8a-4214-9dff-440cd4ffef85}, !- Control Zone or Zone List Name
  {7b79a211-3f20-4b55-836b-7c49e6c28d33}, !- Cooling Control Zone or Zone List Name
  {0491879c-a9e7-4edc-9a1e-9a0cd7e05325}, !- Heating Control Zone or Zone List Name
  {8ebd858a-966e-488e-96ab-2b98710cb5e8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11cd5b9e-ea8a-4214-9dff-440cd4ffef85}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {7b79a211-3f20-4b55-836b-7c49e6c28d33}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0491879c-a9e7-4edc-9a1e-9a0cd7e05325}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8ebd858a-966e-488e-96ab-2b98710cb5e8}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3d4fe0c6-f96b-4de5-9e5a-0005e8ea6281}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  {97ec0a41-cf88-42fe-9f4a-f11ef03a25ea}, !- Default Day Schedule Name
  {95efb699-1d00-4a06-b8f0-1370844e43aa}, !- Summer Design Day Schedule Name
  {ee7d8d56-4fe3-4797-8dd0-e1ce8eaaa93d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97ec0a41-cf88-42fe-9f4a-f11ef03a25ea}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4ee8dfd0-5eac-471a-94d7-cad1fe1113af}, !- Handle
  {3d4fe0c6-f96b-4de5-9e5a-0005e8ea6281}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.8368927294520887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee7d8d56-4fe3-4797-8dd0-e1ce8eaaa93d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95efb699-1d00-4a06-b8f0-1370844e43aa}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01805bab-3116-45c4-9f5a-70dbfc03df21}, !- Handle
  Schedule Rule 102,                      !- Name
  {3d4fe0c6-f96b-4de5-9e5a-0005e8ea6281}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5301cf9e-e7f0-4bab-bbba-40a986e5c543}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5301cf9e-e7f0-4bab-bbba-40a986e5c543}, !- Handle
  Schedule Day 17,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00e8c9c1-6fc6-42fe-8f6a-e36c41be31cb}, !- Handle
  Schedule Rule 103,                      !- Name
  {3d4fe0c6-f96b-4de5-9e5a-0005e8ea6281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fff080e9-3eed-4657-83d5-881365eafdd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fff080e9-3eed-4657-83d5-881365eafdd6}, !- Handle
  Schedule Day 18,                        !- Name
  {16c97fbf-23ea-4287-a6dc-d11f5a73b0da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {310f259e-8b18-4cc1-a427-3d8159a3ba86}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {b562dd43-a270-4278-b9e8-f5b89273305c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0f809b0e-9b19-4690-8c5f-33afe259d05a}, !- Control Zone or Zone List Name
  {b88054be-4e61-4552-8a90-bcc23f46eb0a}, !- Cooling Control Zone or Zone List Name
  {6f624098-22df-4c84-841f-6782e41c3dd3}, !- Heating Control Zone or Zone List Name
  {725a87bd-52dd-4394-a496-ec458da0e7a6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f809b0e-9b19-4690-8c5f-33afe259d05a}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {b88054be-4e61-4552-8a90-bcc23f46eb0a}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6f624098-22df-4c84-841f-6782e41c3dd3}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {725a87bd-52dd-4394-a496-ec458da0e7a6}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8960ce01-cf78-41e5-9821-8fbe9445f489}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  {f9569629-bcac-4559-81be-18b9c7d30c84}, !- Default Day Schedule Name
  {1a166564-a770-473c-93be-7e10be3740aa}, !- Summer Design Day Schedule Name
  {8f102916-be60-4a0e-b404-6a4f020f940c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9569629-bcac-4559-81be-18b9c7d30c84}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Default, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {522a27b3-01b8-4682-8486-f34d1109f027}, !- Handle
  {8960ce01-cf78-41e5-9821-8fbe9445f489}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  145.09699102408274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f102916-be60-4a0e-b404-6a4f020f940c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a166564-a770-473c-93be-7e10be3740aa}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3537bc1d-1061-4a8a-bb99-d56a92d9195e}, !- Handle
  Schedule Rule 104,                      !- Name
  {8960ce01-cf78-41e5-9821-8fbe9445f489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79ae4c31-03c1-4d4b-9265-f5dedc6c3ce7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79ae4c31-03c1-4d4b-9265-f5dedc6c3ce7}, !- Handle
  Schedule Day 19,                        !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ae88139-1bee-42f9-8359-8636b033e167}, !- Handle
  Schedule Rule 105,                      !- Name
  {8960ce01-cf78-41e5-9821-8fbe9445f489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cbed275-7d87-4d2c-967a-e71c6482f0fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cbed275-7d87-4d2c-967a-e71c6482f0fb}, !- Handle
  Schedule Day 20,                        !- Name
  {119117ee-1383-4ce0-949b-939665ba2f42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0b1e055e-0a56-4642-bbd1-0e2e84169c45}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9c562bf2-763e-4344-ae31-748e403f6fc7}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_e_zc_none_srf_cv__HtgSch0, !- Name
  {89331934-1d53-4213-8e58-7134691b90d8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {8334a493-d8ec-4da8-8c43-d957867f33f0}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_e_zc_none_srf_cv__ClgSch0, !- Name
  {bb6f1c0e-6654-45bf-9085-4b2fa731e463}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {eecba7e6-ad36-4def-8e82-e6f5b058a343}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_e_zc_none_srf_cv__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}<23.9 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}>1.7, !- Program Line 1
  SET {8334a493-d8ec-4da8-8c43-d957867f33f0} = 29.4, !- Program Line 2
  SET {9c562bf2-763e-4344-ae31-748e403f6fc7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}<23.9 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}>1.7, !- Program Line 4
  SET {8334a493-d8ec-4da8-8c43-d957867f33f0} = 29.4, !- Program Line 5
  SET {9c562bf2-763e-4344-ae31-748e403f6fc7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}<23.9 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}>1.7, !- Program Line 7
  SET {8334a493-d8ec-4da8-8c43-d957867f33f0} = 29.4, !- Program Line 8
  SET {9c562bf2-763e-4344-ae31-748e403f6fc7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}<23.9 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}>1.7, !- Program Line 10
  SET {8334a493-d8ec-4da8-8c43-d957867f33f0} = 29.4, !- Program Line 11
  SET {9c562bf2-763e-4344-ae31-748e403f6fc7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8334a493-d8ec-4da8-8c43-d957867f33f0} = NULL, !- Program Line 14
  SET {9c562bf2-763e-4344-ae31-748e403f6fc7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {beb14fa7-a567-436c-a271-b57e029c693e}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_e_zc_none_srf_cv__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {eecba7e6-ad36-4def-8e82-e6f5b058a343}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {5ad9962b-45d7-44d7-8224-8849bb1f71ef}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_e_zc_none_srf_cv__HtgSch1, !- Name
  {357ab427-59b9-4ea5-8836-8f326f163bd5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {bd04a254-5434-40e5-8c97-9992b28c80c0}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_e_zc_none_srf_cv__ClgSch1, !- Name
  {ebec39d1-348d-4b99-8f5c-ebfa9ea66071}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6556ada5-0d39-4753-bf6e-d76bf539952c}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_e_zc_none_srf_cv__OptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}<23.9 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}>1.7, !- Program Line 1
  SET {bd04a254-5434-40e5-8c97-9992b28c80c0} = 29.4, !- Program Line 2
  SET {5ad9962b-45d7-44d7-8224-8849bb1f71ef} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}<23.9 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}>1.7, !- Program Line 4
  SET {bd04a254-5434-40e5-8c97-9992b28c80c0} = 29.4, !- Program Line 5
  SET {5ad9962b-45d7-44d7-8224-8849bb1f71ef} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}<23.9 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}>1.7, !- Program Line 7
  SET {bd04a254-5434-40e5-8c97-9992b28c80c0} = 29.4, !- Program Line 8
  SET {5ad9962b-45d7-44d7-8224-8849bb1f71ef} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}<23.9 && {0b1e055e-0a56-4642-bbd1-0e2e84169c45}>1.7, !- Program Line 10
  SET {bd04a254-5434-40e5-8c97-9992b28c80c0} = 29.4, !- Program Line 11
  SET {5ad9962b-45d7-44d7-8224-8849bb1f71ef} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {bd04a254-5434-40e5-8c97-9992b28c80c0} = NULL, !- Program Line 14
  SET {5ad9962b-45d7-44d7-8224-8849bb1f71ef} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e6aa732e-c9bc-42ab-8d5b-6dd9b39c0415}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_e_zc_none_srf_cv__OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6556ada5-0d39-4753-bf6e-d76bf539952c}; !- Program Name 1

OS:Curve:Cubic,
  {d2752cd4-7966-42bb-9dd8-4fa7cf77e2bd}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b37a6f78-b8cd-4d62-8fef-21dbddb7c575}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {326f44b8-5dc9-42e4-9512-4b7ee70c89e5}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b290b722-6709-4ff0-b150-167f960c4dc6}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ef2f0638-22db-4fdb-958d-9e4745b5ee9d}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6a51b55-a632-458c-9f07-1e6ba0129879}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94149f9a-d630-4627-8510-6cfea37176e1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {136a4e2d-a1ed-42a6-bdb3-f341c0a899b7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76a6f693-b9c7-4b63-98cf-1e55d8bfcc83}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1373c466-d4e1-4552-9daf-853c71ddd5b1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {096192a0-9484-449b-b85e-b2c1fd0f9418}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

