  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000467},  !- Handle
  Room_4_9_Flr_3_Wall_East,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000362},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, -6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 2 {m}
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.65799999999999, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000468},  !- Handle
  Room_4_9_Flr_3_Wall_North,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  3.65799999999999, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000469},  !- Handle
  Room_4_9_Flr_3_Wall_South,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000035},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -5.77529135625809e-015, -6.706, 3.048,   !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 2 {m}
  3.65799999999999, -6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65799999999999, -6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000470},  !- Handle
  Room_4_9_Flr_3_Wall_West,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000461},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000471},  !- Handle
  Room_5_Flr_3_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000033},  !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 10.056,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 10.056,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000472},  !- Handle
  Room_5_Flr_3_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000033},  !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000473},  !- Handle
  Room_5_Flr_3_Wall_East,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000474},  !- Handle
  Room_5_Flr_3_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000481},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000475},  !- Handle
  Room_5_Flr_3_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000476},  !- Handle
  Room_5_Flr_3_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000065},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000477},  !- Handle
  Room_6_Flr_3_Ceiling,                    !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000033},  !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 10.056,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000478},  !- Handle
  Room_6_Flr_3_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0021-000000000033},  !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 7.008;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000479},  !- Handle
  Room_6_Flr_3_Wall_East,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000480},  !- Handle
  Room_6_Flr_3_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  86.563, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000481},  !- Handle
  Room_6_Flr_3_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000474},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000482},  !- Handle
  Room_6_Flr_3_Wall_West,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000069},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  81.991, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000483},  !- Handle
  Storage_Flr_1_Ceiling,                   !- Name
  RoofCeiling,                             !- Surface Type
  {00000000-0000-0000-0021-000000000033},  !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000484},  !- Handle
  Storage_Flr_1_Floor,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000485},  !- Handle
  Storage_Flr_1_Wall_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000145},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000486},  !- Handle
  Storage_Flr_1_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  78.943, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000487},  !- Handle
  Storage_Flr_1_Wall_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000144},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000488},  !- Handle
  Storage_Flr_1_Wall_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000148},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  69.799, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  {00000000-0000-0000-0091-000000000015},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  218.846;                                 !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000172},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000173},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000080},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000174},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000014},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000002},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000166},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000167},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000078},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000168},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000013},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000003},  !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000187},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000188},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000085},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000189},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000023},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000004},  !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000175},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000176},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000081},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000177},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000187},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000005},  !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000181},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000182},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000083},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000183},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000191},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000006},  !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000163},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000164},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000077},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000165},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000006},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000195},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000169},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000170},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000079},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000171},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000007},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000202},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000160},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000161},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000076},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000162},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000201},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000009},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000178},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000179},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000082},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000180},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000009},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000210},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000010},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000184},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000185},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000084},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000186},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000010},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000206},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000011},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000029},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000041},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000012},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000049},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000050},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000039},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000051},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000052},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000013},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000052},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000053},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000040},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000054},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000053},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000014},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000055},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000056},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000041},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000057},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000014},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000054},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000061},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000062},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000043},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000063},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000015},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000056},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000064},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000065},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000044},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000066},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000057},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000070},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000071},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000046},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000072},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000017},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000060},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000073},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000074},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000047},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000075},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000018},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000061},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000076},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000077},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000048},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000078},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000019},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000062},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000079},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000080},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000049},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000081},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000020},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000063},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000082},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000083},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000050},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000084},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000021},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000064},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000030},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000022},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000042},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000085},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000086},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000051},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000087},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000023},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000065},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000088},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000089},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000052},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000090},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000024},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000066},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000091},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000092},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000053},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000093},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000025},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000067},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000094},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000095},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000054},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000096},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000026},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000068},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000097},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000098},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000055},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000099},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000027},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000069},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000100},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000101},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000056},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000102},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000028},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000071},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000103},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000104},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000057},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000105},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000029},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000072},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000106},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000107},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000058},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000108},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000030},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000073},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000109},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000110},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000059},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000111},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000031},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000074},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000112},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000113},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000060},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000114},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000032},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000075},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000031},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000033},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000043},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000115},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000116},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000061},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000117},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000034},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000076},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000121},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000122},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000063},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000123},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000035},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000078},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000036},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000127},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000128},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000065},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000129},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000036},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000080},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000037},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000130},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000131},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000066},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000132},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000037},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000082},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000038},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000133},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000134},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000067},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000135},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000038},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000083},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000039},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000136},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000137},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000068},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000138},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000039},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000084},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000040},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000139},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000140},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000069},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000141},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000040},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000085},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000041},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000142},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000143},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000070},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000144},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000041},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000086},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000042},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000145},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000146},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000071},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000147},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000042},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000087},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000043},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000148},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000149},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000072},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000150},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000043},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000088},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000044},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000032},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000044},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000044},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000045},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000151},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000152},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000073},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000153},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000045},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000089},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000046},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000154},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000155},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000074},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000156},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000046},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000090},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000047},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000034},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000035},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000034},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000036},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000047},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000046},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000048},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000037},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000038},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000035},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000039},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000048},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000047},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000049},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000040},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000041},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000036},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000042},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000049},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000049},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000050},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000043},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000044},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000037},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000045},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000050},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000050},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000051},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000046},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000047},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000038},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000048},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000051},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000051},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000052},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000028},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000052},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000040},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000053},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000024},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000053},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000035},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000054},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000157},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000158},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000075},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000159},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000054},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000091},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000055},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000025},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000055},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000036},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000056},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000026},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000056},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000038},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000057},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000027},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000057},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000039},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000058},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000031},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000032},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000033},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000033},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000058},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000045},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000059},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000058},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000059},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000042},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000060},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000059},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000055},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000060},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000067},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000068},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000045},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000069},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000060},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000058},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000061},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000118},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000119},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000062},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000120},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000061},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000077},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000062},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000124},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000125},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000064},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000126},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000062},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000079},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000063},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000023},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000063},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000034},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000064},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Name
  4,                                       !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000190},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000191},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000086},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000192},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000169},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000006},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000065},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000196},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000197},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000088},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000198},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000170},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000007},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0095-000000000066},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0057-000000000193},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0057-000000000194},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0018-000000000087},  !- Zone Air Node Name
  {00000000-0000-0000-0057-000000000195},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0060-000000000171},  !- Group Rendering Name
  {00000000-0000-0000-0096-000000000019},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000003},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000004},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 4, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000005},  !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000006},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000007},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000008},  !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000009},  !- Handle
  Space Function Dining area - other Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000010},  !- Handle
  Space Function Dining area - other Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000011},  !- Handle
  Space Function Dining area - other Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000012},  !- Handle
  Space Function Dining area - other Thermostat 4, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000013},  !- Handle
  Space Function Dining area - other Thermostat 5, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000014},  !- Handle
  Space Function Dining area - other Thermostat 6, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000015},  !- Handle
  Space Function Dining area - other Thermostat, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000016},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000017},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000018},  !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat, !- Name
  {00000000-0000-0000-0065-000000000031},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000030};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000019},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000020},  !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000021},  !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000022},  !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000023},  !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000024},  !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {00000000-0000-0000-0065-000000000019},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000018};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000025},  !- Handle
  Space Function Guest room Thermostat 1,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000026},  !- Handle
  Space Function Guest room Thermostat 10, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000027},  !- Handle
  Space Function Guest room Thermostat 100, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000028},  !- Handle
  Space Function Guest room Thermostat 101, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000029},  !- Handle
  Space Function Guest room Thermostat 102, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000030},  !- Handle
  Space Function Guest room Thermostat 103, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000031},  !- Handle
  Space Function Guest room Thermostat 104, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000032},  !- Handle
  Space Function Guest room Thermostat 105, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000033},  !- Handle
  Space Function Guest room Thermostat 106, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000034},  !- Handle
  Space Function Guest room Thermostat 107, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000035},  !- Handle
  Space Function Guest room Thermostat 108, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000036},  !- Handle
  Space Function Guest room Thermostat 109, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000037},  !- Handle
  Space Function Guest room Thermostat 11, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000038},  !- Handle
  Space Function Guest room Thermostat 110, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000039},  !- Handle
  Space Function Guest room Thermostat 111, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000040},  !- Handle
  Space Function Guest room Thermostat 112, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000041},  !- Handle
  Space Function Guest room Thermostat 113, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000042},  !- Handle
  Space Function Guest room Thermostat 114, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000043},  !- Handle
  Space Function Guest room Thermostat 115, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000044},  !- Handle
  Space Function Guest room Thermostat 116, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000045},  !- Handle
  Space Function Guest room Thermostat 117, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000046},  !- Handle
  Space Function Guest room Thermostat 118, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000047},  !- Handle
  Space Function Guest room Thermostat 119, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000048},  !- Handle
  Space Function Guest room Thermostat 12, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000049},  !- Handle
  Space Function Guest room Thermostat 120, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000050},  !- Handle
  Space Function Guest room Thermostat 121, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000051},  !- Handle
  Space Function Guest room Thermostat 122, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000052},  !- Handle
  Space Function Guest room Thermostat 123, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000053},  !- Handle
  Space Function Guest room Thermostat 124, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000054},  !- Handle
  Space Function Guest room Thermostat 125, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000055},  !- Handle
  Space Function Guest room Thermostat 126, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000056},  !- Handle
  Space Function Guest room Thermostat 127, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000057},  !- Handle
  Space Function Guest room Thermostat 128, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000058},  !- Handle
  Space Function Guest room Thermostat 129, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000059},  !- Handle
  Space Function Guest room Thermostat 13, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000060},  !- Handle
  Space Function Guest room Thermostat 130, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000061},  !- Handle
  Space Function Guest room Thermostat 131, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000062},  !- Handle
  Space Function Guest room Thermostat 132, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000063},  !- Handle
  Space Function Guest room Thermostat 133, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000064},  !- Handle
  Space Function Guest room Thermostat 134, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000065},  !- Handle
  Space Function Guest room Thermostat 135, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000066},  !- Handle
  Space Function Guest room Thermostat 136, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000067},  !- Handle
  Space Function Guest room Thermostat 137, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000068},  !- Handle
  Space Function Guest room Thermostat 138, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000069},  !- Handle
  Space Function Guest room Thermostat 139, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000070},  !- Handle
  Space Function Guest room Thermostat 14, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000071},  !- Handle
  Space Function Guest room Thermostat 140, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000072},  !- Handle
  Space Function Guest room Thermostat 141, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000073},  !- Handle
  Space Function Guest room Thermostat 142, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000074},  !- Handle
  Space Function Guest room Thermostat 143, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000075},  !- Handle
  Space Function Guest room Thermostat 144, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000076},  !- Handle
  Space Function Guest room Thermostat 145, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000077},  !- Handle
  Space Function Guest room Thermostat 146, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000078},  !- Handle
  Space Function Guest room Thermostat 147, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000079},  !- Handle
  Space Function Guest room Thermostat 148, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000080},  !- Handle
  Space Function Guest room Thermostat 149, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000081},  !- Handle
  Space Function Guest room Thermostat 15, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000082},  !- Handle
  Space Function Guest room Thermostat 150, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000083},  !- Handle
  Space Function Guest room Thermostat 151, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000084},  !- Handle
  Space Function Guest room Thermostat 152, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000085},  !- Handle
  Space Function Guest room Thermostat 153, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000086},  !- Handle
  Space Function Guest room Thermostat 154, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000087},  !- Handle
  Space Function Guest room Thermostat 155, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000088},  !- Handle
  Space Function Guest room Thermostat 156, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000089},  !- Handle
  Space Function Guest room Thermostat 157, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000090},  !- Handle
  Space Function Guest room Thermostat 158, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000091},  !- Handle
  Space Function Guest room Thermostat 159, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000092},  !- Handle
  Space Function Guest room Thermostat 16, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000093},  !- Handle
  Space Function Guest room Thermostat 17, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000094},  !- Handle
  Space Function Guest room Thermostat 18, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000095},  !- Handle
  Space Function Guest room Thermostat 19, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000096},  !- Handle
  Space Function Guest room Thermostat 2,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000097},  !- Handle
  Space Function Guest room Thermostat 20, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000098},  !- Handle
  Space Function Guest room Thermostat 21, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000099},  !- Handle
  Space Function Guest room Thermostat 22, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000100},  !- Handle
  Space Function Guest room Thermostat 23, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000101},  !- Handle
  Space Function Guest room Thermostat 24, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000102},  !- Handle
  Space Function Guest room Thermostat 25, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000103},  !- Handle
  Space Function Guest room Thermostat 26, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000104},  !- Handle
  Space Function Guest room Thermostat 27, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000105},  !- Handle
  Space Function Guest room Thermostat 28, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000106},  !- Handle
  Space Function Guest room Thermostat 29, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000107},  !- Handle
  Space Function Guest room Thermostat 3,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000108},  !- Handle
  Space Function Guest room Thermostat 30, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000109},  !- Handle
  Space Function Guest room Thermostat 31, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000110},  !- Handle
  Space Function Guest room Thermostat 32, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000111},  !- Handle
  Space Function Guest room Thermostat 33, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000112},  !- Handle
  Space Function Guest room Thermostat 34, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000113},  !- Handle
  Space Function Guest room Thermostat 35, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000114},  !- Handle
  Space Function Guest room Thermostat 36, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000115},  !- Handle
  Space Function Guest room Thermostat 37, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000116},  !- Handle
  Space Function Guest room Thermostat 38, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000117},  !- Handle
  Space Function Guest room Thermostat 39, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000118},  !- Handle
  Space Function Guest room Thermostat 4,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000119},  !- Handle
  Space Function Guest room Thermostat 40, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000120},  !- Handle
  Space Function Guest room Thermostat 41, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000121},  !- Handle
  Space Function Guest room Thermostat 42, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000122},  !- Handle
  Space Function Guest room Thermostat 43, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000123},  !- Handle
  Space Function Guest room Thermostat 44, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000124},  !- Handle
  Space Function Guest room Thermostat 45, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000125},  !- Handle
  Space Function Guest room Thermostat 46, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000126},  !- Handle
  Space Function Guest room Thermostat 47, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000127},  !- Handle
  Space Function Guest room Thermostat 48, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000128},  !- Handle
  Space Function Guest room Thermostat 49, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000129},  !- Handle
  Space Function Guest room Thermostat 5,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000130},  !- Handle
  Space Function Guest room Thermostat 50, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000131},  !- Handle
  Space Function Guest room Thermostat 51, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000132},  !- Handle
  Space Function Guest room Thermostat 52, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000133},  !- Handle
  Space Function Guest room Thermostat 53, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000134},  !- Handle
  Space Function Guest room Thermostat 54, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000135},  !- Handle
  Space Function Guest room Thermostat 55, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000136},  !- Handle
  Space Function Guest room Thermostat 56, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000137},  !- Handle
  Space Function Guest room Thermostat 57, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000138},  !- Handle
  Space Function Guest room Thermostat 58, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000139},  !- Handle
  Space Function Guest room Thermostat 59, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000140},  !- Handle
  Space Function Guest room Thermostat 6,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000141},  !- Handle
  Space Function Guest room Thermostat 60, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000142},  !- Handle
  Space Function Guest room Thermostat 61, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000143},  !- Handle
  Space Function Guest room Thermostat 62, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000144},  !- Handle
  Space Function Guest room Thermostat 63, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000145},  !- Handle
  Space Function Guest room Thermostat 64, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000146},  !- Handle
  Space Function Guest room Thermostat 65, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000147},  !- Handle
  Space Function Guest room Thermostat 66, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000148},  !- Handle
  Space Function Guest room Thermostat 67, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000149},  !- Handle
  Space Function Guest room Thermostat 68, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000150},  !- Handle
  Space Function Guest room Thermostat 69, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000151},  !- Handle
  Space Function Guest room Thermostat 7,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000152},  !- Handle
  Space Function Guest room Thermostat 70, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000153},  !- Handle
  Space Function Guest room Thermostat 71, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000154},  !- Handle
  Space Function Guest room Thermostat 72, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000155},  !- Handle
  Space Function Guest room Thermostat 73, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000156},  !- Handle
  Space Function Guest room Thermostat 74, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000157},  !- Handle
  Space Function Guest room Thermostat 75, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000158},  !- Handle
  Space Function Guest room Thermostat 76, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000159},  !- Handle
  Space Function Guest room Thermostat 77, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000160},  !- Handle
  Space Function Guest room Thermostat 78, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000161},  !- Handle
  Space Function Guest room Thermostat 79, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000162},  !- Handle
  Space Function Guest room Thermostat 8,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000163},  !- Handle
  Space Function Guest room Thermostat 80, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000164},  !- Handle
  Space Function Guest room Thermostat 81, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000165},  !- Handle
  Space Function Guest room Thermostat 82, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000166},  !- Handle
  Space Function Guest room Thermostat 83, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000167},  !- Handle
  Space Function Guest room Thermostat 84, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000168},  !- Handle
  Space Function Guest room Thermostat 85, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000169},  !- Handle
  Space Function Guest room Thermostat 86, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000170},  !- Handle
  Space Function Guest room Thermostat 87, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000171},  !- Handle
  Space Function Guest room Thermostat 88, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000172},  !- Handle
  Space Function Guest room Thermostat 89, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000173},  !- Handle
  Space Function Guest room Thermostat 9,  !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000174},  !- Handle
  Space Function Guest room Thermostat 90, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000175},  !- Handle
  Space Function Guest room Thermostat 91, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000176},  !- Handle
  Space Function Guest room Thermostat 92, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000177},  !- Handle
  Space Function Guest room Thermostat 93, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000178},  !- Handle
  Space Function Guest room Thermostat 94, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000179},  !- Handle
  Space Function Guest room Thermostat 95, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000180},  !- Handle
  Space Function Guest room Thermostat 96, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000181},  !- Handle
  Space Function Guest room Thermostat 97, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000182},  !- Handle
  Space Function Guest room Thermostat 98, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000183},  !- Handle
  Space Function Guest room Thermostat 99, !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000184},  !- Handle
  Space Function Guest room Thermostat,    !- Name
  {00000000-0000-0000-0065-000000000037},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000036};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000185},  !- Handle
  Space Function Laundry/Washing area Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000186},  !- Handle
  Space Function Laundry/Washing area Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000187},  !- Handle
  Space Function Laundry/Washing area Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000188},  !- Handle
  Space Function Laundry/Washing area Thermostat, !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000189},  !- Handle
  Space Function Lobby - hotel Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000043},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000042};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000190},  !- Handle
  Space Function Lobby - hotel Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000043},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000042};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000191},  !- Handle
  Space Function Lobby - hotel Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000043},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000042};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000192},  !- Handle
  Space Function Lobby - hotel Thermostat, !- Name
  {00000000-0000-0000-0065-000000000043},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000042};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000193},  !- Handle
  Space Function Retail facility mall concourse Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000194},  !- Handle
  Space Function Retail facility mall concourse Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000195},  !- Handle
  Space Function Retail facility mall concourse Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000196},  !- Handle
  Space Function Retail facility mall concourse Thermostat, !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000197},  !- Handle
  Space Function Sales area Thermostat 1,  !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000198},  !- Handle
  Space Function Sales area Thermostat 2,  !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000199},  !- Handle
  Space Function Sales area Thermostat 3,  !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000200},  !- Handle
  Space Function Sales area Thermostat 4,  !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000201},  !- Handle
  Space Function Sales area Thermostat 5,  !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000202},  !- Handle
  Space Function Sales area Thermostat 6,  !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000203},  !- Handle
  Space Function Sales area Thermostat,    !- Name
  {00000000-0000-0000-0065-000000000026},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000025};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000204},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000205},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000206},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000207},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat, !- Name
  {00000000-0000-0000-0065-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000208},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {00000000-0000-0000-0065-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000209},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {00000000-0000-0000-0065-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000210},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {00000000-0000-0000-0065-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0096-000000000211},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {00000000-0000-0000-0065-000000000011},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000010};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  3.7.0;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff, !- Name
  1.42180806763157,                        !- Tank Volume {m3}
  {00000000-0000-0000-0065-000000000047},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  183709.093675788,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.803720751579423,                       !- Heater Thermal Efficiency
  {00000000-0000-0000-0026-000000000042},  !- Part Load Factor Curve Name
  122.493555963817,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  122.493555963817,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0065-000000000049},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  17.5766374401048,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  17.5766374401048,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0018-000000000903},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0018-000000000904},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  {00000000-0000-0000-0099-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  Banquet_Flr_6 WUC 0.34gpm 140F,          !- Name
  {00000000-0000-0000-0018-000000000920},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000921},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000002},  !- Handle
  Cafe_Flr_1 WUC 0.02gpm 140F,             !- Name
  {00000000-0000-0000-0018-000000000924},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000925},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000003},  !- Handle
  Dining_Flr_6 WUC 0.34gpm 140F,           !- Name
  {00000000-0000-0000-0018-000000000928},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000929},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000004},  !- Handle
  Kitchen_Flr_6 WUC 0.05gpm 140F,          !- Name
  {00000000-0000-0000-0018-000000000932},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000933},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000005},  !- Handle
  Laundry_Flr_1 WUC 0.02gpm 140F,          !- Name
  {00000000-0000-0000-0018-000000000936},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000937},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000006},  !- Handle
  Lobby_Flr_1 WUC 0.33gpm 140F,            !- Name
  {00000000-0000-0000-0018-000000000940},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000941},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000007},  !- Handle
  Retail_1_Flr_1 WUC 0.01gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000000944},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000945},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000008},  !- Handle
  Retail_2_Flr_1 WUC 0.01gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000000948},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000949},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000009},  !- Handle
  Room_1_Flr_3 WUC 0.08gpm 140F,           !- Name
  {00000000-0000-0000-0018-000000000952},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000953},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000010},  !- Handle
  Room_1_Flr_6 WUC 0.08gpm 140F,           !- Name
  {00000000-0000-0000-0018-000000000956},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000957},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000011},  !- Handle
  Room_2_Flr_3 WUC 0.08gpm 140F,           !- Name
  {00000000-0000-0000-0018-000000000960},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000961},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000012},  !- Handle
  Room_2_Flr_6 WUC 0.08gpm 140F,           !- Name
  {00000000-0000-0000-0018-000000000964},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000965},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000013},  !- Handle
  Room_3_0_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000000968},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000969},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000014},  !- Handle
  Room_3_10_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000972},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000973},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000015},  !- Handle
  Room_3_11_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000976},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000977},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000016},  !- Handle
  Room_3_12_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000980},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000981},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000016};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000017},  !- Handle
  Room_3_13_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000984},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000985},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000017};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000018},  !- Handle
  Room_3_14_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000988},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000989},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000018};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000019},  !- Handle
  Room_3_15_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000992},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000993},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000019};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000020},  !- Handle
  Room_3_16_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000000996},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000997},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000020};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000021},  !- Handle
  Room_3_17_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001000},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001001},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000021};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000022},  !- Handle
  Room_3_18_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001004},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001005},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000022};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000023},  !- Handle
  Room_3_1_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001008},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001009},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000023};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000024},  !- Handle
  Room_3_1_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001012},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001013},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000024};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000025},  !- Handle
  Room_3_2_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001016},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001017},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000025};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000026},  !- Handle
  Room_3_2_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001020},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001021},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000026};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000027},  !- Handle
  Room_3_3_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001024},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001025},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000027};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000028},  !- Handle
  Room_3_3_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001028},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001029},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000028};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000029},  !- Handle
  Room_3_4_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001032},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001033},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000029};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000030},  !- Handle
  Room_3_4_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001036},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001037},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000030};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000031},  !- Handle
  Room_3_5_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001040},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001041},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000031};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000032},  !- Handle
  Room_3_5_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001044},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001045},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000032};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000033},  !- Handle
  Room_3_6_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001048},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001049},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000033};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000034},  !- Handle
  Room_3_6_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001052},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001053},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000034};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000035},  !- Handle
  Room_3_7_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001056},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001057},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000035};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000036},  !- Handle
  Room_3_7_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001060},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001061},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000036};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000037},  !- Handle
  Room_3_8_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001064},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001065},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000037};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000038},  !- Handle
  Room_3_8_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001068},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001069},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000038};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000039},  !- Handle
  Room_3_9_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001072},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001073},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000039};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000040},  !- Handle
  Room_3_9_Flr_6 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001076},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001077},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000040};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000041},  !- Handle
  Room_4_10_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001080},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001081},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000041};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000042},  !- Handle
  Room_4_11_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001084},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001085},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000042};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000043},  !- Handle
  Room_4_12_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001088},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001089},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000043};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000044},  !- Handle
  Room_4_13_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001092},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001093},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000044};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000045},  !- Handle
  Room_4_14_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001096},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001097},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000045};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000046},  !- Handle
  Room_4_15_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001100},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001101},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000046};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000047},  !- Handle
  Room_4_16_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001104},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001105},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000047};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000048},  !- Handle
  Room_4_17_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001108},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001109},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000048};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000049},  !- Handle
  Room_4_18_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001112},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001113},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000049};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000050},  !- Handle
  Room_4_19_Flr_3 WUC 0.05gpm 140F,        !- Name
  {00000000-0000-0000-0018-000000001116},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001117},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000050};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000051},  !- Handle
  Room_4_1_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001120},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001121},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000051};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000052},  !- Handle
  Room_4_2_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001124},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001125},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000052};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000053},  !- Handle
  Room_4_3_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001128},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001129},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000053};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000054},  !- Handle
  Room_4_4_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001132},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001133},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000054};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000055},  !- Handle
  Room_4_5_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001136},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001137},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000055};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000056},  !- Handle
  Room_4_6_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001140},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001141},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000056};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000057},  !- Handle
  Room_4_7_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001144},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001145},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000057};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000058},  !- Handle
  Room_4_8_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001148},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001149},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000058};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000059},  !- Handle
  Room_4_9_Flr_3 WUC 0.05gpm 140F,         !- Name
  {00000000-0000-0000-0018-000000001152},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001153},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000059};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000060},  !- Handle
  Room_5_Flr_3 WUC 0.08gpm 140F,           !- Name
  {00000000-0000-0000-0018-000000001156},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001157},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000060};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0101-000000000061},  !- Handle
  Room_6_Flr_3 WUC 0.08gpm 140F,           !- Name
  {00000000-0000-0000-0018-000000001160},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001161},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0102-000000000061};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  Banquet_Flr_6 Service Water Use 0.34gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  {00000000-0000-0000-0065-000000000017};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000002},  !- Handle
  Cafe_Flr_1 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000003},  !- Space Name
  {00000000-0000-0000-0065-000000000024};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000003},  !- Handle
  Dining_Flr_6 Service Water Use 0.34gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  {00000000-0000-0000-0065-000000000017};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000004},  !- Handle
  Kitchen_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000007},  !- Space Name
  {00000000-0000-0000-0065-000000000017};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000005},  !- Handle
  Laundry_Flr_1 Service Water Use 0.02gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000008},  !- Space Name
  {00000000-0000-0000-0065-000000000024};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000006},  !- Handle
  Lobby_Flr_1 Service Water Use 0.33gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  {00000000-0000-0000-0065-000000000041};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000007},  !- Handle
  Retail_1_Flr_1 Service Water Use 0.01gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000011},  !- Space Name
  {00000000-0000-0000-0065-000000000024};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000008},  !- Handle
  Retail_2_Flr_1 Service Water Use 0.01gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000012},  !- Space Name
  {00000000-0000-0000-0065-000000000024};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000009},  !- Handle
  Room_1_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000013},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000010},  !- Handle
  Room_1_Flr_6 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000014},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000011},  !- Handle
  Room_2_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000015},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000012},  !- Handle
  Room_2_Flr_6 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000016},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000013},  !- Handle
  Room_3_0_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000017},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000014},  !- Handle
  Room_3_10_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000018},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000015},  !- Handle
  Room_3_11_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000016},  !- Handle
  Room_3_12_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000016},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000020},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000017},  !- Handle
  Room_3_13_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000017},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000021},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000018},  !- Handle
  Room_3_14_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000018},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000022},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000019},  !- Handle
  Room_3_15_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000019},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000023},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000020},  !- Handle
  Room_3_16_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000020},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000024},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000021},  !- Handle
  Room_3_17_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000021},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000025},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000022},  !- Handle
  Room_3_18_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000022},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000026},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000023},  !- Handle
  Room_3_1_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000023},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000027},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000024},  !- Handle
  Room_3_1_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000024},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000025},  !- Handle
  Room_3_2_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000025},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000029},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000026},  !- Handle
  Room_3_2_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000026},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000030},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000027},  !- Handle
  Room_3_3_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000027},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000031},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000028},  !- Handle
  Room_3_3_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000028},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000032},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000029},  !- Handle
  Room_3_4_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000029},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000033},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000030},  !- Handle
  Room_3_4_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000030},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000034},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000031},  !- Handle
  Room_3_5_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000031},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000035},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000032},  !- Handle
  Room_3_5_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000032},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000036},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000033},  !- Handle
  Room_3_6_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000033},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000034},  !- Handle
  Room_3_6_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000034},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000038},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000035},  !- Handle
  Room_3_7_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000035},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000039},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000036},  !- Handle
  Room_3_7_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000036},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000040},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000037},  !- Handle
  Room_3_8_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000037},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000041},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000038},  !- Handle
  Room_3_8_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000038},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000042},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000039},  !- Handle
  Room_3_9_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000039},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000043},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000040},  !- Handle
  Room_3_9_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000040},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000044},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000041},  !- Handle
  Room_4_10_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000041},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000045},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000042},  !- Handle
  Room_4_11_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000042},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000043},  !- Handle
  Room_4_12_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000043},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000047},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000044},  !- Handle
  Room_4_13_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000044},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000048},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000045},  !- Handle
  Room_4_14_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000045},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000049},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000046},  !- Handle
  Room_4_15_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000046},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000050},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000047},  !- Handle
  Room_4_16_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000047},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000051},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000048},  !- Handle
  Room_4_17_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000048},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000052},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000049},  !- Handle
  Room_4_18_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000049},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000053},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000050},  !- Handle
  Room_4_19_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000050},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000054},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000051},  !- Handle
  Room_4_1_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000051},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000052},  !- Handle
  Room_4_2_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000052},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000056},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000053},  !- Handle
  Room_4_3_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000053},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000057},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000054},  !- Handle
  Room_4_4_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000054},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000058},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000055},  !- Handle
  Room_4_5_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000055},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000059},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000056},  !- Handle
  Room_4_6_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000056},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000060},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000057},  !- Handle
  Room_4_7_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000057},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000061},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000058},  !- Handle
  Room_4_8_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000058},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000062},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000059},  !- Handle
  Room_4_9_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000059},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000060},  !- Handle
  Room_5_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000060},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0102-000000000061},  !- Handle
  Room_6_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {00000000-0000-0000-0103-000000000061},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  {00000000-0000-0000-0065-000000000035};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  Banquet_flr_6 0.34gpm 140F,              !- Name
  ,                                        !- End-Use Subcategory
  2.11381221258516e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000002},  !- Handle
  Cafe_flr_1 0.02gpm 140F,                 !- Name
  ,                                        !- End-Use Subcategory
  1.5046346134569e-06,                     !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000003},  !- Handle
  Dining_flr_6 0.34gpm 140F,               !- Name
  ,                                        !- End-Use Subcategory
  2.11381221258516e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000004},  !- Handle
  Kitchen_flr_6 0.05gpm 140F,              !- Name
  ,                                        !- End-Use Subcategory
  3.29204414517076e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000005},  !- Handle
  Laundry_flr_1 0.02gpm 140F,              !- Name
  ,                                        !- End-Use Subcategory
  1.24345773645137e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000006},  !- Handle
  Lobby_flr_1 0.33gpm 140F,                !- Name
  ,                                        !- End-Use Subcategory
  2.08442495617534e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000007},  !- Handle
  Retail_1_flr_1 0.01gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  4.74975808078123e-07,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000008},  !- Handle
  Retail_2_flr_1 0.01gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  5.50023790186823e-07,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000009},  !- Handle
  Room_1_flr_3 0.08gpm 140F,               !- Name
  ,                                        !- End-Use Subcategory
  4.97412145804838e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000010},  !- Handle
  Room_1_flr_6 0.08gpm 140F,               !- Name
  ,                                        !- End-Use Subcategory
  4.97412145804838e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000011},  !- Handle
  Room_2_flr_3 0.08gpm 140F,               !- Name
  ,                                        !- End-Use Subcategory
  4.97353866701639e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000012},  !- Handle
  Room_2_flr_6 0.08gpm 140F,               !- Name
  ,                                        !- End-Use Subcategory
  4.97353866701639e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000013},  !- Handle
  Room_3_0_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000014},  !- Handle
  Room_3_10_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000015},  !- Handle
  Room_3_11_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172773e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000016},  !- Handle
  Room_3_12_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000017},  !- Handle
  Room_3_13_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172771e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000018},  !- Handle
  Room_3_14_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172771e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000019},  !- Handle
  Room_3_15_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172773e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000020},  !- Handle
  Room_3_16_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000021},  !- Handle
  Room_3_17_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172771e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000022},  !- Handle
  Room_3_18_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.13544736457677e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000023},  !- Handle
  Room_3_1_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000024},  !- Handle
  Room_3_1_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000025},  !- Handle
  Room_3_2_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000026},  !- Handle
  Room_3_2_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000027},  !- Handle
  Room_3_3_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000028},  !- Handle
  Room_3_3_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000029},  !- Handle
  Room_3_4_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000030},  !- Handle
  Room_3_4_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000031},  !- Handle
  Room_3_5_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000032},  !- Handle
  Room_3_5_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000033},  !- Handle
  Room_3_6_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000034},  !- Handle
  Room_3_6_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000035},  !- Handle
  Room_3_7_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000036},  !- Handle
  Room_3_7_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000037},  !- Handle
  Room_3_8_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000038},  !- Handle
  Room_3_8_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000039},  !- Handle
  Room_3_9_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12604444172772e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000040},  !- Handle
  Room_3_9_flr_6 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12503411764208e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000041},  !- Handle
  Room_4_10_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000042},  !- Handle
  Room_4_11_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000043},  !- Handle
  Room_4_12_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289583e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000044},  !- Handle
  Room_4_13_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000045},  !- Handle
  Room_4_14_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000046},  !- Handle
  Room_4_15_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000047},  !- Handle
  Room_4_16_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000048},  !- Handle
  Room_4_17_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000049},  !- Handle
  Room_4_18_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12091557471915e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000050},  !- Handle
  Room_4_19_flr_3 0.05gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000051},  !- Handle
  Room_4_1_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000052},  !- Handle
  Room_4_2_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000053},  !- Handle
  Room_4_3_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000054},  !- Handle
  Room_4_4_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000055},  !- Handle
  Room_4_5_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000056},  !- Handle
  Room_4_6_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000057},  !- Handle
  Room_4_7_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000058},  !- Handle
  Room_4_8_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000059},  !- Handle
  Room_4_9_flr_3 0.05gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.12689925289582e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000060},  !- Handle
  Room_5_flr_3 0.08gpm 140F,               !- Name
  ,                                        !- End-Use Subcategory
  4.97412145804838e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0103-000000000061},  !- Handle
  Room_6_flr_3 0.08gpm 140F,               !- Name
  ,                                        !- End-Use Subcategory
  4.97353866701639e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0105-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0105-000000000002},  !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,        !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0106-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000004};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000005};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000006};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000007};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000008};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000009};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000010};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000011};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000012};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000013};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000014};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000015};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000016},  !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000016};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000017},  !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000017};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000018},  !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000018};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000019},  !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000019};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000020},  !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000020};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000021},  !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000021};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000022},  !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000022};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000023},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000023};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000024},  !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000024};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000025},  !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000025};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000026},  !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000026};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000027},  !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000027};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000028},  !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000028};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000029},  !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000029};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000030},  !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000030};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000031},  !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000031};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000032},  !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000032};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000033},  !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000033};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000034},  !- Handle
  Zone HVAC Baseboard Convective Water 4,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000034};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000035},  !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000035};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000036},  !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000036};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000037},  !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000037};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000038},  !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000038};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000039},  !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000039};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000040},  !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000040};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000041},  !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000041};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000042},  !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000042};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000043},  !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000043};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000044},  !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000044};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000045},  !- Handle
  Zone HVAC Baseboard Convective Water 5,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000045};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000046},  !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000046};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000047},  !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000047};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000048},  !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000048};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000049},  !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000049};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000050},  !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000050};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000051},  !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000051};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000052},  !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000052};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000053},  !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000053};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000054},  !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000054};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000055},  !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000055};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000056},  !- Handle
  Zone HVAC Baseboard Convective Water 6,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000056};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000057},  !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000057};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000058},  !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000058};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000059},  !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000059};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000060},  !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000060};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000061},  !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000061};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000062},  !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000062};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000063},  !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000063};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000064},  !- Handle
  Zone HVAC Baseboard Convective Water 7,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000064};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000065},  !- Handle
  Zone HVAC Baseboard Convective Water 8,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000065};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0107-000000000066},  !- Handle
  Zone HVAC Baseboard Convective Water 9,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000066};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000001},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000061},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000002},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000060},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000003},  !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000063},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000004},  !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000062},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000005},  !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000057},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000051},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000006},  !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000055},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000050},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000058},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000052},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000059},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000053},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000009},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000050},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000010},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000051},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000011},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000064},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000055},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000012},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000013},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000014},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000017},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000017},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000018},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000019},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000019},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000019},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000020},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000020},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000020},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000021},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000021},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000021},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000022},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000065},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000056},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000023},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000022},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000022},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000024},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000024},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000024},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000025},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000025},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000025},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000026},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000026},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000026},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000027},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000027},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000027},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000028},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000028},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000028},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000029},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000029},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000029},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000030},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000030},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000030},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000031},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000031},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000031},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000032},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000032},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000032},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000033},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000066},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000057},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000034},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000033},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000033},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000035},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000036},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000036},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000036},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000036},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000038},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000038},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000037},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000037},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000039},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000039},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000038},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000038},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000040},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000040},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000039},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000039},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000041},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000041},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000040},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000040},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000042},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000042},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000041},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000041},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000043},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000043},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000042},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000042},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000044},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000044},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000043},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000043},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000046},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000046},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000044},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000044},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000045},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000045},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000047},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000047},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000046},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000046},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000048},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000048},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000047},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000047},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000048},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000048},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000049},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000049},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000050},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000050},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000051},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000051},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000052},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000052},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000056},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000054},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000053},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000053},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000054},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000054},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000049},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000049},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000055},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000055},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000023},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000023},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000056},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000056},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000034},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000034},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000057},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000057},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000045},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000045},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000058},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000058},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000059},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000059},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000060},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000060},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000016},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000016},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000061},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000061},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000035},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000035},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000062},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000062},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000037},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000037},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000063},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000063},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000064},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000064},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000052},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000065},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000065},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000054},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0108-000000000066},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0095-000000000066},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0107-000000000053},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

