  {ce4245b1-c53d-4e92-8a39-e3b7c7cabbcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f761f199-c786-4390-a46b-03efc5bdc9af}, !- Handle
  {66a94023-9228-4153-9d11-be31aad23351}, !- Source Object
  2,                                      !- Outlet Port
  {a7d84198-e9cf-44e6-9dd1-68fd6976a4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c862eae0-a482-40d8-83b5-11c1ba89d863}, !- Handle
  {a7d84198-e9cf-44e6-9dd1-68fd6976a4a0}, !- Source Object
  3,                                      !- Outlet Port
  {fbb486b2-5465-4d10-bb6d-438eb3691d93}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d42977b0-c343-45ab-91ac-0092182a7a7b}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Inlet Air Node, !- Name
  {19093eec-e0dd-4e3e-9a5e-d07bd439230a}, !- Inlet Port
  {996f0504-559c-4ab1-97bf-ef70d7429b96}; !- Outlet Port

OS:Connection,
  {19093eec-e0dd-4e3e-9a5e-d07bd439230a}, !- Handle
  {4054d747-4965-4575-830c-801de1e5fe8e}, !- Source Object
  5,                                      !- Outlet Port
  {d42977b0-c343-45ab-91ac-0092182a7a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996f0504-559c-4ab1-97bf-ef70d7429b96}, !- Handle
  {d42977b0-c343-45ab-91ac-0092182a7a7b}, !- Source Object
  3,                                      !- Outlet Port
  {ad52297b-0c5b-4d47-9124-4788e5d13019}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8cbb480-f7ef-4178-b28b-e9bef9e29d04}, !- Handle
  {ad52297b-0c5b-4d47-9124-4788e5d13019}, !- Source Object
  12,                                     !- Outlet Port
  {14917c09-c063-4059-a95a-764b9b83af6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e2f114da-6173-48e8-9a1f-9b19e9b6c04e}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b598b60e-030e-4e18-9967-14940b86d38d}, !- Water Inlet Node Name
  {2013494b-9f20-469b-a5bc-33b7c4893749}; !- Water Outlet Node Name

OS:Node,
  {23c370d3-dcdd-4861-a219-92af1e28dd76}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {ed3f666d-b2eb-4065-a476-541bdb1bb6ef}, !- Inlet Port
  {b598b60e-030e-4e18-9967-14940b86d38d}; !- Outlet Port

OS:Connection,
  {ed3f666d-b2eb-4065-a476-541bdb1bb6ef}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  13,                                     !- Outlet Port
  {23c370d3-dcdd-4861-a219-92af1e28dd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9c5f2c0-a318-4a9a-92f2-4ca11186a9ee}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {2013494b-9f20-469b-a5bc-33b7c4893749}, !- Inlet Port
  {009a5fcc-f164-4baf-b39b-9ed2b056f08f}; !- Outlet Port

OS:Connection,
  {b598b60e-030e-4e18-9967-14940b86d38d}, !- Handle
  {23c370d3-dcdd-4861-a219-92af1e28dd76}, !- Source Object
  3,                                      !- Outlet Port
  {e2f114da-6173-48e8-9a1f-9b19e9b6c04e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2013494b-9f20-469b-a5bc-33b7c4893749}, !- Handle
  {e2f114da-6173-48e8-9a1f-9b19e9b6c04e}, !- Source Object
  10,                                     !- Outlet Port
  {d9c5f2c0-a318-4a9a-92f2-4ca11186a9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009a5fcc-f164-4baf-b39b-9ed2b056f08f}, !- Handle
  {d9c5f2c0-a318-4a9a-92f2-4ca11186a9ee}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6440e8f8-14bb-4541-8fcf-fd7f65846dac}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {e2f114da-6173-48e8-9a1f-9b19e9b6c04e}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {d1ebe6fe-6889-4dc4-9644-19504c07582e}, !- Handle
  Coil Heating Water 7,                   !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a672f9e-cace-431d-94b1-5c357c3a71e7}, !- Water Inlet Node Name
  {d644dc5f-c528-42ce-8d44-8d0322606b48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  13889.9369716644,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a18a6a1-76a0-4aa3-81f4-7d0b64939f39}, !- Handle
  Coil Heating Water 7 Inlet Water Node,  !- Name
  {999fe4e5-07d9-4bf3-a467-3a7d82d0ac41}, !- Inlet Port
  {4a672f9e-cace-431d-94b1-5c357c3a71e7}; !- Outlet Port

OS:Connection,
  {999fe4e5-07d9-4bf3-a467-3a7d82d0ac41}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  14,                                     !- Outlet Port
  {1a18a6a1-76a0-4aa3-81f4-7d0b64939f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d33ea26-edd8-4b7b-a92b-617a0d18efdd}, !- Handle
  Coil Heating Water 7 Outlet Water Node, !- Name
  {d644dc5f-c528-42ce-8d44-8d0322606b48}, !- Inlet Port
  {b06325a6-9c1e-4a31-88d3-36c28c5135a2}; !- Outlet Port

OS:Connection,
  {4a672f9e-cace-431d-94b1-5c357c3a71e7}, !- Handle
  {1a18a6a1-76a0-4aa3-81f4-7d0b64939f39}, !- Source Object
  3,                                      !- Outlet Port
  {d1ebe6fe-6889-4dc4-9644-19504c07582e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d644dc5f-c528-42ce-8d44-8d0322606b48}, !- Handle
  {d1ebe6fe-6889-4dc4-9644-19504c07582e}, !- Source Object
  6,                                      !- Outlet Port
  {8d33ea26-edd8-4b7b-a92b-617a0d18efdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06325a6-9c1e-4a31-88d3-36c28c5135a2}, !- Handle
  {8d33ea26-edd8-4b7b-a92b-617a0d18efdd}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0277bd4c-1e0a-4604-b423-978736066817}, !- Handle
  Controller Water Coil 9,                !- Name
  {d1ebe6fe-6889-4dc4-9644-19504c07582e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19793e06-81ab-4139-8738-45b41cd518cf}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {7f43ba22-741e-48eb-8b9a-fb758562d4c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1ebe6fe-6889-4dc4-9644-19504c07582e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {03a07686-5640-426c-8d50-c091b26136d0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4fdd2fb-3595-4bc2-b38e-f023e0b9bb9e}, !- Handle
  Air Terminal Single Duct VAV Reheat 5 Outlet Air Node, !- Name
  {03a07686-5640-426c-8d50-c091b26136d0}, !- Inlet Port
  {049d7a81-538d-43e4-97f7-afc896c4c4b5}; !- Outlet Port

OS:Node,
  {f4de907d-2fb1-45c5-8bf3-d97d0a32430d}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 2 Return Air Node, !- Name
  {98997551-f448-4ebd-8d6d-954c1606d37f}, !- Inlet Port
  {e15484ae-c452-4249-a77a-8fc6af86c142}; !- Outlet Port

OS:Connection,
  {049d7a81-538d-43e4-97f7-afc896c4c4b5}, !- Handle
  {a4fdd2fb-3595-4bc2-b38e-f023e0b9bb9e}, !- Source Object
  3,                                      !- Outlet Port
  {8a2df6a0-ac75-4bc4-9497-0e6090275712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98997551-f448-4ebd-8d6d-954c1606d37f}, !- Handle
  {a34a4ac5-d3b1-4265-ac69-067156e7e7cb}, !- Source Object
  2,                                      !- Outlet Port
  {f4de907d-2fb1-45c5-8bf3-d97d0a32430d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15484ae-c452-4249-a77a-8fc6af86c142}, !- Handle
  {f4de907d-2fb1-45c5-8bf3-d97d0a32430d}, !- Source Object
  3,                                      !- Outlet Port
  {fbb486b2-5465-4d10-bb6d-438eb3691d93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {73ce0291-5b53-4ea0-b418-6c8561714196}, !- Handle
  Air Terminal Single Duct VAV Reheat 5 Inlet Air Node, !- Name
  {27ed0d27-c45b-47c8-8958-a6799a017bee}, !- Inlet Port
  {7f43ba22-741e-48eb-8b9a-fb758562d4c8}; !- Outlet Port

OS:Connection,
  {27ed0d27-c45b-47c8-8958-a6799a017bee}, !- Handle
  {4054d747-4965-4575-830c-801de1e5fe8e}, !- Source Object
  6,                                      !- Outlet Port
  {73ce0291-5b53-4ea0-b418-6c8561714196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f43ba22-741e-48eb-8b9a-fb758562d4c8}, !- Handle
  {73ce0291-5b53-4ea0-b418-6c8561714196}, !- Source Object
  3,                                      !- Outlet Port
  {19793e06-81ab-4139-8738-45b41cd518cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03a07686-5640-426c-8d50-c091b26136d0}, !- Handle
  {19793e06-81ab-4139-8738-45b41cd518cf}, !- Source Object
  12,                                     !- Outlet Port
  {a4fdd2fb-3595-4bc2-b38e-f023e0b9bb9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aae1be59-418c-46d6-9c02-7e5d190c55a3}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {edad7b53-8644-47d2-b747-b35177277720}, !- Water Inlet Node Name
  {2819fd8e-b415-49c4-bfcc-037e9da4069d}; !- Water Outlet Node Name

OS:Node,
  {5886b538-438c-42c2-b613-07b0fc93f4b9}, !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {f8e31473-4e55-4f1e-9b05-afe308817cfd}, !- Inlet Port
  {edad7b53-8644-47d2-b747-b35177277720}; !- Outlet Port

OS:Connection,
  {f8e31473-4e55-4f1e-9b05-afe308817cfd}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  15,                                     !- Outlet Port
  {5886b538-438c-42c2-b613-07b0fc93f4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d56323bf-56ad-437e-8725-c5eb902745c3}, !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {2819fd8e-b415-49c4-bfcc-037e9da4069d}, !- Inlet Port
  {1cf806f5-1de4-4354-9550-c909006cfc24}; !- Outlet Port

OS:Connection,
  {edad7b53-8644-47d2-b747-b35177277720}, !- Handle
  {5886b538-438c-42c2-b613-07b0fc93f4b9}, !- Source Object
  3,                                      !- Outlet Port
  {aae1be59-418c-46d6-9c02-7e5d190c55a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2819fd8e-b415-49c4-bfcc-037e9da4069d}, !- Handle
  {aae1be59-418c-46d6-9c02-7e5d190c55a3}, !- Source Object
  10,                                     !- Outlet Port
  {d56323bf-56ad-437e-8725-c5eb902745c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf806f5-1de4-4354-9550-c909006cfc24}, !- Handle
  {d56323bf-56ad-437e-8725-c5eb902745c3}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8f09bdde-0570-4302-837d-37c62feedc16}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {aae1be59-418c-46d6-9c02-7e5d190c55a3}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {153b353e-b4c0-489b-843d-ebdc9110076d}, !- Handle
  Coil Heating Water 8,                   !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6cbce299-e033-4ad4-a75e-5554cef5a048}, !- Water Inlet Node Name
  {a022ac5d-b5fe-4dc1-bb61-e6932ae8cf89}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  11115.6221866608,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {283d64bf-4176-4810-ab81-e62a77989d14}, !- Handle
  Coil Heating Water 8 Inlet Water Node,  !- Name
  {39e01550-1983-40fa-b5e5-c1a380347ed1}, !- Inlet Port
  {6cbce299-e033-4ad4-a75e-5554cef5a048}; !- Outlet Port

OS:Connection,
  {39e01550-1983-40fa-b5e5-c1a380347ed1}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  16,                                     !- Outlet Port
  {283d64bf-4176-4810-ab81-e62a77989d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {992b5a95-0bd9-4489-8e93-0742ca38db4e}, !- Handle
  Coil Heating Water 8 Outlet Water Node, !- Name
  {a022ac5d-b5fe-4dc1-bb61-e6932ae8cf89}, !- Inlet Port
  {ccc46ef1-c396-4d1b-a2d7-fabeb0f5aefe}; !- Outlet Port

OS:Connection,
  {6cbce299-e033-4ad4-a75e-5554cef5a048}, !- Handle
  {283d64bf-4176-4810-ab81-e62a77989d14}, !- Source Object
  3,                                      !- Outlet Port
  {153b353e-b4c0-489b-843d-ebdc9110076d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a022ac5d-b5fe-4dc1-bb61-e6932ae8cf89}, !- Handle
  {153b353e-b4c0-489b-843d-ebdc9110076d}, !- Source Object
  6,                                      !- Outlet Port
  {992b5a95-0bd9-4489-8e93-0742ca38db4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc46ef1-c396-4d1b-a2d7-fabeb0f5aefe}, !- Handle
  {992b5a95-0bd9-4489-8e93-0742ca38db4e}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3cf47283-03f4-4361-aba4-6a5363d390fb}, !- Handle
  Controller Water Coil 10,               !- Name
  {153b353e-b4c0-489b-843d-ebdc9110076d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bdc31400-eb03-411b-8018-56282ec56a62}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {e82af519-b1f7-4914-ac8c-5b2a4ce06d77}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {153b353e-b4c0-489b-843d-ebdc9110076d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e7f2ff70-e202-42cf-bf17-3012a7193cd3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8218eca5-0f8e-4a35-b6f1-d94f1d5a0aeb}, !- Handle
  Air Terminal Single Duct VAV Reheat 6 Outlet Air Node, !- Name
  {e7f2ff70-e202-42cf-bf17-3012a7193cd3}, !- Inlet Port
  {7c72a9e6-b834-41c4-b8ad-9ff86d48b8ce}; !- Outlet Port

OS:Node,
  {2f811d17-22fd-4e28-b417-56652a5d8bc1}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4 Return Air Node, !- Name
  {a6a493de-1db7-4b93-b8c7-1a8be88dd844}, !- Inlet Port
  {d3b7ce9f-37ad-4385-abc5-7ccb93a85098}; !- Outlet Port

OS:Connection,
  {7c72a9e6-b834-41c4-b8ad-9ff86d48b8ce}, !- Handle
  {8218eca5-0f8e-4a35-b6f1-d94f1d5a0aeb}, !- Source Object
  3,                                      !- Outlet Port
  {8f0876c7-06c1-4798-b7f9-f8be7bdaf7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a493de-1db7-4b93-b8c7-1a8be88dd844}, !- Handle
  {5e6d42e6-dca4-4730-ad49-23e0fe3876cb}, !- Source Object
  2,                                      !- Outlet Port
  {2f811d17-22fd-4e28-b417-56652a5d8bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b7ce9f-37ad-4385-abc5-7ccb93a85098}, !- Handle
  {2f811d17-22fd-4e28-b417-56652a5d8bc1}, !- Source Object
  3,                                      !- Outlet Port
  {fbb486b2-5465-4d10-bb6d-438eb3691d93}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dc1f0f80-94e8-42a6-9232-76257d5ae192}, !- Handle
  Air Terminal Single Duct VAV Reheat 6 Inlet Air Node, !- Name
  {a727cabf-7f1e-43c6-8cf8-f1ca38f77616}, !- Inlet Port
  {e82af519-b1f7-4914-ac8c-5b2a4ce06d77}; !- Outlet Port

OS:Connection,
  {a727cabf-7f1e-43c6-8cf8-f1ca38f77616}, !- Handle
  {4054d747-4965-4575-830c-801de1e5fe8e}, !- Source Object
  7,                                      !- Outlet Port
  {dc1f0f80-94e8-42a6-9232-76257d5ae192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82af519-b1f7-4914-ac8c-5b2a4ce06d77}, !- Handle
  {dc1f0f80-94e8-42a6-9232-76257d5ae192}, !- Source Object
  3,                                      !- Outlet Port
  {bdc31400-eb03-411b-8018-56282ec56a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7f2ff70-e202-42cf-bf17-3012a7193cd3}, !- Handle
  {bdc31400-eb03-411b-8018-56282ec56a62}, !- Source Object
  12,                                     !- Outlet Port
  {8218eca5-0f8e-4a35-b6f1-d94f1d5a0aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0361c28f-2f1d-46af-8479-925b0b50f041}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f5e5fde9-10be-4602-875a-aa25e3a18fa4}, !- Water Inlet Node Name
  {08974eb2-6658-4d43-ac81-de2d00904011}; !- Water Outlet Node Name

OS:Node,
  {7e04d805-1e39-49eb-8fa9-d1a8704b350d}, !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {f0969fba-5141-444a-ba98-34a7b5331ed1}, !- Inlet Port
  {f5e5fde9-10be-4602-875a-aa25e3a18fa4}; !- Outlet Port

OS:Connection,
  {f0969fba-5141-444a-ba98-34a7b5331ed1}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  17,                                     !- Outlet Port
  {7e04d805-1e39-49eb-8fa9-d1a8704b350d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f9504ea-03d1-4667-b07f-c6bf5afa5b16}, !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {08974eb2-6658-4d43-ac81-de2d00904011}, !- Inlet Port
  {3f2f6f3c-6ae9-4fbd-a280-01ca6868e4b0}; !- Outlet Port

OS:Connection,
  {f5e5fde9-10be-4602-875a-aa25e3a18fa4}, !- Handle
  {7e04d805-1e39-49eb-8fa9-d1a8704b350d}, !- Source Object
  3,                                      !- Outlet Port
  {0361c28f-2f1d-46af-8479-925b0b50f041}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {08974eb2-6658-4d43-ac81-de2d00904011}, !- Handle
  {0361c28f-2f1d-46af-8479-925b0b50f041}, !- Source Object
  10,                                     !- Outlet Port
  {2f9504ea-03d1-4667-b07f-c6bf5afa5b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2f6f3c-6ae9-4fbd-a280-01ca6868e4b0}, !- Handle
  {2f9504ea-03d1-4667-b07f-c6bf5afa5b16}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9aeec411-0422-49fd-8a30-1965377968dd}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {0361c28f-2f1d-46af-8479-925b0b50f041}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {f689923f-9f52-4f5e-80b3-72a0eb4b2549}, !- Handle
  Coil Heating Water 9,                   !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c9e32be-d44b-4397-81a2-98be21824dda}, !- Water Inlet Node Name
  {e769dd91-06d0-490e-a6a7-673e905c0b89}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  16202.7757644653,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d262095-b581-4925-8e65-c2a7c0d6100a}, !- Handle
  Coil Heating Water 9 Inlet Water Node,  !- Name
  {4e2d873b-9bc9-48d4-bd07-d082b1c300cd}, !- Inlet Port
  {9c9e32be-d44b-4397-81a2-98be21824dda}; !- Outlet Port

OS:Connection,
  {4e2d873b-9bc9-48d4-bd07-d082b1c300cd}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  18,                                     !- Outlet Port
  {4d262095-b581-4925-8e65-c2a7c0d6100a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3945170d-a412-4964-aeed-1a94505d5113}, !- Handle
  Coil Heating Water 9 Outlet Water Node, !- Name
  {e769dd91-06d0-490e-a6a7-673e905c0b89}, !- Inlet Port
  {6a73adcc-4cff-4b75-8e34-d14827b198e7}; !- Outlet Port

OS:Connection,
  {9c9e32be-d44b-4397-81a2-98be21824dda}, !- Handle
  {4d262095-b581-4925-8e65-c2a7c0d6100a}, !- Source Object
  3,                                      !- Outlet Port
  {f689923f-9f52-4f5e-80b3-72a0eb4b2549}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e769dd91-06d0-490e-a6a7-673e905c0b89}, !- Handle
  {f689923f-9f52-4f5e-80b3-72a0eb4b2549}, !- Source Object
  6,                                      !- Outlet Port
  {3945170d-a412-4964-aeed-1a94505d5113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a73adcc-4cff-4b75-8e34-d14827b198e7}, !- Handle
  {3945170d-a412-4964-aeed-1a94505d5113}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {003dea71-177a-451a-8fb7-032158c7fe69}, !- Handle
  Controller Water Coil 11,               !- Name
  {f689923f-9f52-4f5e-80b3-72a0eb4b2549}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {80200199-631a-4838-9975-a55fe24a365e}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {97a59f07-28f1-4e5c-90cd-05b3b2468039}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f689923f-9f52-4f5e-80b3-72a0eb4b2549}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3578cc6-f014-4e8b-8ea6-2426b038b8e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {22788c48-8029-4d5f-9ac2-84a9ee97874e}, !- Handle
  Air Terminal Single Duct VAV Reheat 7 Outlet Air Node, !- Name
  {b3578cc6-f014-4e8b-8ea6-2426b038b8e2}, !- Inlet Port
  {6b2854ac-fca0-4c76-9b79-193237b99c4c}; !- Outlet Port

OS:Node,
  {ae61c98f-fd21-479f-99a8-1b2519392a28}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {6c09c346-3df8-46c9-baa8-1bc9ca1e9e30}, !- Inlet Port
  {cc32ecf6-cb99-4df9-b2a4-51f726577335}; !- Outlet Port

OS:Connection,
  {6b2854ac-fca0-4c76-9b79-193237b99c4c}, !- Handle
  {22788c48-8029-4d5f-9ac2-84a9ee97874e}, !- Source Object
  3,                                      !- Outlet Port
  {0fbb6509-5f6c-4199-9944-8f8eafa0c5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c09c346-3df8-46c9-baa8-1bc9ca1e9e30}, !- Handle
  {2ff7065b-8d7f-4869-a335-e20a473fc07b}, !- Source Object
  2,                                      !- Outlet Port
  {ae61c98f-fd21-479f-99a8-1b2519392a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc32ecf6-cb99-4df9-b2a4-51f726577335}, !- Handle
  {ae61c98f-fd21-479f-99a8-1b2519392a28}, !- Source Object
  3,                                      !- Outlet Port
  {fbb486b2-5465-4d10-bb6d-438eb3691d93}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {130f5b77-5a76-41f0-a847-26b2687a0cae}, !- Handle
  Air Terminal Single Duct VAV Reheat 7 Inlet Air Node, !- Name
  {b187fc93-13ef-431b-862a-1e3282a8440a}, !- Inlet Port
  {97a59f07-28f1-4e5c-90cd-05b3b2468039}; !- Outlet Port

OS:Connection,
  {b187fc93-13ef-431b-862a-1e3282a8440a}, !- Handle
  {4054d747-4965-4575-830c-801de1e5fe8e}, !- Source Object
  8,                                      !- Outlet Port
  {130f5b77-5a76-41f0-a847-26b2687a0cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a59f07-28f1-4e5c-90cd-05b3b2468039}, !- Handle
  {130f5b77-5a76-41f0-a847-26b2687a0cae}, !- Source Object
  3,                                      !- Outlet Port
  {80200199-631a-4838-9975-a55fe24a365e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3578cc6-f014-4e8b-8ea6-2426b038b8e2}, !- Handle
  {80200199-631a-4838-9975-a55fe24a365e}, !- Source Object
  12,                                     !- Outlet Port
  {22788c48-8029-4d5f-9ac2-84a9ee97874e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {67e315e5-5bdb-4e7b-80ff-3f900b1aa20c}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {55426a8c-831a-4859-82a8-9e47978a83b0}, !- Water Inlet Node Name
  {b7b45338-dbc8-42ac-9f5d-d749217bd1f6}; !- Water Outlet Node Name

OS:Node,
  {e592442e-5108-48dc-862b-5418f19537e4}, !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {430446b2-1cb9-45ca-b031-0a9c777d0311}, !- Inlet Port
  {55426a8c-831a-4859-82a8-9e47978a83b0}; !- Outlet Port

OS:Connection,
  {430446b2-1cb9-45ca-b031-0a9c777d0311}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  19,                                     !- Outlet Port
  {e592442e-5108-48dc-862b-5418f19537e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a0ce66c-8a5a-4631-b5c0-f83d8133edb5}, !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {b7b45338-dbc8-42ac-9f5d-d749217bd1f6}, !- Inlet Port
  {d45b0f0b-8278-4f13-9f51-dd61c0cf6288}; !- Outlet Port

OS:Connection,
  {55426a8c-831a-4859-82a8-9e47978a83b0}, !- Handle
  {e592442e-5108-48dc-862b-5418f19537e4}, !- Source Object
  3,                                      !- Outlet Port
  {67e315e5-5bdb-4e7b-80ff-3f900b1aa20c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b7b45338-dbc8-42ac-9f5d-d749217bd1f6}, !- Handle
  {67e315e5-5bdb-4e7b-80ff-3f900b1aa20c}, !- Source Object
  10,                                     !- Outlet Port
  {2a0ce66c-8a5a-4631-b5c0-f83d8133edb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45b0f0b-8278-4f13-9f51-dd61c0cf6288}, !- Handle
  {2a0ce66c-8a5a-4631-b5c0-f83d8133edb5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {39d970a8-72f6-4d04-a5c7-70207fe2ff94}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {67e315e5-5bdb-4e7b-80ff-3f900b1aa20c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6347b31f-2976-479e-9ffb-71852701a554}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {2702508d-3266-47aa-871e-404b0f48ab9a}, !- Availability Schedule
  {cb6c4d1a-f730-4a0e-9bb8-795f64017887}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d49c4c3d-14cc-4767-81f4-590f58a00b6d}, !- Supply Side Inlet Node Name
  {afcf8faa-5376-4fc7-a7f1-fc9f189d3154}, !- Demand Side Outlet Node Name
  {47a52526-fd5e-445e-8276-d7118361c09b}, !- Demand Side Inlet Node A
  {815106f2-00f7-4ce2-85d5-73b4b924eeca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Demand Mixer Name
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {afdec2d8-64da-4352-ba5d-5bd81daefc53}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Supply Inlet Node, !- Name
  {d49c4c3d-14cc-4767-81f4-590f58a00b6d}, !- Inlet Port
  {8d5efff8-b05d-4a21-ba9a-d71d4b72a8d1}; !- Outlet Port

OS:Node,
  {495320bf-eb43-4ab7-8d34-e3e7affcb605}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Supply Outlet Node, !- Name
  {3b5f42ab-18c4-419f-adca-8c1a8281f13a}, !- Inlet Port
  {815106f2-00f7-4ce2-85d5-73b4b924eeca}; !- Outlet Port

OS:Connection,
  {d49c4c3d-14cc-4767-81f4-590f58a00b6d}, !- Handle
  {6347b31f-2976-479e-9ffb-71852701a554}, !- Source Object
  9,                                      !- Outlet Port
  {afdec2d8-64da-4352-ba5d-5bd81daefc53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815106f2-00f7-4ce2-85d5-73b4b924eeca}, !- Handle
  {495320bf-eb43-4ab7-8d34-e3e7affcb605}, !- Source Object
  3,                                      !- Outlet Port
  {6347b31f-2976-479e-9ffb-71852701a554}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {06520f0b-64f4-4e10-8393-a9e9dc3bd32b}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Demand Inlet Node, !- Name
  {47a52526-fd5e-445e-8276-d7118361c09b}, !- Inlet Port
  {aa5bc408-8480-4c3e-b8b6-f1ec4c5c4f70}; !- Outlet Port

OS:Node,
  {25a008e2-605a-4181-87fc-545fbb16888f}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Demand Outlet Node, !- Name
  {ebc9bf85-73e2-41ee-863b-a50da19ac08c}, !- Inlet Port
  {afcf8faa-5376-4fc7-a7f1-fc9f189d3154}; !- Outlet Port

OS:Node,
  {dde06bfb-ec27-48ce-861f-93925c4bcd6f}, !- Handle
  Air Terminal Single Duct VAV Reheat 8 Outlet Air Node, !- Name
  {edce59e3-6cbb-4eec-af0e-eaf39784a04a}, !- Inlet Port
  {43572a9e-dbb3-4e6f-9b99-a372fea43193}; !- Outlet Port

OS:Connection,
  {47a52526-fd5e-445e-8276-d7118361c09b}, !- Handle
  {6347b31f-2976-479e-9ffb-71852701a554}, !- Source Object
  11,                                     !- Outlet Port
  {06520f0b-64f4-4e10-8393-a9e9dc3bd32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcf8faa-5376-4fc7-a7f1-fc9f189d3154}, !- Handle
  {25a008e2-605a-4181-87fc-545fbb16888f}, !- Source Object
  3,                                      !- Outlet Port
  {6347b31f-2976-479e-9ffb-71852701a554}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {aa5bc408-8480-4c3e-b8b6-f1ec4c5c4f70}, !- Inlet Node Name
  {bebb8b73-5158-4203-90bb-13185c9eaef0}, !- Outlet Node Name 1
  {1a3ecf46-2277-447d-b0f3-710d2eb244e4}, !- Outlet Node Name 2
  {a1c25ef2-b544-4add-b1eb-614d1d20616a}, !- Outlet Node Name 3
  {4ec35ea4-66ae-419a-b45e-ca1006b93d0c}, !- Outlet Node Name 4
  {8b29d2d1-d9d6-4364-b61c-b374b94f84f6}, !- Outlet Node Name 5
  {d15273d5-e7f9-46c4-8a4a-55ae04373d56}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ebc9bf85-73e2-41ee-863b-a50da19ac08c}, !- Outlet Node Name
  {5d977cc0-8c63-4002-a8fc-f9db05a19287}, !- Inlet Node Name 1
  {7dcbc63e-953b-46ad-9a1e-7cf038358384}, !- Inlet Node Name 2
  {b70a3144-f9aa-4566-a5ab-e73df7681eea}, !- Inlet Node Name 3
  {06edda58-249b-4d5b-90ee-aea723507540}, !- Inlet Node Name 4
  {e7a22697-cf92-41df-972f-f5a8468bd6e5}, !- Inlet Node Name 5
  {ba58e136-b265-42c4-ab1d-697f443b392f}; !- Inlet Node Name 6

OS:Connection,
  {aa5bc408-8480-4c3e-b8b6-f1ec4c5c4f70}, !- Handle
  {06520f0b-64f4-4e10-8393-a9e9dc3bd32b}, !- Source Object
  3,                                      !- Outlet Port
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc9bf85-73e2-41ee-863b-a50da19ac08c}, !- Handle
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Source Object
  2,                                      !- Outlet Port
  {25a008e2-605a-4181-87fc-545fbb16888f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {054c26ac-34a8-47e0-8cb5-c66c0cb99918}, !- Handle
  {6347b31f-2976-479e-9ffb-71852701a554}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cb6c4d1a-f730-4a0e-9bb8-795f64017887}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {66c8a5a3-b9b5-4584-8476-a0b58353e0fb}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {d094541d-380c-4b0e-b0bb-aa5b2ca67d6c}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5159ac21-09ea-4049-9a61-d2c8bcfd7ff8}, !- Air Inlet Node Name
  {3b5f42ab-18c4-419f-adca-8c1a8281f13a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {8b1f79cc-3876-4528-aaf2-c1ee5b011aec}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8d5efff8-b05d-4a21-ba9a-d71d4b72a8d1}, !- Air Inlet Node Name
  {d7a4eb18-59c1-4744-ada2-0f4231b82a75}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {4bef8d14-ca37-4e6e-b7ce-a424c440fe4c}, !- Handle
  Coil Heating Water 10,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f9fe380-e757-400e-8d52-17c42dc82f51}, !- Water Inlet Node Name
  {e73ea0e2-b3e7-470b-ab01-42306ff0f24c}, !- Water Outlet Node Name
  {93e8c198-f5bb-4575-90e2-2a6e7ae46c43}, !- Air Inlet Node Name
  {445f610a-0ca7-4b9d-8c6d-d48db5b02dd8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4ecaff3a-d37c-44e8-9b60-2196ce239d92}, !- Handle
  Coil Heating Water 10 Inlet Water Node, !- Name
  {de49d616-87e8-4877-9177-ca303f0c27bb}, !- Inlet Port
  {8f9fe380-e757-400e-8d52-17c42dc82f51}; !- Outlet Port

OS:Connection,
  {de49d616-87e8-4877-9177-ca303f0c27bb}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  20,                                     !- Outlet Port
  {4ecaff3a-d37c-44e8-9b60-2196ce239d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08af46d3-d385-4c8e-9128-748dcfd624ed}, !- Handle
  Coil Heating Water 10 Outlet Water Node, !- Name
  {e73ea0e2-b3e7-470b-ab01-42306ff0f24c}, !- Inlet Port
  {7315bf3b-becb-4b79-a944-fed22082210d}; !- Outlet Port

OS:Connection,
  {8f9fe380-e757-400e-8d52-17c42dc82f51}, !- Handle
  {4ecaff3a-d37c-44e8-9b60-2196ce239d92}, !- Source Object
  3,                                      !- Outlet Port
  {4bef8d14-ca37-4e6e-b7ce-a424c440fe4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e73ea0e2-b3e7-470b-ab01-42306ff0f24c}, !- Handle
  {4bef8d14-ca37-4e6e-b7ce-a424c440fe4c}, !- Source Object
  6,                                      !- Outlet Port
  {08af46d3-d385-4c8e-9128-748dcfd624ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7315bf3b-becb-4b79-a944-fed22082210d}, !- Handle
  {08af46d3-d385-4c8e-9128-748dcfd624ed}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8cd9f7c4-06e1-4e0f-99b9-71f22ff9e36e}, !- Handle
  Controller Water Coil 12,               !- Name
  {4bef8d14-ca37-4e6e-b7ce-a424c440fe4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {32b64f00-3865-4825-91bd-f8e519d05417}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5be4b764-03ec-4a58-a760-283858d8e645}, !- Water Inlet Node Name
  {48ae2297-b215-40fb-bd35-a85357b298d2}, !- Water Outlet Node Name
  {b5e26df8-e63c-4a79-ae6f-b8fc0faac823}, !- Air Inlet Node Name
  {c11295eb-dec0-4a7b-9e33-07d92c2b070d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {2cc1cb43-fd03-43b9-a426-da2fcd953d1b}, !- Handle
  Coil Cooling Water 3 Inlet Water Node,  !- Name
  {086ffd74-822d-43f6-a5f2-f26b6ca8ca88}, !- Inlet Port
  {5be4b764-03ec-4a58-a760-283858d8e645}; !- Outlet Port

OS:Connection,
  {086ffd74-822d-43f6-a5f2-f26b6ca8ca88}, !- Handle
  {b25be123-d845-437b-baad-524d149a940f}, !- Source Object
  5,                                      !- Outlet Port
  {2cc1cb43-fd03-43b9-a426-da2fcd953d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d160fac9-5b7d-452a-9cd0-16a1caf9d6b4}, !- Handle
  Coil Cooling Water 3 Outlet Water Node, !- Name
  {48ae2297-b215-40fb-bd35-a85357b298d2}, !- Inlet Port
  {3a8003d4-3f21-4439-975c-67874c36403c}; !- Outlet Port

OS:Connection,
  {5be4b764-03ec-4a58-a760-283858d8e645}, !- Handle
  {2cc1cb43-fd03-43b9-a426-da2fcd953d1b}, !- Source Object
  3,                                      !- Outlet Port
  {32b64f00-3865-4825-91bd-f8e519d05417}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {48ae2297-b215-40fb-bd35-a85357b298d2}, !- Handle
  {32b64f00-3865-4825-91bd-f8e519d05417}, !- Source Object
  11,                                     !- Outlet Port
  {d160fac9-5b7d-452a-9cd0-16a1caf9d6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8003d4-3f21-4439-975c-67874c36403c}, !- Handle
  {d160fac9-5b7d-452a-9cd0-16a1caf9d6b4}, !- Source Object
  3,                                      !- Outlet Port
  {382ff432-30ac-4ca7-8f5b-2807719fcd64}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {92f80b2f-7bfa-4b00-94a0-81c4a353dccf}, !- Handle
  Controller Water Coil 13,               !- Name
  {32b64f00-3865-4825-91bd-f8e519d05417}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {737090a7-604e-46ae-8929-1a8caaf3b59b}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2702508d-3266-47aa-871e-404b0f48ab9a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b235b180-9475-4812-a37e-764091016dfb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b235b180-9475-4812-a37e-764091016dfb}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b8c8c61b-7467-421f-9548-2af424b83890}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {737090a7-604e-46ae-8929-1a8caaf3b59b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bb87c175-b81c-4af9-a1eb-bbd205857c87}, !- Mixed Air Node Name
  {e1106929-f859-4871-b378-d716b0bda838}, !- Outdoor Air Stream Node Name
  {10f93e7a-314d-4c90-ae55-c86e7b2990e2}, !- Relief Air Stream Node Name
  {244189c5-400c-4f9f-b6c4-71049e75452d}; !- Return Air Stream Node Name

OS:Node,
  {42041756-1236-48b3-b581-880d66cc1a0a}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e1106929-f859-4871-b378-d716b0bda838}; !- Outlet Port

OS:Connection,
  {e1106929-f859-4871-b378-d716b0bda838}, !- Handle
  {42041756-1236-48b3-b581-880d66cc1a0a}, !- Source Object
  3,                                      !- Outlet Port
  {b8c8c61b-7467-421f-9548-2af424b83890}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f65234ef-15bf-480b-b4fe-11b2f968cb88}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Relief Air Node, !- Name
  {10f93e7a-314d-4c90-ae55-c86e7b2990e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10f93e7a-314d-4c90-ae55-c86e7b2990e2}, !- Handle
  {b8c8c61b-7467-421f-9548-2af424b83890}, !- Source Object
  7,                                      !- Outlet Port
  {f65234ef-15bf-480b-b4fe-11b2f968cb88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5f42ab-18c4-419f-adca-8c1a8281f13a}, !- Handle
  {d094541d-380c-4b0e-b0bb-aa5b2ca67d6c}, !- Source Object
  17,                                     !- Outlet Port
  {495320bf-eb43-4ab7-8d34-e3e7affcb605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f476ef9-7954-4726-ad82-1a8a74517a69}, !- Handle
  Coil Heating Water 10 Outlet Air Node,  !- Name
  {445f610a-0ca7-4b9d-8c6d-d48db5b02dd8}, !- Inlet Port
  {5159ac21-09ea-4049-9a61-d2c8bcfd7ff8}; !- Outlet Port

OS:Connection,
  {445f610a-0ca7-4b9d-8c6d-d48db5b02dd8}, !- Handle
  {4bef8d14-ca37-4e6e-b7ce-a424c440fe4c}, !- Source Object
  8,                                      !- Outlet Port
  {1f476ef9-7954-4726-ad82-1a8a74517a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5159ac21-09ea-4049-9a61-d2c8bcfd7ff8}, !- Handle
  {1f476ef9-7954-4726-ad82-1a8a74517a69}, !- Source Object
  3,                                      !- Outlet Port
  {d094541d-380c-4b0e-b0bb-aa5b2ca67d6c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {b19ad32d-0ec6-424d-bf8e-39b00122592a}, !- Handle
  Coil Cooling Water 3 Outlet Air Node,   !- Name
  {c11295eb-dec0-4a7b-9e33-07d92c2b070d}, !- Inlet Port
  {93e8c198-f5bb-4575-90e2-2a6e7ae46c43}; !- Outlet Port

OS:Connection,
  {c11295eb-dec0-4a7b-9e33-07d92c2b070d}, !- Handle
  {32b64f00-3865-4825-91bd-f8e519d05417}, !- Source Object
  13,                                     !- Outlet Port
  {b19ad32d-0ec6-424d-bf8e-39b00122592a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e8c198-f5bb-4575-90e2-2a6e7ae46c43}, !- Handle
  {b19ad32d-0ec6-424d-bf8e-39b00122592a}, !- Source Object
  3,                                      !- Outlet Port
  {4bef8d14-ca37-4e6e-b7ce-a424c440fe4c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3e2902da-ebfd-4cbb-a42c-bc1af811c36e}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Mixed Air Node, !- Name
  {bb87c175-b81c-4af9-a1eb-bbd205857c87}, !- Inlet Port
  {b5e26df8-e63c-4a79-ae6f-b8fc0faac823}; !- Outlet Port

OS:Connection,
  {bb87c175-b81c-4af9-a1eb-bbd205857c87}, !- Handle
  {b8c8c61b-7467-421f-9548-2af424b83890}, !- Source Object
  5,                                      !- Outlet Port
  {3e2902da-ebfd-4cbb-a42c-bc1af811c36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e26df8-e63c-4a79-ae6f-b8fc0faac823}, !- Handle
  {3e2902da-ebfd-4cbb-a42c-bc1af811c36e}, !- Source Object
  3,                                      !- Outlet Port
  {32b64f00-3865-4825-91bd-f8e519d05417}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6a5ff434-60c2-4f60-aafe-781a2e8c930d}, !- Handle
  Sys6 Return Fan 2 Outlet Air Node,      !- Name
  {d7a4eb18-59c1-4744-ada2-0f4231b82a75}, !- Inlet Port
  {244189c5-400c-4f9f-b6c4-71049e75452d}; !- Outlet Port

OS:Connection,
  {8d5efff8-b05d-4a21-ba9a-d71d4b72a8d1}, !- Handle
  {afdec2d8-64da-4352-ba5d-5bd81daefc53}, !- Source Object
  3,                                      !- Outlet Port
  {8b1f79cc-3876-4528-aaf2-c1ee5b011aec}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {d7a4eb18-59c1-4744-ada2-0f4231b82a75}, !- Handle
  {8b1f79cc-3876-4528-aaf2-c1ee5b011aec}, !- Source Object
  17,                                     !- Outlet Port
  {6a5ff434-60c2-4f60-aafe-781a2e8c930d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244189c5-400c-4f9f-b6c4-71049e75452d}, !- Handle
  {6a5ff434-60c2-4f60-aafe-781a2e8c930d}, !- Source Object
  3,                                      !- Outlet Port
  {b8c8c61b-7467-421f-9548-2af424b83890}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {83753831-6594-4196-90dc-d93f426fb1b5}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {495320bf-eb43-4ab7-8d34-e3e7affcb605}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {03942b68-ffec-4a3f-94b7-5925332d7402}, !- Handle
  Coil Heating Water 11,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45791976-90ef-42e5-9146-54ad85ccac96}, !- Water Inlet Node Name
  {38ae0f7c-c6f4-496d-bd08-4211ce6f3ed8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  496535.668945312,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85cf003c-890b-4d83-8cdb-e86dc7a359ec}, !- Handle
  Coil Heating Water 11 Inlet Water Node, !- Name
  {e96c8fdb-2737-481f-8acd-7ec211ab884e}, !- Inlet Port
  {45791976-90ef-42e5-9146-54ad85ccac96}; !- Outlet Port

OS:Connection,
  {e96c8fdb-2737-481f-8acd-7ec211ab884e}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  21,                                     !- Outlet Port
  {85cf003c-890b-4d83-8cdb-e86dc7a359ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68c2b274-ad10-4f81-b787-db7421b94391}, !- Handle
  Coil Heating Water 11 Outlet Water Node, !- Name
  {38ae0f7c-c6f4-496d-bd08-4211ce6f3ed8}, !- Inlet Port
  {e2b15266-f67c-4fbe-94e3-6145bcdb4885}; !- Outlet Port

OS:Connection,
  {45791976-90ef-42e5-9146-54ad85ccac96}, !- Handle
  {85cf003c-890b-4d83-8cdb-e86dc7a359ec}, !- Source Object
  3,                                      !- Outlet Port
  {03942b68-ffec-4a3f-94b7-5925332d7402}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38ae0f7c-c6f4-496d-bd08-4211ce6f3ed8}, !- Handle
  {03942b68-ffec-4a3f-94b7-5925332d7402}, !- Source Object
  6,                                      !- Outlet Port
  {68c2b274-ad10-4f81-b787-db7421b94391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b15266-f67c-4fbe-94e3-6145bcdb4885}, !- Handle
  {68c2b274-ad10-4f81-b787-db7421b94391}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b8b33680-3d9e-4564-9eb2-534de6936d88}, !- Handle
  Controller Water Coil 14,               !- Name
  {03942b68-ffec-4a3f-94b7-5925332d7402}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0bb2012c-aff4-4856-82d7-9258d9565d19}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {d5f7f5fe-8744-4351-874a-3fc8af8f36f3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {03942b68-ffec-4a3f-94b7-5925332d7402}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {edce59e3-6cbb-4eec-af0e-eaf39784a04a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90e9f557-7ad6-49f6-98ef-305d6f26c7de}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4 Return Air Node, !- Name
  {e3c339b8-9cf7-4758-9754-f5fa13793b59}, !- Inlet Port
  {5d977cc0-8c63-4002-a8fc-f9db05a19287}; !- Outlet Port

OS:Connection,
  {43572a9e-dbb3-4e6f-9b99-a372fea43193}, !- Handle
  {dde06bfb-ec27-48ce-861f-93925c4bcd6f}, !- Source Object
  3,                                      !- Outlet Port
  {1bf2b83c-91a7-4053-8f74-be67c713f916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c339b8-9cf7-4758-9754-f5fa13793b59}, !- Handle
  {da1db9d7-95fe-447c-8724-3641e5ae96b3}, !- Source Object
  2,                                      !- Outlet Port
  {90e9f557-7ad6-49f6-98ef-305d6f26c7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d977cc0-8c63-4002-a8fc-f9db05a19287}, !- Handle
  {90e9f557-7ad6-49f6-98ef-305d6f26c7de}, !- Source Object
  3,                                      !- Outlet Port
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ed03721-d33e-473b-9781-e51f8341ea24}, !- Handle
  Air Terminal Single Duct VAV Reheat 8 Inlet Air Node, !- Name
  {bebb8b73-5158-4203-90bb-13185c9eaef0}, !- Inlet Port
  {d5f7f5fe-8744-4351-874a-3fc8af8f36f3}; !- Outlet Port

OS:Connection,
  {bebb8b73-5158-4203-90bb-13185c9eaef0}, !- Handle
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Source Object
  3,                                      !- Outlet Port
  {6ed03721-d33e-473b-9781-e51f8341ea24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f7f5fe-8744-4351-874a-3fc8af8f36f3}, !- Handle
  {6ed03721-d33e-473b-9781-e51f8341ea24}, !- Source Object
  3,                                      !- Outlet Port
  {0bb2012c-aff4-4856-82d7-9258d9565d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edce59e3-6cbb-4eec-af0e-eaf39784a04a}, !- Handle
  {0bb2012c-aff4-4856-82d7-9258d9565d19}, !- Source Object
  12,                                     !- Outlet Port
  {dde06bfb-ec27-48ce-861f-93925c4bcd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8e641386-8a76-4069-b24a-215a910a52db}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ba126c00-ff7a-4ab9-b5d2-227273b87ff2}, !- Water Inlet Node Name
  {f6819a0e-238d-4abb-b98d-ee6882b87d39}; !- Water Outlet Node Name

OS:Node,
  {697811c2-a1db-4c49-86e5-09ba3b43edd8}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {38ccef80-552e-467a-ba39-ffe81c2f0491}, !- Inlet Port
  {ba126c00-ff7a-4ab9-b5d2-227273b87ff2}; !- Outlet Port

OS:Connection,
  {38ccef80-552e-467a-ba39-ffe81c2f0491}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  22,                                     !- Outlet Port
  {697811c2-a1db-4c49-86e5-09ba3b43edd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f93605a3-9e56-4d60-a317-479d4955019a}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {f6819a0e-238d-4abb-b98d-ee6882b87d39}, !- Inlet Port
  {09aa34a3-1a45-4b7b-9613-5e8a8d498e51}; !- Outlet Port

OS:Connection,
  {ba126c00-ff7a-4ab9-b5d2-227273b87ff2}, !- Handle
  {697811c2-a1db-4c49-86e5-09ba3b43edd8}, !- Source Object
  3,                                      !- Outlet Port
  {8e641386-8a76-4069-b24a-215a910a52db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f6819a0e-238d-4abb-b98d-ee6882b87d39}, !- Handle
  {8e641386-8a76-4069-b24a-215a910a52db}, !- Source Object
  10,                                     !- Outlet Port
  {f93605a3-9e56-4d60-a317-479d4955019a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09aa34a3-1a45-4b7b-9613-5e8a8d498e51}, !- Handle
  {f93605a3-9e56-4d60-a317-479d4955019a}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {91d843da-340b-4f1d-950d-fee148b29b1d}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {8e641386-8a76-4069-b24a-215a910a52db}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {dcd50713-49f0-4af9-9875-7e63dd4ea611}, !- Handle
  Coil Heating Water 12,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {028de810-667c-407b-a0fc-1d58b7dc7d2f}, !- Water Inlet Node Name
  {0317df72-815d-4a69-bd4c-d61a248681d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  29256.3437461853,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6e910d9-9be1-430c-91b1-ef3694b8b977}, !- Handle
  Coil Heating Water 12 Inlet Water Node, !- Name
  {eda48ad0-abc3-4a7d-8323-9f1e80b9916b}, !- Inlet Port
  {028de810-667c-407b-a0fc-1d58b7dc7d2f}; !- Outlet Port

OS:Connection,
  {eda48ad0-abc3-4a7d-8323-9f1e80b9916b}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  23,                                     !- Outlet Port
  {e6e910d9-9be1-430c-91b1-ef3694b8b977}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a38a9d6f-4d8f-486a-9b47-0bfc31dcdbce}, !- Handle
  Coil Heating Water 12 Outlet Water Node, !- Name
  {0317df72-815d-4a69-bd4c-d61a248681d3}, !- Inlet Port
  {6ca9691b-79d2-4560-98bc-b51783ce0279}; !- Outlet Port

OS:Connection,
  {028de810-667c-407b-a0fc-1d58b7dc7d2f}, !- Handle
  {e6e910d9-9be1-430c-91b1-ef3694b8b977}, !- Source Object
  3,                                      !- Outlet Port
  {dcd50713-49f0-4af9-9875-7e63dd4ea611}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0317df72-815d-4a69-bd4c-d61a248681d3}, !- Handle
  {dcd50713-49f0-4af9-9875-7e63dd4ea611}, !- Source Object
  6,                                      !- Outlet Port
  {a38a9d6f-4d8f-486a-9b47-0bfc31dcdbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca9691b-79d2-4560-98bc-b51783ce0279}, !- Handle
  {a38a9d6f-4d8f-486a-9b47-0bfc31dcdbce}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fd66f3d7-843f-43ef-b21e-f819395e605a}, !- Handle
  Controller Water Coil 15,               !- Name
  {dcd50713-49f0-4af9-9875-7e63dd4ea611}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a49bb539-807a-4315-a18c-021822b38e22}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {025a31b0-5d59-4e53-b91f-f64c0e77b60b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dcd50713-49f0-4af9-9875-7e63dd4ea611}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e43c5c7c-08ac-41b0-9520-4e0061778a90}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {05941a50-c11b-420c-8b59-a7930d662f61}, !- Handle
  Air Terminal Single Duct VAV Reheat 9 Outlet Air Node, !- Name
  {e43c5c7c-08ac-41b0-9520-4e0061778a90}, !- Inlet Port
  {254ff2b5-59ae-4087-9d30-310fd22794a7}; !- Outlet Port

OS:Node,
  {d0ad0663-591e-4b49-b4a5-88ad09c0a1e3}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {272ef60f-7d06-41be-a8a5-bddd98ce6491}, !- Inlet Port
  {7dcbc63e-953b-46ad-9a1e-7cf038358384}; !- Outlet Port

OS:Connection,
  {254ff2b5-59ae-4087-9d30-310fd22794a7}, !- Handle
  {05941a50-c11b-420c-8b59-a7930d662f61}, !- Source Object
  3,                                      !- Outlet Port
  {380a16ab-9e10-4209-a41e-871c14624e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272ef60f-7d06-41be-a8a5-bddd98ce6491}, !- Handle
  {07ff05a6-d8ee-430e-a156-c55cbca26515}, !- Source Object
  2,                                      !- Outlet Port
  {d0ad0663-591e-4b49-b4a5-88ad09c0a1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dcbc63e-953b-46ad-9a1e-7cf038358384}, !- Handle
  {d0ad0663-591e-4b49-b4a5-88ad09c0a1e3}, !- Source Object
  3,                                      !- Outlet Port
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6001a0e5-6143-4d2d-8fcc-0f3702c97b6e}, !- Handle
  Air Terminal Single Duct VAV Reheat 9 Inlet Air Node, !- Name
  {1a3ecf46-2277-447d-b0f3-710d2eb244e4}, !- Inlet Port
  {025a31b0-5d59-4e53-b91f-f64c0e77b60b}; !- Outlet Port

OS:Connection,
  {1a3ecf46-2277-447d-b0f3-710d2eb244e4}, !- Handle
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Source Object
  4,                                      !- Outlet Port
  {6001a0e5-6143-4d2d-8fcc-0f3702c97b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025a31b0-5d59-4e53-b91f-f64c0e77b60b}, !- Handle
  {6001a0e5-6143-4d2d-8fcc-0f3702c97b6e}, !- Source Object
  3,                                      !- Outlet Port
  {a49bb539-807a-4315-a18c-021822b38e22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e43c5c7c-08ac-41b0-9520-4e0061778a90}, !- Handle
  {a49bb539-807a-4315-a18c-021822b38e22}, !- Source Object
  12,                                     !- Outlet Port
  {05941a50-c11b-420c-8b59-a7930d662f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4e1788bf-9daf-4b38-8758-979d83f62e06}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8cef4398-f641-4481-ac67-2bef1bc6a91c}, !- Water Inlet Node Name
  {53d2b6fc-59fc-4259-b7e6-6b5c5ec6eefd}; !- Water Outlet Node Name

OS:Node,
  {e09028af-d474-4c8d-8415-0206e9334f94}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {889110cf-9ff9-49cc-bdb1-d14e82b7344e}, !- Inlet Port
  {8cef4398-f641-4481-ac67-2bef1bc6a91c}; !- Outlet Port

OS:Connection,
  {889110cf-9ff9-49cc-bdb1-d14e82b7344e}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  24,                                     !- Outlet Port
  {e09028af-d474-4c8d-8415-0206e9334f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6392fa0d-f965-444c-8e44-1a327160a92c}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {53d2b6fc-59fc-4259-b7e6-6b5c5ec6eefd}, !- Inlet Port
  {552d7adf-e189-4325-96c8-2a5b8c5509ee}; !- Outlet Port

OS:Connection,
  {8cef4398-f641-4481-ac67-2bef1bc6a91c}, !- Handle
  {e09028af-d474-4c8d-8415-0206e9334f94}, !- Source Object
  3,                                      !- Outlet Port
  {4e1788bf-9daf-4b38-8758-979d83f62e06}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {53d2b6fc-59fc-4259-b7e6-6b5c5ec6eefd}, !- Handle
  {4e1788bf-9daf-4b38-8758-979d83f62e06}, !- Source Object
  10,                                     !- Outlet Port
  {6392fa0d-f965-444c-8e44-1a327160a92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552d7adf-e189-4325-96c8-2a5b8c5509ee}, !- Handle
  {6392fa0d-f965-444c-8e44-1a327160a92c}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0a496e0b-8e44-49ac-ac2a-39eeb907a828}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {4e1788bf-9daf-4b38-8758-979d83f62e06}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {2d6ce403-c999-49ea-b243-3e278739e3de}, !- Handle
  Coil Heating Water 13,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b14083f-0894-422d-a6d6-c9d9ed2fdbb3}, !- Water Inlet Node Name
  {a9a18433-f05d-446f-a7f3-693fc9090c7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  235138.973236084,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea1de17e-2a13-485e-a278-10d2039b795d}, !- Handle
  Coil Heating Water 13 Inlet Water Node, !- Name
  {9d6ad607-cf07-4054-b528-e8fe3c6772ca}, !- Inlet Port
  {2b14083f-0894-422d-a6d6-c9d9ed2fdbb3}; !- Outlet Port

OS:Connection,
  {9d6ad607-cf07-4054-b528-e8fe3c6772ca}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  25,                                     !- Outlet Port
  {ea1de17e-2a13-485e-a278-10d2039b795d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9aac0fd5-567b-4874-8342-461dfbfee685}, !- Handle
  Coil Heating Water 13 Outlet Water Node, !- Name
  {a9a18433-f05d-446f-a7f3-693fc9090c7f}, !- Inlet Port
  {283cc77c-4d77-41f0-8c7f-d74f76452ac8}; !- Outlet Port

OS:Connection,
  {2b14083f-0894-422d-a6d6-c9d9ed2fdbb3}, !- Handle
  {ea1de17e-2a13-485e-a278-10d2039b795d}, !- Source Object
  3,                                      !- Outlet Port
  {2d6ce403-c999-49ea-b243-3e278739e3de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9a18433-f05d-446f-a7f3-693fc9090c7f}, !- Handle
  {2d6ce403-c999-49ea-b243-3e278739e3de}, !- Source Object
  6,                                      !- Outlet Port
  {9aac0fd5-567b-4874-8342-461dfbfee685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283cc77c-4d77-41f0-8c7f-d74f76452ac8}, !- Handle
  {9aac0fd5-567b-4874-8342-461dfbfee685}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {312ac553-eb55-4a25-b1c7-a1b17c3cf930}, !- Handle
  Controller Water Coil 16,               !- Name
  {2d6ce403-c999-49ea-b243-3e278739e3de}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8cd8f681-da4e-47f4-9188-1c19619f97b1}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {71057abc-a961-4e16-b950-e32367499fe3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d6ce403-c999-49ea-b243-3e278739e3de}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f8060d8f-041e-4104-beb7-b540c37c3209}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e9078b96-d19b-495d-b65f-4ce7540be092}, !- Handle
  Air Terminal Single Duct VAV Reheat 10 Outlet Air Node, !- Name
  {f8060d8f-041e-4104-beb7-b540c37c3209}, !- Inlet Port
  {b49d522b-e4b5-4677-8e84-c2fa68110909}; !- Outlet Port

OS:Node,
  {a3334c0e-236b-40fc-9286-aa1102a5aec7}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2 Return Air Node, !- Name
  {5c9c786c-9702-4d2a-9526-0f6325326027}, !- Inlet Port
  {b70a3144-f9aa-4566-a5ab-e73df7681eea}; !- Outlet Port

OS:Connection,
  {b49d522b-e4b5-4677-8e84-c2fa68110909}, !- Handle
  {e9078b96-d19b-495d-b65f-4ce7540be092}, !- Source Object
  3,                                      !- Outlet Port
  {da2c7c2b-31ff-4734-a438-094985e56876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9c786c-9702-4d2a-9526-0f6325326027}, !- Handle
  {ab3ce2e8-06aa-4c33-b66c-3b4ee8d4cd3b}, !- Source Object
  2,                                      !- Outlet Port
  {a3334c0e-236b-40fc-9286-aa1102a5aec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70a3144-f9aa-4566-a5ab-e73df7681eea}, !- Handle
  {a3334c0e-236b-40fc-9286-aa1102a5aec7}, !- Source Object
  3,                                      !- Outlet Port
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f3f29a67-a4f8-4d20-a366-de651c35fbb1}, !- Handle
  Air Terminal Single Duct VAV Reheat 10 Inlet Air Node, !- Name
  {a1c25ef2-b544-4add-b1eb-614d1d20616a}, !- Inlet Port
  {71057abc-a961-4e16-b950-e32367499fe3}; !- Outlet Port

OS:Connection,
  {a1c25ef2-b544-4add-b1eb-614d1d20616a}, !- Handle
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Source Object
  5,                                      !- Outlet Port
  {f3f29a67-a4f8-4d20-a366-de651c35fbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71057abc-a961-4e16-b950-e32367499fe3}, !- Handle
  {f3f29a67-a4f8-4d20-a366-de651c35fbb1}, !- Source Object
  3,                                      !- Outlet Port
  {8cd8f681-da4e-47f4-9188-1c19619f97b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8060d8f-041e-4104-beb7-b540c37c3209}, !- Handle
  {8cd8f681-da4e-47f4-9188-1c19619f97b1}, !- Source Object
  12,                                     !- Outlet Port
  {e9078b96-d19b-495d-b65f-4ce7540be092}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4f63e6d3-ee50-4b6c-9813-43fe17356bcb}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4da616f-4353-4863-8280-45197264ae24}, !- Water Inlet Node Name
  {92d050b4-f475-4c8b-85da-369e757cde63}; !- Water Outlet Node Name

OS:Node,
  {178caee4-9b5c-454e-a593-c3db54aae459}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {1bc5a79d-16ff-4698-9358-97ac1efeaf5d}, !- Inlet Port
  {b4da616f-4353-4863-8280-45197264ae24}; !- Outlet Port

OS:Connection,
  {1bc5a79d-16ff-4698-9358-97ac1efeaf5d}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  26,                                     !- Outlet Port
  {178caee4-9b5c-454e-a593-c3db54aae459}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a2bfae-3f31-4501-b08f-ff0536fc9d12}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {92d050b4-f475-4c8b-85da-369e757cde63}, !- Inlet Port
  {c5248e5b-7181-4f2d-9f76-8fd69d962e07}; !- Outlet Port

OS:Connection,
  {b4da616f-4353-4863-8280-45197264ae24}, !- Handle
  {178caee4-9b5c-454e-a593-c3db54aae459}, !- Source Object
  3,                                      !- Outlet Port
  {4f63e6d3-ee50-4b6c-9813-43fe17356bcb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {92d050b4-f475-4c8b-85da-369e757cde63}, !- Handle
  {4f63e6d3-ee50-4b6c-9813-43fe17356bcb}, !- Source Object
  10,                                     !- Outlet Port
  {16a2bfae-3f31-4501-b08f-ff0536fc9d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5248e5b-7181-4f2d-9f76-8fd69d962e07}, !- Handle
  {16a2bfae-3f31-4501-b08f-ff0536fc9d12}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eb2887cf-84c6-4223-92f0-dd448d5fea31}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {4f63e6d3-ee50-4b6c-9813-43fe17356bcb}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {3473364a-16c1-4d6e-bc64-0952c63e6cab}, !- Handle
  Coil Heating Water 14,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {245e7e3d-78d8-4ac7-8812-0b24a4898810}, !- Water Inlet Node Name
  {43d7f9d9-cc30-4f63-99c3-12289ac05c36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  186792.798614502,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d868f6d-83e9-4010-bb48-54958e1f669b}, !- Handle
  Coil Heating Water 14 Inlet Water Node, !- Name
  {c32319cb-2dc2-429b-af3f-1a90aaeee47a}, !- Inlet Port
  {245e7e3d-78d8-4ac7-8812-0b24a4898810}; !- Outlet Port

OS:Connection,
  {c32319cb-2dc2-429b-af3f-1a90aaeee47a}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  27,                                     !- Outlet Port
  {7d868f6d-83e9-4010-bb48-54958e1f669b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62c7cde8-9178-4546-88a6-aaad1ddc148a}, !- Handle
  Coil Heating Water 14 Outlet Water Node, !- Name
  {43d7f9d9-cc30-4f63-99c3-12289ac05c36}, !- Inlet Port
  {73eef518-9722-4bec-b116-c338d0211836}; !- Outlet Port

OS:Connection,
  {245e7e3d-78d8-4ac7-8812-0b24a4898810}, !- Handle
  {7d868f6d-83e9-4010-bb48-54958e1f669b}, !- Source Object
  3,                                      !- Outlet Port
  {3473364a-16c1-4d6e-bc64-0952c63e6cab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43d7f9d9-cc30-4f63-99c3-12289ac05c36}, !- Handle
  {3473364a-16c1-4d6e-bc64-0952c63e6cab}, !- Source Object
  6,                                      !- Outlet Port
  {62c7cde8-9178-4546-88a6-aaad1ddc148a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73eef518-9722-4bec-b116-c338d0211836}, !- Handle
  {62c7cde8-9178-4546-88a6-aaad1ddc148a}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d99067b2-b3e7-4b99-b9d7-1abd6774dee7}, !- Handle
  Controller Water Coil 17,               !- Name
  {3473364a-16c1-4d6e-bc64-0952c63e6cab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b91cad0e-08c2-4bbd-84b4-c81d69d56809}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {4a54e62e-83c1-4bc8-b377-f50aa400ebff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3473364a-16c1-4d6e-bc64-0952c63e6cab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7bf6af3-b06a-45fd-97fe-336ff937bef8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ca52d28-8fef-491d-ad1f-6bbaa01486d6}, !- Handle
  Air Terminal Single Duct VAV Reheat 11 Outlet Air Node, !- Name
  {c7bf6af3-b06a-45fd-97fe-336ff937bef8}, !- Inlet Port
  {56f560cc-6db7-4289-bc13-709cdec7eb22}; !- Outlet Port

OS:Node,
  {14fbc628-77d2-44e8-8d48-d420f41c763b}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1 Return Air Node, !- Name
  {1662b9eb-8865-4507-a164-517c960f2937}, !- Inlet Port
  {06edda58-249b-4d5b-90ee-aea723507540}; !- Outlet Port

OS:Connection,
  {56f560cc-6db7-4289-bc13-709cdec7eb22}, !- Handle
  {0ca52d28-8fef-491d-ad1f-6bbaa01486d6}, !- Source Object
  3,                                      !- Outlet Port
  {8e414586-0df0-45aa-a07d-555c02b42c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1662b9eb-8865-4507-a164-517c960f2937}, !- Handle
  {6795e22e-6e30-42f1-a759-229299947b54}, !- Source Object
  2,                                      !- Outlet Port
  {14fbc628-77d2-44e8-8d48-d420f41c763b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06edda58-249b-4d5b-90ee-aea723507540}, !- Handle
  {14fbc628-77d2-44e8-8d48-d420f41c763b}, !- Source Object
  3,                                      !- Outlet Port
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {468c1134-da06-47c9-8d56-0c5048b1d367}, !- Handle
  Air Terminal Single Duct VAV Reheat 11 Inlet Air Node, !- Name
  {4ec35ea4-66ae-419a-b45e-ca1006b93d0c}, !- Inlet Port
  {4a54e62e-83c1-4bc8-b377-f50aa400ebff}; !- Outlet Port

OS:Connection,
  {4ec35ea4-66ae-419a-b45e-ca1006b93d0c}, !- Handle
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Source Object
  6,                                      !- Outlet Port
  {468c1134-da06-47c9-8d56-0c5048b1d367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a54e62e-83c1-4bc8-b377-f50aa400ebff}, !- Handle
  {468c1134-da06-47c9-8d56-0c5048b1d367}, !- Source Object
  3,                                      !- Outlet Port
  {b91cad0e-08c2-4bbd-84b4-c81d69d56809}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7bf6af3-b06a-45fd-97fe-336ff937bef8}, !- Handle
  {b91cad0e-08c2-4bbd-84b4-c81d69d56809}, !- Source Object
  12,                                     !- Outlet Port
  {0ca52d28-8fef-491d-ad1f-6bbaa01486d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f4aa2e70-fac3-43fc-b184-e340a6037834}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {be75c15a-7b56-4a81-83e8-91fa5ba3ed3d}, !- Water Inlet Node Name
  {ca5dd5ca-e84f-4db6-a65e-09b52ddf22f0}; !- Water Outlet Node Name

OS:Node,
  {7214b0a3-42d1-4b54-a387-d37e921ff7df}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {91a4b67d-2f5a-4add-8c20-a980e8f1bafb}, !- Inlet Port
  {be75c15a-7b56-4a81-83e8-91fa5ba3ed3d}; !- Outlet Port

OS:Connection,
  {91a4b67d-2f5a-4add-8c20-a980e8f1bafb}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  28,                                     !- Outlet Port
  {7214b0a3-42d1-4b54-a387-d37e921ff7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39946fc7-9d04-4e41-8318-d429515e832b}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {ca5dd5ca-e84f-4db6-a65e-09b52ddf22f0}, !- Inlet Port
  {7c6ea5f6-3ba6-439e-a068-d2db5d025d68}; !- Outlet Port

OS:Connection,
  {be75c15a-7b56-4a81-83e8-91fa5ba3ed3d}, !- Handle
  {7214b0a3-42d1-4b54-a387-d37e921ff7df}, !- Source Object
  3,                                      !- Outlet Port
  {f4aa2e70-fac3-43fc-b184-e340a6037834}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ca5dd5ca-e84f-4db6-a65e-09b52ddf22f0}, !- Handle
  {f4aa2e70-fac3-43fc-b184-e340a6037834}, !- Source Object
  10,                                     !- Outlet Port
  {39946fc7-9d04-4e41-8318-d429515e832b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6ea5f6-3ba6-439e-a068-d2db5d025d68}, !- Handle
  {39946fc7-9d04-4e41-8318-d429515e832b}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5c28544f-bdcb-43ef-9b65-9d68a4bcd9b9}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {f4aa2e70-fac3-43fc-b184-e340a6037834}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {8de8ef1a-ac01-45d8-94b3-12f8d0ff0320}, !- Handle
  Coil Heating Water 15,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eb065ef0-80b4-42a4-874e-ea12cbc21f0c}, !- Water Inlet Node Name
  {50c53c02-49d7-4c64-9549-9571c38d6ba9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  137217.67616272,                        !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2be57679-1a80-44a4-82a6-6f3b2781e6a7}, !- Handle
  Coil Heating Water 15 Inlet Water Node, !- Name
  {f2ab8b3d-ca1f-47a6-be72-c2d875977e2a}, !- Inlet Port
  {eb065ef0-80b4-42a4-874e-ea12cbc21f0c}; !- Outlet Port

OS:Connection,
  {f2ab8b3d-ca1f-47a6-be72-c2d875977e2a}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  29,                                     !- Outlet Port
  {2be57679-1a80-44a4-82a6-6f3b2781e6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77bf4303-7f90-46b9-868c-2c497fe04abd}, !- Handle
  Coil Heating Water 15 Outlet Water Node, !- Name
  {50c53c02-49d7-4c64-9549-9571c38d6ba9}, !- Inlet Port
  {592be3f9-e0e9-4b07-b838-38e11ed6eed0}; !- Outlet Port

OS:Connection,
  {eb065ef0-80b4-42a4-874e-ea12cbc21f0c}, !- Handle
  {2be57679-1a80-44a4-82a6-6f3b2781e6a7}, !- Source Object
  3,                                      !- Outlet Port
  {8de8ef1a-ac01-45d8-94b3-12f8d0ff0320}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50c53c02-49d7-4c64-9549-9571c38d6ba9}, !- Handle
  {8de8ef1a-ac01-45d8-94b3-12f8d0ff0320}, !- Source Object
  6,                                      !- Outlet Port
  {77bf4303-7f90-46b9-868c-2c497fe04abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592be3f9-e0e9-4b07-b838-38e11ed6eed0}, !- Handle
  {77bf4303-7f90-46b9-868c-2c497fe04abd}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {601de895-cef7-453e-835a-c0c485ab7f3e}, !- Handle
  Controller Water Coil 18,               !- Name
  {8de8ef1a-ac01-45d8-94b3-12f8d0ff0320}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e4c6f469-eec9-40e2-9701-a830be33ba5d}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {c05e21f3-ac4a-4923-a647-69b505c8990f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8de8ef1a-ac01-45d8-94b3-12f8d0ff0320}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e1070101-1597-4fd0-a19b-c2928eb11072}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {995f7a80-e14a-49fc-b72b-0eb39570d1e4}, !- Handle
  Air Terminal Single Duct VAV Reheat 12 Outlet Air Node, !- Name
  {e1070101-1597-4fd0-a19b-c2928eb11072}, !- Inlet Port
  {9f3904d0-bc26-4db2-b31e-b2fc19d7f1fe}; !- Outlet Port

OS:Node,
  {51a5dc9a-78f6-405d-80cc-209478306b62}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 5 Return Air Node, !- Name
  {8ede8bc6-8579-4c71-bf83-a1fad2dd249e}, !- Inlet Port
  {e7a22697-cf92-41df-972f-f5a8468bd6e5}; !- Outlet Port

OS:Connection,
  {9f3904d0-bc26-4db2-b31e-b2fc19d7f1fe}, !- Handle
  {995f7a80-e14a-49fc-b72b-0eb39570d1e4}, !- Source Object
  3,                                      !- Outlet Port
  {75af53ca-ccbc-45ef-b9e7-41dc9bf3558d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ede8bc6-8579-4c71-bf83-a1fad2dd249e}, !- Handle
  {55e32de3-bf2a-4e94-b1fc-9ed7eb85997b}, !- Source Object
  2,                                      !- Outlet Port
  {51a5dc9a-78f6-405d-80cc-209478306b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a22697-cf92-41df-972f-f5a8468bd6e5}, !- Handle
  {51a5dc9a-78f6-405d-80cc-209478306b62}, !- Source Object
  3,                                      !- Outlet Port
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {17322045-c014-4242-8071-9875c2e575d8}, !- Handle
  Air Terminal Single Duct VAV Reheat 12 Inlet Air Node, !- Name
  {8b29d2d1-d9d6-4364-b61c-b374b94f84f6}, !- Inlet Port
  {c05e21f3-ac4a-4923-a647-69b505c8990f}; !- Outlet Port

OS:Connection,
  {8b29d2d1-d9d6-4364-b61c-b374b94f84f6}, !- Handle
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Source Object
  7,                                      !- Outlet Port
  {17322045-c014-4242-8071-9875c2e575d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05e21f3-ac4a-4923-a647-69b505c8990f}, !- Handle
  {17322045-c014-4242-8071-9875c2e575d8}, !- Source Object
  3,                                      !- Outlet Port
  {e4c6f469-eec9-40e2-9701-a830be33ba5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1070101-1597-4fd0-a19b-c2928eb11072}, !- Handle
  {e4c6f469-eec9-40e2-9701-a830be33ba5d}, !- Source Object
  12,                                     !- Outlet Port
  {995f7a80-e14a-49fc-b72b-0eb39570d1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a78ffd82-8a71-4841-8142-f08e1a56f14e}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d341eeb4-4974-4396-90a6-1712423653f9}, !- Water Inlet Node Name
  {b99a0d70-4104-488c-b2db-40b5d15d3c83}; !- Water Outlet Node Name

OS:Node,
  {25c6b991-0840-4a31-b2e9-445e2bb190a2}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {5a53fee7-2273-4be2-aefa-c7aa0c4cb6cb}, !- Inlet Port
  {d341eeb4-4974-4396-90a6-1712423653f9}; !- Outlet Port

OS:Connection,
  {5a53fee7-2273-4be2-aefa-c7aa0c4cb6cb}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  30,                                     !- Outlet Port
  {25c6b991-0840-4a31-b2e9-445e2bb190a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72f90dc0-dc5d-4c6e-99c7-9b12622de7dd}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {b99a0d70-4104-488c-b2db-40b5d15d3c83}, !- Inlet Port
  {15560d35-6bc0-486a-9ad2-d708c68ab80b}; !- Outlet Port

OS:Connection,
  {d341eeb4-4974-4396-90a6-1712423653f9}, !- Handle
  {25c6b991-0840-4a31-b2e9-445e2bb190a2}, !- Source Object
  3,                                      !- Outlet Port
  {a78ffd82-8a71-4841-8142-f08e1a56f14e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b99a0d70-4104-488c-b2db-40b5d15d3c83}, !- Handle
  {a78ffd82-8a71-4841-8142-f08e1a56f14e}, !- Source Object
  10,                                     !- Outlet Port
  {72f90dc0-dc5d-4c6e-99c7-9b12622de7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15560d35-6bc0-486a-9ad2-d708c68ab80b}, !- Handle
  {72f90dc0-dc5d-4c6e-99c7-9b12622de7dd}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b112e646-ae18-4844-8418-3204b1d3fc73}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {a78ffd82-8a71-4841-8142-f08e1a56f14e}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {d3f841c2-7f93-4c31-a026-07404ea5d821}, !- Handle
  Coil Heating Water 16,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {689b45a5-74b0-434d-85a2-433b1311ce3e}, !- Water Inlet Node Name
  {45ab8948-41e2-4d17-8a84-14d4c8757f93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  210549.346160889,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91379515-181c-41c1-ae93-d01c73b5f431}, !- Handle
  Coil Heating Water 16 Inlet Water Node, !- Name
  {c360aa72-921f-400c-a0bc-af097aca61d0}, !- Inlet Port
  {689b45a5-74b0-434d-85a2-433b1311ce3e}; !- Outlet Port

OS:Connection,
  {c360aa72-921f-400c-a0bc-af097aca61d0}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  31,                                     !- Outlet Port
  {91379515-181c-41c1-ae93-d01c73b5f431}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0a5e413-e608-453d-b6e7-969c4a6133a1}, !- Handle
  Coil Heating Water 16 Outlet Water Node, !- Name
  {45ab8948-41e2-4d17-8a84-14d4c8757f93}, !- Inlet Port
  {7be2ed77-f6a3-445a-bbf3-e6f9aecc9716}; !- Outlet Port

OS:Connection,
  {689b45a5-74b0-434d-85a2-433b1311ce3e}, !- Handle
  {91379515-181c-41c1-ae93-d01c73b5f431}, !- Source Object
  3,                                      !- Outlet Port
  {d3f841c2-7f93-4c31-a026-07404ea5d821}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45ab8948-41e2-4d17-8a84-14d4c8757f93}, !- Handle
  {d3f841c2-7f93-4c31-a026-07404ea5d821}, !- Source Object
  6,                                      !- Outlet Port
  {c0a5e413-e608-453d-b6e7-969c4a6133a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be2ed77-f6a3-445a-bbf3-e6f9aecc9716}, !- Handle
  {c0a5e413-e608-453d-b6e7-969c4a6133a1}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eadf3a16-df33-4a21-aa78-0991a78967b5}, !- Handle
  Controller Water Coil 19,               !- Name
  {d3f841c2-7f93-4c31-a026-07404ea5d821}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fb7fdc68-8905-427c-8a83-c65910006c18}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {d70b0f9e-6bdb-44e5-96d2-30fb34199477}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d3f841c2-7f93-4c31-a026-07404ea5d821}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4fa6868-dd0c-401f-9db7-b4c0521cfb0a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2061bccc-5dc6-4a43-bcfc-c66f7f9a4cc3}, !- Handle
  Air Terminal Single Duct VAV Reheat 13 Outlet Air Node, !- Name
  {c4fa6868-dd0c-401f-9db7-b4c0521cfb0a}, !- Inlet Port
  {45f74125-03f9-4995-b7c2-b6059d6b7ce3}; !- Outlet Port

OS:Node,
  {59fca087-cd70-4afa-91ed-a7ce80c21dbc}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {f5cea770-3006-4d8c-91e8-85601e7f62fb}, !- Inlet Port
  {ba58e136-b265-42c4-ab1d-697f443b392f}; !- Outlet Port

OS:Connection,
  {45f74125-03f9-4995-b7c2-b6059d6b7ce3}, !- Handle
  {2061bccc-5dc6-4a43-bcfc-c66f7f9a4cc3}, !- Source Object
  3,                                      !- Outlet Port
  {7581fd0c-c749-4886-b81f-b5ed55d54090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5cea770-3006-4d8c-91e8-85601e7f62fb}, !- Handle
  {2dca3cd9-4764-480e-8055-e57c2a422750}, !- Source Object
  2,                                      !- Outlet Port
  {59fca087-cd70-4afa-91ed-a7ce80c21dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba58e136-b265-42c4-ab1d-697f443b392f}, !- Handle
  {59fca087-cd70-4afa-91ed-a7ce80c21dbc}, !- Source Object
  3,                                      !- Outlet Port
  {3b857ee0-eba5-4059-87fc-18ccfdee4aea}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3154360f-179f-4ae2-bfb3-b94cb60ef4d2}, !- Handle
  Air Terminal Single Duct VAV Reheat 13 Inlet Air Node, !- Name
  {d15273d5-e7f9-46c4-8a4a-55ae04373d56}, !- Inlet Port
  {d70b0f9e-6bdb-44e5-96d2-30fb34199477}; !- Outlet Port

OS:Connection,
  {d15273d5-e7f9-46c4-8a4a-55ae04373d56}, !- Handle
  {ec4de601-34ab-4bb1-b4db-e8f596d6293e}, !- Source Object
  8,                                      !- Outlet Port
  {3154360f-179f-4ae2-bfb3-b94cb60ef4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70b0f9e-6bdb-44e5-96d2-30fb34199477}, !- Handle
  {3154360f-179f-4ae2-bfb3-b94cb60ef4d2}, !- Source Object
  3,                                      !- Outlet Port
  {fb7fdc68-8905-427c-8a83-c65910006c18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4fa6868-dd0c-401f-9db7-b4c0521cfb0a}, !- Handle
  {fb7fdc68-8905-427c-8a83-c65910006c18}, !- Source Object
  12,                                     !- Outlet Port
  {2061bccc-5dc6-4a43-bcfc-c66f7f9a4cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7e3676c6-ab60-4347-829d-d670a47234e1}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7f411859-6774-4c5c-a123-da6392d9340c}, !- Water Inlet Node Name
  {63765fe1-868c-4219-ad06-e7a6eba9bc42}; !- Water Outlet Node Name

OS:Node,
  {6a9d3014-a45b-40a4-ae73-6e5c57d137e0}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {3fe47f20-4391-45d9-8650-0262a9c89ec2}, !- Inlet Port
  {7f411859-6774-4c5c-a123-da6392d9340c}; !- Outlet Port

OS:Connection,
  {3fe47f20-4391-45d9-8650-0262a9c89ec2}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  32,                                     !- Outlet Port
  {6a9d3014-a45b-40a4-ae73-6e5c57d137e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cb642dd-e4cd-45e9-8fb1-dbffc6d6c0cc}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {63765fe1-868c-4219-ad06-e7a6eba9bc42}, !- Inlet Port
  {0f732a61-fc84-4e58-8310-177b061de349}; !- Outlet Port

OS:Connection,
  {7f411859-6774-4c5c-a123-da6392d9340c}, !- Handle
  {6a9d3014-a45b-40a4-ae73-6e5c57d137e0}, !- Source Object
  3,                                      !- Outlet Port
  {7e3676c6-ab60-4347-829d-d670a47234e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {63765fe1-868c-4219-ad06-e7a6eba9bc42}, !- Handle
  {7e3676c6-ab60-4347-829d-d670a47234e1}, !- Source Object
  10,                                     !- Outlet Port
  {9cb642dd-e4cd-45e9-8fb1-dbffc6d6c0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f732a61-fc84-4e58-8310-177b061de349}, !- Handle
  {9cb642dd-e4cd-45e9-8fb1-dbffc6d6c0cc}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {09947574-79f2-4e03-b017-d1cd79fdc933}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {7e3676c6-ab60-4347-829d-d670a47234e1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {11e32936-58c1-469e-aa0a-bcbebfac7776}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3, !- Name
  ,                                       !- Controller List Name
  {87d177d2-873e-4088-97bd-e4d4d55e4979}, !- Availability Schedule
  {fe2315f5-cf9c-437b-8038-cd2e89f56e3f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b0220a5-e630-4ce5-96cf-6bbf17a77137}, !- Supply Side Inlet Node Name
  {8d33b809-b9b0-4dec-be76-4f8c32369a3b}, !- Demand Side Outlet Node Name
  {c2215a0e-7a12-406c-a453-8b2131053dea}, !- Demand Side Inlet Node A
  {d6310ea1-e113-4578-8c9f-96fb3196efe0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Demand Mixer Name
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e182644b-c8d5-4ded-92e2-727dc039ed7c}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Supply Inlet Node, !- Name
  {8b0220a5-e630-4ce5-96cf-6bbf17a77137}, !- Inlet Port
  {4769e02c-b57e-4107-bfc0-c8f3565f9326}; !- Outlet Port

OS:Node,
  {ff6c7578-a240-4ddc-a670-1be573befc00}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Supply Outlet Node, !- Name
  {8e21a655-4b0c-4664-b9b1-3b3a57620871}, !- Inlet Port
  {d6310ea1-e113-4578-8c9f-96fb3196efe0}; !- Outlet Port

OS:Connection,
  {8b0220a5-e630-4ce5-96cf-6bbf17a77137}, !- Handle
  {11e32936-58c1-469e-aa0a-bcbebfac7776}, !- Source Object
  9,                                      !- Outlet Port
  {e182644b-c8d5-4ded-92e2-727dc039ed7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6310ea1-e113-4578-8c9f-96fb3196efe0}, !- Handle
  {ff6c7578-a240-4ddc-a670-1be573befc00}, !- Source Object
  3,                                      !- Outlet Port
  {11e32936-58c1-469e-aa0a-bcbebfac7776}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bf6ac785-2c3b-46e8-b3c1-adbe3c7bce35}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Demand Inlet Node, !- Name
  {c2215a0e-7a12-406c-a453-8b2131053dea}, !- Inlet Port
  {e189708b-3bbf-4776-b9b0-c5635303f691}; !- Outlet Port

OS:Node,
  {5e6c0599-cc4c-4465-aa8a-d0c4339e6564}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Demand Outlet Node, !- Name
  {4894e509-170c-4cab-b208-17280fb30653}, !- Inlet Port
  {8d33b809-b9b0-4dec-be76-4f8c32369a3b}; !- Outlet Port

OS:Node,
  {b8d3bbe8-7843-4566-bd68-9dce14a14af3}, !- Handle
  Air Terminal Single Duct VAV Reheat 14 Outlet Air Node, !- Name
  {f93a75e1-e0af-4f29-9352-c76935e17515}, !- Inlet Port
  {ff8ca868-90f4-4d12-bb16-927b370ebcc9}; !- Outlet Port

OS:Connection,
  {c2215a0e-7a12-406c-a453-8b2131053dea}, !- Handle
  {11e32936-58c1-469e-aa0a-bcbebfac7776}, !- Source Object
  11,                                     !- Outlet Port
  {bf6ac785-2c3b-46e8-b3c1-adbe3c7bce35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d33b809-b9b0-4dec-be76-4f8c32369a3b}, !- Handle
  {5e6c0599-cc4c-4465-aa8a-d0c4339e6564}, !- Source Object
  3,                                      !- Outlet Port
  {11e32936-58c1-469e-aa0a-bcbebfac7776}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {e189708b-3bbf-4776-b9b0-c5635303f691}, !- Inlet Node Name
  {acd35bad-4b78-4269-94cb-035bc486e83f}, !- Outlet Node Name 1
  {207961bc-ba4a-4880-95b7-d01593364af2}, !- Outlet Node Name 2
  {cf88d965-bda8-4224-918f-14415d33949d}, !- Outlet Node Name 3
  {7c408836-3935-451a-9f2d-ddbeb91828ac}, !- Outlet Node Name 4
  {ad47d064-0c8f-4849-b67c-f65236d3df0f}, !- Outlet Node Name 5
  {1af0c6b7-f9ed-47e8-b6f2-088ea2460979}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4894e509-170c-4cab-b208-17280fb30653}, !- Outlet Node Name
  {7d0c851d-7b16-43ed-bc01-a130573a0120}, !- Inlet Node Name 1
  {4521fe15-4a1b-414c-a6ad-88671fdf92e4}, !- Inlet Node Name 2
  {b30b6ce2-3e89-46c3-acbc-cf1538656acb}, !- Inlet Node Name 3
  {e2857ca9-5973-426b-b3ff-3b314ab31c87}, !- Inlet Node Name 4
  {f0978c7d-6d01-4a76-881c-d3d0502d59f0}, !- Inlet Node Name 5
  {6132dadc-f7b6-4057-b1e3-475f3643242d}; !- Inlet Node Name 6

OS:Connection,
  {e189708b-3bbf-4776-b9b0-c5635303f691}, !- Handle
  {bf6ac785-2c3b-46e8-b3c1-adbe3c7bce35}, !- Source Object
  3,                                      !- Outlet Port
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4894e509-170c-4cab-b208-17280fb30653}, !- Handle
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Source Object
  2,                                      !- Outlet Port
  {5e6c0599-cc4c-4465-aa8a-d0c4339e6564}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e4ea7e4-67d5-4383-8759-9a9ce0da6510}, !- Handle
  {11e32936-58c1-469e-aa0a-bcbebfac7776}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fe2315f5-cf9c-437b-8038-cd2e89f56e3f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {f39ee0c4-b6a7-4a5a-8214-38f10e2481d7}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {2d23a24e-b9eb-4eeb-a1e8-eedcb40b3bd1}, !- Handle
  Sys6 Supply Fan 3,                      !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {64f68f7b-a424-4054-9427-586e8f65453a}, !- Air Inlet Node Name
  {8e21a655-4b0c-4664-b9b1-3b3a57620871}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {ed1f899a-85bb-4946-b774-96b4ef5b29b4}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4769e02c-b57e-4107-bfc0-c8f3565f9326}, !- Air Inlet Node Name
  {c0df1f59-680c-4bf3-8fd3-a12e20de4ffc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6ff8e2e8-a1be-4ec5-9259-b2e86689233b}, !- Handle
  Coil Heating Water 17,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c396d7a7-a5b7-4363-bd18-fa7147b09af4}, !- Water Inlet Node Name
  {7b3fc874-c477-4f13-87b9-959f59ae8f1f}, !- Water Outlet Node Name
  {60a7bba2-0553-4237-875b-8c40e0afde69}, !- Air Inlet Node Name
  {ee41c610-19a6-4104-b684-1092a7fc071f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aede714d-36a1-4e25-b864-6fc288128436}, !- Handle
  Coil Heating Water 17 Inlet Water Node, !- Name
  {c68e9ee4-58cd-40fa-b984-c71d6d2f2582}, !- Inlet Port
  {c396d7a7-a5b7-4363-bd18-fa7147b09af4}; !- Outlet Port

OS:Connection,
  {c68e9ee4-58cd-40fa-b984-c71d6d2f2582}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  33,                                     !- Outlet Port
  {aede714d-36a1-4e25-b864-6fc288128436}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce1f43af-d2e4-4f72-bb83-0bab5f904810}, !- Handle
  Coil Heating Water 17 Outlet Water Node, !- Name
  {7b3fc874-c477-4f13-87b9-959f59ae8f1f}, !- Inlet Port
  {b3ed1a38-3654-4e65-aa99-5262efe35e2c}; !- Outlet Port

OS:Connection,
  {c396d7a7-a5b7-4363-bd18-fa7147b09af4}, !- Handle
  {aede714d-36a1-4e25-b864-6fc288128436}, !- Source Object
  3,                                      !- Outlet Port
  {6ff8e2e8-a1be-4ec5-9259-b2e86689233b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b3fc874-c477-4f13-87b9-959f59ae8f1f}, !- Handle
  {6ff8e2e8-a1be-4ec5-9259-b2e86689233b}, !- Source Object
  6,                                      !- Outlet Port
  {ce1f43af-d2e4-4f72-bb83-0bab5f904810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ed1a38-3654-4e65-aa99-5262efe35e2c}, !- Handle
  {ce1f43af-d2e4-4f72-bb83-0bab5f904810}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e2183e3-973e-4d50-a16f-31911b4d82a1}, !- Handle
  Controller Water Coil 20,               !- Name
  {6ff8e2e8-a1be-4ec5-9259-b2e86689233b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {a4ea15b2-e5cc-4ff8-821d-6c45691b2b59}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1fa4dd7a-ea5f-4f0c-a5ee-327ced823752}, !- Water Inlet Node Name
  {f37153f5-4c8a-4ba2-b3d4-0dc502eddfea}, !- Water Outlet Node Name
  {898576e3-2b5f-4759-94a0-75ee66649a81}, !- Air Inlet Node Name
  {dda70796-3129-46b5-971d-6b662be8e850}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {da86bf8e-1a4f-4e15-a51f-0f2d684810e7}, !- Handle
  Coil Cooling Water 4 Inlet Water Node,  !- Name
  {7a1b4f1e-a181-4d5a-8d57-0d6e9d9adbb2}, !- Inlet Port
  {1fa4dd7a-ea5f-4f0c-a5ee-327ced823752}; !- Outlet Port

OS:Connection,
  {7a1b4f1e-a181-4d5a-8d57-0d6e9d9adbb2}, !- Handle
  {b25be123-d845-437b-baad-524d149a940f}, !- Source Object
  6,                                      !- Outlet Port
  {da86bf8e-1a4f-4e15-a51f-0f2d684810e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c407bccb-9cd9-4b21-a671-17b275101f31}, !- Handle
  Coil Cooling Water 4 Outlet Water Node, !- Name
  {f37153f5-4c8a-4ba2-b3d4-0dc502eddfea}, !- Inlet Port
  {d52e9cf1-d9df-46b3-8998-b02383c0525c}; !- Outlet Port

OS:Connection,
  {1fa4dd7a-ea5f-4f0c-a5ee-327ced823752}, !- Handle
  {da86bf8e-1a4f-4e15-a51f-0f2d684810e7}, !- Source Object
  3,                                      !- Outlet Port
  {a4ea15b2-e5cc-4ff8-821d-6c45691b2b59}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f37153f5-4c8a-4ba2-b3d4-0dc502eddfea}, !- Handle
  {a4ea15b2-e5cc-4ff8-821d-6c45691b2b59}, !- Source Object
  11,                                     !- Outlet Port
  {c407bccb-9cd9-4b21-a671-17b275101f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52e9cf1-d9df-46b3-8998-b02383c0525c}, !- Handle
  {c407bccb-9cd9-4b21-a671-17b275101f31}, !- Source Object
  3,                                      !- Outlet Port
  {382ff432-30ac-4ca7-8f5b-2807719fcd64}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {98df7b36-406e-45b8-bfe8-63feabb3f07e}, !- Handle
  Controller Water Coil 21,               !- Name
  {a4ea15b2-e5cc-4ff8-821d-6c45691b2b59}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {152e1e5b-dc69-4bd5-906b-1cd5784fd3ca}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {87d177d2-873e-4088-97bd-e4d4d55e4979}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fbd82b78-0358-4473-8cf2-fdbb8df1f9d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fbd82b78-0358-4473-8cf2-fdbb8df1f9d4}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9bdaa13-3837-46fe-b47c-1ddbe4dadbb5}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {152e1e5b-dc69-4bd5-906b-1cd5784fd3ca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e9b1cd4-ef16-41aa-b46d-2f48c6ac8719}, !- Mixed Air Node Name
  {3197ee44-0846-44aa-ae6b-daccf814316a}, !- Outdoor Air Stream Node Name
  {d26b712b-d2d3-4349-9bea-96c024e90f65}, !- Relief Air Stream Node Name
  {e5a3ff15-fe6d-4a12-a1f6-44f2b28011c6}; !- Return Air Stream Node Name

OS:Node,
  {716de496-3f58-4c23-b4e1-7b839b55883e}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3197ee44-0846-44aa-ae6b-daccf814316a}; !- Outlet Port

OS:Connection,
  {3197ee44-0846-44aa-ae6b-daccf814316a}, !- Handle
  {716de496-3f58-4c23-b4e1-7b839b55883e}, !- Source Object
  3,                                      !- Outlet Port
  {b9bdaa13-3837-46fe-b47c-1ddbe4dadbb5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9951587-eac6-4742-8c78-c0a4d39ae624}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Relief Air Node, !- Name
  {d26b712b-d2d3-4349-9bea-96c024e90f65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d26b712b-d2d3-4349-9bea-96c024e90f65}, !- Handle
  {b9bdaa13-3837-46fe-b47c-1ddbe4dadbb5}, !- Source Object
  7,                                      !- Outlet Port
  {c9951587-eac6-4742-8c78-c0a4d39ae624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e21a655-4b0c-4664-b9b1-3b3a57620871}, !- Handle
  {2d23a24e-b9eb-4eeb-a1e8-eedcb40b3bd1}, !- Source Object
  17,                                     !- Outlet Port
  {ff6c7578-a240-4ddc-a670-1be573befc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abc85131-9770-43aa-a390-3ba6cff57271}, !- Handle
  Coil Heating Water 17 Outlet Air Node,  !- Name
  {ee41c610-19a6-4104-b684-1092a7fc071f}, !- Inlet Port
  {64f68f7b-a424-4054-9427-586e8f65453a}; !- Outlet Port

OS:Connection,
  {ee41c610-19a6-4104-b684-1092a7fc071f}, !- Handle
  {6ff8e2e8-a1be-4ec5-9259-b2e86689233b}, !- Source Object
  8,                                      !- Outlet Port
  {abc85131-9770-43aa-a390-3ba6cff57271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f68f7b-a424-4054-9427-586e8f65453a}, !- Handle
  {abc85131-9770-43aa-a390-3ba6cff57271}, !- Source Object
  3,                                      !- Outlet Port
  {2d23a24e-b9eb-4eeb-a1e8-eedcb40b3bd1}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {194dc4cb-8ee6-4818-9aac-3e23d02cd953}, !- Handle
  Coil Cooling Water 4 Outlet Air Node,   !- Name
  {dda70796-3129-46b5-971d-6b662be8e850}, !- Inlet Port
  {60a7bba2-0553-4237-875b-8c40e0afde69}; !- Outlet Port

OS:Connection,
  {dda70796-3129-46b5-971d-6b662be8e850}, !- Handle
  {a4ea15b2-e5cc-4ff8-821d-6c45691b2b59}, !- Source Object
  13,                                     !- Outlet Port
  {194dc4cb-8ee6-4818-9aac-3e23d02cd953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a7bba2-0553-4237-875b-8c40e0afde69}, !- Handle
  {194dc4cb-8ee6-4818-9aac-3e23d02cd953}, !- Source Object
  3,                                      !- Outlet Port
  {6ff8e2e8-a1be-4ec5-9259-b2e86689233b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {162cdb38-a8c8-4c41-8094-6575c4b11eb5}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Mixed Air Node, !- Name
  {2e9b1cd4-ef16-41aa-b46d-2f48c6ac8719}, !- Inlet Port
  {898576e3-2b5f-4759-94a0-75ee66649a81}; !- Outlet Port

OS:Connection,
  {2e9b1cd4-ef16-41aa-b46d-2f48c6ac8719}, !- Handle
  {b9bdaa13-3837-46fe-b47c-1ddbe4dadbb5}, !- Source Object
  5,                                      !- Outlet Port
  {162cdb38-a8c8-4c41-8094-6575c4b11eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898576e3-2b5f-4759-94a0-75ee66649a81}, !- Handle
  {162cdb38-a8c8-4c41-8094-6575c4b11eb5}, !- Source Object
  3,                                      !- Outlet Port
  {a4ea15b2-e5cc-4ff8-821d-6c45691b2b59}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42fb1995-0c11-4b61-80e0-8b7812fb9c1c}, !- Handle
  Sys6 Return Fan 3 Outlet Air Node,      !- Name
  {c0df1f59-680c-4bf3-8fd3-a12e20de4ffc}, !- Inlet Port
  {e5a3ff15-fe6d-4a12-a1f6-44f2b28011c6}; !- Outlet Port

OS:Connection,
  {4769e02c-b57e-4107-bfc0-c8f3565f9326}, !- Handle
  {e182644b-c8d5-4ded-92e2-727dc039ed7c}, !- Source Object
  3,                                      !- Outlet Port
  {ed1f899a-85bb-4946-b774-96b4ef5b29b4}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c0df1f59-680c-4bf3-8fd3-a12e20de4ffc}, !- Handle
  {ed1f899a-85bb-4946-b774-96b4ef5b29b4}, !- Source Object
  17,                                     !- Outlet Port
  {42fb1995-0c11-4b61-80e0-8b7812fb9c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a3ff15-fe6d-4a12-a1f6-44f2b28011c6}, !- Handle
  {42fb1995-0c11-4b61-80e0-8b7812fb9c1c}, !- Source Object
  3,                                      !- Outlet Port
  {b9bdaa13-3837-46fe-b47c-1ddbe4dadbb5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {d0fa69fd-d9bc-4126-8bd6-adb6febfdc01}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ff6c7578-a240-4ddc-a670-1be573befc00}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e1242ac4-90f4-47ff-98c6-bb97412d7087}, !- Handle
  Coil Heating Water 18,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eede83c0-0a56-4227-8aa0-e0f8e3e5451d}, !- Water Inlet Node Name
  {2207171d-e7b9-413e-b52f-7177e6c4f717}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  69588.5541915894,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4445f1a1-36d7-4b48-8bdf-741d93a18a98}, !- Handle
  Coil Heating Water 18 Inlet Water Node, !- Name
  {8d788cf3-beb9-4487-9544-c073eb1c66c0}, !- Inlet Port
  {eede83c0-0a56-4227-8aa0-e0f8e3e5451d}; !- Outlet Port

OS:Connection,
  {8d788cf3-beb9-4487-9544-c073eb1c66c0}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  34,                                     !- Outlet Port
  {4445f1a1-36d7-4b48-8bdf-741d93a18a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a308b7e-93ba-4019-8491-103ac6a691b2}, !- Handle
  Coil Heating Water 18 Outlet Water Node, !- Name
  {2207171d-e7b9-413e-b52f-7177e6c4f717}, !- Inlet Port
  {643c979e-eb21-44c6-ba79-363601dbe356}; !- Outlet Port

OS:Connection,
  {eede83c0-0a56-4227-8aa0-e0f8e3e5451d}, !- Handle
  {4445f1a1-36d7-4b48-8bdf-741d93a18a98}, !- Source Object
  3,                                      !- Outlet Port
  {e1242ac4-90f4-47ff-98c6-bb97412d7087}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2207171d-e7b9-413e-b52f-7177e6c4f717}, !- Handle
  {e1242ac4-90f4-47ff-98c6-bb97412d7087}, !- Source Object
  6,                                      !- Outlet Port
  {4a308b7e-93ba-4019-8491-103ac6a691b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {643c979e-eb21-44c6-ba79-363601dbe356}, !- Handle
  {4a308b7e-93ba-4019-8491-103ac6a691b2}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9c931cf1-c12e-42b7-b961-cd7b49e4eeec}, !- Handle
  Controller Water Coil 22,               !- Name
  {e1242ac4-90f4-47ff-98c6-bb97412d7087}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cf5c16ce-3777-4459-8a0b-a3adebe8bc04}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {b050c7b8-d9b6-419a-a688-b6da0fdeb7d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e1242ac4-90f4-47ff-98c6-bb97412d7087}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f93a75e1-e0af-4f29-9352-c76935e17515}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52a59d65-812c-4543-bba8-393e40d9e13e}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 5 Return Air Node, !- Name
  {e08578b6-6f9c-4e0c-a7de-b8e64aa4c6f4}, !- Inlet Port
  {7d0c851d-7b16-43ed-bc01-a130573a0120}; !- Outlet Port

OS:Connection,
  {ff8ca868-90f4-4d12-bb16-927b370ebcc9}, !- Handle
  {b8d3bbe8-7843-4566-bd68-9dce14a14af3}, !- Source Object
  3,                                      !- Outlet Port
  {383323db-d150-4457-89a8-03e7a7edb67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08578b6-6f9c-4e0c-a7de-b8e64aa4c6f4}, !- Handle
  {94cc4806-6a65-4a13-9c2b-39cd47a5813f}, !- Source Object
  2,                                      !- Outlet Port
  {52a59d65-812c-4543-bba8-393e40d9e13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0c851d-7b16-43ed-bc01-a130573a0120}, !- Handle
  {52a59d65-812c-4543-bba8-393e40d9e13e}, !- Source Object
  3,                                      !- Outlet Port
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {902945cf-ee71-4970-a8b8-5f55608f76cd}, !- Handle
  Air Terminal Single Duct VAV Reheat 14 Inlet Air Node, !- Name
  {acd35bad-4b78-4269-94cb-035bc486e83f}, !- Inlet Port
  {b050c7b8-d9b6-419a-a688-b6da0fdeb7d5}; !- Outlet Port

OS:Connection,
  {acd35bad-4b78-4269-94cb-035bc486e83f}, !- Handle
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Source Object
  3,                                      !- Outlet Port
  {902945cf-ee71-4970-a8b8-5f55608f76cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b050c7b8-d9b6-419a-a688-b6da0fdeb7d5}, !- Handle
  {902945cf-ee71-4970-a8b8-5f55608f76cd}, !- Source Object
  3,                                      !- Outlet Port
  {cf5c16ce-3777-4459-8a0b-a3adebe8bc04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f93a75e1-e0af-4f29-9352-c76935e17515}, !- Handle
  {cf5c16ce-3777-4459-8a0b-a3adebe8bc04}, !- Source Object
  12,                                     !- Outlet Port
  {b8d3bbe8-7843-4566-bd68-9dce14a14af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {27768bec-00da-4300-8dcf-1ba22054130d}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {64fadedb-3602-4412-9b20-48c02c0a46da}, !- Water Inlet Node Name
  {7d23f1c7-e57e-44e0-93c7-0b2aa5770fcd}; !- Water Outlet Node Name

OS:Node,
  {90c66571-2de6-40fc-80a7-8b8d0abdf831}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {eec56b46-3a58-4fd2-b843-167a75ba3675}, !- Inlet Port
  {64fadedb-3602-4412-9b20-48c02c0a46da}; !- Outlet Port

OS:Connection,
  {eec56b46-3a58-4fd2-b843-167a75ba3675}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  35,                                     !- Outlet Port
  {90c66571-2de6-40fc-80a7-8b8d0abdf831}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cb33fc7-5bd2-4e43-a7af-f8c130d312f0}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {7d23f1c7-e57e-44e0-93c7-0b2aa5770fcd}, !- Inlet Port
  {9e3e5816-5c76-445f-be55-7a7868fe4d9c}; !- Outlet Port

OS:Connection,
  {64fadedb-3602-4412-9b20-48c02c0a46da}, !- Handle
  {90c66571-2de6-40fc-80a7-8b8d0abdf831}, !- Source Object
  3,                                      !- Outlet Port
  {27768bec-00da-4300-8dcf-1ba22054130d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d23f1c7-e57e-44e0-93c7-0b2aa5770fcd}, !- Handle
  {27768bec-00da-4300-8dcf-1ba22054130d}, !- Source Object
  10,                                     !- Outlet Port
  {0cb33fc7-5bd2-4e43-a7af-f8c130d312f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e3e5816-5c76-445f-be55-7a7868fe4d9c}, !- Handle
  {0cb33fc7-5bd2-4e43-a7af-f8c130d312f0}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ec9a0563-0650-4b41-9505-2dcc420b157b}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {27768bec-00da-4300-8dcf-1ba22054130d}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {53b23a27-00c7-400b-bbde-e173d6f1dd6e}, !- Handle
  Coil Heating Water 19,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c0eefa1-18b3-4cf9-903e-28d3b596abcf}, !- Water Inlet Node Name
  {0b7061f0-bcba-469c-8a4e-1722b6d79f70}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2912.27774620056,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e559019-ca7b-4cb5-a437-349a101fd962}, !- Handle
  Coil Heating Water 19 Inlet Water Node, !- Name
  {3c3c480a-d4c2-415b-8707-d963b713f691}, !- Inlet Port
  {9c0eefa1-18b3-4cf9-903e-28d3b596abcf}; !- Outlet Port

OS:Connection,
  {3c3c480a-d4c2-415b-8707-d963b713f691}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  36,                                     !- Outlet Port
  {2e559019-ca7b-4cb5-a437-349a101fd962}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdeac4cd-c7b4-4f72-a899-eeb3f925b241}, !- Handle
  Coil Heating Water 19 Outlet Water Node, !- Name
  {0b7061f0-bcba-469c-8a4e-1722b6d79f70}, !- Inlet Port
  {e024d015-0a5d-4f1c-a614-5aa0c8a1d6ee}; !- Outlet Port

OS:Connection,
  {9c0eefa1-18b3-4cf9-903e-28d3b596abcf}, !- Handle
  {2e559019-ca7b-4cb5-a437-349a101fd962}, !- Source Object
  3,                                      !- Outlet Port
  {53b23a27-00c7-400b-bbde-e173d6f1dd6e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b7061f0-bcba-469c-8a4e-1722b6d79f70}, !- Handle
  {53b23a27-00c7-400b-bbde-e173d6f1dd6e}, !- Source Object
  6,                                      !- Outlet Port
  {bdeac4cd-c7b4-4f72-a899-eeb3f925b241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e024d015-0a5d-4f1c-a614-5aa0c8a1d6ee}, !- Handle
  {bdeac4cd-c7b4-4f72-a899-eeb3f925b241}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a07a7509-c202-430a-a5cd-b1cdbf58877e}, !- Handle
  Controller Water Coil 23,               !- Name
  {53b23a27-00c7-400b-bbde-e173d6f1dd6e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9bb1682d-acca-4ec6-bada-5fb47f1bc21b}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {b1efca48-a2aa-42d9-97a0-23fed9c88333}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53b23a27-00c7-400b-bbde-e173d6f1dd6e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f46f5fd-1f08-4081-9d97-1d1be36dfd6d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f52be0e-be86-45fe-8c02-b58521d6d2b8}, !- Handle
  Air Terminal Single Duct VAV Reheat 15 Outlet Air Node, !- Name
  {5f46f5fd-1f08-4081-9d97-1d1be36dfd6d}, !- Inlet Port
  {42229edc-6fd8-49b9-85e8-fef0bcd1cedf}; !- Outlet Port

OS:Node,
  {1bb9f517-eb41-4b6e-80a8-8d75272acf3e}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {be39e6c4-5b21-4b4a-93ef-8abbbdd7f082}, !- Inlet Port
  {4521fe15-4a1b-414c-a6ad-88671fdf92e4}; !- Outlet Port

OS:Connection,
  {42229edc-6fd8-49b9-85e8-fef0bcd1cedf}, !- Handle
  {3f52be0e-be86-45fe-8c02-b58521d6d2b8}, !- Source Object
  3,                                      !- Outlet Port
  {c366616b-ac3a-46bd-b5fd-dfe78fbaccd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be39e6c4-5b21-4b4a-93ef-8abbbdd7f082}, !- Handle
  {ddedd15b-e28b-4767-8ba1-a4f53ac735ab}, !- Source Object
  2,                                      !- Outlet Port
  {1bb9f517-eb41-4b6e-80a8-8d75272acf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4521fe15-4a1b-414c-a6ad-88671fdf92e4}, !- Handle
  {1bb9f517-eb41-4b6e-80a8-8d75272acf3e}, !- Source Object
  3,                                      !- Outlet Port
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {25d58868-23f6-4e15-b32b-66ef1b288e96}, !- Handle
  Air Terminal Single Duct VAV Reheat 15 Inlet Air Node, !- Name
  {207961bc-ba4a-4880-95b7-d01593364af2}, !- Inlet Port
  {b1efca48-a2aa-42d9-97a0-23fed9c88333}; !- Outlet Port

OS:Connection,
  {207961bc-ba4a-4880-95b7-d01593364af2}, !- Handle
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Source Object
  4,                                      !- Outlet Port
  {25d58868-23f6-4e15-b32b-66ef1b288e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1efca48-a2aa-42d9-97a0-23fed9c88333}, !- Handle
  {25d58868-23f6-4e15-b32b-66ef1b288e96}, !- Source Object
  3,                                      !- Outlet Port
  {9bb1682d-acca-4ec6-bada-5fb47f1bc21b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f46f5fd-1f08-4081-9d97-1d1be36dfd6d}, !- Handle
  {9bb1682d-acca-4ec6-bada-5fb47f1bc21b}, !- Source Object
  12,                                     !- Outlet Port
  {3f52be0e-be86-45fe-8c02-b58521d6d2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {df9e56c1-a27c-4e10-b0fd-e27b0183f38e}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fe426529-670e-4c6e-a717-bfa6459a496a}, !- Water Inlet Node Name
  {1bb9a7b3-c122-4311-9d50-16fd3ab982a7}; !- Water Outlet Node Name

OS:Node,
  {453f7610-8e42-450a-a0ce-6408e9a538ca}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {7937bbb1-ba2f-4a3b-89f3-7ccc998cf9b5}, !- Inlet Port
  {fe426529-670e-4c6e-a717-bfa6459a496a}; !- Outlet Port

OS:Connection,
  {7937bbb1-ba2f-4a3b-89f3-7ccc998cf9b5}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  37,                                     !- Outlet Port
  {453f7610-8e42-450a-a0ce-6408e9a538ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83cfcae8-3bd7-4d4f-847f-d3d9125763a3}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {1bb9a7b3-c122-4311-9d50-16fd3ab982a7}, !- Inlet Port
  {27804428-4265-479e-b731-c56c4beea426}; !- Outlet Port

OS:Connection,
  {fe426529-670e-4c6e-a717-bfa6459a496a}, !- Handle
  {453f7610-8e42-450a-a0ce-6408e9a538ca}, !- Source Object
  3,                                      !- Outlet Port
  {df9e56c1-a27c-4e10-b0fd-e27b0183f38e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1bb9a7b3-c122-4311-9d50-16fd3ab982a7}, !- Handle
  {df9e56c1-a27c-4e10-b0fd-e27b0183f38e}, !- Source Object
  10,                                     !- Outlet Port
  {83cfcae8-3bd7-4d4f-847f-d3d9125763a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27804428-4265-479e-b731-c56c4beea426}, !- Handle
  {83cfcae8-3bd7-4d4f-847f-d3d9125763a3}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {22fc58e9-d13c-4945-814f-88e4621c5a63}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {df9e56c1-a27c-4e10-b0fd-e27b0183f38e}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {a83512b2-1d5a-4fc1-8e6f-117bb393505a}, !- Handle
  Coil Heating Water 20,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58e3d277-7097-4a3b-9d1b-e2c58f4dc49b}, !- Water Inlet Node Name
  {6d53648c-89aa-4bf5-89f9-b875f4851e1e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  22786.3019943237,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57c50d96-75ef-4b61-ab02-64e55cc9e07f}, !- Handle
  Coil Heating Water 20 Inlet Water Node, !- Name
  {107478cd-8798-43db-a8b3-62b8045fc14f}, !- Inlet Port
  {58e3d277-7097-4a3b-9d1b-e2c58f4dc49b}; !- Outlet Port

OS:Connection,
  {107478cd-8798-43db-a8b3-62b8045fc14f}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  38,                                     !- Outlet Port
  {57c50d96-75ef-4b61-ab02-64e55cc9e07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4b5aa8c-6057-4545-9d73-cd15211b7f5f}, !- Handle
  Coil Heating Water 20 Outlet Water Node, !- Name
  {6d53648c-89aa-4bf5-89f9-b875f4851e1e}, !- Inlet Port
  {4f37bdc9-b700-42d3-9ab5-94aff1c1c2b8}; !- Outlet Port

OS:Connection,
  {58e3d277-7097-4a3b-9d1b-e2c58f4dc49b}, !- Handle
  {57c50d96-75ef-4b61-ab02-64e55cc9e07f}, !- Source Object
  3,                                      !- Outlet Port
  {a83512b2-1d5a-4fc1-8e6f-117bb393505a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d53648c-89aa-4bf5-89f9-b875f4851e1e}, !- Handle
  {a83512b2-1d5a-4fc1-8e6f-117bb393505a}, !- Source Object
  6,                                      !- Outlet Port
  {f4b5aa8c-6057-4545-9d73-cd15211b7f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f37bdc9-b700-42d3-9ab5-94aff1c1c2b8}, !- Handle
  {f4b5aa8c-6057-4545-9d73-cd15211b7f5f}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6873cdab-327d-4dad-96a3-acd286313170}, !- Handle
  Controller Water Coil 24,               !- Name
  {a83512b2-1d5a-4fc1-8e6f-117bb393505a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4c6ca79f-18c9-47c2-ac57-7bfd21ab0777}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {628c1fd5-75cc-44f1-b830-bf8e747b9af4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a83512b2-1d5a-4fc1-8e6f-117bb393505a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0838ad2-7562-4b47-b72f-0798b6abb754}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b387eba-de38-463c-8792-2dac1b7610b7}, !- Handle
  Air Terminal Single Duct VAV Reheat 16 Outlet Air Node, !- Name
  {e0838ad2-7562-4b47-b72f-0798b6abb754}, !- Inlet Port
  {62711ce1-4bfd-4906-9ebd-62d7fcfaacae}; !- Outlet Port

OS:Node,
  {ce6e866d-1ca6-4eb3-b7db-0e974cf95ab5}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {6becd367-2753-4865-9da3-43e163de168f}, !- Inlet Port
  {b30b6ce2-3e89-46c3-acbc-cf1538656acb}; !- Outlet Port

OS:Connection,
  {62711ce1-4bfd-4906-9ebd-62d7fcfaacae}, !- Handle
  {5b387eba-de38-463c-8792-2dac1b7610b7}, !- Source Object
  3,                                      !- Outlet Port
  {689bb820-90bf-49a3-852e-86ce5fabb4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6becd367-2753-4865-9da3-43e163de168f}, !- Handle
  {61d58fe2-b7b6-4250-880f-7bb141cf512c}, !- Source Object
  2,                                      !- Outlet Port
  {ce6e866d-1ca6-4eb3-b7db-0e974cf95ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30b6ce2-3e89-46c3-acbc-cf1538656acb}, !- Handle
  {ce6e866d-1ca6-4eb3-b7db-0e974cf95ab5}, !- Source Object
  3,                                      !- Outlet Port
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8b9956a2-1fa8-4e38-9fc2-d65ea92cc0ac}, !- Handle
  Air Terminal Single Duct VAV Reheat 16 Inlet Air Node, !- Name
  {cf88d965-bda8-4224-918f-14415d33949d}, !- Inlet Port
  {628c1fd5-75cc-44f1-b830-bf8e747b9af4}; !- Outlet Port

OS:Connection,
  {cf88d965-bda8-4224-918f-14415d33949d}, !- Handle
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Source Object
  5,                                      !- Outlet Port
  {8b9956a2-1fa8-4e38-9fc2-d65ea92cc0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628c1fd5-75cc-44f1-b830-bf8e747b9af4}, !- Handle
  {8b9956a2-1fa8-4e38-9fc2-d65ea92cc0ac}, !- Source Object
  3,                                      !- Outlet Port
  {4c6ca79f-18c9-47c2-ac57-7bfd21ab0777}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0838ad2-7562-4b47-b72f-0798b6abb754}, !- Handle
  {4c6ca79f-18c9-47c2-ac57-7bfd21ab0777}, !- Source Object
  12,                                     !- Outlet Port
  {5b387eba-de38-463c-8792-2dac1b7610b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a9e43843-b156-4c21-8a9e-97cc76c9dec6}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3276a4c2-a3ca-4ded-b492-25836476154a}, !- Water Inlet Node Name
  {c0044ff0-2467-4a35-b576-1cdb39db97d2}; !- Water Outlet Node Name

OS:Node,
  {513d8e25-d2ff-4e11-9ef3-5a4991429667}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {21965fcf-42fa-48e4-91a5-d9e0ccebb0bc}, !- Inlet Port
  {3276a4c2-a3ca-4ded-b492-25836476154a}; !- Outlet Port

OS:Connection,
  {21965fcf-42fa-48e4-91a5-d9e0ccebb0bc}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  39,                                     !- Outlet Port
  {513d8e25-d2ff-4e11-9ef3-5a4991429667}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d002458-9c4d-464d-b322-6a66c50e2b06}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {c0044ff0-2467-4a35-b576-1cdb39db97d2}, !- Inlet Port
  {14f3d981-bc5d-4c79-b353-2fbf9de746be}; !- Outlet Port

OS:Connection,
  {3276a4c2-a3ca-4ded-b492-25836476154a}, !- Handle
  {513d8e25-d2ff-4e11-9ef3-5a4991429667}, !- Source Object
  3,                                      !- Outlet Port
  {a9e43843-b156-4c21-8a9e-97cc76c9dec6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0044ff0-2467-4a35-b576-1cdb39db97d2}, !- Handle
  {a9e43843-b156-4c21-8a9e-97cc76c9dec6}, !- Source Object
  10,                                     !- Outlet Port
  {2d002458-9c4d-464d-b322-6a66c50e2b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f3d981-bc5d-4c79-b353-2fbf9de746be}, !- Handle
  {2d002458-9c4d-464d-b322-6a66c50e2b06}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9844e6e6-e90c-4f74-8046-9dba6f7b818b}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {a9e43843-b156-4c21-8a9e-97cc76c9dec6}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {6679b6e5-926d-490c-ab34-1146822d7ec0}, !- Handle
  Coil Heating Water 21,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9265b24b-eae7-466c-8eb9-6fec283d9e69}, !- Water Inlet Node Name
  {3e51b73f-c6ad-422f-bef9-3d83f6491131}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  17393.1499958038,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {486cba6c-ec0a-4500-8373-feb0aa6547e5}, !- Handle
  Coil Heating Water 21 Inlet Water Node, !- Name
  {96386fd2-9cab-49de-a070-01a9342e05e7}, !- Inlet Port
  {9265b24b-eae7-466c-8eb9-6fec283d9e69}; !- Outlet Port

OS:Connection,
  {96386fd2-9cab-49de-a070-01a9342e05e7}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  40,                                     !- Outlet Port
  {486cba6c-ec0a-4500-8373-feb0aa6547e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53da1bcf-457d-44dc-a0db-59dc6d5cdc5f}, !- Handle
  Coil Heating Water 21 Outlet Water Node, !- Name
  {3e51b73f-c6ad-422f-bef9-3d83f6491131}, !- Inlet Port
  {9024653d-df29-4d03-a05e-c5aac1a1b1e5}; !- Outlet Port

OS:Connection,
  {9265b24b-eae7-466c-8eb9-6fec283d9e69}, !- Handle
  {486cba6c-ec0a-4500-8373-feb0aa6547e5}, !- Source Object
  3,                                      !- Outlet Port
  {6679b6e5-926d-490c-ab34-1146822d7ec0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e51b73f-c6ad-422f-bef9-3d83f6491131}, !- Handle
  {6679b6e5-926d-490c-ab34-1146822d7ec0}, !- Source Object
  6,                                      !- Outlet Port
  {53da1bcf-457d-44dc-a0db-59dc6d5cdc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9024653d-df29-4d03-a05e-c5aac1a1b1e5}, !- Handle
  {53da1bcf-457d-44dc-a0db-59dc6d5cdc5f}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a219d4a6-ecf6-4ace-8e52-9de00e48d769}, !- Handle
  Controller Water Coil 25,               !- Name
  {6679b6e5-926d-490c-ab34-1146822d7ec0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {891d8ebe-c96d-4a18-84a9-aa0e755562cb}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {b4daec3c-8603-423b-b38f-c6c496154fe3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6679b6e5-926d-490c-ab34-1146822d7ec0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {95677fbe-42e7-48ee-b03e-fee5c4ad5372}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {778e164e-fdcb-4716-965d-b993902c43f6}, !- Handle
  Air Terminal Single Duct VAV Reheat 17 Outlet Air Node, !- Name
  {95677fbe-42e7-48ee-b03e-fee5c4ad5372}, !- Inlet Port
  {c1aa2cf1-aef5-4e03-b1d7-a96518d92152}; !- Outlet Port

OS:Node,
  {7c827eb1-188c-4935-9155-21ab7814f689}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {47a0af74-ab28-4fc3-8d46-cbaf79268cff}, !- Inlet Port
  {e2857ca9-5973-426b-b3ff-3b314ab31c87}; !- Outlet Port

OS:Connection,
  {c1aa2cf1-aef5-4e03-b1d7-a96518d92152}, !- Handle
  {778e164e-fdcb-4716-965d-b993902c43f6}, !- Source Object
  3,                                      !- Outlet Port
  {696f7b43-fbb9-422e-b471-0febf43dddea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a0af74-ab28-4fc3-8d46-cbaf79268cff}, !- Handle
  {22737cc3-5bcc-4282-bc98-309b91ab2149}, !- Source Object
  2,                                      !- Outlet Port
  {7c827eb1-188c-4935-9155-21ab7814f689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2857ca9-5973-426b-b3ff-3b314ab31c87}, !- Handle
  {7c827eb1-188c-4935-9155-21ab7814f689}, !- Source Object
  3,                                      !- Outlet Port
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6b88e201-4982-4e46-8aa4-43cb1298cd0a}, !- Handle
  Air Terminal Single Duct VAV Reheat 17 Inlet Air Node, !- Name
  {7c408836-3935-451a-9f2d-ddbeb91828ac}, !- Inlet Port
  {b4daec3c-8603-423b-b38f-c6c496154fe3}; !- Outlet Port

OS:Connection,
  {7c408836-3935-451a-9f2d-ddbeb91828ac}, !- Handle
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Source Object
  6,                                      !- Outlet Port
  {6b88e201-4982-4e46-8aa4-43cb1298cd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4daec3c-8603-423b-b38f-c6c496154fe3}, !- Handle
  {6b88e201-4982-4e46-8aa4-43cb1298cd0a}, !- Source Object
  3,                                      !- Outlet Port
  {891d8ebe-c96d-4a18-84a9-aa0e755562cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95677fbe-42e7-48ee-b03e-fee5c4ad5372}, !- Handle
  {891d8ebe-c96d-4a18-84a9-aa0e755562cb}, !- Source Object
  12,                                     !- Outlet Port
  {778e164e-fdcb-4716-965d-b993902c43f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d2a6ca60-60ee-4bab-9cda-d4d2c2d684f5}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a5398dd2-417d-4bd5-9e63-7d58721c8163}, !- Water Inlet Node Name
  {d7a868ab-3477-47dd-9bc1-b7da263fa2b7}; !- Water Outlet Node Name

OS:Node,
  {cd1b7d19-22c5-46a1-b019-5b297d324b11}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {4e5b7213-07b9-45a4-ba66-b66fa3cb8c4c}, !- Inlet Port
  {a5398dd2-417d-4bd5-9e63-7d58721c8163}; !- Outlet Port

OS:Connection,
  {4e5b7213-07b9-45a4-ba66-b66fa3cb8c4c}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  41,                                     !- Outlet Port
  {cd1b7d19-22c5-46a1-b019-5b297d324b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0914ac1-b219-411c-8412-4615e89f5eec}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {d7a868ab-3477-47dd-9bc1-b7da263fa2b7}, !- Inlet Port
  {759ca818-d1bf-40f2-b215-819f8a2655fc}; !- Outlet Port

OS:Connection,
  {a5398dd2-417d-4bd5-9e63-7d58721c8163}, !- Handle
  {cd1b7d19-22c5-46a1-b019-5b297d324b11}, !- Source Object
  3,                                      !- Outlet Port
  {d2a6ca60-60ee-4bab-9cda-d4d2c2d684f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d7a868ab-3477-47dd-9bc1-b7da263fa2b7}, !- Handle
  {d2a6ca60-60ee-4bab-9cda-d4d2c2d684f5}, !- Source Object
  10,                                     !- Outlet Port
  {c0914ac1-b219-411c-8412-4615e89f5eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759ca818-d1bf-40f2-b215-819f8a2655fc}, !- Handle
  {c0914ac1-b219-411c-8412-4615e89f5eec}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b7747374-33b9-4f01-82be-1803d44c1e71}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {d2a6ca60-60ee-4bab-9cda-d4d2c2d684f5}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {66264407-8e29-4808-b4ae-2596098a27c5}, !- Handle
  Coil Heating Water 22,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ebe99cd-2acc-4472-9bbd-0a87b5533bb6}, !- Water Inlet Node Name
  {0f18d9c2-f99f-48db-a82d-3eb895f01377}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  22503.7739753723,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08bd6130-1739-4ec2-b34e-ba19386a60a8}, !- Handle
  Coil Heating Water 22 Inlet Water Node, !- Name
  {93fb8f40-9a34-4389-923e-2b4c09719e66}, !- Inlet Port
  {7ebe99cd-2acc-4472-9bbd-0a87b5533bb6}; !- Outlet Port

OS:Connection,
  {93fb8f40-9a34-4389-923e-2b4c09719e66}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  42,                                     !- Outlet Port
  {08bd6130-1739-4ec2-b34e-ba19386a60a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72c46281-6839-45f7-83db-debb999e2c48}, !- Handle
  Coil Heating Water 22 Outlet Water Node, !- Name
  {0f18d9c2-f99f-48db-a82d-3eb895f01377}, !- Inlet Port
  {def34e9f-576a-40d9-93fe-f32add914fbc}; !- Outlet Port

OS:Connection,
  {7ebe99cd-2acc-4472-9bbd-0a87b5533bb6}, !- Handle
  {08bd6130-1739-4ec2-b34e-ba19386a60a8}, !- Source Object
  3,                                      !- Outlet Port
  {66264407-8e29-4808-b4ae-2596098a27c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f18d9c2-f99f-48db-a82d-3eb895f01377}, !- Handle
  {66264407-8e29-4808-b4ae-2596098a27c5}, !- Source Object
  6,                                      !- Outlet Port
  {72c46281-6839-45f7-83db-debb999e2c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def34e9f-576a-40d9-93fe-f32add914fbc}, !- Handle
  {72c46281-6839-45f7-83db-debb999e2c48}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a9daec94-2484-433b-af96-3c20285b908c}, !- Handle
  Controller Water Coil 26,               !- Name
  {66264407-8e29-4808-b4ae-2596098a27c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e47e4b5c-11d2-4f92-aefb-543bd9a2fec0}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {1b7d4f92-e76a-4267-9a30-4894b1e17f6c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {66264407-8e29-4808-b4ae-2596098a27c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7bcf2470-b3d1-412b-8318-43bbe825e199}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de82abb7-9e7a-402c-9383-9cbc63508646}, !- Handle
  Air Terminal Single Duct VAV Reheat 18 Outlet Air Node, !- Name
  {7bcf2470-b3d1-412b-8318-43bbe825e199}, !- Inlet Port
  {ae717fac-93e4-4bb7-b3e0-9c8dd769df0c}; !- Outlet Port

OS:Node,
  {653f8959-3300-4428-9a0e-0866952b6fb5}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {e454a9e4-9953-4986-a3c6-388c2cc81389}, !- Inlet Port
  {f0978c7d-6d01-4a76-881c-d3d0502d59f0}; !- Outlet Port

OS:Connection,
  {ae717fac-93e4-4bb7-b3e0-9c8dd769df0c}, !- Handle
  {de82abb7-9e7a-402c-9383-9cbc63508646}, !- Source Object
  3,                                      !- Outlet Port
  {c854522d-5ff8-4fb0-a89b-32ab0522d04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e454a9e4-9953-4986-a3c6-388c2cc81389}, !- Handle
  {ec5d652e-f42c-4d9f-aa5f-d2ca246f0f5a}, !- Source Object
  2,                                      !- Outlet Port
  {653f8959-3300-4428-9a0e-0866952b6fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0978c7d-6d01-4a76-881c-d3d0502d59f0}, !- Handle
  {653f8959-3300-4428-9a0e-0866952b6fb5}, !- Source Object
  3,                                      !- Outlet Port
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9aeeb628-8d2a-47ff-b435-109f997ce108}, !- Handle
  Air Terminal Single Duct VAV Reheat 18 Inlet Air Node, !- Name
  {ad47d064-0c8f-4849-b67c-f65236d3df0f}, !- Inlet Port
  {1b7d4f92-e76a-4267-9a30-4894b1e17f6c}; !- Outlet Port

OS:Connection,
  {ad47d064-0c8f-4849-b67c-f65236d3df0f}, !- Handle
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Source Object
  7,                                      !- Outlet Port
  {9aeeb628-8d2a-47ff-b435-109f997ce108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b7d4f92-e76a-4267-9a30-4894b1e17f6c}, !- Handle
  {9aeeb628-8d2a-47ff-b435-109f997ce108}, !- Source Object
  3,                                      !- Outlet Port
  {e47e4b5c-11d2-4f92-aefb-543bd9a2fec0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bcf2470-b3d1-412b-8318-43bbe825e199}, !- Handle
  {e47e4b5c-11d2-4f92-aefb-543bd9a2fec0}, !- Source Object
  12,                                     !- Outlet Port
  {de82abb7-9e7a-402c-9383-9cbc63508646}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8529186f-b2ca-4232-b335-431de8bb2f30}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a62dff3e-d6c1-4e8c-858a-798e3b7dd054}, !- Water Inlet Node Name
  {be06c8a9-3dee-43c3-8a8a-99f35dd8376f}; !- Water Outlet Node Name

OS:Node,
  {ecacf7ab-923e-4908-a244-33c5341cac37}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {34ee719a-85eb-43e4-bbca-51c781720071}, !- Inlet Port
  {a62dff3e-d6c1-4e8c-858a-798e3b7dd054}; !- Outlet Port

OS:Connection,
  {34ee719a-85eb-43e4-bbca-51c781720071}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  43,                                     !- Outlet Port
  {ecacf7ab-923e-4908-a244-33c5341cac37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c5eaa46-ef53-48da-80b5-8eff6c0eca09}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {be06c8a9-3dee-43c3-8a8a-99f35dd8376f}, !- Inlet Port
  {7d2257f2-9ca0-4780-82a3-5851d1f65010}; !- Outlet Port

OS:Connection,
  {a62dff3e-d6c1-4e8c-858a-798e3b7dd054}, !- Handle
  {ecacf7ab-923e-4908-a244-33c5341cac37}, !- Source Object
  3,                                      !- Outlet Port
  {8529186f-b2ca-4232-b335-431de8bb2f30}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {be06c8a9-3dee-43c3-8a8a-99f35dd8376f}, !- Handle
  {8529186f-b2ca-4232-b335-431de8bb2f30}, !- Source Object
  10,                                     !- Outlet Port
  {2c5eaa46-ef53-48da-80b5-8eff6c0eca09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2257f2-9ca0-4780-82a3-5851d1f65010}, !- Handle
  {2c5eaa46-ef53-48da-80b5-8eff6c0eca09}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {926a61a0-02a7-44bc-9589-6f6f10f458c0}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {8529186f-b2ca-4232-b335-431de8bb2f30}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {79d03a64-a39d-4c91-97c6-bf4d7cc83c45}, !- Handle
  Coil Heating Water 23,                  !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7cc6de2-a03c-4046-ae1c-73279d19acbe}, !- Water Inlet Node Name
  {faaf5d86-f5de-4c3d-ad88-39fd3b050de8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20976.699256897,                        !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {177457fc-78e0-4fda-a6c9-69238e311f87}, !- Handle
  Coil Heating Water 23 Inlet Water Node, !- Name
  {432394be-05a8-4b4d-9d07-beaa1739b47f}, !- Inlet Port
  {f7cc6de2-a03c-4046-ae1c-73279d19acbe}; !- Outlet Port

OS:Connection,
  {432394be-05a8-4b4d-9d07-beaa1739b47f}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  44,                                     !- Outlet Port
  {177457fc-78e0-4fda-a6c9-69238e311f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {133306ce-f9bf-4a1a-8f4c-d0dfb5356a43}, !- Handle
  Coil Heating Water 23 Outlet Water Node, !- Name
  {faaf5d86-f5de-4c3d-ad88-39fd3b050de8}, !- Inlet Port
  {f62b0c3c-aa40-4c30-affe-83f2c8d21d51}; !- Outlet Port

OS:Connection,
  {f7cc6de2-a03c-4046-ae1c-73279d19acbe}, !- Handle
  {177457fc-78e0-4fda-a6c9-69238e311f87}, !- Source Object
  3,                                      !- Outlet Port
  {79d03a64-a39d-4c91-97c6-bf4d7cc83c45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {faaf5d86-f5de-4c3d-ad88-39fd3b050de8}, !- Handle
  {79d03a64-a39d-4c91-97c6-bf4d7cc83c45}, !- Source Object
  6,                                      !- Outlet Port
  {133306ce-f9bf-4a1a-8f4c-d0dfb5356a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62b0c3c-aa40-4c30-affe-83f2c8d21d51}, !- Handle
  {133306ce-f9bf-4a1a-8f4c-d0dfb5356a43}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99a06834-3173-414e-83d0-f09909f24a1b}, !- Handle
  Controller Water Coil 27,               !- Name
  {79d03a64-a39d-4c91-97c6-bf4d7cc83c45}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57a45678-361d-440f-ac8a-49d14b78dec1}, !- Handle
  Air Terminal Single Duct VAV Reheat 19, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {5fc97433-3ed0-49e6-8e6f-38781eecba09}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {79d03a64-a39d-4c91-97c6-bf4d7cc83c45}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9649f89f-1ae1-4a48-b354-0bb047703fe5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f7f3956-5fb6-4b65-9e18-03bad6c2a2fc}, !- Handle
  Air Terminal Single Duct VAV Reheat 19 Outlet Air Node, !- Name
  {9649f89f-1ae1-4a48-b354-0bb047703fe5}, !- Inlet Port
  {8b45717f-378b-4c34-a692-98f996113e24}; !- Outlet Port

OS:Node,
  {6ff83833-1a92-48e2-8ec8-f488ee08b98d}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {3343190d-623b-402c-95d5-66bbb7ded353}, !- Inlet Port
  {6132dadc-f7b6-4057-b1e3-475f3643242d}; !- Outlet Port

OS:Connection,
  {8b45717f-378b-4c34-a692-98f996113e24}, !- Handle
  {1f7f3956-5fb6-4b65-9e18-03bad6c2a2fc}, !- Source Object
  3,                                      !- Outlet Port
  {52cd00e0-a3b4-4a36-8cb5-d2210e395b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3343190d-623b-402c-95d5-66bbb7ded353}, !- Handle
  {cce74acb-ea20-41e0-bf06-cdbb7d9ef263}, !- Source Object
  2,                                      !- Outlet Port
  {6ff83833-1a92-48e2-8ec8-f488ee08b98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6132dadc-f7b6-4057-b1e3-475f3643242d}, !- Handle
  {6ff83833-1a92-48e2-8ec8-f488ee08b98d}, !- Source Object
  3,                                      !- Outlet Port
  {75def13e-0060-49f4-94a6-a5afdd256f82}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {49417e93-5b3c-4da6-9755-de9d51a5f960}, !- Handle
  Air Terminal Single Duct VAV Reheat 19 Inlet Air Node, !- Name
  {1af0c6b7-f9ed-47e8-b6f2-088ea2460979}, !- Inlet Port
  {5fc97433-3ed0-49e6-8e6f-38781eecba09}; !- Outlet Port

OS:Connection,
  {1af0c6b7-f9ed-47e8-b6f2-088ea2460979}, !- Handle
  {ae1ce21d-d718-4ab6-8987-672ebca30591}, !- Source Object
  8,                                      !- Outlet Port
  {49417e93-5b3c-4da6-9755-de9d51a5f960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc97433-3ed0-49e6-8e6f-38781eecba09}, !- Handle
  {49417e93-5b3c-4da6-9755-de9d51a5f960}, !- Source Object
  3,                                      !- Outlet Port
  {57a45678-361d-440f-ac8a-49d14b78dec1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9649f89f-1ae1-4a48-b354-0bb047703fe5}, !- Handle
  {57a45678-361d-440f-ac8a-49d14b78dec1}, !- Source Object
  12,                                     !- Outlet Port
  {1f7f3956-5fb6-4b65-9e18-03bad6c2a2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {38bed0b4-5fc5-4470-aec1-d2ce6d19452c}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3e08adc1-a3cc-4674-a037-96e5594e66f8}, !- Water Inlet Node Name
  {d44f67f1-4438-4493-b738-bdd82b5aa5a4}; !- Water Outlet Node Name

OS:Node,
  {1ec8dbe9-2b30-4a90-9f5b-75fd5e6cbd34}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {237ad854-9cc4-46c7-b6ef-9ff566c6a840}, !- Inlet Port
  {3e08adc1-a3cc-4674-a037-96e5594e66f8}; !- Outlet Port

OS:Connection,
  {237ad854-9cc4-46c7-b6ef-9ff566c6a840}, !- Handle
  {a46f9c33-8a7e-45fa-af99-6536ff2f231a}, !- Source Object
  45,                                     !- Outlet Port
  {1ec8dbe9-2b30-4a90-9f5b-75fd5e6cbd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {339cfec0-937b-4833-860b-6cb33a21d106}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {d44f67f1-4438-4493-b738-bdd82b5aa5a4}, !- Inlet Port
  {8a654054-3ecf-4efe-be82-2aa37d5b12f7}; !- Outlet Port

OS:Connection,
  {3e08adc1-a3cc-4674-a037-96e5594e66f8}, !- Handle
  {1ec8dbe9-2b30-4a90-9f5b-75fd5e6cbd34}, !- Source Object
  3,                                      !- Outlet Port
  {38bed0b4-5fc5-4470-aec1-d2ce6d19452c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d44f67f1-4438-4493-b738-bdd82b5aa5a4}, !- Handle
  {38bed0b4-5fc5-4470-aec1-d2ce6d19452c}, !- Source Object
  10,                                     !- Outlet Port
  {339cfec0-937b-4833-860b-6cb33a21d106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a654054-3ecf-4efe-be82-2aa37d5b12f7}, !- Handle
  {339cfec0-937b-4833-860b-6cb33a21d106}, !- Source Object
  3,                                      !- Outlet Port
  {d2b4b1f2-0cd0-47e6-8202-d441a25ec93a}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {df8b16c0-d189-4435-a778-9aa9c499acab}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Availability Schedule Name
  {38bed0b4-5fc5-4470-aec1-d2ce6d19452c}; !- Heating Coil Name

OS:PlantLoop,
  {ae63e053-27ed-40dc-aaf5-9f4f2ea30828}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {03c60b7f-f34c-4370-bb0a-1cc5b4deb96d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {901d2c6a-3f05-4958-98bf-2e939db8897f}, !- Plant Side Inlet Node Name
  {70ed9a25-e820-4b67-8389-27d2b73e82b6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {46c2681a-aa67-464f-a5dc-4cb05aec221c}, !- Demand Side Inlet Node Name
  {2d7c9713-dc02-4af5-a8aa-25a9e1134545}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b03df840-82a7-42c1-902e-2cb4f9dce429}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Demand Mixer Name
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Demand Splitter Name
  {9fc1f0c3-411b-42b0-a76c-6bf79be118fb}, !- Supply Mixer Name
  {315925b4-7ac5-47d6-a9e3-6931122cd04c}; !- Supply Splitter Name

OS:Node,
  {58144922-f914-4660-9df3-accfe7a34d5e}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {901d2c6a-3f05-4958-98bf-2e939db8897f}, !- Inlet Port
  {f57ff0c5-76b3-45db-8c82-ddefdd73a7a2}; !- Outlet Port

OS:Node,
  {03c60b7f-f34c-4370-bb0a-1cc5b4deb96d}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {413aa4b0-eea5-4438-bf2a-850904f901a5}, !- Inlet Port
  {70ed9a25-e820-4b67-8389-27d2b73e82b6}; !- Outlet Port

OS:Node,
  {69e71021-3d28-4873-a4d4-1c100d75f74b}, !- Handle
  1103gal NaturalGas Water Heater - 744kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {67a3c73e-9a13-4dd0-bab6-b8fc6e9e5800}, !- Inlet Port
  {e9febd0b-0b40-4c11-831c-422f7aa687bd}; !- Outlet Port

OS:Connector:Mixer,
  {9fc1f0c3-411b-42b0-a76c-6bf79be118fb}, !- Handle
  Connector Mixer 7,                      !- Name
  {676d5bf2-a4f6-4f8f-bbdc-51f751e60d63}, !- Outlet Branch Name
  {1124ad6c-ab3b-4446-ba19-784b07db25c1}, !- Inlet Branch Name 1
  {64739ee6-7e42-4b14-bc2f-21934c6f8243}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {315925b4-7ac5-47d6-a9e3-6931122cd04c}, !- Handle
  Connector Splitter 7,                   !- Name
  {5baeaed0-2344-40d7-976c-1c38bb855fe3}, !- Inlet Branch Name
  {67a3c73e-9a13-4dd0-bab6-b8fc6e9e5800}, !- Outlet Branch Name 1
  {d0897ca0-3c21-4b43-a57b-9ba571822edb}; !- Outlet Branch Name 2

OS:Connection,
  {901d2c6a-3f05-4958-98bf-2e939db8897f}, !- Handle
  {ae63e053-27ed-40dc-aaf5-9f4f2ea30828}, !- Source Object
  14,                                     !- Outlet Port
  {58144922-f914-4660-9df3-accfe7a34d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a3c73e-9a13-4dd0-bab6-b8fc6e9e5800}, !- Handle
  {315925b4-7ac5-47d6-a9e3-6931122cd04c}, !- Source Object
  3,                                      !- Outlet Port
  {69e71021-3d28-4873-a4d4-1c100d75f74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ed9a25-e820-4b67-8389-27d2b73e82b6}, !- Handle
  {03c60b7f-f34c-4370-bb0a-1cc5b4deb96d}, !- Source Object
  3,                                      !- Outlet Port
  {ae63e053-27ed-40dc-aaf5-9f4f2ea30828}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {16d6c47a-3a82-41dd-8b4d-15717fbfe834}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {46c2681a-aa67-464f-a5dc-4cb05aec221c}, !- Inlet Port
  {a742d156-b7c2-4dba-a9df-343467239c28}; !- Outlet Port

OS:Node,
  {3ce234bd-5f67-438f-bc0f-f64f96919a16}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {a3a30d26-90cc-47b1-9b75-e6a40e1fce65}, !- Inlet Port
  {2d7c9713-dc02-4af5-a8aa-25a9e1134545}; !- Outlet Port

OS:Node,
  {b640671f-1b66-40c8-b5b3-0282b8153b93}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {df444be3-dc03-453b-9858-2eb54f3cd4cb}, !- Inlet Port
  {3469ae86-a38b-4ce6-8528-f0ccb81199b4}; !- Outlet Port

OS:Connector:Mixer,
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Handle
  Connector Mixer 8,                      !- Name
  {23823044-9a71-40b7-abcb-b197cfbcd80a}, !- Outlet Branch Name
  {90bf4af0-6b83-4a8b-b6d1-88ce6a042a8d}, !- Inlet Branch Name 1
  {91c5363b-6230-479e-bccb-843e130f99c7}, !- Inlet Branch Name 2
  {2f882aaf-b627-48e4-babd-5f160b9e982e}, !- Inlet Branch Name 3
  {eda7de1c-590f-44f8-9119-aa24af45f79b}, !- Inlet Branch Name 4
  {a420bade-ba86-426d-bff1-5c1aa655f6cb}, !- Inlet Branch Name 5
  {d3768b1c-ee56-4514-a60d-75a241a1d7cc}, !- Inlet Branch Name 6
  {d3212d3f-b8b4-430a-8f64-f778e892d82b}, !- Inlet Branch Name 7
  {b3286c28-a481-4f5c-bf22-d8c2f6d7b41b}, !- Inlet Branch Name 8
  {fe05d39d-46b4-488d-ae1d-13bab773376e}, !- Inlet Branch Name 9
  {cd2e8c27-7581-4841-baae-d9aa2c1244c3}, !- Inlet Branch Name 10
  {a58d3901-8530-462b-8a92-d2c76c73d29c}, !- Inlet Branch Name 11
  {26e9dc01-a5a3-4566-a7ca-3c55f2ac5321}, !- Inlet Branch Name 12
  {b9695142-0545-4ef7-87c9-29e6198a56b9}, !- Inlet Branch Name 13
  {5784fe83-67bc-4ca5-971b-f27bbc149fe3}, !- Inlet Branch Name 14
  {0bdcae42-11dd-47f3-8eb3-f59b8cc63973}, !- Inlet Branch Name 15
  {ab0b6626-d976-4167-ba49-133811d23741}, !- Inlet Branch Name 16
  {111c8bac-168f-45e0-a908-2947f9c13337}, !- Inlet Branch Name 17
  {059275a4-53c2-40a4-a5c8-fb9a23e0c289}, !- Inlet Branch Name 18
  {664c728d-da35-419d-be6f-a5eb95fd79fa}, !- Inlet Branch Name 19
  {cffeccc1-c830-4c8e-87f6-a9993d42f2e7}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Handle
  Connector Splitter 8,                   !- Name
  {a742d156-b7c2-4dba-a9df-343467239c28}, !- Inlet Branch Name
  {df444be3-dc03-453b-9858-2eb54f3cd4cb}, !- Outlet Branch Name 1
  {22ba93d7-003d-4e86-8cdf-f6019c03b471}, !- Outlet Branch Name 2
  {2c4e8559-74ba-492e-861d-3be7feda64ec}, !- Outlet Branch Name 3
  {6ab6afee-b6a4-4476-bbf9-04cd55601da6}, !- Outlet Branch Name 4
  {2030e67c-3043-4c7c-9f23-86e72b8ef26e}, !- Outlet Branch Name 5
  {0f47c7bc-4bdb-4ad2-ba99-b060010108a6}, !- Outlet Branch Name 6
  {eef245d1-04aa-4b40-8770-0c2530be63e0}, !- Outlet Branch Name 7
  {538b1624-f040-4f32-bac2-4189fe8d9efc}, !- Outlet Branch Name 8
  {c37eb507-ca69-4d44-a245-389f87aac967}, !- Outlet Branch Name 9
  {55f3d24c-7914-4179-9c71-cb566ac8789b}, !- Outlet Branch Name 10
  {92675dfe-aff4-4ee7-9d40-b22be61e71bc}, !- Outlet Branch Name 11
  {99dff897-12ed-4975-92b7-f642b0a59dd8}, !- Outlet Branch Name 12
  {9e2ce1e5-3b54-40af-8f5d-67d58544630a}, !- Outlet Branch Name 13
  {d7f51d37-a92d-4747-b331-95618b2eacfa}, !- Outlet Branch Name 14
  {273a451b-dae8-4cbd-ac14-2f724345dc75}, !- Outlet Branch Name 15
  {8903199d-dac2-4035-a9a4-de3b0f034869}, !- Outlet Branch Name 16
  {a5c1f64c-4f55-4c7f-9ce8-72c36fc03745}, !- Outlet Branch Name 17
  {8de6d12b-4fe7-41b2-ac54-736d7d5dd835}, !- Outlet Branch Name 18
  {8c83dbd4-ab7e-4f3c-823d-42107bcc1af9}, !- Outlet Branch Name 19
  {b6cececf-af34-4c74-b3da-318591cd94eb}; !- Outlet Branch Name 20

OS:Connection,
  {46c2681a-aa67-464f-a5dc-4cb05aec221c}, !- Handle
  {ae63e053-27ed-40dc-aaf5-9f4f2ea30828}, !- Source Object
  17,                                     !- Outlet Port
  {16d6c47a-3a82-41dd-8b4d-15717fbfe834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a742d156-b7c2-4dba-a9df-343467239c28}, !- Handle
  {16d6c47a-3a82-41dd-8b4d-15717fbfe834}, !- Source Object
  3,                                      !- Outlet Port
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df444be3-dc03-453b-9858-2eb54f3cd4cb}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  3,                                      !- Outlet Port
  {b640671f-1b66-40c8-b5b3-0282b8153b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7c9713-dc02-4af5-a8aa-25a9e1134545}, !- Handle
  {3ce234bd-5f67-438f-bc0f-f64f96919a16}, !- Source Object
  3,                                      !- Outlet Port
  {ae63e053-27ed-40dc-aaf5-9f4f2ea30828}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f876deea-2ed1-4abf-8d2b-2a1f7434d665}, !- Handle
  {ae63e053-27ed-40dc-aaf5-9f4f2ea30828}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b03df840-82a7-42c1-902e-2cb4f9dce429}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {63a080e2-3ed5-477c-842d-65f462560d12}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {dbf58d3b-e38b-443f-9f6a-183b1b5f0eea}, !- Schedule Type Limits Name
  {2e27030d-a436-4360-b8ee-648eddf0f445}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e27030d-a436-4360-b8ee-648eddf0f445}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {dbf58d3b-e38b-443f-9f6a-183b1b5f0eea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {456b29ad-544d-487e-b131-afa2c5217d4c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {63a080e2-3ed5-477c-842d-65f462560d12}, !- Schedule Name
  {03c60b7f-f34c-4370-bb0a-1cc5b4deb96d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6eaaea08-dbec-4542-bb75-74a27602405f}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f57ff0c5-76b3-45db-8c82-ddefdd73a7a2}, !- Inlet Node Name
  {37f0826c-5fcf-423e-83d3-0fd8e6f72eef}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  739784.190131565,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2629ff94-8e0a-4a1f-b61f-6d5d059d1261}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {37f0826c-5fcf-423e-83d3-0fd8e6f72eef}, !- Inlet Port
  {5baeaed0-2344-40d7-976c-1c38bb855fe3}; !- Outlet Port

OS:Connection,
  {f57ff0c5-76b3-45db-8c82-ddefdd73a7a2}, !- Handle
  {58144922-f914-4660-9df3-accfe7a34d5e}, !- Source Object
  3,                                      !- Outlet Port
  {6eaaea08-dbec-4542-bb75-74a27602405f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f0826c-5fcf-423e-83d3-0fd8e6f72eef}, !- Handle
  {6eaaea08-dbec-4542-bb75-74a27602405f}, !- Source Object
  3,                                      !- Outlet Port
  {2629ff94-8e0a-4a1f-b61f-6d5d059d1261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5baeaed0-2344-40d7-976c-1c38bb855fe3}, !- Handle
  {2629ff94-8e0a-4a1f-b61f-6d5d059d1261}, !- Source Object
  3,                                      !- Outlet Port
  {315925b4-7ac5-47d6-a9e3-6931122cd04c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {6d970647-f216-4dd1-8f07-519ff15a9b47}, !- Handle
  1103gal NaturalGas Water Heater - 744kBtu/hr 0.805 Therm Eff, !- Name
  4.17378596588637,                       !- Tank Volume {m3}
  {63a080e2-3ed5-477c-842d-65f462560d12}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  218080.316717563,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80492688041074,                       !- Heater Thermal Efficiency
  {21566578-811a-4346-be59-8d4ab9524a9e}, !- Part Load Factor Curve Name
  251.13430557589,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  251.13430557589,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {adc85fca-8ff0-432f-9fa6-2e9c02a76cde}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  27.6288593246688,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  27.6288593246688,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e9febd0b-0b40-4c11-831c-422f7aa687bd}, !- Use Side Inlet Node Name
  {5ea8e54f-1cd6-41d5-a8d3-6797060d3f43}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {85598627-b206-4794-9681-443b03e0964c}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {2cd2aa46-86f1-4996-99be-886d3d9ac965}, !- Schedule Type Limits Name
  {3d54f16e-9e9e-494b-90e7-7706b1ce1796}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d54f16e-9e9e-494b-90e7-7706b1ce1796}, !- Handle
  Schedule Day 5,                         !- Name
  {2cd2aa46-86f1-4996-99be-886d3d9ac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e09a64f5-2e0b-4aa2-8d58-dcc424be43f3}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {2cd2aa46-86f1-4996-99be-886d3d9ac965}, !- Schedule Type Limits Name
  {6e5691c6-5577-4fa0-a5ff-e98bdc53e0fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e5691c6-5577-4fa0-a5ff-e98bdc53e0fe}, !- Handle
  Schedule Day 6,                         !- Name
  {2cd2aa46-86f1-4996-99be-886d3d9ac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {08122b50-f1b4-4a54-8209-a01b507a9056}, !- Handle
  {6d970647-f216-4dd1-8f07-519ff15a9b47}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {adc85fca-8ff0-432f-9fa6-2e9c02a76cde}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {dbf58d3b-e38b-443f-9f6a-183b1b5f0eea}, !- Schedule Type Limits Name
  {61168f9b-038e-4a69-9b0e-1fa2ae9f991c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61168f9b-038e-4a69-9b0e-1fa2ae9f991c}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {dbf58d3b-e38b-443f-9f6a-183b1b5f0eea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {1d281e00-d6b3-497c-bbc6-9130f59c9eac}, !- Handle
  1103gal NaturalGas Water Heater - 744kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {5ea8e54f-1cd6-41d5-a8d3-6797060d3f43}, !- Inlet Port
  {1124ad6c-ab3b-4446-ba19-784b07db25c1}; !- Outlet Port

OS:Connection,
  {e9febd0b-0b40-4c11-831c-422f7aa687bd}, !- Handle
  {69e71021-3d28-4873-a4d4-1c100d75f74b}, !- Source Object
  3,                                      !- Outlet Port
  {6d970647-f216-4dd1-8f07-519ff15a9b47}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5ea8e54f-1cd6-41d5-a8d3-6797060d3f43}, !- Handle
  {6d970647-f216-4dd1-8f07-519ff15a9b47}, !- Source Object
  32,                                     !- Outlet Port
  {1d281e00-d6b3-497c-bbc6-9130f59c9eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1124ad6c-ab3b-4446-ba19-784b07db25c1}, !- Handle
  {1d281e00-d6b3-497c-bbc6-9130f59c9eac}, !- Source Object
  3,                                      !- Outlet Port
  {9fc1f0c3-411b-42b0-a76c-6bf79be118fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da46276a-e352-49f4-ad37-df8442bfd355}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {5ddd2122-f9aa-4b01-9ea1-98b28ba0bc55}, !- Inlet Node Name
  {553e27b4-e825-478d-97c3-b99a1a5ccc48}; !- Outlet Node Name

OS:Node,
  {50f05188-fd8c-4878-97bd-079cfdbf60d1}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {d0897ca0-3c21-4b43-a57b-9ba571822edb}, !- Inlet Port
  {5ddd2122-f9aa-4b01-9ea1-98b28ba0bc55}; !- Outlet Port

OS:Connection,
  {d0897ca0-3c21-4b43-a57b-9ba571822edb}, !- Handle
  {315925b4-7ac5-47d6-a9e3-6931122cd04c}, !- Source Object
  4,                                      !- Outlet Port
  {50f05188-fd8c-4878-97bd-079cfdbf60d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {507cb503-3266-4b46-877b-707fc3cefd8a}, !- Handle
  Pipe Adiabatic 7 Outlet Water Node,     !- Name
  {553e27b4-e825-478d-97c3-b99a1a5ccc48}, !- Inlet Port
  {64739ee6-7e42-4b14-bc2f-21934c6f8243}; !- Outlet Port

OS:Connection,
  {5ddd2122-f9aa-4b01-9ea1-98b28ba0bc55}, !- Handle
  {50f05188-fd8c-4878-97bd-079cfdbf60d1}, !- Source Object
  3,                                      !- Outlet Port
  {da46276a-e352-49f4-ad37-df8442bfd355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553e27b4-e825-478d-97c3-b99a1a5ccc48}, !- Handle
  {da46276a-e352-49f4-ad37-df8442bfd355}, !- Source Object
  3,                                      !- Outlet Port
  {507cb503-3266-4b46-877b-707fc3cefd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64739ee6-7e42-4b14-bc2f-21934c6f8243}, !- Handle
  {507cb503-3266-4b46-877b-707fc3cefd8a}, !- Source Object
  3,                                      !- Outlet Port
  {9fc1f0c3-411b-42b0-a76c-6bf79be118fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {55035409-76d9-4c84-9253-ac5ea8b4f3ed}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {3469ae86-a38b-4ce6-8528-f0ccb81199b4}, !- Inlet Node Name
  {4a08d3a0-f4b7-4d5b-864d-e5a7e8e5b4f2}; !- Outlet Node Name

OS:Node,
  {b558bc95-f487-40e4-ad47-276a99876518}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {4a08d3a0-f4b7-4d5b-864d-e5a7e8e5b4f2}, !- Inlet Port
  {90bf4af0-6b83-4a8b-b6d1-88ce6a042a8d}; !- Outlet Port

OS:Connection,
  {3469ae86-a38b-4ce6-8528-f0ccb81199b4}, !- Handle
  {b640671f-1b66-40c8-b5b3-0282b8153b93}, !- Source Object
  3,                                      !- Outlet Port
  {55035409-76d9-4c84-9253-ac5ea8b4f3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a08d3a0-f4b7-4d5b-864d-e5a7e8e5b4f2}, !- Handle
  {55035409-76d9-4c84-9253-ac5ea8b4f3ed}, !- Source Object
  3,                                      !- Outlet Port
  {b558bc95-f487-40e4-ad47-276a99876518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bf4af0-6b83-4a8b-b6d1-88ce6a042a8d}, !- Handle
  {b558bc95-f487-40e4-ad47-276a99876518}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {babda986-1ed4-400b-9972-aaf38d2f7156}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {8b291f51-5c31-4dfc-9228-0fe9c030a7d2}, !- Inlet Node Name
  {413aa4b0-eea5-4438-bf2a-850904f901a5}; !- Outlet Node Name

OS:Node,
  {84ed83f8-676b-4edd-91d2-fcfc8130f559}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {676d5bf2-a4f6-4f8f-bbdc-51f751e60d63}, !- Inlet Port
  {8b291f51-5c31-4dfc-9228-0fe9c030a7d2}; !- Outlet Port

OS:Connection,
  {676d5bf2-a4f6-4f8f-bbdc-51f751e60d63}, !- Handle
  {9fc1f0c3-411b-42b0-a76c-6bf79be118fb}, !- Source Object
  2,                                      !- Outlet Port
  {84ed83f8-676b-4edd-91d2-fcfc8130f559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b291f51-5c31-4dfc-9228-0fe9c030a7d2}, !- Handle
  {84ed83f8-676b-4edd-91d2-fcfc8130f559}, !- Source Object
  3,                                      !- Outlet Port
  {babda986-1ed4-400b-9972-aaf38d2f7156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413aa4b0-eea5-4438-bf2a-850904f901a5}, !- Handle
  {babda986-1ed4-400b-9972-aaf38d2f7156}, !- Source Object
  3,                                      !- Outlet Port
  {03c60b7f-f34c-4370-bb0a-1cc5b4deb96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7827ac77-2d40-40ad-a7c1-fdbbd570b9bc}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {0cb60205-c3ee-4670-98f4-1726e21bf7f4}, !- Inlet Node Name
  {a3a30d26-90cc-47b1-9b75-e6a40e1fce65}; !- Outlet Node Name

OS:Node,
  {6150a5b6-281c-4a99-8521-1c49903afa81}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {23823044-9a71-40b7-abcb-b197cfbcd80a}, !- Inlet Port
  {0cb60205-c3ee-4670-98f4-1726e21bf7f4}; !- Outlet Port

OS:Connection,
  {23823044-9a71-40b7-abcb-b197cfbcd80a}, !- Handle
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Source Object
  2,                                      !- Outlet Port
  {6150a5b6-281c-4a99-8521-1c49903afa81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb60205-c3ee-4670-98f4-1726e21bf7f4}, !- Handle
  {6150a5b6-281c-4a99-8521-1c49903afa81}, !- Source Object
  3,                                      !- Outlet Port
  {7827ac77-2d40-40ad-a7c1-fdbbd570b9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a30d26-90cc-47b1-9b75-e6a40e1fce65}, !- Handle
  {7827ac77-2d40-40ad-a7c1-fdbbd570b9bc}, !- Source Object
  3,                                      !- Outlet Port
  {3ce234bd-5f67-438f-bc0f-f64f96919a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ae76c282-2397-4767-b450-087026040430}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  {772d8c1b-88f1-47b1-bd62-6e2b4e2e686b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {772d8c1b-88f1-47b1-bd62-6e2b4e2e686b}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {c41413ae-dd7f-48e0-b7cb-c55a718063d4}, !- Handle
  Schedule Rule 17,                       !- Name
  {ae76c282-2397-4767-b450-087026040430}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ee20d88c-97d4-4f50-9810-2d813be6963c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee20d88c-97d4-4f50-9810-2d813be6963c}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {680c601d-82d9-4505-afb7-21901a9b10fe}, !- Handle
  Schedule Rule 18,                       !- Name
  {ae76c282-2397-4767-b450-087026040430}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48688ac4-6fb0-4fac-b0c3-eca3c7ace282}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48688ac4-6fb0-4fac-b0c3-eca3c7ace282}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ece46b44-bca8-4566-bc9f-7eb75b84ca68}, !- Handle
  Schedule Rule 19,                       !- Name
  {ae76c282-2397-4767-b450-087026040430}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c89bbc0-60a1-4f0c-8dbd-540ef718e44c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c89bbc0-60a1-4f0c-8dbd-540ef718e44c}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {646ac353-72ef-4362-9e10-4fdfe442f8fa}, !- Handle
  Core_bottom 0.96gpm 140F,               !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  {ab80e9c8-b75b-4225-a3b2-c08f86433b9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab80e9c8-b75b-4225-a3b2-c08f86433b9b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  {26726b10-d51a-4bf6-a66f-a21c5c4c4d0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26726b10-d51a-4bf6-a66f-a21c5c4c4d0d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {dbf58d3b-e38b-443f-9f6a-183b1b5f0eea}, !- Schedule Type Limits Name
  {47ac801e-34aa-4b04-8ec8-4bbe6be39fb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47ac801e-34aa-4b04-8ec8-4bbe6be39fb0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {dbf58d3b-e38b-443f-9f6a-183b1b5f0eea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d39e9cc1-2087-496e-a1eb-768291346539}, !- Handle
  Core_bottom Service Water Use 0.96gpm 140F, !- Name
  {646ac353-72ef-4362-9e10-4fdfe442f8fa}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c32ae2ca-f108-4de8-be82-704660efd565}, !- Handle
  Core_bottom WUC 0.96gpm 140F,           !- Name
  {4f2294eb-c8a8-4c14-aa1b-1fda1ba99073}, !- Inlet Node Name
  {982a5721-342c-4bc0-b2d5-2dc392d25f7d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d39e9cc1-2087-496e-a1eb-768291346539}; !- Water Use Equipment Name 1

OS:Node,
  {713cf97e-0ddc-435c-b4df-e51050c87bb8}, !- Handle
  Core_bottom WUC 0.96gpm 140F Inlet Water Node, !- Name
  {22ba93d7-003d-4e86-8cdf-f6019c03b471}, !- Inlet Port
  {4f2294eb-c8a8-4c14-aa1b-1fda1ba99073}; !- Outlet Port

OS:Connection,
  {22ba93d7-003d-4e86-8cdf-f6019c03b471}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  4,                                      !- Outlet Port
  {713cf97e-0ddc-435c-b4df-e51050c87bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c4df5e3-86f5-47ac-9c4f-22f8f45882fe}, !- Handle
  Core_bottom WUC 0.96gpm 140F Outlet Water Node, !- Name
  {982a5721-342c-4bc0-b2d5-2dc392d25f7d}, !- Inlet Port
  {91c5363b-6230-479e-bccb-843e130f99c7}; !- Outlet Port

OS:Connection,
  {4f2294eb-c8a8-4c14-aa1b-1fda1ba99073}, !- Handle
  {713cf97e-0ddc-435c-b4df-e51050c87bb8}, !- Source Object
  3,                                      !- Outlet Port
  {c32ae2ca-f108-4de8-be82-704660efd565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982a5721-342c-4bc0-b2d5-2dc392d25f7d}, !- Handle
  {c32ae2ca-f108-4de8-be82-704660efd565}, !- Source Object
  3,                                      !- Outlet Port
  {0c4df5e3-86f5-47ac-9c4f-22f8f45882fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c5363b-6230-479e-bccb-843e130f99c7}, !- Handle
  {0c4df5e3-86f5-47ac-9c4f-22f8f45882fe}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {743ed557-0252-4222-a4e1-202ee1db4d12}, !- Handle
  Core_mid 0.96gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {97921b86-f88d-443b-8b13-3cfc59ef5811}, !- Handle
  Core_mid Service Water Use 0.96gpm 140F, !- Name
  {743ed557-0252-4222-a4e1-202ee1db4d12}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2f187637-6472-409f-8e75-bcd130060333}, !- Handle
  Core_mid WUC 0.96gpm 140F,              !- Name
  {3edee915-bdf8-41f5-b527-790b4b905b2a}, !- Inlet Node Name
  {547ce169-5a18-415c-a1b2-78305ea05e01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97921b86-f88d-443b-8b13-3cfc59ef5811}; !- Water Use Equipment Name 1

OS:Node,
  {7d766dfc-f2c1-4fd5-bbc0-89eba2f52d54}, !- Handle
  Core_mid WUC 0.96gpm 140F Inlet Water Node, !- Name
  {2c4e8559-74ba-492e-861d-3be7feda64ec}, !- Inlet Port
  {3edee915-bdf8-41f5-b527-790b4b905b2a}; !- Outlet Port

OS:Connection,
  {2c4e8559-74ba-492e-861d-3be7feda64ec}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  5,                                      !- Outlet Port
  {7d766dfc-f2c1-4fd5-bbc0-89eba2f52d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44793657-bca9-41f0-bf81-b13dff2e430e}, !- Handle
  Core_mid WUC 0.96gpm 140F Outlet Water Node, !- Name
  {547ce169-5a18-415c-a1b2-78305ea05e01}, !- Inlet Port
  {2f882aaf-b627-48e4-babd-5f160b9e982e}; !- Outlet Port

OS:Connection,
  {3edee915-bdf8-41f5-b527-790b4b905b2a}, !- Handle
  {7d766dfc-f2c1-4fd5-bbc0-89eba2f52d54}, !- Source Object
  3,                                      !- Outlet Port
  {2f187637-6472-409f-8e75-bcd130060333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547ce169-5a18-415c-a1b2-78305ea05e01}, !- Handle
  {2f187637-6472-409f-8e75-bcd130060333}, !- Source Object
  3,                                      !- Outlet Port
  {44793657-bca9-41f0-bf81-b13dff2e430e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f882aaf-b627-48e4-babd-5f160b9e982e}, !- Handle
  {44793657-bca9-41f0-bf81-b13dff2e430e}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3c60e933-296a-4e52-8c34-77d71cb2f64f}, !- Handle
  Core_top 0.96gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5479f43d-eca2-4a60-bac9-5fe524bd4266}, !- Handle
  Core_top Service Water Use 0.96gpm 140F, !- Name
  {3c60e933-296a-4e52-8c34-77d71cb2f64f}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f764aba5-6209-4829-9f32-8603a7849513}, !- Handle
  Core_top WUC 0.96gpm 140F,              !- Name
  {2a9c1d63-30cc-4f3f-9300-b42018f11fcb}, !- Inlet Node Name
  {c8482597-5eee-4dfb-b29b-ce5356bef610}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5479f43d-eca2-4a60-bac9-5fe524bd4266}; !- Water Use Equipment Name 1

OS:Node,
  {babb80c9-2e12-4e7c-bbd5-4da6325dc893}, !- Handle
  Core_top WUC 0.96gpm 140F Inlet Water Node, !- Name
  {6ab6afee-b6a4-4476-bbf9-04cd55601da6}, !- Inlet Port
  {2a9c1d63-30cc-4f3f-9300-b42018f11fcb}; !- Outlet Port

OS:Connection,
  {6ab6afee-b6a4-4476-bbf9-04cd55601da6}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  6,                                      !- Outlet Port
  {babb80c9-2e12-4e7c-bbd5-4da6325dc893}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0b62716-846f-46ab-b597-3e5bd1dd28bd}, !- Handle
  Core_top WUC 0.96gpm 140F Outlet Water Node, !- Name
  {c8482597-5eee-4dfb-b29b-ce5356bef610}, !- Inlet Port
  {eda7de1c-590f-44f8-9119-aa24af45f79b}; !- Outlet Port

OS:Connection,
  {2a9c1d63-30cc-4f3f-9300-b42018f11fcb}, !- Handle
  {babb80c9-2e12-4e7c-bbd5-4da6325dc893}, !- Source Object
  3,                                      !- Outlet Port
  {f764aba5-6209-4829-9f32-8603a7849513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8482597-5eee-4dfb-b29b-ce5356bef610}, !- Handle
  {f764aba5-6209-4829-9f32-8603a7849513}, !- Source Object
  3,                                      !- Outlet Port
  {f0b62716-846f-46ab-b597-3e5bd1dd28bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda7de1c-590f-44f8-9119-aa24af45f79b}, !- Handle
  {f0b62716-846f-46ab-b597-3e5bd1dd28bd}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {93a2c16c-a957-42e2-8446-9852b119f918}, !- Handle
  Datacenter_basement_zn_6 0.3gpm 140F,   !- Name
  ,                                       !- End-Use Subcategory
  1.89703570440437e-05,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {37d9d6ba-cc4a-480c-b8cc-3f085f7ba341}, !- Handle
  DataCenter_basement_ZN_6 Service Water Use 0.3gpm 140F, !- Name
  {93a2c16c-a957-42e2-8446-9852b119f918}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ff5987b4-79fc-448a-876a-ff68a0100f10}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F, !- Name
  {84abf5a0-4abe-4e84-8d45-e94e9eb55590}, !- Inlet Node Name
  {2ca88e96-3f51-43d6-968b-9ac1c761d595}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37d9d6ba-cc4a-480c-b8cc-3f085f7ba341}; !- Water Use Equipment Name 1

OS:Node,
  {d860891c-f60e-4224-9401-a7d840f8b57e}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F Inlet Water Node, !- Name
  {2030e67c-3043-4c7c-9f23-86e72b8ef26e}, !- Inlet Port
  {84abf5a0-4abe-4e84-8d45-e94e9eb55590}; !- Outlet Port

OS:Connection,
  {2030e67c-3043-4c7c-9f23-86e72b8ef26e}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  7,                                      !- Outlet Port
  {d860891c-f60e-4224-9401-a7d840f8b57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c83e1ebb-0c78-4f2b-91e2-c6a21404684f}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F Outlet Water Node, !- Name
  {2ca88e96-3f51-43d6-968b-9ac1c761d595}, !- Inlet Port
  {a420bade-ba86-426d-bff1-5c1aa655f6cb}; !- Outlet Port

OS:Connection,
  {84abf5a0-4abe-4e84-8d45-e94e9eb55590}, !- Handle
  {d860891c-f60e-4224-9401-a7d840f8b57e}, !- Source Object
  3,                                      !- Outlet Port
  {ff5987b4-79fc-448a-876a-ff68a0100f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca88e96-3f51-43d6-968b-9ac1c761d595}, !- Handle
  {ff5987b4-79fc-448a-876a-ff68a0100f10}, !- Source Object
  3,                                      !- Outlet Port
  {c83e1ebb-0c78-4f2b-91e2-c6a21404684f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a420bade-ba86-426d-bff1-5c1aa655f6cb}, !- Handle
  {c83e1ebb-0c78-4f2b-91e2-c6a21404684f}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7dd507bd-4442-497a-86dc-89b40e233d6b}, !- Handle
  Datacenter_bot_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755489e-07,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {708c21e2-3dc0-45cb-8705-893f5defe552}, !- Handle
  DataCenter_bot_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {7dd507bd-4442-497a-86dc-89b40e233d6b}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {41faa5a9-2deb-4774-a040-b86fa0f8930b}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F,   !- Name
  {cb1db9b9-b328-42da-8813-dc5184f638bb}, !- Inlet Node Name
  {6df08b75-1e62-4074-ab99-9a2dd21ea9ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {708c21e2-3dc0-45cb-8705-893f5defe552}; !- Water Use Equipment Name 1

OS:Node,
  {fba584f5-79fb-4e1c-83cb-468ba072272c}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {0f47c7bc-4bdb-4ad2-ba99-b060010108a6}, !- Inlet Port
  {cb1db9b9-b328-42da-8813-dc5184f638bb}; !- Outlet Port

OS:Connection,
  {0f47c7bc-4bdb-4ad2-ba99-b060010108a6}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  8,                                      !- Outlet Port
  {fba584f5-79fb-4e1c-83cb-468ba072272c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efeae7c3-7e3e-4a0f-99a1-37ab84a5a12b}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {6df08b75-1e62-4074-ab99-9a2dd21ea9ed}, !- Inlet Port
  {d3768b1c-ee56-4514-a60d-75a241a1d7cc}; !- Outlet Port

OS:Connection,
  {cb1db9b9-b328-42da-8813-dc5184f638bb}, !- Handle
  {fba584f5-79fb-4e1c-83cb-468ba072272c}, !- Source Object
  3,                                      !- Outlet Port
  {41faa5a9-2deb-4774-a040-b86fa0f8930b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df08b75-1e62-4074-ab99-9a2dd21ea9ed}, !- Handle
  {41faa5a9-2deb-4774-a040-b86fa0f8930b}, !- Source Object
  3,                                      !- Outlet Port
  {efeae7c3-7e3e-4a0f-99a1-37ab84a5a12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3768b1c-ee56-4514-a60d-75a241a1d7cc}, !- Handle
  {efeae7c3-7e3e-4a0f-99a1-37ab84a5a12b}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {56cf0237-2e76-4cca-ac3d-d16c439da4fe}, !- Handle
  Datacenter_mid_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755488e-07,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f310f508-6a5f-4cf1-9f69-1b28953e94dd}, !- Handle
  DataCenter_mid_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {56cf0237-2e76-4cca-ac3d-d16c439da4fe}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ebb11a99-51f9-40ea-b9a4-691cbb52712f}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F,   !- Name
  {37df1f80-5bce-43b9-9a70-36eef59837a4}, !- Inlet Node Name
  {68c40c49-6b53-4fbf-b58d-24464ade88c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f310f508-6a5f-4cf1-9f69-1b28953e94dd}; !- Water Use Equipment Name 1

OS:Node,
  {6dc49634-9ebf-41fa-93d1-cc6dd230bae9}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {eef245d1-04aa-4b40-8770-0c2530be63e0}, !- Inlet Port
  {37df1f80-5bce-43b9-9a70-36eef59837a4}; !- Outlet Port

OS:Connection,
  {eef245d1-04aa-4b40-8770-0c2530be63e0}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  9,                                      !- Outlet Port
  {6dc49634-9ebf-41fa-93d1-cc6dd230bae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb8f6250-6c4f-4ae3-9737-d9a33058ab6d}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {68c40c49-6b53-4fbf-b58d-24464ade88c8}, !- Inlet Port
  {d3212d3f-b8b4-430a-8f64-f778e892d82b}; !- Outlet Port

OS:Connection,
  {37df1f80-5bce-43b9-9a70-36eef59837a4}, !- Handle
  {6dc49634-9ebf-41fa-93d1-cc6dd230bae9}, !- Source Object
  3,                                      !- Outlet Port
  {ebb11a99-51f9-40ea-b9a4-691cbb52712f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c40c49-6b53-4fbf-b58d-24464ade88c8}, !- Handle
  {ebb11a99-51f9-40ea-b9a4-691cbb52712f}, !- Source Object
  3,                                      !- Outlet Port
  {fb8f6250-6c4f-4ae3-9737-d9a33058ab6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3212d3f-b8b4-430a-8f64-f778e892d82b}, !- Handle
  {fb8f6250-6c4f-4ae3-9737-d9a33058ab6d}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {23ee5826-135e-426c-810d-9ed80add87d6}, !- Handle
  Datacenter_top_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755488e-07,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2539b863-47ad-4ef2-8a80-0f9cc0280256}, !- Handle
  DataCenter_top_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {23ee5826-135e-426c-810d-9ed80add87d6}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1dc9d18e-0e9d-4252-8ce0-b80a3d04842d}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F,   !- Name
  {600bf61a-7a58-4c22-b98c-dade0069f0de}, !- Inlet Node Name
  {a5cb17e1-258a-4809-8cb8-7d47c6bb06cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2539b863-47ad-4ef2-8a80-0f9cc0280256}; !- Water Use Equipment Name 1

OS:Node,
  {0174e047-fc94-4852-9e5d-dde5ea6178c2}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {538b1624-f040-4f32-bac2-4189fe8d9efc}, !- Inlet Port
  {600bf61a-7a58-4c22-b98c-dade0069f0de}; !- Outlet Port

OS:Connection,
  {538b1624-f040-4f32-bac2-4189fe8d9efc}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  10,                                     !- Outlet Port
  {0174e047-fc94-4852-9e5d-dde5ea6178c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c0cf780-594d-476a-85e2-24e42d3f691b}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {a5cb17e1-258a-4809-8cb8-7d47c6bb06cd}, !- Inlet Port
  {b3286c28-a481-4f5c-bf22-d8c2f6d7b41b}; !- Outlet Port

OS:Connection,
  {600bf61a-7a58-4c22-b98c-dade0069f0de}, !- Handle
  {0174e047-fc94-4852-9e5d-dde5ea6178c2}, !- Source Object
  3,                                      !- Outlet Port
  {1dc9d18e-0e9d-4252-8ce0-b80a3d04842d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cb17e1-258a-4809-8cb8-7d47c6bb06cd}, !- Handle
  {1dc9d18e-0e9d-4252-8ce0-b80a3d04842d}, !- Source Object
  3,                                      !- Outlet Port
  {2c0cf780-594d-476a-85e2-24e42d3f691b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3286c28-a481-4f5c-bf22-d8c2f6d7b41b}, !- Handle
  {2c0cf780-594d-476a-85e2-24e42d3f691b}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2a9ddbe8-7932-4b0e-8af1-e3c993c7e840}, !- Handle
  Perimeter_bot_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1091d984-a309-4fc8-ad11-cf9a0527ab47}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {2a9ddbe8-7932-4b0e-8af1-e3c993c7e840}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b3314e1c-a2b8-411e-85b2-512324ef672a}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F,    !- Name
  {0d28400d-3617-4acc-b81c-ad10c6251bf5}, !- Inlet Node Name
  {351a9733-0a18-42c5-91e5-f4d9eea0c771}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1091d984-a309-4fc8-ad11-cf9a0527ab47}; !- Water Use Equipment Name 1

OS:Node,
  {c0132f74-5fac-4901-a92f-f6bafc020f2a}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {c37eb507-ca69-4d44-a245-389f87aac967}, !- Inlet Port
  {0d28400d-3617-4acc-b81c-ad10c6251bf5}; !- Outlet Port

OS:Connection,
  {c37eb507-ca69-4d44-a245-389f87aac967}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  11,                                     !- Outlet Port
  {c0132f74-5fac-4901-a92f-f6bafc020f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d76ddd0c-047a-40df-a5aa-6a94785d93f9}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {351a9733-0a18-42c5-91e5-f4d9eea0c771}, !- Inlet Port
  {fe05d39d-46b4-488d-ae1d-13bab773376e}; !- Outlet Port

OS:Connection,
  {0d28400d-3617-4acc-b81c-ad10c6251bf5}, !- Handle
  {c0132f74-5fac-4901-a92f-f6bafc020f2a}, !- Source Object
  3,                                      !- Outlet Port
  {b3314e1c-a2b8-411e-85b2-512324ef672a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {351a9733-0a18-42c5-91e5-f4d9eea0c771}, !- Handle
  {b3314e1c-a2b8-411e-85b2-512324ef672a}, !- Source Object
  3,                                      !- Outlet Port
  {d76ddd0c-047a-40df-a5aa-6a94785d93f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe05d39d-46b4-488d-ae1d-13bab773376e}, !- Handle
  {d76ddd0c-047a-40df-a5aa-6a94785d93f9}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5a3ae19b-0367-4947-b4f7-3c916c97fc91}, !- Handle
  Perimeter_bot_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5bbb956c-cc32-47b3-8d23-4b2b7add28b8}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {5a3ae19b-0367-4947-b4f7-3c916c97fc91}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {67b5c58e-500b-4f44-afe7-0a15db3dbf2e}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F,    !- Name
  {81d5d3bb-dd14-4d2d-b185-f352393f9db1}, !- Inlet Node Name
  {798f3ea5-24d8-44bb-8722-0ba6fde84e2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5bbb956c-cc32-47b3-8d23-4b2b7add28b8}; !- Water Use Equipment Name 1

OS:Node,
  {cf55738d-fde0-4109-bb1b-3aa67bf47ccf}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {55f3d24c-7914-4179-9c71-cb566ac8789b}, !- Inlet Port
  {81d5d3bb-dd14-4d2d-b185-f352393f9db1}; !- Outlet Port

OS:Connection,
  {55f3d24c-7914-4179-9c71-cb566ac8789b}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  12,                                     !- Outlet Port
  {cf55738d-fde0-4109-bb1b-3aa67bf47ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41321a81-4b66-4172-956d-d6bcf8e927f5}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {798f3ea5-24d8-44bb-8722-0ba6fde84e2c}, !- Inlet Port
  {cd2e8c27-7581-4841-baae-d9aa2c1244c3}; !- Outlet Port

OS:Connection,
  {81d5d3bb-dd14-4d2d-b185-f352393f9db1}, !- Handle
  {cf55738d-fde0-4109-bb1b-3aa67bf47ccf}, !- Source Object
  3,                                      !- Outlet Port
  {67b5c58e-500b-4f44-afe7-0a15db3dbf2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798f3ea5-24d8-44bb-8722-0ba6fde84e2c}, !- Handle
  {67b5c58e-500b-4f44-afe7-0a15db3dbf2e}, !- Source Object
  3,                                      !- Outlet Port
  {41321a81-4b66-4172-956d-d6bcf8e927f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd2e8c27-7581-4841-baae-d9aa2c1244c3}, !- Handle
  {41321a81-4b66-4172-956d-d6bcf8e927f5}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {caa45c3c-0e84-446d-bf2a-3cef2cf399a3}, !- Handle
  Perimeter_bot_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286213e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7edb3dbc-2fd5-4172-a80b-d8f1f707f72b}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {caa45c3c-0e84-446d-bf2a-3cef2cf399a3}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6d8209da-8726-45c6-897b-e804d92d66a7}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F,    !- Name
  {774c1183-49ef-4f79-8270-42dd78a21c59}, !- Inlet Node Name
  {b3239313-dc7e-4f87-b1a7-9380f510540f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7edb3dbc-2fd5-4172-a80b-d8f1f707f72b}; !- Water Use Equipment Name 1

OS:Node,
  {d30d9315-a4f9-4932-8b9b-0046a0235af2}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {92675dfe-aff4-4ee7-9d40-b22be61e71bc}, !- Inlet Port
  {774c1183-49ef-4f79-8270-42dd78a21c59}; !- Outlet Port

OS:Connection,
  {92675dfe-aff4-4ee7-9d40-b22be61e71bc}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  13,                                     !- Outlet Port
  {d30d9315-a4f9-4932-8b9b-0046a0235af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ace322c0-bc56-4018-829d-5ed23be6e4af}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {b3239313-dc7e-4f87-b1a7-9380f510540f}, !- Inlet Port
  {a58d3901-8530-462b-8a92-d2c76c73d29c}; !- Outlet Port

OS:Connection,
  {774c1183-49ef-4f79-8270-42dd78a21c59}, !- Handle
  {d30d9315-a4f9-4932-8b9b-0046a0235af2}, !- Source Object
  3,                                      !- Outlet Port
  {6d8209da-8726-45c6-897b-e804d92d66a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3239313-dc7e-4f87-b1a7-9380f510540f}, !- Handle
  {6d8209da-8726-45c6-897b-e804d92d66a7}, !- Source Object
  3,                                      !- Outlet Port
  {ace322c0-bc56-4018-829d-5ed23be6e4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58d3901-8530-462b-8a92-d2c76c73d29c}, !- Handle
  {ace322c0-bc56-4018-829d-5ed23be6e4af}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8ef635c5-5653-4c35-b2a1-394590233fda}, !- Handle
  Perimeter_bot_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {75acc5d8-4294-481d-818d-2606e8e1f215}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {8ef635c5-5653-4c35-b2a1-394590233fda}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cb7fa95f-b2e8-4fbd-a237-d4ab90689d77}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F,    !- Name
  {e12fd3d7-92df-4382-a2a5-833394206327}, !- Inlet Node Name
  {06d25424-c09f-432b-a4a6-ee8abe2d669e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75acc5d8-4294-481d-818d-2606e8e1f215}; !- Water Use Equipment Name 1

OS:Node,
  {2d47c20b-40fa-4ffc-9237-120b7b0a1ba8}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {99dff897-12ed-4975-92b7-f642b0a59dd8}, !- Inlet Port
  {e12fd3d7-92df-4382-a2a5-833394206327}; !- Outlet Port

OS:Connection,
  {99dff897-12ed-4975-92b7-f642b0a59dd8}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  14,                                     !- Outlet Port
  {2d47c20b-40fa-4ffc-9237-120b7b0a1ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9cee8d2-a970-4b78-9f7b-cb57b70e8174}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {06d25424-c09f-432b-a4a6-ee8abe2d669e}, !- Inlet Port
  {26e9dc01-a5a3-4566-a7ca-3c55f2ac5321}; !- Outlet Port

OS:Connection,
  {e12fd3d7-92df-4382-a2a5-833394206327}, !- Handle
  {2d47c20b-40fa-4ffc-9237-120b7b0a1ba8}, !- Source Object
  3,                                      !- Outlet Port
  {cb7fa95f-b2e8-4fbd-a237-d4ab90689d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d25424-c09f-432b-a4a6-ee8abe2d669e}, !- Handle
  {cb7fa95f-b2e8-4fbd-a237-d4ab90689d77}, !- Source Object
  3,                                      !- Outlet Port
  {f9cee8d2-a970-4b78-9f7b-cb57b70e8174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e9dc01-a5a3-4566-a7ca-3c55f2ac5321}, !- Handle
  {f9cee8d2-a970-4b78-9f7b-cb57b70e8174}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {62d05d11-c55a-4d28-b26a-eeaee7a62a5a}, !- Handle
  Perimeter_mid_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {32120c7c-e03e-4e3c-a8a6-91ad924f679b}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {62d05d11-c55a-4d28-b26a-eeaee7a62a5a}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e701debb-30c3-4238-a4c2-0eba210ae4b4}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F,    !- Name
  {2a8397a1-0ae5-4235-972b-d8f62c33cb5a}, !- Inlet Node Name
  {ae1369c3-e185-4ccb-b119-d974597de05b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {32120c7c-e03e-4e3c-a8a6-91ad924f679b}; !- Water Use Equipment Name 1

OS:Node,
  {04cbfbcc-fb21-46ad-8994-b2f36957505b}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {9e2ce1e5-3b54-40af-8f5d-67d58544630a}, !- Inlet Port
  {2a8397a1-0ae5-4235-972b-d8f62c33cb5a}; !- Outlet Port

OS:Connection,
  {9e2ce1e5-3b54-40af-8f5d-67d58544630a}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  15,                                     !- Outlet Port
  {04cbfbcc-fb21-46ad-8994-b2f36957505b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93b80b8f-1db9-4cae-b545-b892809de163}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {ae1369c3-e185-4ccb-b119-d974597de05b}, !- Inlet Port
  {b9695142-0545-4ef7-87c9-29e6198a56b9}; !- Outlet Port

OS:Connection,
  {2a8397a1-0ae5-4235-972b-d8f62c33cb5a}, !- Handle
  {04cbfbcc-fb21-46ad-8994-b2f36957505b}, !- Source Object
  3,                                      !- Outlet Port
  {e701debb-30c3-4238-a4c2-0eba210ae4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1369c3-e185-4ccb-b119-d974597de05b}, !- Handle
  {e701debb-30c3-4238-a4c2-0eba210ae4b4}, !- Source Object
  3,                                      !- Outlet Port
  {93b80b8f-1db9-4cae-b545-b892809de163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9695142-0545-4ef7-87c9-29e6198a56b9}, !- Handle
  {93b80b8f-1db9-4cae-b545-b892809de163}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4ebac3a5-6957-4d51-ad66-bd8393fb0b81}, !- Handle
  Perimeter_mid_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ed5691a7-4d5c-4321-b215-f432385a36e4}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {4ebac3a5-6957-4d51-ad66-bd8393fb0b81}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {63b630b3-cb7b-43f1-84b2-373eec08f07e}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F,    !- Name
  {e3b63a19-c42b-4bd4-80e0-156fcd36e1f0}, !- Inlet Node Name
  {377bbe34-14c9-4ddf-9c76-2145c1ee03a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed5691a7-4d5c-4321-b215-f432385a36e4}; !- Water Use Equipment Name 1

OS:Node,
  {2b6eb3f7-cdf8-4a3a-b315-52c36e8c829a}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {d7f51d37-a92d-4747-b331-95618b2eacfa}, !- Inlet Port
  {e3b63a19-c42b-4bd4-80e0-156fcd36e1f0}; !- Outlet Port

OS:Connection,
  {d7f51d37-a92d-4747-b331-95618b2eacfa}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  16,                                     !- Outlet Port
  {2b6eb3f7-cdf8-4a3a-b315-52c36e8c829a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fd82c20-a22a-410a-addb-7c796a7a2689}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {377bbe34-14c9-4ddf-9c76-2145c1ee03a8}, !- Inlet Port
  {5784fe83-67bc-4ca5-971b-f27bbc149fe3}; !- Outlet Port

OS:Connection,
  {e3b63a19-c42b-4bd4-80e0-156fcd36e1f0}, !- Handle
  {2b6eb3f7-cdf8-4a3a-b315-52c36e8c829a}, !- Source Object
  3,                                      !- Outlet Port
  {63b630b3-cb7b-43f1-84b2-373eec08f07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377bbe34-14c9-4ddf-9c76-2145c1ee03a8}, !- Handle
  {63b630b3-cb7b-43f1-84b2-373eec08f07e}, !- Source Object
  3,                                      !- Outlet Port
  {3fd82c20-a22a-410a-addb-7c796a7a2689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5784fe83-67bc-4ca5-971b-f27bbc149fe3}, !- Handle
  {3fd82c20-a22a-410a-addb-7c796a7a2689}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3bd57e89-3740-497f-b61e-48b397830c19}, !- Handle
  Perimeter_mid_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286213e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4e0d3794-4d83-4a46-84eb-721265c2eaf3}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {3bd57e89-3740-497f-b61e-48b397830c19}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {40a3f9ed-ac73-48b6-8884-ef4866086968}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F,    !- Name
  {7b0e78f4-d448-4c26-9f93-2cbd622ae9ef}, !- Inlet Node Name
  {cb3897b5-c3b6-4b7c-b15e-1d60cc3145f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4e0d3794-4d83-4a46-84eb-721265c2eaf3}; !- Water Use Equipment Name 1

OS:Node,
  {fe85a0a7-d820-4c9b-b5d3-6ea2f524edc2}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {273a451b-dae8-4cbd-ac14-2f724345dc75}, !- Inlet Port
  {7b0e78f4-d448-4c26-9f93-2cbd622ae9ef}; !- Outlet Port

OS:Connection,
  {273a451b-dae8-4cbd-ac14-2f724345dc75}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  17,                                     !- Outlet Port
  {fe85a0a7-d820-4c9b-b5d3-6ea2f524edc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c66263b6-b7cc-40f9-93e0-dda829bde5fe}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {cb3897b5-c3b6-4b7c-b15e-1d60cc3145f0}, !- Inlet Port
  {0bdcae42-11dd-47f3-8eb3-f59b8cc63973}; !- Outlet Port

OS:Connection,
  {7b0e78f4-d448-4c26-9f93-2cbd622ae9ef}, !- Handle
  {fe85a0a7-d820-4c9b-b5d3-6ea2f524edc2}, !- Source Object
  3,                                      !- Outlet Port
  {40a3f9ed-ac73-48b6-8884-ef4866086968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3897b5-c3b6-4b7c-b15e-1d60cc3145f0}, !- Handle
  {40a3f9ed-ac73-48b6-8884-ef4866086968}, !- Source Object
  3,                                      !- Outlet Port
  {c66263b6-b7cc-40f9-93e0-dda829bde5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdcae42-11dd-47f3-8eb3-f59b8cc63973}, !- Handle
  {c66263b6-b7cc-40f9-93e0-dda829bde5fe}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f8e54505-0161-4ff4-a0ab-1e11b316e493}, !- Handle
  Perimeter_mid_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8935f069-3ee6-46a5-b7c7-fc465dc168fb}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {f8e54505-0161-4ff4-a0ab-1e11b316e493}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fb5e507d-6149-4bda-a1ef-3e46fc6f41d3}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F,    !- Name
  {afc9dd89-7b88-4ebe-bc9f-a22d9da3a514}, !- Inlet Node Name
  {ef652e97-97e5-426c-8961-11439baa7670}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8935f069-3ee6-46a5-b7c7-fc465dc168fb}; !- Water Use Equipment Name 1

OS:Node,
  {1141fbed-d8bf-4be5-991b-0a69de906bb1}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {8903199d-dac2-4035-a9a4-de3b0f034869}, !- Inlet Port
  {afc9dd89-7b88-4ebe-bc9f-a22d9da3a514}; !- Outlet Port

OS:Connection,
  {8903199d-dac2-4035-a9a4-de3b0f034869}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  18,                                     !- Outlet Port
  {1141fbed-d8bf-4be5-991b-0a69de906bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42caa538-8424-4420-900a-ea627cac2d88}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {ef652e97-97e5-426c-8961-11439baa7670}, !- Inlet Port
  {ab0b6626-d976-4167-ba49-133811d23741}; !- Outlet Port

OS:Connection,
  {afc9dd89-7b88-4ebe-bc9f-a22d9da3a514}, !- Handle
  {1141fbed-d8bf-4be5-991b-0a69de906bb1}, !- Source Object
  3,                                      !- Outlet Port
  {fb5e507d-6149-4bda-a1ef-3e46fc6f41d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef652e97-97e5-426c-8961-11439baa7670}, !- Handle
  {fb5e507d-6149-4bda-a1ef-3e46fc6f41d3}, !- Source Object
  3,                                      !- Outlet Port
  {42caa538-8424-4420-900a-ea627cac2d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0b6626-d976-4167-ba49-133811d23741}, !- Handle
  {42caa538-8424-4420-900a-ea627cac2d88}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8bf71bee-215e-4293-92c1-aae374a55e16}, !- Handle
  Perimeter_top_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c6263975-bf50-4207-b9dd-7242a3ec734f}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {8bf71bee-215e-4293-92c1-aae374a55e16}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e6910b44-6ec7-437b-bad4-85700922b2d6}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F,    !- Name
  {744b511a-4bc6-4aa1-892c-62d0b9654c45}, !- Inlet Node Name
  {6886872c-deae-45d1-8019-16836ef6dfe4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6263975-bf50-4207-b9dd-7242a3ec734f}; !- Water Use Equipment Name 1

OS:Node,
  {c4834ba8-6431-4547-a4cd-d4fdb6d3bf0a}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {a5c1f64c-4f55-4c7f-9ce8-72c36fc03745}, !- Inlet Port
  {744b511a-4bc6-4aa1-892c-62d0b9654c45}; !- Outlet Port

OS:Connection,
  {a5c1f64c-4f55-4c7f-9ce8-72c36fc03745}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  19,                                     !- Outlet Port
  {c4834ba8-6431-4547-a4cd-d4fdb6d3bf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {035b2c93-0e3c-4922-b8e2-d6becb792c37}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {6886872c-deae-45d1-8019-16836ef6dfe4}, !- Inlet Port
  {111c8bac-168f-45e0-a908-2947f9c13337}; !- Outlet Port

OS:Connection,
  {744b511a-4bc6-4aa1-892c-62d0b9654c45}, !- Handle
  {c4834ba8-6431-4547-a4cd-d4fdb6d3bf0a}, !- Source Object
  3,                                      !- Outlet Port
  {e6910b44-6ec7-437b-bad4-85700922b2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6886872c-deae-45d1-8019-16836ef6dfe4}, !- Handle
  {e6910b44-6ec7-437b-bad4-85700922b2d6}, !- Source Object
  3,                                      !- Outlet Port
  {035b2c93-0e3c-4922-b8e2-d6becb792c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111c8bac-168f-45e0-a908-2947f9c13337}, !- Handle
  {035b2c93-0e3c-4922-b8e2-d6becb792c37}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d185a500-daa8-43d6-ab97-6d15f66b09d8}, !- Handle
  Perimeter_top_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {274902bc-bde1-4c1c-a02a-f8e5a0fe7306}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {d185a500-daa8-43d6-ab97-6d15f66b09d8}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3e42f85b-71ad-4738-ac0b-a43cc23fa8de}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F,    !- Name
  {57a34a69-d6ee-46a8-b1c0-3bfc430c7cc8}, !- Inlet Node Name
  {b50593c7-c941-4afb-9b64-9c431eeb7f93}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {274902bc-bde1-4c1c-a02a-f8e5a0fe7306}; !- Water Use Equipment Name 1

OS:Node,
  {dec45992-6e21-4ba1-b4c2-c76b7b8dcdb9}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {8de6d12b-4fe7-41b2-ac54-736d7d5dd835}, !- Inlet Port
  {57a34a69-d6ee-46a8-b1c0-3bfc430c7cc8}; !- Outlet Port

OS:Connection,
  {8de6d12b-4fe7-41b2-ac54-736d7d5dd835}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  20,                                     !- Outlet Port
  {dec45992-6e21-4ba1-b4c2-c76b7b8dcdb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91fd2305-06ef-4425-88a1-eeec5bef475c}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {b50593c7-c941-4afb-9b64-9c431eeb7f93}, !- Inlet Port
  {059275a4-53c2-40a4-a5c8-fb9a23e0c289}; !- Outlet Port

OS:Connection,
  {57a34a69-d6ee-46a8-b1c0-3bfc430c7cc8}, !- Handle
  {dec45992-6e21-4ba1-b4c2-c76b7b8dcdb9}, !- Source Object
  3,                                      !- Outlet Port
  {3e42f85b-71ad-4738-ac0b-a43cc23fa8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50593c7-c941-4afb-9b64-9c431eeb7f93}, !- Handle
  {3e42f85b-71ad-4738-ac0b-a43cc23fa8de}, !- Source Object
  3,                                      !- Outlet Port
  {91fd2305-06ef-4425-88a1-eeec5bef475c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059275a4-53c2-40a4-a5c8-fb9a23e0c289}, !- Handle
  {91fd2305-06ef-4425-88a1-eeec5bef475c}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6cf5a5bd-4a50-4d06-a748-78c81f32beea}, !- Handle
  Perimeter_top_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286213e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {237000e3-0b69-44d3-825d-f8d4b89857ad}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {6cf5a5bd-4a50-4d06-a748-78c81f32beea}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {49b5e7a7-5dfa-44cb-9c1f-dcd9af7407dc}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F,    !- Name
  {1129d0f6-a4f7-4a88-9163-378b541a9e3c}, !- Inlet Node Name
  {329a9579-e641-403e-b4f0-dbb24de5acd1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {237000e3-0b69-44d3-825d-f8d4b89857ad}; !- Water Use Equipment Name 1

OS:Node,
  {4aa6d766-fb06-41b4-a93a-1c7865ee5040}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {8c83dbd4-ab7e-4f3c-823d-42107bcc1af9}, !- Inlet Port
  {1129d0f6-a4f7-4a88-9163-378b541a9e3c}; !- Outlet Port

OS:Connection,
  {8c83dbd4-ab7e-4f3c-823d-42107bcc1af9}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  21,                                     !- Outlet Port
  {4aa6d766-fb06-41b4-a93a-1c7865ee5040}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a055fbc1-1848-47cc-a321-685f3e53b877}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {329a9579-e641-403e-b4f0-dbb24de5acd1}, !- Inlet Port
  {664c728d-da35-419d-be6f-a5eb95fd79fa}; !- Outlet Port

OS:Connection,
  {1129d0f6-a4f7-4a88-9163-378b541a9e3c}, !- Handle
  {4aa6d766-fb06-41b4-a93a-1c7865ee5040}, !- Source Object
  3,                                      !- Outlet Port
  {49b5e7a7-5dfa-44cb-9c1f-dcd9af7407dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {329a9579-e641-403e-b4f0-dbb24de5acd1}, !- Handle
  {49b5e7a7-5dfa-44cb-9c1f-dcd9af7407dc}, !- Source Object
  3,                                      !- Outlet Port
  {a055fbc1-1848-47cc-a321-685f3e53b877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664c728d-da35-419d-be6f-a5eb95fd79fa}, !- Handle
  {a055fbc1-1848-47cc-a321-685f3e53b877}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3267201e-e53a-4e0d-a6b8-016ec9f39fac}, !- Handle
  Perimeter_top_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {bbe5f018-0bed-4bd0-b763-29bc9aca24ea}, !- Target Temperature Schedule Name
  {d8901714-748e-4537-9e76-843e5a462ee5}, !- Sensible Fraction Schedule Name
  {00fb2a7d-e02c-490f-8ca3-1cf885974a40}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {49da9518-2555-4604-b959-0a7ae4b09018}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {3267201e-e53a-4e0d-a6b8-016ec9f39fac}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {ae76c282-2397-4767-b450-087026040430}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5518bf89-450c-4ce4-bfda-3176bdf794ed}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F,    !- Name
  {a64c3c2b-fa9c-46fb-a90c-a8c7fa6e97f4}, !- Inlet Node Name
  {1370c3c1-829b-4669-86c3-151f4229fcf6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49da9518-2555-4604-b959-0a7ae4b09018}; !- Water Use Equipment Name 1

OS:Node,
  {08a54772-aea7-485c-a5ce-7d426a839ee2}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {b6cececf-af34-4c74-b3da-318591cd94eb}, !- Inlet Port
  {a64c3c2b-fa9c-46fb-a90c-a8c7fa6e97f4}; !- Outlet Port

OS:Connection,
  {b6cececf-af34-4c74-b3da-318591cd94eb}, !- Handle
  {4436df5a-5614-4a56-9ea7-f9097fe947ef}, !- Source Object
  22,                                     !- Outlet Port
  {08a54772-aea7-485c-a5ce-7d426a839ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6afb7712-6453-47d2-81a6-64e194fac652}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {1370c3c1-829b-4669-86c3-151f4229fcf6}, !- Inlet Port
  {cffeccc1-c830-4c8e-87f6-a9993d42f2e7}; !- Outlet Port

OS:Connection,
  {a64c3c2b-fa9c-46fb-a90c-a8c7fa6e97f4}, !- Handle
  {08a54772-aea7-485c-a5ce-7d426a839ee2}, !- Source Object
  3,                                      !- Outlet Port
  {5518bf89-450c-4ce4-bfda-3176bdf794ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1370c3c1-829b-4669-86c3-151f4229fcf6}, !- Handle
  {5518bf89-450c-4ce4-bfda-3176bdf794ed}, !- Source Object
  3,                                      !- Outlet Port
  {6afb7712-6453-47d2-81a6-64e194fac652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffeccc1-c830-4c8e-87f6-a9993d42f2e7}, !- Handle
  {6afb7712-6453-47d2-81a6-64e194fac652}, !- Source Object
  3,                                      !- Outlet Port
  {9bed2262-f4a6-4771-9de5-818affcde2d4}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {f454bb1f-4040-489a-99c7-91d59cb0b806}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {0c5b914f-c3f1-41d0-b310-4a47c82d2412}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {7581a5ce-12c1-44f4-9adc-8dde0183d660}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50a33d70-9fc3-4ff7-b9a4-855ac8d37bfb}, !- Handle
  VarVolFan-FCInletVanes-NECB2011-FPLR,   !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a6dc4505-4601-4023-9420-81dc70dcb937}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {f0dfe0e5-406c-4623-9401-84d01d1d438f}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {72f3f0ad-1151-44c9-bcfc-4da849255e5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72f3f0ad-1151-44c9-bcfc-4da849255e5e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {108ecd02-a4bc-40e4-9bb1-08f909f6a753}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d05b17bc-3232-4d6d-8af5-bfd38b150c5f}, !- Control Zone or Zone List Name
  {8d4a31ce-2aeb-41e2-be34-34b79156826c}, !- Cooling Control Zone or Zone List Name
  {df67b110-82e5-489f-a107-ba7d92ed1f1b}, !- Heating Control Zone or Zone List Name
  {e66c53e5-c08e-49f2-b997-d58909cf2fe9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d05b17bc-3232-4d6d-8af5-bfd38b150c5f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {8d4a31ce-2aeb-41e2-be34-34b79156826c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {df67b110-82e5-489f-a107-ba7d92ed1f1b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e66c53e5-c08e-49f2-b997-d58909cf2fe9}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {267ebb9d-4588-4e42-b12d-1a34e0852607}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  {8bdab493-d112-42c2-9125-1ecf08b43c3e}, !- Default Day Schedule Name
  {923b44ae-9d94-4a80-95f3-ce80390cc3c1}, !- Summer Design Day Schedule Name
  {84eb073e-fb8f-46b5-a7b2-c9a1bba72c03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bdab493-d112-42c2-9125-1ecf08b43c3e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1438029f-6420-489a-ac9b-42533e6951d9}, !- Handle
  {267ebb9d-4588-4e42-b12d-1a34e0852607}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.762049603789063,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:17:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:17:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {84eb073e-fb8f-46b5-a7b2-c9a1bba72c03}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {923b44ae-9d94-4a80-95f3-ce80390cc3c1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c6d1484-fd1f-43c9-a8c8-0aa38e1aac35}, !- Handle
  Schedule Rule 20,                       !- Name
  {267ebb9d-4588-4e42-b12d-1a34e0852607}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {304f69f2-5261-442c-863f-281635d524fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {304f69f2-5261-442c-863f-281635d524fa}, !- Handle
  Schedule Day 7,                         !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {790ce1a8-0faf-4844-a326-48c76b627725}, !- Handle
  Schedule Rule 21,                       !- Name
  {267ebb9d-4588-4e42-b12d-1a34e0852607}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9817a7cb-c7d3-493f-a764-ff087fcdb5da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9817a7cb-c7d3-493f-a764-ff087fcdb5da}, !- Handle
  Schedule Day 8,                         !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fd996651-af07-46b5-a825-eda0461374f6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {695492da-fe24-4147-9888-7e0eb2ee7524}, !- Control Zone or Zone List Name
  {e5267a5c-50e8-4dcf-8c89-37f093be498c}, !- Cooling Control Zone or Zone List Name
  {e4ea0389-92ce-4508-91f0-ca4a085a396f}, !- Heating Control Zone or Zone List Name
  {20f8f811-1ee5-4b43-a0b2-f5fe8a019a27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {695492da-fe24-4147-9888-7e0eb2ee7524}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {e5267a5c-50e8-4dcf-8c89-37f093be498c}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4ea0389-92ce-4508-91f0-ca4a085a396f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {20f8f811-1ee5-4b43-a0b2-f5fe8a019a27}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3a224d6b-8551-477a-8ce0-848e804bddcd}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  {a3bd1c38-8e81-4791-93b1-18a81e81f3b9}, !- Default Day Schedule Name
  {5ae57ba2-fc1e-4406-9eec-19f4c3fa58ca}, !- Summer Design Day Schedule Name
  {8f71a893-a626-4f22-92bc-dc18bbb663fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3bd1c38-8e81-4791-93b1-18a81e81f3b9}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {13e67f0d-32e7-4ff1-afeb-864c43cc61ac}, !- Handle
  {3a224d6b-8551-477a-8ce0-848e804bddcd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.224865342415058,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:17:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:17:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f71a893-a626-4f22-92bc-dc18bbb663fd}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ae57ba2-fc1e-4406-9eec-19f4c3fa58ca}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11120312-a334-40a1-b490-4f4a54836ff0}, !- Handle
  Schedule Rule 22,                       !- Name
  {3a224d6b-8551-477a-8ce0-848e804bddcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73879a2b-5063-4885-8a07-f0de6a46d9e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73879a2b-5063-4885-8a07-f0de6a46d9e9}, !- Handle
  Schedule Day 9,                         !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe3d35b0-2968-4039-84ee-c130817a45f6}, !- Handle
  Schedule Rule 23,                       !- Name
  {3a224d6b-8551-477a-8ce0-848e804bddcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a07e0da2-447e-4fba-bb75-08eb87e7c491}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a07e0da2-447e-4fba-bb75-08eb87e7c491}, !- Handle
  Schedule Day 10,                        !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bb6c21e0-d6c9-44e0-b420-f5e1087203a9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {33787ead-e5ec-4421-8264-8ab900dd1c00}, !- Control Zone or Zone List Name
  {61ea4a99-86d2-4d06-8217-91de9fdadec8}, !- Cooling Control Zone or Zone List Name
  {3f695e72-44cc-4c3a-8f9e-1beac38d1ea5}, !- Heating Control Zone or Zone List Name
  {2af8e721-f9f2-4a2e-abb3-03e1a6f9eea4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {33787ead-e5ec-4421-8264-8ab900dd1c00}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {61ea4a99-86d2-4d06-8217-91de9fdadec8}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3f695e72-44cc-4c3a-8f9e-1beac38d1ea5}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2af8e721-f9f2-4a2e-abb3-03e1a6f9eea4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5d4c0853-76fb-49ce-8afc-0d2902539e94}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  {7048f604-3d1b-4286-904e-75738e78b835}, !- Default Day Schedule Name
  {96776a85-0be9-4a20-8bd0-f581f2ce320a}, !- Summer Design Day Schedule Name
  {700fa7f8-5230-4d46-9630-8fb76f0e407f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7048f604-3d1b-4286-904e-75738e78b835}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {89720210-6d51-4fc9-a50a-12c33b95ea09}, !- Handle
  {5d4c0853-76fb-49ce-8afc-0d2902539e94}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.34123633723931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:17:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:17:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {700fa7f8-5230-4d46-9630-8fb76f0e407f}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96776a85-0be9-4a20-8bd0-f581f2ce320a}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {594bd38b-56f0-4785-a105-a177887e65a2}, !- Handle
  Schedule Rule 24,                       !- Name
  {5d4c0853-76fb-49ce-8afc-0d2902539e94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3ec2015-d289-4e90-ab27-86227f54a41c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3ec2015-d289-4e90-ab27-86227f54a41c}, !- Handle
  Schedule Day 11,                        !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f2a055e-5c60-4844-9e37-e432e1ee8510}, !- Handle
  Schedule Rule 25,                       !- Name
  {5d4c0853-76fb-49ce-8afc-0d2902539e94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dab40ec1-161c-45ed-a3d9-ce6f4c514e13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dab40ec1-161c-45ed-a3d9-ce6f4c514e13}, !- Handle
  Schedule Day 12,                        !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6338cdec-87da-4c14-8846-20640ae1f93b}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bb04c035-c361-42d9-9280-dd94e7345fef}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__1_HtgSch0, !- Name
  {2d513f1c-6c34-410a-86c0-42b61feb23bf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {835a1270-c693-47a5-8695-ccf135addfc3}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__1_ClgSch0, !- Name
  {d3c4150b-b0c6-41af-9c27-cee978762836}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {bfab0b3c-c0ab-4656-a135-64d111ba9274}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__1_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6338cdec-87da-4c14-8846-20640ae1f93b}<23.9 && {6338cdec-87da-4c14-8846-20640ae1f93b}>1.7, !- Program Line 1
  SET {835a1270-c693-47a5-8695-ccf135addfc3} = 29.4, !- Program Line 2
  SET {bb04c035-c361-42d9-9280-dd94e7345fef} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6338cdec-87da-4c14-8846-20640ae1f93b}<23.9 && {6338cdec-87da-4c14-8846-20640ae1f93b}>1.7, !- Program Line 4
  SET {835a1270-c693-47a5-8695-ccf135addfc3} = 29.4, !- Program Line 5
  SET {bb04c035-c361-42d9-9280-dd94e7345fef} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6338cdec-87da-4c14-8846-20640ae1f93b}<23.9 && {6338cdec-87da-4c14-8846-20640ae1f93b}>1.7, !- Program Line 7
  SET {835a1270-c693-47a5-8695-ccf135addfc3} = 29.4, !- Program Line 8
  SET {bb04c035-c361-42d9-9280-dd94e7345fef} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6338cdec-87da-4c14-8846-20640ae1f93b}<23.9 && {6338cdec-87da-4c14-8846-20640ae1f93b}>1.7, !- Program Line 10
  SET {835a1270-c693-47a5-8695-ccf135addfc3} = 29.4, !- Program Line 11
  SET {bb04c035-c361-42d9-9280-dd94e7345fef} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {835a1270-c693-47a5-8695-ccf135addfc3} = NULL, !- Program Line 14
  SET {bb04c035-c361-42d9-9280-dd94e7345fef} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4faccc74-e9b1-409b-8b1e-ad6fd5621be4}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bfab0b3c-c0ab-4656-a135-64d111ba9274}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {66c8a5a3-b9b5-4584-8476-a0b58353e0fb}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {893e0c62-3e45-47d8-a8b5-35aad758cfac}, !- Control Zone or Zone List Name
  {f250abce-5c22-4963-a783-6db29faa4cba}, !- Cooling Control Zone or Zone List Name
  {4f518e8d-1e20-4fc8-bcaf-922ccc7ed6d8}, !- Heating Control Zone or Zone List Name
  {c475cf40-c813-43f8-aadd-91834d07de53}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {893e0c62-3e45-47d8-a8b5-35aad758cfac}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f250abce-5c22-4963-a783-6db29faa4cba}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4f518e8d-1e20-4fc8-bcaf-922ccc7ed6d8}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c475cf40-c813-43f8-aadd-91834d07de53}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2702508d-3266-47aa-871e-404b0f48ab9a}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  {e68b9ae6-a036-4761-9b2f-2f277db91488}, !- Default Day Schedule Name
  {276ab5b1-8f3c-4b8e-8027-df453a85a8a9}, !- Summer Design Day Schedule Name
  {ea9ff41b-407a-4cc8-9543-4d9f97a1ef15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e68b9ae6-a036-4761-9b2f-2f277db91488}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8bbd0386-1bcd-4411-a338-fa5fecdabd70}, !- Handle
  {2702508d-3266-47aa-871e-404b0f48ab9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.34123633723931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:17:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:17:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea9ff41b-407a-4cc8-9543-4d9f97a1ef15}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {276ab5b1-8f3c-4b8e-8027-df453a85a8a9}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {344f3e88-8baa-4307-bfed-4777ee3c5310}, !- Handle
  Schedule Rule 26,                       !- Name
  {2702508d-3266-47aa-871e-404b0f48ab9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40428847-27bd-4ad3-8230-c50ab0f77502}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {40428847-27bd-4ad3-8230-c50ab0f77502}, !- Handle
  Schedule Day 13,                        !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a59bcd98-e349-460d-ac11-7a29e39f0564}, !- Handle
  Schedule Rule 27,                       !- Name
  {2702508d-3266-47aa-871e-404b0f48ab9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {509094ce-e81c-443b-b876-1e32bef5ee72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {509094ce-e81c-443b-b876-1e32bef5ee72}, !- Handle
  Schedule Day 14,                        !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {87fceaea-f14c-46f5-a8a6-dcd07c05be28}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2bc3177c-0a98-42ba-aa8e-f45e32cb242b}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__2_HtgSch0, !- Name
  {2d513f1c-6c34-410a-86c0-42b61feb23bf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2ae867d5-5aad-49cf-a433-3278deaea1bd}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__2_ClgSch0, !- Name
  {d3c4150b-b0c6-41af-9c27-cee978762836}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {cc9dfb11-56c7-4d9b-8cc7-ab260528e49f}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__2_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {87fceaea-f14c-46f5-a8a6-dcd07c05be28}<23.9 && {87fceaea-f14c-46f5-a8a6-dcd07c05be28}>1.7, !- Program Line 1
  SET {2ae867d5-5aad-49cf-a433-3278deaea1bd} = 29.4, !- Program Line 2
  SET {2bc3177c-0a98-42ba-aa8e-f45e32cb242b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {87fceaea-f14c-46f5-a8a6-dcd07c05be28}<23.9 && {87fceaea-f14c-46f5-a8a6-dcd07c05be28}>1.7, !- Program Line 4
  SET {2ae867d5-5aad-49cf-a433-3278deaea1bd} = 29.4, !- Program Line 5
  SET {2bc3177c-0a98-42ba-aa8e-f45e32cb242b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {87fceaea-f14c-46f5-a8a6-dcd07c05be28}<23.9 && {87fceaea-f14c-46f5-a8a6-dcd07c05be28}>1.7, !- Program Line 7
  SET {2ae867d5-5aad-49cf-a433-3278deaea1bd} = 29.4, !- Program Line 8
  SET {2bc3177c-0a98-42ba-aa8e-f45e32cb242b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {87fceaea-f14c-46f5-a8a6-dcd07c05be28}<23.9 && {87fceaea-f14c-46f5-a8a6-dcd07c05be28}>1.7, !- Program Line 10
  SET {2ae867d5-5aad-49cf-a433-3278deaea1bd} = 29.4, !- Program Line 11
  SET {2bc3177c-0a98-42ba-aa8e-f45e32cb242b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2ae867d5-5aad-49cf-a433-3278deaea1bd} = NULL, !- Program Line 14
  SET {2bc3177c-0a98-42ba-aa8e-f45e32cb242b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {09454f83-a55a-4583-88ed-91aed9c459c6}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__2_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {cc9dfb11-56c7-4d9b-8cc7-ab260528e49f}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f39ee0c4-b6a7-4a5a-8214-38f10e2481d7}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e9bd8618-02a0-4502-ad91-05ff1fb47cb8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {38c49572-9c5a-42c5-ba6e-59af50963d61}, !- Control Zone or Zone List Name
  {abb3a7c2-61a9-489d-bcff-d281782e602b}, !- Cooling Control Zone or Zone List Name
  {29ac5434-9482-4269-9b00-2ce3a50f77ec}, !- Heating Control Zone or Zone List Name
  {d0209309-9d1c-406d-bd9e-52a026e932a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {38c49572-9c5a-42c5-ba6e-59af50963d61}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {abb3a7c2-61a9-489d-bcff-d281782e602b}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {29ac5434-9482-4269-9b00-2ce3a50f77ec}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d0209309-9d1c-406d-bd9e-52a026e932a9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {87d177d2-873e-4088-97bd-e4d4d55e4979}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  {99846c85-a04b-429e-8b9a-4dbbac25a651}, !- Default Day Schedule Name
  {cee290e0-1a6a-4522-a41e-76da61025873}, !- Summer Design Day Schedule Name
  {1b6a3c5c-5751-41ed-9f06-faa16c4303f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99846c85-a04b-429e-8b9a-4dbbac25a651}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch Default, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {613ba852-4fa1-4b7a-b6a7-b5b52f6d7825}, !- Handle
  {87d177d2-873e-4088-97bd-e4d4d55e4979}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.34123633723931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:17:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:17:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1b6a3c5c-5751-41ed-9f06-faa16c4303f9}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch Winter Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cee290e0-1a6a-4522-a41e-76da61025873}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch Summer Design Day, !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3da58c2a-3779-4eaa-bb98-0d4d925077e6}, !- Handle
  Schedule Rule 28,                       !- Name
  {87d177d2-873e-4088-97bd-e4d4d55e4979}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7706bb8-073f-406d-b629-37228b667e33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7706bb8-073f-406d-b629-37228b667e33}, !- Handle
  Schedule Day 15,                        !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9debaeb0-d180-4758-9c0f-0690173e97aa}, !- Handle
  Schedule Rule 29,                       !- Name
  {87d177d2-873e-4088-97bd-e4d4d55e4979}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bed9cebf-b198-4a00-bc37-809861f5b4c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bed9cebf-b198-4a00-bc37-809861f5b4c3}, !- Handle
  Schedule Day 16,                        !- Name
  {81db48c4-81ed-40a3-84ea-953df5dcaf3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {432267db-6c0e-419b-8f85-bfcd76cfefe2}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9c21b674-c855-4194-b4a3-9ceaca1826b3}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__3_HtgSch0, !- Name
  {2d513f1c-6c34-410a-86c0-42b61feb23bf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3c6d0a90-3355-4928-84d9-13b6b7075f36}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__3_ClgSch0, !- Name
  {d3c4150b-b0c6-41af-9c27-cee978762836}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {30e3a8ed-598b-4345-93ce-2ef391bf4d87}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {432267db-6c0e-419b-8f85-bfcd76cfefe2}<23.9 && {432267db-6c0e-419b-8f85-bfcd76cfefe2}>1.7, !- Program Line 1
  SET {3c6d0a90-3355-4928-84d9-13b6b7075f36} = 29.4, !- Program Line 2
  SET {9c21b674-c855-4194-b4a3-9ceaca1826b3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {432267db-6c0e-419b-8f85-bfcd76cfefe2}<23.9 && {432267db-6c0e-419b-8f85-bfcd76cfefe2}>1.7, !- Program Line 4
  SET {3c6d0a90-3355-4928-84d9-13b6b7075f36} = 29.4, !- Program Line 5
  SET {9c21b674-c855-4194-b4a3-9ceaca1826b3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {432267db-6c0e-419b-8f85-bfcd76cfefe2}<23.9 && {432267db-6c0e-419b-8f85-bfcd76cfefe2}>1.7, !- Program Line 7
  SET {3c6d0a90-3355-4928-84d9-13b6b7075f36} = 29.4, !- Program Line 8
  SET {9c21b674-c855-4194-b4a3-9ceaca1826b3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {432267db-6c0e-419b-8f85-bfcd76cfefe2}<23.9 && {432267db-6c0e-419b-8f85-bfcd76cfefe2}>1.7, !- Program Line 10
  SET {3c6d0a90-3355-4928-84d9-13b6b7075f36} = 29.4, !- Program Line 11
  SET {9c21b674-c855-4194-b4a3-9ceaca1826b3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3c6d0a90-3355-4928-84d9-13b6b7075f36} = NULL, !- Program Line 14
  SET {9c21b674-c855-4194-b4a3-9ceaca1826b3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {416c50e2-014e-43d5-a64a-a750b326ebba}, !- Handle
  ems_sys_6_mixed_shr_none_sh_c_hw_sc_c_chw_ssf_vv_zh_b_hw_zc_none_srf_vv__3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {30e3a8ed-598b-4345-93ce-2ef391bf4d87}; !- Program Name 1

OS:Curve:Biquadratic,
  {7e728010-8494-4c0e-8586-b6b4b19ac11e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2f6345e-9e65-447d-aa71-a59313f7bd12}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {949f2127-f239-4a53-96d6-1cb2e324b3fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b55aff10-9c94-4b17-a29e-0456f4dd33a6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f40a92c5-2417-4eb4-8193-4a687f718ded}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {168fd42f-5c25-4be4-97c5-3dd675ace1bd}, !- Handle
  {c2ef16d2-d39b-4229-a255-9772f3a1c8b8}; !- Object Name

OS:Curve:Biquadratic,
  {e2b0c53b-0a4c-460c-9065-7a08be5d8973}, !- Handle
  WaterCooled_Centrifugal_CAPFT_NECB2011, !- Name
  0.707908,                               !- Coefficient1 Constant
  -0.00200657,                            !- Coefficient2 x
  -0.00259605,                            !- Coefficient3 x**2
  0.0300588,                              !- Coefficient4 y
  -0.00105643,                            !- Coefficient5 y**2
  0.0020457,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ae0b4b1c-1756-496e-9410-35bc5ed4882d}, !- Handle
  WaterCooled_Centrifugal_EIRFT_NECB2011, !- Name
  0.560523,                               !- Coefficient1 Constant
  -0.0137816,                             !- Coefficient2 x
  6.56424e-05,                            !- Coefficient3 x**2
  0.0132194,                              !- Coefficient4 y
  0.000268596,                            !- Coefficient5 y**2
  -0.000501131,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6f30991-ff3f-4bd2-adee-139d30fcd78a}, !- Handle
  WaterCooled_Centrifugal_EIRFPLR_NECB2011, !- Name
  0.171493,                               !- Coefficient1 Constant
  0.588202,                               !- Coefficient2 x
  0.237373,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {59ff5c55-ba80-4e0e-8e23-4aca1af663ad}, !- Handle
  {e398e185-dde4-4735-9999-0a00bbcb973b}; !- Object Name

OS:Curve:Cubic,
  {7b02d353-a003-4647-88b6-c32b08d51761}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21566578-811a-4346-be59-8d4ab9524a9e}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11b66959-0eae-4666-bc06-2bf07a85579c}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

