  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e7148ede-21f4-45d0-98b2-f7102926d21f}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {896c5d33-c2bc-4553-8ed6-7999eb5cd256}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {593af434-f705-4bba-ab96-1be3407040a7}, !- Mixed Air Node Name
  {eaee43f9-5c0e-45ea-87a2-883e9d7fa677}, !- Outdoor Air Stream Node Name
  {bb3d9c1b-9623-49c1-b3f6-59ffe120a212}, !- Relief Air Stream Node Name
  {4d8d0da5-df5f-48aa-8585-cdbe8211a228}; !- Return Air Stream Node Name

OS:Node,
  {827b7758-3339-4605-8a59-cf5ca9d7d4db}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4daf1081-ed02-4f73-86fc-ca66d088d8e8}; !- Outlet Port

OS:Node,
  {c8e9fa6e-e974-4e58-a985-6856201b9157}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Relief Air Node, !- Name
  {36833314-5886-412d-9290-b911cd63f1ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e367e66-35d0-44c1-b1ff-5fe294c8ce1c}, !- Handle
  {726da444-920d-46c3-bb78-9bf9660d60ed}, !- Source Object
  9,                                      !- Outlet Port
  {8f7de70a-5036-42ca-812e-671b00f1cfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {533f3043-a103-4a2e-bc6e-93bf49462b92}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 441 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {b3ba41da-8197-4e3c-a984-fb14bf2372d2}, !- Inlet Port
  {8196b774-198c-4fde-9f97-461e3b95672f}; !- Outlet Port

OS:Connection,
  {b3ba41da-8197-4e3c-a984-fb14bf2372d2}, !- Handle
  {669664a5-e878-4ca9-af64-80db67372e1d}, !- Source Object
  9,                                      !- Outlet Port
  {533f3043-a103-4a2e-bc6e-93bf49462b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8196b774-198c-4fde-9f97-461e3b95672f}, !- Handle
  {533f3043-a103-4a2e-bc6e-93bf49462b92}, !- Source Object
  3,                                      !- Outlet Port
  {726da444-920d-46c3-bb78-9bf9660d60ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {043d4b7c-47d2-42d4-a441-17513374f806}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 609kBtu/hr 9.5EER Outlet Air Node, !- Name
  {740520d8-f622-4949-b606-c5bc7ef582a0}, !- Inlet Port
  {9e982ab9-9836-4502-913f-ea378a36ef88}; !- Outlet Port

OS:Connection,
  {740520d8-f622-4949-b606-c5bc7ef582a0}, !- Handle
  {815e8312-6584-40a5-9f25-502629d9fe93}, !- Source Object
  10,                                     !- Outlet Port
  {043d4b7c-47d2-42d4-a441-17513374f806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e982ab9-9836-4502-913f-ea378a36ef88}, !- Handle
  {043d4b7c-47d2-42d4-a441-17513374f806}, !- Source Object
  3,                                      !- Outlet Port
  {669664a5-e878-4ca9-af64-80db67372e1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {280c50f1-893b-4000-962d-6651a8ed97af}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Mixed Air Node, !- Name
  {593af434-f705-4bba-ab96-1be3407040a7}, !- Inlet Port
  {59441104-105f-4761-8016-21bcce825052}; !- Outlet Port

OS:Connection,
  {593af434-f705-4bba-ab96-1be3407040a7}, !- Handle
  {e7148ede-21f4-45d0-98b2-f7102926d21f}, !- Source Object
  5,                                      !- Outlet Port
  {280c50f1-893b-4000-962d-6651a8ed97af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59441104-105f-4761-8016-21bcce825052}, !- Handle
  {280c50f1-893b-4000-962d-6651a8ed97af}, !- Source Object
  3,                                      !- Outlet Port
  {815e8312-6584-40a5-9f25-502629d9fe93}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {79fec0e0-b399-45d6-b6d9-4a74469d071e}, !- Handle
  Sys6 Return Fan 3 Outlet Air Node,      !- Name
  {2cbd456c-a3b8-41e5-9568-0117b340aafb}, !- Inlet Port
  {4d8d0da5-df5f-48aa-8585-cdbe8211a228}; !- Outlet Port

OS:Connection,
  {42d12e97-dc09-4cbc-b25d-671db9a520cd}, !- Handle
  {8414bb3a-e07a-4f1c-b81a-e3787c7087e9}, !- Source Object
  3,                                      !- Outlet Port
  {76586b6f-bcf8-4d5c-9586-87c3adbf7693}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2cbd456c-a3b8-41e5-9568-0117b340aafb}, !- Handle
  {76586b6f-bcf8-4d5c-9586-87c3adbf7693}, !- Source Object
  9,                                      !- Outlet Port
  {79fec0e0-b399-45d6-b6d9-4a74469d071e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8d0da5-df5f-48aa-8585-cdbe8211a228}, !- Handle
  {79fec0e0-b399-45d6-b6d9-4a74469d071e}, !- Source Object
  3,                                      !- Outlet Port
  {e7148ede-21f4-45d0-98b2-f7102926d21f}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {27fe4ebc-b91e-44f3-a10d-a2e86bb09c2d}, !- Handle
  Supply Air Temp 3,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {d2577acf-a083-459e-9c82-a2f0767e896a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2577acf-a083-459e-9c82-a2f0767e896a}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {b2147bf9-a529-4f30-8471-cdbc2325ff65}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {8f7de70a-5036-42ca-812e-671b00f1cfd2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {519e5810-5b16-48c6-b08a-f70927736eea}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c5bbf80-8ef5-419f-8886-1f42f306f168}, !- Water Inlet Node Name
  {18813312-fb95-424a-a34f-b4400e71851b}; !- Water Outlet Node Name

OS:Node,
  {80223730-d6da-4855-9164-302b3beedde5}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {83a732dc-b0cf-4bf3-b979-cfef7731d61d}, !- Inlet Port
  {5c5bbf80-8ef5-419f-8886-1f42f306f168}; !- Outlet Port

OS:Connection,
  {83a732dc-b0cf-4bf3-b979-cfef7731d61d}, !- Handle
  {a7dc4ba3-8a79-4e48-a26f-e18ff117e255}, !- Source Object
  17,                                     !- Outlet Port
  {80223730-d6da-4855-9164-302b3beedde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {992a6bb1-a5c1-4e57-9105-d8baa36c4103}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {18813312-fb95-424a-a34f-b4400e71851b}, !- Inlet Port
  {a13962e5-27f2-48a2-8882-8a0250cbd8c5}; !- Outlet Port

OS:Connection,
  {5c5bbf80-8ef5-419f-8886-1f42f306f168}, !- Handle
  {80223730-d6da-4855-9164-302b3beedde5}, !- Source Object
  3,                                      !- Outlet Port
  {519e5810-5b16-48c6-b08a-f70927736eea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {18813312-fb95-424a-a34f-b4400e71851b}, !- Handle
  {519e5810-5b16-48c6-b08a-f70927736eea}, !- Source Object
  10,                                     !- Outlet Port
  {992a6bb1-a5c1-4e57-9105-d8baa36c4103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13962e5-27f2-48a2-8882-8a0250cbd8c5}, !- Handle
  {992a6bb1-a5c1-4e57-9105-d8baa36c4103}, !- Source Object
  3,                                      !- Outlet Port
  {029f951d-4aa1-47b0-87d4-79a6f92dc862}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c738349-a6bf-4944-a24e-98071d48d971}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {519e5810-5b16-48c6-b08a-f70927736eea}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7f3723e4-ca4e-486b-b5fb-02a475186ac0}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {5fb2c28e-ffb8-4de6-b22a-b499b09a8586}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {05c608e8-8ef6-4ffe-a626-40fd69adce98}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {f22c1141-ad77-41ca-a718-d4dbf725789e}, !- Air Outlet Node Name
  {20ff8086-3728-4368-9974-1b8d4a72d057}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7f3723e4-ca4e-486b-b5fb-02a475186ac0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fb72bf16-183d-46dd-9900-904e6dd22b38}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Return Air Node, !- Name
  {45366a1e-52ce-4b65-8db7-b5060f73ba9b}, !- Inlet Port
  {ed78b7a1-af65-4716-9030-5a84877c02a6}; !- Outlet Port

OS:Connection,
  {37f5757f-d306-4190-a029-f73163c8e322}, !- Handle
  {b5269149-bbc5-46e8-901c-151cb3f826c5}, !- Source Object
  3,                                      !- Outlet Port
  {57fbf984-4b42-4aa3-9888-9f6d0b869bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45366a1e-52ce-4b65-8db7-b5060f73ba9b}, !- Handle
  {fd704353-45a3-469e-b9b9-c9b64597c6a9}, !- Source Object
  2,                                      !- Outlet Port
  {fb72bf16-183d-46dd-9900-904e6dd22b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed78b7a1-af65-4716-9030-5a84877c02a6}, !- Handle
  {fb72bf16-183d-46dd-9900-904e6dd22b38}, !- Source Object
  3,                                      !- Outlet Port
  {3edeb1ab-1583-4280-9957-5ca419eace0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc230944-a306-476a-b483-71b5db0f2589}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {c622b63e-f791-4325-9ce1-d9c1c2ea3e6f}, !- Inlet Port
  {20ff8086-3728-4368-9974-1b8d4a72d057}; !- Outlet Port

OS:Connection,
  {c622b63e-f791-4325-9ce1-d9c1c2ea3e6f}, !- Handle
  {cfa3e48d-cbbd-4c59-ac7f-ea4301280ae5}, !- Source Object
  3,                                      !- Outlet Port
  {bc230944-a306-476a-b483-71b5db0f2589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ff8086-3728-4368-9974-1b8d4a72d057}, !- Handle
  {bc230944-a306-476a-b483-71b5db0f2589}, !- Source Object
  3,                                      !- Outlet Port
  {05c608e8-8ef6-4ffe-a626-40fd69adce98}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f22c1141-ad77-41ca-a718-d4dbf725789e}, !- Handle
  {05c608e8-8ef6-4ffe-a626-40fd69adce98}, !- Source Object
  3,                                      !- Outlet Port
  {b5269149-bbc5-46e8-901c-151cb3f826c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {75dc17b6-c177-49b7-afcb-c2b792dcc6ba}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e482671-5242-4a68-9986-239d5ed2ecda}, !- Water Inlet Node Name
  {1253857f-120c-4a8d-a820-992d69f5eb86}; !- Water Outlet Node Name

OS:Node,
  {3bcd8ac3-956e-4a26-9b5f-c2423123ffed}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {555ff59e-7d87-4204-93e0-381163cafb81}, !- Inlet Port
  {6e482671-5242-4a68-9986-239d5ed2ecda}; !- Outlet Port

OS:Connection,
  {555ff59e-7d87-4204-93e0-381163cafb81}, !- Handle
  {a7dc4ba3-8a79-4e48-a26f-e18ff117e255}, !- Source Object
  18,                                     !- Outlet Port
  {3bcd8ac3-956e-4a26-9b5f-c2423123ffed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {046f3db5-1cdd-40b6-9937-d000c39f0130}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {1253857f-120c-4a8d-a820-992d69f5eb86}, !- Inlet Port
  {b920505d-ea5e-4c82-8d6d-54de1b914393}; !- Outlet Port

OS:Connection,
  {6e482671-5242-4a68-9986-239d5ed2ecda}, !- Handle
  {3bcd8ac3-956e-4a26-9b5f-c2423123ffed}, !- Source Object
  3,                                      !- Outlet Port
  {75dc17b6-c177-49b7-afcb-c2b792dcc6ba}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1253857f-120c-4a8d-a820-992d69f5eb86}, !- Handle
  {75dc17b6-c177-49b7-afcb-c2b792dcc6ba}, !- Source Object
  10,                                     !- Outlet Port
  {046f3db5-1cdd-40b6-9937-d000c39f0130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b920505d-ea5e-4c82-8d6d-54de1b914393}, !- Handle
  {046f3db5-1cdd-40b6-9937-d000c39f0130}, !- Source Object
  3,                                      !- Outlet Port
  {029f951d-4aa1-47b0-87d4-79a6f92dc862}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {40d8fb04-0d22-48d8-9af5-8c43996bebc5}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {75dc17b6-c177-49b7-afcb-c2b792dcc6ba}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0e57619f-f31b-464f-ba97-9a2be66a8aa2}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {5fb2c28e-ffb8-4de6-b22a-b499b09a8586}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7dffbb34-e6e7-4f94-8f09-f1185e53d92a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {268df851-0092-4292-8cce-ead5e77f64c5}, !- Air Outlet Node Name
  {ae3944cd-6c66-46c2-9289-a485f28aabf1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0e57619f-f31b-464f-ba97-9a2be66a8aa2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ac48d6cf-09f5-4643-a66c-cda686916a47}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {268df851-0092-4292-8cce-ead5e77f64c5}, !- Inlet Port
  {596b3922-5d71-41c0-bd39-e2c7e2457e65}; !- Outlet Port

OS:Node,
  {85283e83-d250-4086-9bdf-a82143d48a77}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {6a4ba5ee-4913-409a-bbed-7490cb686e24}, !- Inlet Port
  {4f805e8a-ab92-461c-94fa-caf8a1534adc}; !- Outlet Port

OS:Connection,
  {596b3922-5d71-41c0-bd39-e2c7e2457e65}, !- Handle
  {ac48d6cf-09f5-4643-a66c-cda686916a47}, !- Source Object
  3,                                      !- Outlet Port
  {a1b45495-788e-485a-8ae9-8adb2e6bdbda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4ba5ee-4913-409a-bbed-7490cb686e24}, !- Handle
  {1a784e6f-4cfe-408b-ac98-58d311d9139b}, !- Source Object
  2,                                      !- Outlet Port
  {85283e83-d250-4086-9bdf-a82143d48a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f805e8a-ab92-461c-94fa-caf8a1534adc}, !- Handle
  {85283e83-d250-4086-9bdf-a82143d48a77}, !- Source Object
  3,                                      !- Outlet Port
  {3edeb1ab-1583-4280-9957-5ca419eace0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d4e8fbf3-eaa1-42d5-bc5e-60e68438844b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {5281930a-dad1-44c2-8982-263ba57daf0a}, !- Inlet Port
  {ae3944cd-6c66-46c2-9289-a485f28aabf1}; !- Outlet Port

OS:Connection,
  {5281930a-dad1-44c2-8982-263ba57daf0a}, !- Handle
  {cfa3e48d-cbbd-4c59-ac7f-ea4301280ae5}, !- Source Object
  4,                                      !- Outlet Port
  {d4e8fbf3-eaa1-42d5-bc5e-60e68438844b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3944cd-6c66-46c2-9289-a485f28aabf1}, !- Handle
  {d4e8fbf3-eaa1-42d5-bc5e-60e68438844b}, !- Source Object
  3,                                      !- Outlet Port
  {7dffbb34-e6e7-4f94-8f09-f1185e53d92a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {268df851-0092-4292-8cce-ead5e77f64c5}, !- Handle
  {7dffbb34-e6e7-4f94-8f09-f1185e53d92a}, !- Source Object
  3,                                      !- Outlet Port
  {ac48d6cf-09f5-4643-a66c-cda686916a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {799703be-0d9f-4578-b6ea-689c4fd2a4fa}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e7b605b-e57f-45ee-ba3e-c410da776364}, !- Water Inlet Node Name
  {13017be7-d43d-4a95-a67d-9d80b9fab545}; !- Water Outlet Node Name

OS:Node,
  {fd88dab0-887c-4ea1-9b89-35036e474e31}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {3e80c882-113f-4ccc-9e00-441ea8f0f0cc}, !- Inlet Port
  {7e7b605b-e57f-45ee-ba3e-c410da776364}; !- Outlet Port

OS:Connection,
  {3e80c882-113f-4ccc-9e00-441ea8f0f0cc}, !- Handle
  {a7dc4ba3-8a79-4e48-a26f-e18ff117e255}, !- Source Object
  19,                                     !- Outlet Port
  {fd88dab0-887c-4ea1-9b89-35036e474e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebd68343-f175-4afe-8f7b-ee7a6a408b68}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {13017be7-d43d-4a95-a67d-9d80b9fab545}, !- Inlet Port
  {c2d8e858-e1d4-4a7f-858e-50deefe96006}; !- Outlet Port

OS:Connection,
  {7e7b605b-e57f-45ee-ba3e-c410da776364}, !- Handle
  {fd88dab0-887c-4ea1-9b89-35036e474e31}, !- Source Object
  3,                                      !- Outlet Port
  {799703be-0d9f-4578-b6ea-689c4fd2a4fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {13017be7-d43d-4a95-a67d-9d80b9fab545}, !- Handle
  {799703be-0d9f-4578-b6ea-689c4fd2a4fa}, !- Source Object
  10,                                     !- Outlet Port
  {ebd68343-f175-4afe-8f7b-ee7a6a408b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d8e858-e1d4-4a7f-858e-50deefe96006}, !- Handle
  {ebd68343-f175-4afe-8f7b-ee7a6a408b68}, !- Source Object
  3,                                      !- Outlet Port
  {029f951d-4aa1-47b0-87d4-79a6f92dc862}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b2f41f30-dec6-453d-a8ee-f44723eced4f}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {799703be-0d9f-4578-b6ea-689c4fd2a4fa}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {15627310-f559-423a-869a-3ec1232575e6}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {5fb2c28e-ffb8-4de6-b22a-b499b09a8586}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {78a44239-ccbe-4b30-9e29-fb2856fe7960}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {8fe77670-6dc8-4067-b668-09d47734f1eb}, !- Air Outlet Node Name
  {7d415ccf-4086-4b47-99ae-69b8a6fed76f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {15627310-f559-423a-869a-3ec1232575e6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3f5b5750-522f-43ba-8a5b-787cdc04deff}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {8fe77670-6dc8-4067-b668-09d47734f1eb}, !- Inlet Port
  {5d2feeb0-45e5-4a55-9b17-99d6a6e06bce}; !- Outlet Port

OS:Node,
  {4c8be352-cbf4-4ca8-9645-65cad1661d82}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {eaf594e0-52da-47bc-b575-026d28a8ef0b}, !- Inlet Port
  {e8ffd3fa-9de1-4afd-b72f-ac09ded0b8cb}; !- Outlet Port

OS:Connection,
  {5d2feeb0-45e5-4a55-9b17-99d6a6e06bce}, !- Handle
  {3f5b5750-522f-43ba-8a5b-787cdc04deff}, !- Source Object
  3,                                      !- Outlet Port
  {f64e680a-3598-44f5-98ca-dc7f82ab5e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf594e0-52da-47bc-b575-026d28a8ef0b}, !- Handle
  {6582e0b8-2454-4799-ad42-edb2a322a958}, !- Source Object
  2,                                      !- Outlet Port
  {4c8be352-cbf4-4ca8-9645-65cad1661d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ffd3fa-9de1-4afd-b72f-ac09ded0b8cb}, !- Handle
  {4c8be352-cbf4-4ca8-9645-65cad1661d82}, !- Source Object
  3,                                      !- Outlet Port
  {3edeb1ab-1583-4280-9957-5ca419eace0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {86a8db4b-ca46-4a63-8255-ee2aa5d60766}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {00459c0b-a7f4-4681-922d-371c66188cff}, !- Inlet Port
  {7d415ccf-4086-4b47-99ae-69b8a6fed76f}; !- Outlet Port

OS:Connection,
  {00459c0b-a7f4-4681-922d-371c66188cff}, !- Handle
  {cfa3e48d-cbbd-4c59-ac7f-ea4301280ae5}, !- Source Object
  5,                                      !- Outlet Port
  {86a8db4b-ca46-4a63-8255-ee2aa5d60766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d415ccf-4086-4b47-99ae-69b8a6fed76f}, !- Handle
  {86a8db4b-ca46-4a63-8255-ee2aa5d60766}, !- Source Object
  3,                                      !- Outlet Port
  {78a44239-ccbe-4b30-9e29-fb2856fe7960}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8fe77670-6dc8-4067-b668-09d47734f1eb}, !- Handle
  {78a44239-ccbe-4b30-9e29-fb2856fe7960}, !- Source Object
  3,                                      !- Outlet Port
  {3f5b5750-522f-43ba-8a5b-787cdc04deff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d57b61a6-08ea-4d2f-8f5c-887360bd012f}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {729769ce-4762-40cc-af3d-23002063380e}, !- Water Inlet Node Name
  {d8de218c-4dad-4be5-9995-41697e279a42}; !- Water Outlet Node Name

OS:Node,
  {e009f41f-e7aa-485e-b29b-c0a68bf8ad55}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {a9fdd293-fa3b-444c-9560-3b95a74ca93a}, !- Inlet Port
  {729769ce-4762-40cc-af3d-23002063380e}; !- Outlet Port

OS:Connection,
  {a9fdd293-fa3b-444c-9560-3b95a74ca93a}, !- Handle
  {a7dc4ba3-8a79-4e48-a26f-e18ff117e255}, !- Source Object
  20,                                     !- Outlet Port
  {e009f41f-e7aa-485e-b29b-c0a68bf8ad55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6435eb51-6750-4535-9387-920fc354baa0}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {d8de218c-4dad-4be5-9995-41697e279a42}, !- Inlet Port
  {658ef600-0bbe-4c70-ba30-4f205cd82367}; !- Outlet Port

OS:Connection,
  {729769ce-4762-40cc-af3d-23002063380e}, !- Handle
  {e009f41f-e7aa-485e-b29b-c0a68bf8ad55}, !- Source Object
  3,                                      !- Outlet Port
  {d57b61a6-08ea-4d2f-8f5c-887360bd012f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d8de218c-4dad-4be5-9995-41697e279a42}, !- Handle
  {d57b61a6-08ea-4d2f-8f5c-887360bd012f}, !- Source Object
  10,                                     !- Outlet Port
  {6435eb51-6750-4535-9387-920fc354baa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658ef600-0bbe-4c70-ba30-4f205cd82367}, !- Handle
  {6435eb51-6750-4535-9387-920fc354baa0}, !- Source Object
  3,                                      !- Outlet Port
  {029f951d-4aa1-47b0-87d4-79a6f92dc862}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {57118407-b1bd-40c3-8ffc-61223cc411ed}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {d57b61a6-08ea-4d2f-8f5c-887360bd012f}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {503d666d-c2e4-4ab7-86f3-cd55abf39495}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {5fb2c28e-ffb8-4de6-b22a-b499b09a8586}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ab2897cb-76fd-461c-8da5-62134081a3ed}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {9894dd07-1d2e-4296-86eb-5b30e09334fa}, !- Air Outlet Node Name
  {bc1d2995-514f-40d4-b993-196b16a04679}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {503d666d-c2e4-4ab7-86f3-cd55abf39495}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {40dd900e-2ecf-4006-889d-c0456fddc38f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {9894dd07-1d2e-4296-86eb-5b30e09334fa}, !- Inlet Port
  {412a518c-bfb2-4f66-90d8-38dff312c8f3}; !- Outlet Port

OS:Node,
  {6cea192c-cfe3-454f-ab57-cd76e284a84f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {90e9aa05-a072-4d6d-8584-c20434f88eb2}, !- Inlet Port
  {4dff6169-4aeb-4e1d-8440-63ad5ea09138}; !- Outlet Port

OS:Connection,
  {412a518c-bfb2-4f66-90d8-38dff312c8f3}, !- Handle
  {40dd900e-2ecf-4006-889d-c0456fddc38f}, !- Source Object
  3,                                      !- Outlet Port
  {df0ae1b4-b6a2-4540-9ad5-8bc53eaad39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e9aa05-a072-4d6d-8584-c20434f88eb2}, !- Handle
  {98521513-866a-44ca-b134-acaef6793e13}, !- Source Object
  2,                                      !- Outlet Port
  {6cea192c-cfe3-454f-ab57-cd76e284a84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dff6169-4aeb-4e1d-8440-63ad5ea09138}, !- Handle
  {6cea192c-cfe3-454f-ab57-cd76e284a84f}, !- Source Object
  3,                                      !- Outlet Port
  {3edeb1ab-1583-4280-9957-5ca419eace0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6618695f-3182-442d-895c-8076dd6f5d6f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {442b51a0-21d9-4414-8f2c-43ebb13a4f01}, !- Inlet Port
  {bc1d2995-514f-40d4-b993-196b16a04679}; !- Outlet Port

OS:Connection,
  {442b51a0-21d9-4414-8f2c-43ebb13a4f01}, !- Handle
  {cfa3e48d-cbbd-4c59-ac7f-ea4301280ae5}, !- Source Object
  6,                                      !- Outlet Port
  {6618695f-3182-442d-895c-8076dd6f5d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc1d2995-514f-40d4-b993-196b16a04679}, !- Handle
  {6618695f-3182-442d-895c-8076dd6f5d6f}, !- Source Object
  3,                                      !- Outlet Port
  {ab2897cb-76fd-461c-8da5-62134081a3ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9894dd07-1d2e-4296-86eb-5b30e09334fa}, !- Handle
  {ab2897cb-76fd-461c-8da5-62134081a3ed}, !- Source Object
  3,                                      !- Outlet Port
  {40dd900e-2ecf-4006-889d-c0456fddc38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b85c1843-318b-4668-9254-2c85bc43b059}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {49b7f184-e0b8-4350-b9e2-014252956658}, !- Water Inlet Node Name
  {64a27c8b-ca13-4446-bc88-de9ed48a1a7c}; !- Water Outlet Node Name

OS:Node,
  {0bb8dc41-51e4-42b6-9d98-4ae3d631c9be}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {c6c2fd70-5bd9-4b0c-a756-18f4cc2d7bf3}, !- Inlet Port
  {49b7f184-e0b8-4350-b9e2-014252956658}; !- Outlet Port

OS:Connection,
  {c6c2fd70-5bd9-4b0c-a756-18f4cc2d7bf3}, !- Handle
  {a7dc4ba3-8a79-4e48-a26f-e18ff117e255}, !- Source Object
  21,                                     !- Outlet Port
  {0bb8dc41-51e4-42b6-9d98-4ae3d631c9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd4ec6a8-07a3-40ae-85bb-187cf280d1a7}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {64a27c8b-ca13-4446-bc88-de9ed48a1a7c}, !- Inlet Port
  {71a2de37-0c93-4ad1-935d-beff90bc9470}; !- Outlet Port

OS:Connection,
  {49b7f184-e0b8-4350-b9e2-014252956658}, !- Handle
  {0bb8dc41-51e4-42b6-9d98-4ae3d631c9be}, !- Source Object
  3,                                      !- Outlet Port
  {b85c1843-318b-4668-9254-2c85bc43b059}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {64a27c8b-ca13-4446-bc88-de9ed48a1a7c}, !- Handle
  {b85c1843-318b-4668-9254-2c85bc43b059}, !- Source Object
  10,                                     !- Outlet Port
  {dd4ec6a8-07a3-40ae-85bb-187cf280d1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a2de37-0c93-4ad1-935d-beff90bc9470}, !- Handle
  {dd4ec6a8-07a3-40ae-85bb-187cf280d1a7}, !- Source Object
  3,                                      !- Outlet Port
  {029f951d-4aa1-47b0-87d4-79a6f92dc862}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6c6eb80d-4a21-459c-b766-c22e5767d8c8}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {b85c1843-318b-4668-9254-2c85bc43b059}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a71dd9ba-5da5-4e4e-b05b-b8497ce7897c}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {5fb2c28e-ffb8-4de6-b22a-b499b09a8586}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a77b859c-a38f-4f3b-9afc-6a751ac6dfbc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {d847a5a7-a4e9-47d9-a53b-8b9d25cd9d08}, !- Air Outlet Node Name
  {2f43c74f-f553-4a1d-95d3-0f25145f969e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a71dd9ba-5da5-4e4e-b05b-b8497ce7897c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b8de38c2-063e-4f0a-8066-6609bf54f20d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {d847a5a7-a4e9-47d9-a53b-8b9d25cd9d08}, !- Inlet Port
  {f6153716-64f1-4ec8-b287-ca0988df1364}; !- Outlet Port

OS:Node,
  {30880c0a-60bf-426c-bf1a-8c120b979777}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {df777499-cedb-45dc-9a14-8af8ebcc9a36}, !- Inlet Port
  {1bbf760e-4311-4e41-b1d5-3f686b6e85a2}; !- Outlet Port

OS:Connection,
  {f6153716-64f1-4ec8-b287-ca0988df1364}, !- Handle
  {b8de38c2-063e-4f0a-8066-6609bf54f20d}, !- Source Object
  3,                                      !- Outlet Port
  {1ec35d56-02b0-4efd-917f-8693f9806356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df777499-cedb-45dc-9a14-8af8ebcc9a36}, !- Handle
  {28588773-1e73-455d-ab64-b3b86bd35d08}, !- Source Object
  2,                                      !- Outlet Port
  {30880c0a-60bf-426c-bf1a-8c120b979777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbf760e-4311-4e41-b1d5-3f686b6e85a2}, !- Handle
  {30880c0a-60bf-426c-bf1a-8c120b979777}, !- Source Object
  3,                                      !- Outlet Port
  {3edeb1ab-1583-4280-9957-5ca419eace0d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {13287495-27bd-4adb-9c49-15e19e6b892e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {23a399be-6e4b-4936-8d50-e36e0e001af5}, !- Inlet Port
  {2f43c74f-f553-4a1d-95d3-0f25145f969e}; !- Outlet Port

OS:Connection,
  {23a399be-6e4b-4936-8d50-e36e0e001af5}, !- Handle
  {cfa3e48d-cbbd-4c59-ac7f-ea4301280ae5}, !- Source Object
  7,                                      !- Outlet Port
  {13287495-27bd-4adb-9c49-15e19e6b892e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f43c74f-f553-4a1d-95d3-0f25145f969e}, !- Handle
  {13287495-27bd-4adb-9c49-15e19e6b892e}, !- Source Object
  3,                                      !- Outlet Port
  {a77b859c-a38f-4f3b-9afc-6a751ac6dfbc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d847a5a7-a4e9-47d9-a53b-8b9d25cd9d08}, !- Handle
  {a77b859c-a38f-4f3b-9afc-6a751ac6dfbc}, !- Source Object
  3,                                      !- Outlet Port
  {b8de38c2-063e-4f0a-8066-6609bf54f20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0a46c3dd-aaa4-404f-ad7c-c6017d81378a}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {94865feb-09b5-461a-bb3e-10177966388d}, !- Water Inlet Node Name
  {0d8612a5-c144-4ce4-aac4-b30421d7af25}; !- Water Outlet Node Name

OS:Node,
  {299c9a06-a465-450d-a3a1-a71808d14c56}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {ccd5717f-b587-4e2f-8226-2b6277aeec1c}, !- Inlet Port
  {94865feb-09b5-461a-bb3e-10177966388d}; !- Outlet Port

OS:Connection,
  {ccd5717f-b587-4e2f-8226-2b6277aeec1c}, !- Handle
  {a7dc4ba3-8a79-4e48-a26f-e18ff117e255}, !- Source Object
  22,                                     !- Outlet Port
  {299c9a06-a465-450d-a3a1-a71808d14c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0eca598-ee93-4387-b1a4-3fe8958a2652}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {0d8612a5-c144-4ce4-aac4-b30421d7af25}, !- Inlet Port
  {8d3ad2a3-0d23-4fce-8145-bfaf1e1d5d46}; !- Outlet Port

OS:Connection,
  {94865feb-09b5-461a-bb3e-10177966388d}, !- Handle
  {299c9a06-a465-450d-a3a1-a71808d14c56}, !- Source Object
  3,                                      !- Outlet Port
  {0a46c3dd-aaa4-404f-ad7c-c6017d81378a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d8612a5-c144-4ce4-aac4-b30421d7af25}, !- Handle
  {0a46c3dd-aaa4-404f-ad7c-c6017d81378a}, !- Source Object
  10,                                     !- Outlet Port
  {c0eca598-ee93-4387-b1a4-3fe8958a2652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3ad2a3-0d23-4fce-8145-bfaf1e1d5d46}, !- Handle
  {c0eca598-ee93-4387-b1a4-3fe8958a2652}, !- Source Object
  3,                                      !- Outlet Port
  {029f951d-4aa1-47b0-87d4-79a6f92dc862}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {74885061-06c2-4d30-917b-69d0caeeb491}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {0a46c3dd-aaa4-404f-ad7c-c6017d81378a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {015d336d-4705-4154-a9fd-98826909c84c}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {5fb2c28e-ffb8-4de6-b22a-b499b09a8586}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9f1cfa09-28dd-4c83-a596-8b903afd9002}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule Name
  {d5f85cd3-2e3e-4757-abff-db0501fc3015}, !- Air Outlet Node Name
  {2bedf3dc-f43d-48c0-aa29-66e3a91557d5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {015d336d-4705-4154-a9fd-98826909c84c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {eb2bd92f-b46a-4d80-b6dc-eee07e37a08b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {d5f85cd3-2e3e-4757-abff-db0501fc3015}, !- Inlet Port
  {f067163d-e929-491e-8e8b-13dc4ae2028e}; !- Outlet Port

OS:Node,
  {f4038eac-f581-4e03-94a5-c7063f608947}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {b241fb91-bdc8-41f8-b2cd-6f51b34f77dc}, !- Inlet Port
  {a644f95e-97a4-47ad-924d-4fd042e6e23f}; !- Outlet Port

OS:Connection,
  {f067163d-e929-491e-8e8b-13dc4ae2028e}, !- Handle
  {eb2bd92f-b46a-4d80-b6dc-eee07e37a08b}, !- Source Object
  3,                                      !- Outlet Port
  {a97bc846-3bb0-4f46-86cf-511405a1813b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b241fb91-bdc8-41f8-b2cd-6f51b34f77dc}, !- Handle
  {a1c3819c-7e17-4974-a2bb-5a2eaec68652}, !- Source Object
  2,                                      !- Outlet Port
  {f4038eac-f581-4e03-94a5-c7063f608947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a644f95e-97a4-47ad-924d-4fd042e6e23f}, !- Handle
  {f4038eac-f581-4e03-94a5-c7063f608947}, !- Source Object
  3,                                      !- Outlet Port
  {3edeb1ab-1583-4280-9957-5ca419eace0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9adc6dee-41b2-4959-a03d-fed47c5fb66c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {49b3b4f1-08f0-4e17-8bc4-c908c9a45cd4}, !- Inlet Port
  {2bedf3dc-f43d-48c0-aa29-66e3a91557d5}; !- Outlet Port

OS:Connection,
  {49b3b4f1-08f0-4e17-8bc4-c908c9a45cd4}, !- Handle
  {cfa3e48d-cbbd-4c59-ac7f-ea4301280ae5}, !- Source Object
  8,                                      !- Outlet Port
  {9adc6dee-41b2-4959-a03d-fed47c5fb66c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bedf3dc-f43d-48c0-aa29-66e3a91557d5}, !- Handle
  {9adc6dee-41b2-4959-a03d-fed47c5fb66c}, !- Source Object
  3,                                      !- Outlet Port
  {9f1cfa09-28dd-4c83-a596-8b903afd9002}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d5f85cd3-2e3e-4757-abff-db0501fc3015}, !- Handle
  {9f1cfa09-28dd-4c83-a596-8b903afd9002}, !- Source Object
  3,                                      !- Outlet Port
  {eb2bd92f-b46a-4d80-b6dc-eee07e37a08b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {9169d1e4-f9d1-4449-b337-6c3705f61bab}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5dab420b-5e11-4b3a-a357-eb338acf96fc}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {450ae1ee-76fe-43ab-84a3-9cf5d9912ed6}, !- Plant Side Inlet Node Name
  {1e711101-1f8d-4ac6-b957-d8a80c7b400a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {844efe97-ddd9-40d2-8c8b-a0399be7ccd0}, !- Demand Side Inlet Node Name
  {72f100fb-4024-4b18-9784-b4cf7dcd452f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0b59f306-bd26-4f4e-9de7-764f70b61f85}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Demand Mixer Name
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Demand Splitter Name
  {b4bc4cff-fa82-4b08-960c-09444884ab5e}, !- Supply Mixer Name
  {09a73223-5ca1-456e-b1af-3c527b7e06cc}; !- Supply Splitter Name

OS:Node,
  {72e80093-0671-4405-8d4a-e8bce7010654}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {450ae1ee-76fe-43ab-84a3-9cf5d9912ed6}, !- Inlet Port
  {1b55d0be-52a6-4b76-a02a-50f82b772632}; !- Outlet Port

OS:Node,
  {5dab420b-5e11-4b3a-a357-eb338acf96fc}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {1bce79ea-949e-4590-af0e-4caa22dbab56}, !- Inlet Port
  {1e711101-1f8d-4ac6-b957-d8a80c7b400a}; !- Outlet Port

OS:Node,
  {1fceca5f-482e-4caf-9f23-0829829db7ef}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {f8fc80a1-bfec-4f83-a6b8-c977120cce61}, !- Inlet Port
  {b9c4132f-9681-4b86-a6ed-9baefa783d6e}; !- Outlet Port

OS:Connector:Mixer,
  {b4bc4cff-fa82-4b08-960c-09444884ab5e}, !- Handle
  Connector Mixer 3,                      !- Name
  {7b3e19a3-5acb-46ca-ac40-03d0cacd3b38}, !- Outlet Branch Name
  {9f7f4bb3-611f-496f-be78-773dce94a6a8}, !- Inlet Branch Name 1
  {4990dcff-bd62-4a2a-905b-b26113c8eed2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {09a73223-5ca1-456e-b1af-3c527b7e06cc}, !- Handle
  Connector Splitter 3,                   !- Name
  {8717f6aa-a2ff-4447-a638-3df643747645}, !- Inlet Branch Name
  {f8fc80a1-bfec-4f83-a6b8-c977120cce61}, !- Outlet Branch Name 1
  {7f557e46-3323-4db2-a04d-114e08923e3b}; !- Outlet Branch Name 2

OS:Connection,
  {450ae1ee-76fe-43ab-84a3-9cf5d9912ed6}, !- Handle
  {9169d1e4-f9d1-4449-b337-6c3705f61bab}, !- Source Object
  14,                                     !- Outlet Port
  {72e80093-0671-4405-8d4a-e8bce7010654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fc80a1-bfec-4f83-a6b8-c977120cce61}, !- Handle
  {09a73223-5ca1-456e-b1af-3c527b7e06cc}, !- Source Object
  3,                                      !- Outlet Port
  {1fceca5f-482e-4caf-9f23-0829829db7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e711101-1f8d-4ac6-b957-d8a80c7b400a}, !- Handle
  {5dab420b-5e11-4b3a-a357-eb338acf96fc}, !- Source Object
  3,                                      !- Outlet Port
  {9169d1e4-f9d1-4449-b337-6c3705f61bab}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b7128afe-06cb-4c84-9656-64079c7c4c46}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {844efe97-ddd9-40d2-8c8b-a0399be7ccd0}, !- Inlet Port
  {65303afe-ac2d-451c-8e2c-00289f8995ed}; !- Outlet Port

OS:Node,
  {58274f32-f04b-441e-bc73-36da84ffefad}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {c263a3a4-3605-4c4a-be90-461f73ea0d2f}, !- Inlet Port
  {72f100fb-4024-4b18-9784-b4cf7dcd452f}; !- Outlet Port

OS:Node,
  {46115fcf-4eef-4984-9ee4-5af007659cd3}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {000108ea-432e-4092-b699-43c8da31f607}, !- Inlet Port
  {82afbbab-2d5c-4fed-90c8-d818c5b001d3}; !- Outlet Port

OS:Connector:Mixer,
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Handle
  Connector Mixer 4,                      !- Name
  {6e1d554e-0441-42a0-8751-b94146ff9908}, !- Outlet Branch Name
  {fe7b0949-c9c1-4617-8ae8-13d8887fb7e8}, !- Inlet Branch Name 1
  {2d71f9b0-0ee3-44a4-9263-e27c0cae019f}, !- Inlet Branch Name 2
  {2bbe336f-2743-46ea-8cfc-9a3c658237e7}, !- Inlet Branch Name 3
  {e6295d0b-b9eb-4de9-8641-466240a2e326}, !- Inlet Branch Name 4
  {23206683-32ec-446b-9f2d-1c980e6ee32f}, !- Inlet Branch Name 5
  {a9db0b87-811f-4e0a-b96f-e32b446176fb}, !- Inlet Branch Name 6
  {133ec614-4c83-4169-8767-4ae749ae2cb2}, !- Inlet Branch Name 7
  {d611344f-6603-469b-b6b3-86c741f3b24a}, !- Inlet Branch Name 8
  {ff4cc9f6-3079-4f1a-bb06-a32dec37825f}, !- Inlet Branch Name 9
  {4055d8fd-8a98-4933-860c-3525ff388cfb}, !- Inlet Branch Name 10
  {584fa8c6-e71b-4487-9214-23557af823ac}, !- Inlet Branch Name 11
  {9ab12e40-b7f4-4f19-8757-eacc9f21b874}, !- Inlet Branch Name 12
  {317d1d02-fa59-411d-8440-dccf483a118a}, !- Inlet Branch Name 13
  {f5b891ed-c6d3-4318-88f5-c680e2f603ef}, !- Inlet Branch Name 14
  {67c3812c-cd35-4113-8e75-a02389e6666b}, !- Inlet Branch Name 15
  {0a357bf7-f99e-4971-9928-d0ff5c2a7b0b}, !- Inlet Branch Name 16
  {d0003365-874d-424a-a5a3-f4ba3386a0e5}, !- Inlet Branch Name 17
  {c186af69-7d71-4360-9bc6-f21cb081c83a}, !- Inlet Branch Name 18
  {4efc7d60-d90a-47de-bd56-d4627061eab6}, !- Inlet Branch Name 19
  {c99c44bf-d0b5-4c3e-bc77-2257c398887d}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Handle
  Connector Splitter 4,                   !- Name
  {65303afe-ac2d-451c-8e2c-00289f8995ed}, !- Inlet Branch Name
  {000108ea-432e-4092-b699-43c8da31f607}, !- Outlet Branch Name 1
  {fc1df1db-2eea-42b1-a25b-1c247499dbd0}, !- Outlet Branch Name 2
  {02808102-6587-43a6-a135-f4fb60631ada}, !- Outlet Branch Name 3
  {43371c9c-bbd5-41e2-bad4-bc5ef3d21e1b}, !- Outlet Branch Name 4
  {0cc907b3-968a-4a7c-9312-8a74468c09e6}, !- Outlet Branch Name 5
  {d0752589-c642-43c5-8f5b-295b856bc175}, !- Outlet Branch Name 6
  {abb3450e-9bce-4606-9593-87ec29612f9a}, !- Outlet Branch Name 7
  {4721ff8d-340c-419c-a1c0-75a76a508cb4}, !- Outlet Branch Name 8
  {e076ce69-2ef2-47a7-b12d-3557afd4fcbf}, !- Outlet Branch Name 9
  {54b82c68-4ec8-41be-8e20-397f85830a9a}, !- Outlet Branch Name 10
  {693b4b30-431a-425e-9366-1c089cd6193e}, !- Outlet Branch Name 11
  {1029e076-a06f-4bad-98f4-0235cc3af1fb}, !- Outlet Branch Name 12
  {efa33e6a-ce92-40de-b11c-76b35004c15e}, !- Outlet Branch Name 13
  {a275a7d5-b1e7-4f32-9129-cee75683dc21}, !- Outlet Branch Name 14
  {a1187793-951e-4505-ab56-6139575eec6d}, !- Outlet Branch Name 15
  {dfcd223f-86e5-4453-8f19-571929a03667}, !- Outlet Branch Name 16
  {49d4016e-726b-4a51-9c93-efa3e1d88437}, !- Outlet Branch Name 17
  {4735a2d0-8b63-4e26-8230-69fae271d62d}, !- Outlet Branch Name 18
  {d1474a9c-4c5b-4498-be24-45ef20f4a991}, !- Outlet Branch Name 19
  {34985a4a-a7b1-4aca-8b4f-1bdbe671b805}; !- Outlet Branch Name 20

OS:Connection,
  {844efe97-ddd9-40d2-8c8b-a0399be7ccd0}, !- Handle
  {9169d1e4-f9d1-4449-b337-6c3705f61bab}, !- Source Object
  17,                                     !- Outlet Port
  {b7128afe-06cb-4c84-9656-64079c7c4c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65303afe-ac2d-451c-8e2c-00289f8995ed}, !- Handle
  {b7128afe-06cb-4c84-9656-64079c7c4c46}, !- Source Object
  3,                                      !- Outlet Port
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000108ea-432e-4092-b699-43c8da31f607}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  3,                                      !- Outlet Port
  {46115fcf-4eef-4984-9ee4-5af007659cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f100fb-4024-4b18-9784-b4cf7dcd452f}, !- Handle
  {58274f32-f04b-441e-bc73-36da84ffefad}, !- Source Object
  3,                                      !- Outlet Port
  {9169d1e4-f9d1-4449-b337-6c3705f61bab}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9350e0b6-bd50-4f51-8399-3cdf44fc28b0}, !- Handle
  {9169d1e4-f9d1-4449-b337-6c3705f61bab}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0b59f306-bd26-4f4e-9de7-764f70b61f85}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {1ac540f5-e4d7-448c-8ff3-6f8b61316321}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  {a08ec13e-244d-4376-b6bc-ff4ae4f2cbc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a08ec13e-244d-4376-b6bc-ff4ae4f2cbc4}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f46db8e2-90ea-49f4-a534-5903a3d03b10}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1ac540f5-e4d7-448c-8ff3-6f8b61316321}, !- Schedule Name
  {5dab420b-5e11-4b3a-a357-eb338acf96fc}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7b10b6ee-ecf3-42b5-a059-adee3b8e40af}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {1b55d0be-52a6-4b76-a02a-50f82b772632}, !- Inlet Node Name
  {867654df-bf98-49f7-b75a-4dea10ce86b4}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  742176.159809915,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {cef561a3-f54c-4a81-91c1-c8b0988d923f}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {867654df-bf98-49f7-b75a-4dea10ce86b4}, !- Inlet Port
  {8717f6aa-a2ff-4447-a638-3df643747645}; !- Outlet Port

OS:Connection,
  {1b55d0be-52a6-4b76-a02a-50f82b772632}, !- Handle
  {72e80093-0671-4405-8d4a-e8bce7010654}, !- Source Object
  3,                                      !- Outlet Port
  {7b10b6ee-ecf3-42b5-a059-adee3b8e40af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867654df-bf98-49f7-b75a-4dea10ce86b4}, !- Handle
  {7b10b6ee-ecf3-42b5-a059-adee3b8e40af}, !- Source Object
  3,                                      !- Outlet Port
  {cef561a3-f54c-4a81-91c1-c8b0988d923f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8717f6aa-a2ff-4447-a638-3df643747645}, !- Handle
  {cef561a3-f54c-4a81-91c1-c8b0988d923f}, !- Source Object
  3,                                      !- Outlet Port
  {09a73223-5ca1-456e-b1af-3c527b7e06cc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1ba785f5-3332-4f4f-b98e-cfc301ebf5e9}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.805 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {1ac540f5-e4d7-448c-8ff3-6f8b61316321}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804951957060565,                      !- Heater Thermal Efficiency
  {084debb1-366f-4299-ad8e-837fcbca3d93}, !- Part Load Factor Curve Name
  249.011833961866,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  249.011833961866,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9492b784-aa76-45d7-9af9-a592823ec214}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  27.4181861750995,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  27.4181861750995,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b9c4132f-9681-4b86-a6ed-9baefa783d6e}, !- Use Side Inlet Node Name
  {2dc428cd-4787-4a61-8d8f-a664418090bf}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {24bc6f37-0880-4a61-8e0e-13f94c11e631}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  {ff1417c5-99a9-4ea1-9e48-b4eb89369de3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff1417c5-99a9-4ea1-9e48-b4eb89369de3}, !- Handle
  Schedule Day 7,                         !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7be600b0-0356-42d8-a974-bba38e0c2a52}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  {4bc680dd-c7c7-4812-ba63-051d77bc3061}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bc680dd-c7c7-4812-ba63-051d77bc3061}, !- Handle
  Schedule Day 8,                         !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {1bbaabcb-9409-43c3-b8f2-455661cfc3a6}, !- Handle
  {1ba785f5-3332-4f4f-b98e-cfc301ebf5e9}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {9492b784-aa76-45d7-9af9-a592823ec214}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  {0ab93045-187b-45df-9bb6-d90e94a6b18f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ab93045-187b-45df-9bb6-d90e94a6b18f}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {9238740b-2b99-4b32-83fd-4c0ab8773de1}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {2dc428cd-4787-4a61-8d8f-a664418090bf}, !- Inlet Port
  {9f7f4bb3-611f-496f-be78-773dce94a6a8}; !- Outlet Port

OS:Connection,
  {b9c4132f-9681-4b86-a6ed-9baefa783d6e}, !- Handle
  {1fceca5f-482e-4caf-9f23-0829829db7ef}, !- Source Object
  3,                                      !- Outlet Port
  {1ba785f5-3332-4f4f-b98e-cfc301ebf5e9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2dc428cd-4787-4a61-8d8f-a664418090bf}, !- Handle
  {1ba785f5-3332-4f4f-b98e-cfc301ebf5e9}, !- Source Object
  32,                                     !- Outlet Port
  {9238740b-2b99-4b32-83fd-4c0ab8773de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7f4bb3-611f-496f-be78-773dce94a6a8}, !- Handle
  {9238740b-2b99-4b32-83fd-4c0ab8773de1}, !- Source Object
  3,                                      !- Outlet Port
  {b4bc4cff-fa82-4b08-960c-09444884ab5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a29b1ae7-8fd6-4ea5-abf4-f8e5136d1da8}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {87c3d702-737c-43a4-a15c-c8e5c7227ec7}, !- Inlet Node Name
  {cc91ea71-d717-4c6c-afab-c2e8613bc81c}; !- Outlet Node Name

OS:Node,
  {6879bf31-fae7-4fbb-b1d0-790ca4a0741d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {7f557e46-3323-4db2-a04d-114e08923e3b}, !- Inlet Port
  {87c3d702-737c-43a4-a15c-c8e5c7227ec7}; !- Outlet Port

OS:Connection,
  {7f557e46-3323-4db2-a04d-114e08923e3b}, !- Handle
  {09a73223-5ca1-456e-b1af-3c527b7e06cc}, !- Source Object
  4,                                      !- Outlet Port
  {6879bf31-fae7-4fbb-b1d0-790ca4a0741d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d89e6952-ccce-40fc-a889-f5a0d2e87b1e}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {cc91ea71-d717-4c6c-afab-c2e8613bc81c}, !- Inlet Port
  {4990dcff-bd62-4a2a-905b-b26113c8eed2}; !- Outlet Port

OS:Connection,
  {87c3d702-737c-43a4-a15c-c8e5c7227ec7}, !- Handle
  {6879bf31-fae7-4fbb-b1d0-790ca4a0741d}, !- Source Object
  3,                                      !- Outlet Port
  {a29b1ae7-8fd6-4ea5-abf4-f8e5136d1da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc91ea71-d717-4c6c-afab-c2e8613bc81c}, !- Handle
  {a29b1ae7-8fd6-4ea5-abf4-f8e5136d1da8}, !- Source Object
  3,                                      !- Outlet Port
  {d89e6952-ccce-40fc-a889-f5a0d2e87b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4990dcff-bd62-4a2a-905b-b26113c8eed2}, !- Handle
  {d89e6952-ccce-40fc-a889-f5a0d2e87b1e}, !- Source Object
  3,                                      !- Outlet Port
  {b4bc4cff-fa82-4b08-960c-09444884ab5e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6ea7f1ee-2cc9-4a33-9527-0a8fb153e1cc}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {82afbbab-2d5c-4fed-90c8-d818c5b001d3}, !- Inlet Node Name
  {66cae14e-baa4-4de7-ba6a-5463c4bff256}; !- Outlet Node Name

OS:Node,
  {92a80daf-f335-4e21-a35f-44b82e8dc486}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {66cae14e-baa4-4de7-ba6a-5463c4bff256}, !- Inlet Port
  {fe7b0949-c9c1-4617-8ae8-13d8887fb7e8}; !- Outlet Port

OS:Connection,
  {82afbbab-2d5c-4fed-90c8-d818c5b001d3}, !- Handle
  {46115fcf-4eef-4984-9ee4-5af007659cd3}, !- Source Object
  3,                                      !- Outlet Port
  {6ea7f1ee-2cc9-4a33-9527-0a8fb153e1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66cae14e-baa4-4de7-ba6a-5463c4bff256}, !- Handle
  {6ea7f1ee-2cc9-4a33-9527-0a8fb153e1cc}, !- Source Object
  3,                                      !- Outlet Port
  {92a80daf-f335-4e21-a35f-44b82e8dc486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7b0949-c9c1-4617-8ae8-13d8887fb7e8}, !- Handle
  {92a80daf-f335-4e21-a35f-44b82e8dc486}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {276392b0-d300-44f0-9de5-eb7f3a9b8b25}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f384e6a3-44c9-4183-ae86-bf01b0136b51}, !- Inlet Node Name
  {1bce79ea-949e-4590-af0e-4caa22dbab56}; !- Outlet Node Name

OS:Node,
  {0c7de762-15f0-4116-8aa4-973e08c63101}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {7b3e19a3-5acb-46ca-ac40-03d0cacd3b38}, !- Inlet Port
  {f384e6a3-44c9-4183-ae86-bf01b0136b51}; !- Outlet Port

OS:Connection,
  {7b3e19a3-5acb-46ca-ac40-03d0cacd3b38}, !- Handle
  {b4bc4cff-fa82-4b08-960c-09444884ab5e}, !- Source Object
  2,                                      !- Outlet Port
  {0c7de762-15f0-4116-8aa4-973e08c63101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f384e6a3-44c9-4183-ae86-bf01b0136b51}, !- Handle
  {0c7de762-15f0-4116-8aa4-973e08c63101}, !- Source Object
  3,                                      !- Outlet Port
  {276392b0-d300-44f0-9de5-eb7f3a9b8b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bce79ea-949e-4590-af0e-4caa22dbab56}, !- Handle
  {276392b0-d300-44f0-9de5-eb7f3a9b8b25}, !- Source Object
  3,                                      !- Outlet Port
  {5dab420b-5e11-4b3a-a357-eb338acf96fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba3742fd-fa3c-4b94-a8cd-712b6dc03b8d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a890bd37-d463-4d38-8145-a7420bac0847}, !- Inlet Node Name
  {c263a3a4-3605-4c4a-be90-461f73ea0d2f}; !- Outlet Node Name

OS:Node,
  {73468fe6-f5a5-4737-8f86-3ec405e6e4a4}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {6e1d554e-0441-42a0-8751-b94146ff9908}, !- Inlet Port
  {a890bd37-d463-4d38-8145-a7420bac0847}; !- Outlet Port

OS:Connection,
  {6e1d554e-0441-42a0-8751-b94146ff9908}, !- Handle
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Source Object
  2,                                      !- Outlet Port
  {73468fe6-f5a5-4737-8f86-3ec405e6e4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a890bd37-d463-4d38-8145-a7420bac0847}, !- Handle
  {73468fe6-f5a5-4737-8f86-3ec405e6e4a4}, !- Source Object
  3,                                      !- Outlet Port
  {ba3742fd-fa3c-4b94-a8cd-712b6dc03b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c263a3a4-3605-4c4a-be90-461f73ea0d2f}, !- Handle
  {ba3742fd-fa3c-4b94-a8cd-712b6dc03b8d}, !- Source Object
  3,                                      !- Outlet Port
  {58274f32-f04b-441e-bc73-36da84ffefad}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  {de3cfa6e-ae3d-42d8-9518-9ac396ceafe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de3cfa6e-ae3d-42d8-9518-9ac396ceafe4}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b8782b53-7c57-45f8-a73f-7807415ee12d}, !- Handle
  Schedule Rule 20,                       !- Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {48ac9ccd-d1b3-4c2c-ac35-d405ef5a1f09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48ac9ccd-d1b3-4c2c-ac35-d405ef5a1f09}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fb5dba34-17c0-4250-9c92-c68c27eac45f}, !- Handle
  Schedule Rule 21,                       !- Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e862f40-cdae-4c08-84c8-2eeaf805c211}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e862f40-cdae-4c08-84c8-2eeaf805c211}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cddbf256-5ccb-48f6-a715-ad7b90dc3536}, !- Handle
  Schedule Rule 22,                       !- Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4dc5af8-0714-4ed2-95c4-8aa2fc8cc227}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4dc5af8-0714-4ed2-95c4-8aa2fc8cc227}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {61f519c6-ca08-4e68-a374-e21f4951902d}, !- Handle
  Core_bottom 0.95gpm 140F,               !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  {8a6434c7-3116-4129-89e3-1860ca10a257}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a6434c7-3116-4129-89e3-1860ca10a257}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e97b3502-0e04-4863-a108-5a1b736c70c0}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  {93650cbc-5323-42c6-a221-f31e788cb8c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93650cbc-5323-42c6-a221-f31e788cb8c2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  {5d90ab1c-5763-4340-a4e8-a6f2ab453dd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d90ab1c-5763-4340-a4e8-a6f2ab453dd0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {5e316b8a-2af4-4fc5-9d69-c2f83466568e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {058359e6-dfd8-434e-991b-f4be729343ca}, !- Handle
  Core_bottom Service Water Use 0.95gpm 140F, !- Name
  {61f519c6-ca08-4e68-a374-e21f4951902d}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e762a7cb-826c-45e2-9b15-cd382e8d8b93}, !- Handle
  Core_bottom WUC 0.95gpm 140F,           !- Name
  {7564b23b-b6dc-4f3c-9e77-f036af50c7c2}, !- Inlet Node Name
  {c90966a0-05fc-46b3-94ba-c45bdb3ffae8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {058359e6-dfd8-434e-991b-f4be729343ca}; !- Water Use Equipment Name 1

OS:Node,
  {282c156b-c304-460b-84a8-5951a005c5cc}, !- Handle
  Core_bottom WUC 0.95gpm 140F Inlet Water Node, !- Name
  {fc1df1db-2eea-42b1-a25b-1c247499dbd0}, !- Inlet Port
  {7564b23b-b6dc-4f3c-9e77-f036af50c7c2}; !- Outlet Port

OS:Connection,
  {fc1df1db-2eea-42b1-a25b-1c247499dbd0}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  4,                                      !- Outlet Port
  {282c156b-c304-460b-84a8-5951a005c5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad85b55c-d65a-4052-a0bd-a0a26e1e2a95}, !- Handle
  Core_bottom WUC 0.95gpm 140F Outlet Water Node, !- Name
  {c90966a0-05fc-46b3-94ba-c45bdb3ffae8}, !- Inlet Port
  {2d71f9b0-0ee3-44a4-9263-e27c0cae019f}; !- Outlet Port

OS:Connection,
  {7564b23b-b6dc-4f3c-9e77-f036af50c7c2}, !- Handle
  {282c156b-c304-460b-84a8-5951a005c5cc}, !- Source Object
  3,                                      !- Outlet Port
  {e762a7cb-826c-45e2-9b15-cd382e8d8b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90966a0-05fc-46b3-94ba-c45bdb3ffae8}, !- Handle
  {e762a7cb-826c-45e2-9b15-cd382e8d8b93}, !- Source Object
  3,                                      !- Outlet Port
  {ad85b55c-d65a-4052-a0bd-a0a26e1e2a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d71f9b0-0ee3-44a4-9263-e27c0cae019f}, !- Handle
  {ad85b55c-d65a-4052-a0bd-a0a26e1e2a95}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {243e8242-f84d-413c-a9f5-417fe5d2c71f}, !- Handle
  Core_mid 0.95gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2faa1c68-ff15-43b8-9b85-03918e5caff1}, !- Handle
  Core_mid Service Water Use 0.95gpm 140F, !- Name
  {243e8242-f84d-413c-a9f5-417fe5d2c71f}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d6d83b96-8b14-4c52-9260-19b497e61b36}, !- Handle
  Core_mid WUC 0.95gpm 140F,              !- Name
  {b80365df-a21d-4aa6-a130-dfdf68575400}, !- Inlet Node Name
  {435c8e58-3f06-45d5-bcf8-79a9b85f2ff4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2faa1c68-ff15-43b8-9b85-03918e5caff1}; !- Water Use Equipment Name 1

OS:Node,
  {cdf65c55-7483-479a-ae5c-ba293ab3259a}, !- Handle
  Core_mid WUC 0.95gpm 140F Inlet Water Node, !- Name
  {02808102-6587-43a6-a135-f4fb60631ada}, !- Inlet Port
  {b80365df-a21d-4aa6-a130-dfdf68575400}; !- Outlet Port

OS:Connection,
  {02808102-6587-43a6-a135-f4fb60631ada}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  5,                                      !- Outlet Port
  {cdf65c55-7483-479a-ae5c-ba293ab3259a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {720f7b88-85c2-4d0c-bc2f-daafdabb76d7}, !- Handle
  Core_mid WUC 0.95gpm 140F Outlet Water Node, !- Name
  {435c8e58-3f06-45d5-bcf8-79a9b85f2ff4}, !- Inlet Port
  {2bbe336f-2743-46ea-8cfc-9a3c658237e7}; !- Outlet Port

OS:Connection,
  {b80365df-a21d-4aa6-a130-dfdf68575400}, !- Handle
  {cdf65c55-7483-479a-ae5c-ba293ab3259a}, !- Source Object
  3,                                      !- Outlet Port
  {d6d83b96-8b14-4c52-9260-19b497e61b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {435c8e58-3f06-45d5-bcf8-79a9b85f2ff4}, !- Handle
  {d6d83b96-8b14-4c52-9260-19b497e61b36}, !- Source Object
  3,                                      !- Outlet Port
  {720f7b88-85c2-4d0c-bc2f-daafdabb76d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bbe336f-2743-46ea-8cfc-9a3c658237e7}, !- Handle
  {720f7b88-85c2-4d0c-bc2f-daafdabb76d7}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6045d0f6-f4e8-42b0-b742-461197d1b83d}, !- Handle
  Core_top 0.95gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c67935d8-05ca-44bf-bd22-9e231bd26f07}, !- Handle
  Core_top Service Water Use 0.95gpm 140F, !- Name
  {6045d0f6-f4e8-42b0-b742-461197d1b83d}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {230a2bc7-5663-49cc-8e96-f3044f50b310}, !- Handle
  Core_top WUC 0.95gpm 140F,              !- Name
  {41ca33a5-86d0-4e7a-af93-dbfb81845e53}, !- Inlet Node Name
  {c0d1dfa7-412c-4610-aa7a-d45d2c8ce646}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c67935d8-05ca-44bf-bd22-9e231bd26f07}; !- Water Use Equipment Name 1

OS:Node,
  {fdaebc52-ed1c-4e3c-87f1-6a4852cc70e7}, !- Handle
  Core_top WUC 0.95gpm 140F Inlet Water Node, !- Name
  {43371c9c-bbd5-41e2-bad4-bc5ef3d21e1b}, !- Inlet Port
  {41ca33a5-86d0-4e7a-af93-dbfb81845e53}; !- Outlet Port

OS:Connection,
  {43371c9c-bbd5-41e2-bad4-bc5ef3d21e1b}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  6,                                      !- Outlet Port
  {fdaebc52-ed1c-4e3c-87f1-6a4852cc70e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {508efe18-1a7c-4a98-a2ef-cbe2d5457275}, !- Handle
  Core_top WUC 0.95gpm 140F Outlet Water Node, !- Name
  {c0d1dfa7-412c-4610-aa7a-d45d2c8ce646}, !- Inlet Port
  {e6295d0b-b9eb-4de9-8641-466240a2e326}; !- Outlet Port

OS:Connection,
  {41ca33a5-86d0-4e7a-af93-dbfb81845e53}, !- Handle
  {fdaebc52-ed1c-4e3c-87f1-6a4852cc70e7}, !- Source Object
  3,                                      !- Outlet Port
  {230a2bc7-5663-49cc-8e96-f3044f50b310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d1dfa7-412c-4610-aa7a-d45d2c8ce646}, !- Handle
  {230a2bc7-5663-49cc-8e96-f3044f50b310}, !- Source Object
  3,                                      !- Outlet Port
  {508efe18-1a7c-4a98-a2ef-cbe2d5457275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6295d0b-b9eb-4de9-8641-466240a2e326}, !- Handle
  {508efe18-1a7c-4a98-a2ef-cbe2d5457275}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e2be3617-ade4-4c75-9264-91854067c58a}, !- Handle
  Datacenter_basement_zn_6 0.3gpm 140F,   !- Name
  ,                                       !- End-Use Subcategory
  1.87303728009577e-05,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b499289f-38d0-4614-89a5-d1b60ea9f8e1}, !- Handle
  DataCenter_basement_ZN_6 Service Water Use 0.3gpm 140F, !- Name
  {e2be3617-ade4-4c75-9264-91854067c58a}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {aa8d1ad0-488d-41e2-8faa-252aae3b8fcf}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F, !- Name
  {450fae3b-8216-4a79-aa10-4b2bd44700c0}, !- Inlet Node Name
  {de42c151-8c5c-41ac-9275-4284d9e1b5be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b499289f-38d0-4614-89a5-d1b60ea9f8e1}; !- Water Use Equipment Name 1

OS:Node,
  {55060f83-9dc6-46c0-ba4a-16576558ff5b}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F Inlet Water Node, !- Name
  {0cc907b3-968a-4a7c-9312-8a74468c09e6}, !- Inlet Port
  {450fae3b-8216-4a79-aa10-4b2bd44700c0}; !- Outlet Port

OS:Connection,
  {0cc907b3-968a-4a7c-9312-8a74468c09e6}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  7,                                      !- Outlet Port
  {55060f83-9dc6-46c0-ba4a-16576558ff5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82ba64d0-1aa5-4816-8413-6eff936a9d83}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F Outlet Water Node, !- Name
  {de42c151-8c5c-41ac-9275-4284d9e1b5be}, !- Inlet Port
  {23206683-32ec-446b-9f2d-1c980e6ee32f}; !- Outlet Port

OS:Connection,
  {450fae3b-8216-4a79-aa10-4b2bd44700c0}, !- Handle
  {55060f83-9dc6-46c0-ba4a-16576558ff5b}, !- Source Object
  3,                                      !- Outlet Port
  {aa8d1ad0-488d-41e2-8faa-252aae3b8fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de42c151-8c5c-41ac-9275-4284d9e1b5be}, !- Handle
  {aa8d1ad0-488d-41e2-8faa-252aae3b8fcf}, !- Source Object
  3,                                      !- Outlet Port
  {82ba64d0-1aa5-4816-8413-6eff936a9d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23206683-32ec-446b-9f2d-1c980e6ee32f}, !- Handle
  {82ba64d0-1aa5-4816-8413-6eff936a9d83}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7a19331f-47a5-4ece-b70c-5cca128681b5}, !- Handle
  Datacenter_bot_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1b3876ec-ca6b-40d8-a47e-7f44189e7050}, !- Handle
  DataCenter_bot_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {7a19331f-47a5-4ece-b70c-5cca128681b5}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8bdfeec1-6f0d-4713-a697-c2b19e917290}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F,   !- Name
  {14474d99-076c-49cb-9200-003b477cba67}, !- Inlet Node Name
  {e7c8721d-e32e-4789-b03b-8fbcac139b4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b3876ec-ca6b-40d8-a47e-7f44189e7050}; !- Water Use Equipment Name 1

OS:Node,
  {776cd2a0-a276-4fbe-aefe-2935ba13ff75}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {d0752589-c642-43c5-8f5b-295b856bc175}, !- Inlet Port
  {14474d99-076c-49cb-9200-003b477cba67}; !- Outlet Port

OS:Connection,
  {d0752589-c642-43c5-8f5b-295b856bc175}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  8,                                      !- Outlet Port
  {776cd2a0-a276-4fbe-aefe-2935ba13ff75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8831d49a-18f3-4a9f-b943-0f0bf591424c}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {e7c8721d-e32e-4789-b03b-8fbcac139b4f}, !- Inlet Port
  {a9db0b87-811f-4e0a-b96f-e32b446176fb}; !- Outlet Port

OS:Connection,
  {14474d99-076c-49cb-9200-003b477cba67}, !- Handle
  {776cd2a0-a276-4fbe-aefe-2935ba13ff75}, !- Source Object
  3,                                      !- Outlet Port
  {8bdfeec1-6f0d-4713-a697-c2b19e917290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c8721d-e32e-4789-b03b-8fbcac139b4f}, !- Handle
  {8bdfeec1-6f0d-4713-a697-c2b19e917290}, !- Source Object
  3,                                      !- Outlet Port
  {8831d49a-18f3-4a9f-b943-0f0bf591424c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9db0b87-811f-4e0a-b96f-e32b446176fb}, !- Handle
  {8831d49a-18f3-4a9f-b943-0f0bf591424c}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2e270b54-ac51-4bde-a29e-ef1c8f8f80a0}, !- Handle
  Datacenter_mid_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {faa5d376-23f2-4cab-9564-0be9066b6fb6}, !- Handle
  DataCenter_mid_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {2e270b54-ac51-4bde-a29e-ef1c8f8f80a0}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8b9d1b66-c7d6-40a3-8670-3f9b83ca0257}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F,   !- Name
  {8c682870-15ac-4365-a2ff-b112d643b1b4}, !- Inlet Node Name
  {ee72665c-ee99-421e-ad46-0edf427962b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {faa5d376-23f2-4cab-9564-0be9066b6fb6}; !- Water Use Equipment Name 1

OS:Node,
  {b87a2ba5-0fb0-4684-be58-a88201693c36}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {abb3450e-9bce-4606-9593-87ec29612f9a}, !- Inlet Port
  {8c682870-15ac-4365-a2ff-b112d643b1b4}; !- Outlet Port

OS:Connection,
  {abb3450e-9bce-4606-9593-87ec29612f9a}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  9,                                      !- Outlet Port
  {b87a2ba5-0fb0-4684-be58-a88201693c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ce3d8b8-c60f-463b-8a0c-dccfffedb422}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {ee72665c-ee99-421e-ad46-0edf427962b2}, !- Inlet Port
  {133ec614-4c83-4169-8767-4ae749ae2cb2}; !- Outlet Port

OS:Connection,
  {8c682870-15ac-4365-a2ff-b112d643b1b4}, !- Handle
  {b87a2ba5-0fb0-4684-be58-a88201693c36}, !- Source Object
  3,                                      !- Outlet Port
  {8b9d1b66-c7d6-40a3-8670-3f9b83ca0257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee72665c-ee99-421e-ad46-0edf427962b2}, !- Handle
  {8b9d1b66-c7d6-40a3-8670-3f9b83ca0257}, !- Source Object
  3,                                      !- Outlet Port
  {6ce3d8b8-c60f-463b-8a0c-dccfffedb422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {133ec614-4c83-4169-8767-4ae749ae2cb2}, !- Handle
  {6ce3d8b8-c60f-463b-8a0c-dccfffedb422}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {dea1587a-d334-453a-b9a5-dadf7a98cbc3}, !- Handle
  Datacenter_top_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {82a223b2-3759-48bb-8dcf-9fb058f8a9a9}, !- Handle
  DataCenter_top_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {dea1587a-d334-453a-b9a5-dadf7a98cbc3}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {167f70f6-4457-463d-9d70-eb16076b5659}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F,   !- Name
  {5dcbfefd-d120-4f2c-968b-998556034b8d}, !- Inlet Node Name
  {fb8bc842-e7dc-40ea-8a6a-df151cc52d16}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82a223b2-3759-48bb-8dcf-9fb058f8a9a9}; !- Water Use Equipment Name 1

OS:Node,
  {16fdecc5-2106-4a8f-8abb-cc2fab10b229}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {4721ff8d-340c-419c-a1c0-75a76a508cb4}, !- Inlet Port
  {5dcbfefd-d120-4f2c-968b-998556034b8d}; !- Outlet Port

OS:Connection,
  {4721ff8d-340c-419c-a1c0-75a76a508cb4}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  10,                                     !- Outlet Port
  {16fdecc5-2106-4a8f-8abb-cc2fab10b229}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29ff5b87-e5b5-4adc-846c-b562fecdb799}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {fb8bc842-e7dc-40ea-8a6a-df151cc52d16}, !- Inlet Port
  {d611344f-6603-469b-b6b3-86c741f3b24a}; !- Outlet Port

OS:Connection,
  {5dcbfefd-d120-4f2c-968b-998556034b8d}, !- Handle
  {16fdecc5-2106-4a8f-8abb-cc2fab10b229}, !- Source Object
  3,                                      !- Outlet Port
  {167f70f6-4457-463d-9d70-eb16076b5659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8bc842-e7dc-40ea-8a6a-df151cc52d16}, !- Handle
  {167f70f6-4457-463d-9d70-eb16076b5659}, !- Source Object
  3,                                      !- Outlet Port
  {29ff5b87-e5b5-4adc-846c-b562fecdb799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d611344f-6603-469b-b6b3-86c741f3b24a}, !- Handle
  {29ff5b87-e5b5-4adc-846c-b562fecdb799}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {77f99253-6495-46c8-a111-f56b5ef36ddd}, !- Handle
  Perimeter_bot_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {31614773-8216-40d9-a9fe-717156db273f}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {77f99253-6495-46c8-a111-f56b5ef36ddd}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7f58da1f-0291-4125-bc61-4e170b7dafc8}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F,    !- Name
  {1edfa5c9-afce-45c8-9e9f-55fd34add52c}, !- Inlet Node Name
  {ac33344b-cc6c-4e21-a79b-ccffae089396}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31614773-8216-40d9-a9fe-717156db273f}; !- Water Use Equipment Name 1

OS:Node,
  {da7eb78c-7b28-4038-a65e-8c4a2d1cef76}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {e076ce69-2ef2-47a7-b12d-3557afd4fcbf}, !- Inlet Port
  {1edfa5c9-afce-45c8-9e9f-55fd34add52c}; !- Outlet Port

OS:Connection,
  {e076ce69-2ef2-47a7-b12d-3557afd4fcbf}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  11,                                     !- Outlet Port
  {da7eb78c-7b28-4038-a65e-8c4a2d1cef76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07d213b0-1f47-440f-8bd4-e04077bb591d}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {ac33344b-cc6c-4e21-a79b-ccffae089396}, !- Inlet Port
  {ff4cc9f6-3079-4f1a-bb06-a32dec37825f}; !- Outlet Port

OS:Connection,
  {1edfa5c9-afce-45c8-9e9f-55fd34add52c}, !- Handle
  {da7eb78c-7b28-4038-a65e-8c4a2d1cef76}, !- Source Object
  3,                                      !- Outlet Port
  {7f58da1f-0291-4125-bc61-4e170b7dafc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac33344b-cc6c-4e21-a79b-ccffae089396}, !- Handle
  {7f58da1f-0291-4125-bc61-4e170b7dafc8}, !- Source Object
  3,                                      !- Outlet Port
  {07d213b0-1f47-440f-8bd4-e04077bb591d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4cc9f6-3079-4f1a-bb06-a32dec37825f}, !- Handle
  {07d213b0-1f47-440f-8bd4-e04077bb591d}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {fa05dd0c-6ae1-42ad-b29e-42594abb19cd}, !- Handle
  Perimeter_bot_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {54b6943f-4adf-469e-937e-344460ecc4db}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {fa05dd0c-6ae1-42ad-b29e-42594abb19cd}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a72d051a-1ce4-464e-9326-fba9dab24b54}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F,    !- Name
  {2f5b3429-a8ce-4048-8990-61f553cd97dd}, !- Inlet Node Name
  {45e17df8-3d7e-419d-bcc9-06c48353eb77}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54b6943f-4adf-469e-937e-344460ecc4db}; !- Water Use Equipment Name 1

OS:Node,
  {f1a3a2b0-81b3-4d71-814c-d3764a1bd36e}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {54b82c68-4ec8-41be-8e20-397f85830a9a}, !- Inlet Port
  {2f5b3429-a8ce-4048-8990-61f553cd97dd}; !- Outlet Port

OS:Connection,
  {54b82c68-4ec8-41be-8e20-397f85830a9a}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  12,                                     !- Outlet Port
  {f1a3a2b0-81b3-4d71-814c-d3764a1bd36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e858aa98-2d17-430d-bcda-06f0c8816a2e}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {45e17df8-3d7e-419d-bcc9-06c48353eb77}, !- Inlet Port
  {4055d8fd-8a98-4933-860c-3525ff388cfb}; !- Outlet Port

OS:Connection,
  {2f5b3429-a8ce-4048-8990-61f553cd97dd}, !- Handle
  {f1a3a2b0-81b3-4d71-814c-d3764a1bd36e}, !- Source Object
  3,                                      !- Outlet Port
  {a72d051a-1ce4-464e-9326-fba9dab24b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e17df8-3d7e-419d-bcc9-06c48353eb77}, !- Handle
  {a72d051a-1ce4-464e-9326-fba9dab24b54}, !- Source Object
  3,                                      !- Outlet Port
  {e858aa98-2d17-430d-bcda-06f0c8816a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4055d8fd-8a98-4933-860c-3525ff388cfb}, !- Handle
  {e858aa98-2d17-430d-bcda-06f0c8816a2e}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {331d2f78-4cb4-41ac-b692-b738f396c4be}, !- Handle
  Perimeter_bot_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {76ae9439-c3a4-40b7-ba73-d1c7def9619d}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {331d2f78-4cb4-41ac-b692-b738f396c4be}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9b1f774a-16b9-4a54-861b-24fa23eae306}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F,    !- Name
  {341c49e4-2066-4810-88ca-08b663f92cf1}, !- Inlet Node Name
  {518fa1a4-d799-4bcd-a363-e99f7765fa9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76ae9439-c3a4-40b7-ba73-d1c7def9619d}; !- Water Use Equipment Name 1

OS:Node,
  {c917d941-4bf2-4e5b-b4f8-90fae79a36e0}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {693b4b30-431a-425e-9366-1c089cd6193e}, !- Inlet Port
  {341c49e4-2066-4810-88ca-08b663f92cf1}; !- Outlet Port

OS:Connection,
  {693b4b30-431a-425e-9366-1c089cd6193e}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  13,                                     !- Outlet Port
  {c917d941-4bf2-4e5b-b4f8-90fae79a36e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24f24c0e-e631-481e-8317-f4689daba1ba}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {518fa1a4-d799-4bcd-a363-e99f7765fa9b}, !- Inlet Port
  {584fa8c6-e71b-4487-9214-23557af823ac}; !- Outlet Port

OS:Connection,
  {341c49e4-2066-4810-88ca-08b663f92cf1}, !- Handle
  {c917d941-4bf2-4e5b-b4f8-90fae79a36e0}, !- Source Object
  3,                                      !- Outlet Port
  {9b1f774a-16b9-4a54-861b-24fa23eae306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518fa1a4-d799-4bcd-a363-e99f7765fa9b}, !- Handle
  {9b1f774a-16b9-4a54-861b-24fa23eae306}, !- Source Object
  3,                                      !- Outlet Port
  {24f24c0e-e631-481e-8317-f4689daba1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584fa8c6-e71b-4487-9214-23557af823ac}, !- Handle
  {24f24c0e-e631-481e-8317-f4689daba1ba}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8ee9ba38-adad-4896-a517-8d8afd4d973a}, !- Handle
  Perimeter_bot_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {32b6d659-6789-4d6c-83e4-e4d5da48e4f6}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {8ee9ba38-adad-4896-a517-8d8afd4d973a}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f080ed84-9888-4ff4-84ca-2ae5f26dc9ac}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F,    !- Name
  {36041e15-bcac-4169-9567-9031bab60244}, !- Inlet Node Name
  {2d799d9d-6a45-4210-9d84-c9d32f49f57a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {32b6d659-6789-4d6c-83e4-e4d5da48e4f6}; !- Water Use Equipment Name 1

OS:Node,
  {c2fef512-a97f-4fa4-a5e1-da03f95bc705}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {1029e076-a06f-4bad-98f4-0235cc3af1fb}, !- Inlet Port
  {36041e15-bcac-4169-9567-9031bab60244}; !- Outlet Port

OS:Connection,
  {1029e076-a06f-4bad-98f4-0235cc3af1fb}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  14,                                     !- Outlet Port
  {c2fef512-a97f-4fa4-a5e1-da03f95bc705}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {224feafa-b79e-49b9-a00f-cb592da524dc}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {2d799d9d-6a45-4210-9d84-c9d32f49f57a}, !- Inlet Port
  {9ab12e40-b7f4-4f19-8757-eacc9f21b874}; !- Outlet Port

OS:Connection,
  {36041e15-bcac-4169-9567-9031bab60244}, !- Handle
  {c2fef512-a97f-4fa4-a5e1-da03f95bc705}, !- Source Object
  3,                                      !- Outlet Port
  {f080ed84-9888-4ff4-84ca-2ae5f26dc9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d799d9d-6a45-4210-9d84-c9d32f49f57a}, !- Handle
  {f080ed84-9888-4ff4-84ca-2ae5f26dc9ac}, !- Source Object
  3,                                      !- Outlet Port
  {224feafa-b79e-49b9-a00f-cb592da524dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab12e40-b7f4-4f19-8757-eacc9f21b874}, !- Handle
  {224feafa-b79e-49b9-a00f-cb592da524dc}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a4115251-4cd8-4223-802d-1163a30a9086}, !- Handle
  Perimeter_mid_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2cbd3706-1f0b-4a8b-bbd4-7c547d539c7b}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {a4115251-4cd8-4223-802d-1163a30a9086}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3766e789-1784-453d-99d4-d9fcef29b296}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F,    !- Name
  {799b33c7-b349-49d8-a0ed-c9be26fa0fc9}, !- Inlet Node Name
  {c309b211-69dc-4bed-a510-a858135e1e45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2cbd3706-1f0b-4a8b-bbd4-7c547d539c7b}; !- Water Use Equipment Name 1

OS:Node,
  {2fb75fc3-bcb9-4423-99cf-8013428eab81}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {efa33e6a-ce92-40de-b11c-76b35004c15e}, !- Inlet Port
  {799b33c7-b349-49d8-a0ed-c9be26fa0fc9}; !- Outlet Port

OS:Connection,
  {efa33e6a-ce92-40de-b11c-76b35004c15e}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  15,                                     !- Outlet Port
  {2fb75fc3-bcb9-4423-99cf-8013428eab81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3463f4f3-5309-43b6-be3a-9a4a2bf98c5b}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {c309b211-69dc-4bed-a510-a858135e1e45}, !- Inlet Port
  {317d1d02-fa59-411d-8440-dccf483a118a}; !- Outlet Port

OS:Connection,
  {799b33c7-b349-49d8-a0ed-c9be26fa0fc9}, !- Handle
  {2fb75fc3-bcb9-4423-99cf-8013428eab81}, !- Source Object
  3,                                      !- Outlet Port
  {3766e789-1784-453d-99d4-d9fcef29b296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c309b211-69dc-4bed-a510-a858135e1e45}, !- Handle
  {3766e789-1784-453d-99d4-d9fcef29b296}, !- Source Object
  3,                                      !- Outlet Port
  {3463f4f3-5309-43b6-be3a-9a4a2bf98c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317d1d02-fa59-411d-8440-dccf483a118a}, !- Handle
  {3463f4f3-5309-43b6-be3a-9a4a2bf98c5b}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c48c5bfc-35a8-4c99-8570-6d4a5a74d41b}, !- Handle
  Perimeter_mid_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a026973d-68b7-4f1b-abf4-f2a78dc2e0bc}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {c48c5bfc-35a8-4c99-8570-6d4a5a74d41b}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3794793e-def5-4d5f-87fa-e88a2c4634d8}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F,    !- Name
  {78dee2eb-035d-4e5a-b9c4-970e54492e82}, !- Inlet Node Name
  {ebea07b6-135a-4c98-8178-4fa261b3a8d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a026973d-68b7-4f1b-abf4-f2a78dc2e0bc}; !- Water Use Equipment Name 1

OS:Node,
  {1943fe13-a699-4290-b40e-5e02c3c09b90}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {a275a7d5-b1e7-4f32-9129-cee75683dc21}, !- Inlet Port
  {78dee2eb-035d-4e5a-b9c4-970e54492e82}; !- Outlet Port

OS:Connection,
  {a275a7d5-b1e7-4f32-9129-cee75683dc21}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  16,                                     !- Outlet Port
  {1943fe13-a699-4290-b40e-5e02c3c09b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72179c4c-37ee-4147-b125-51b2ddfe683e}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {ebea07b6-135a-4c98-8178-4fa261b3a8d2}, !- Inlet Port
  {f5b891ed-c6d3-4318-88f5-c680e2f603ef}; !- Outlet Port

OS:Connection,
  {78dee2eb-035d-4e5a-b9c4-970e54492e82}, !- Handle
  {1943fe13-a699-4290-b40e-5e02c3c09b90}, !- Source Object
  3,                                      !- Outlet Port
  {3794793e-def5-4d5f-87fa-e88a2c4634d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebea07b6-135a-4c98-8178-4fa261b3a8d2}, !- Handle
  {3794793e-def5-4d5f-87fa-e88a2c4634d8}, !- Source Object
  3,                                      !- Outlet Port
  {72179c4c-37ee-4147-b125-51b2ddfe683e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b891ed-c6d3-4318-88f5-c680e2f603ef}, !- Handle
  {72179c4c-37ee-4147-b125-51b2ddfe683e}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1857514b-262d-4adb-b3bb-89e2f9cd1e5a}, !- Handle
  Perimeter_mid_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {471a1e4a-4a62-4882-a4d1-4e35f6200615}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {1857514b-262d-4adb-b3bb-89e2f9cd1e5a}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3e04049b-d597-482e-b5a1-966c9d81202e}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F,    !- Name
  {9809c358-ff4a-41dd-8311-8d3ee7025b93}, !- Inlet Node Name
  {d6d16ced-5b2b-4dc4-b12d-c0383e2c6656}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {471a1e4a-4a62-4882-a4d1-4e35f6200615}; !- Water Use Equipment Name 1

OS:Node,
  {09a1e820-1380-4ef7-8505-b8dfb65dc945}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {a1187793-951e-4505-ab56-6139575eec6d}, !- Inlet Port
  {9809c358-ff4a-41dd-8311-8d3ee7025b93}; !- Outlet Port

OS:Connection,
  {a1187793-951e-4505-ab56-6139575eec6d}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  17,                                     !- Outlet Port
  {09a1e820-1380-4ef7-8505-b8dfb65dc945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f26dbb87-dbe3-4e70-84a8-9bc8650c40e0}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {d6d16ced-5b2b-4dc4-b12d-c0383e2c6656}, !- Inlet Port
  {67c3812c-cd35-4113-8e75-a02389e6666b}; !- Outlet Port

OS:Connection,
  {9809c358-ff4a-41dd-8311-8d3ee7025b93}, !- Handle
  {09a1e820-1380-4ef7-8505-b8dfb65dc945}, !- Source Object
  3,                                      !- Outlet Port
  {3e04049b-d597-482e-b5a1-966c9d81202e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d16ced-5b2b-4dc4-b12d-c0383e2c6656}, !- Handle
  {3e04049b-d597-482e-b5a1-966c9d81202e}, !- Source Object
  3,                                      !- Outlet Port
  {f26dbb87-dbe3-4e70-84a8-9bc8650c40e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c3812c-cd35-4113-8e75-a02389e6666b}, !- Handle
  {f26dbb87-dbe3-4e70-84a8-9bc8650c40e0}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {19d3e27d-6802-47fe-b95a-40c3f8347f47}, !- Handle
  Perimeter_mid_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d90be8dc-8d7d-46ea-8894-3bb194448ced}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {19d3e27d-6802-47fe-b95a-40c3f8347f47}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bc68025e-3ad2-4841-91ed-e11440c4231b}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F,    !- Name
  {6053321a-ba69-4ba2-ae01-fac4560156a8}, !- Inlet Node Name
  {4fa4924e-6daa-470e-91c7-31a670dde5c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d90be8dc-8d7d-46ea-8894-3bb194448ced}; !- Water Use Equipment Name 1

OS:Node,
  {88683600-4e1a-4cc7-bd2f-75ec36c2b465}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {dfcd223f-86e5-4453-8f19-571929a03667}, !- Inlet Port
  {6053321a-ba69-4ba2-ae01-fac4560156a8}; !- Outlet Port

OS:Connection,
  {dfcd223f-86e5-4453-8f19-571929a03667}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  18,                                     !- Outlet Port
  {88683600-4e1a-4cc7-bd2f-75ec36c2b465}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af1bd197-5788-4237-b750-8ed2012d2b1c}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {4fa4924e-6daa-470e-91c7-31a670dde5c7}, !- Inlet Port
  {0a357bf7-f99e-4971-9928-d0ff5c2a7b0b}; !- Outlet Port

OS:Connection,
  {6053321a-ba69-4ba2-ae01-fac4560156a8}, !- Handle
  {88683600-4e1a-4cc7-bd2f-75ec36c2b465}, !- Source Object
  3,                                      !- Outlet Port
  {bc68025e-3ad2-4841-91ed-e11440c4231b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa4924e-6daa-470e-91c7-31a670dde5c7}, !- Handle
  {bc68025e-3ad2-4841-91ed-e11440c4231b}, !- Source Object
  3,                                      !- Outlet Port
  {af1bd197-5788-4237-b750-8ed2012d2b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a357bf7-f99e-4971-9928-d0ff5c2a7b0b}, !- Handle
  {af1bd197-5788-4237-b750-8ed2012d2b1c}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3660d212-4162-4100-ae5b-372f82437547}, !- Handle
  Perimeter_top_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e4d15539-a150-4d15-83b6-ac7a8106a4af}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {3660d212-4162-4100-ae5b-372f82437547}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6cc023be-b330-4505-acca-fd5ca84acf69}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F,    !- Name
  {1fa748e7-272e-4d3a-853b-25876ec507da}, !- Inlet Node Name
  {6328fea6-e9f3-4153-9b42-9cf1cabc23e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4d15539-a150-4d15-83b6-ac7a8106a4af}; !- Water Use Equipment Name 1

OS:Node,
  {9e5f3951-e3d3-4c41-925d-bb14bdce0fe6}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {49d4016e-726b-4a51-9c93-efa3e1d88437}, !- Inlet Port
  {1fa748e7-272e-4d3a-853b-25876ec507da}; !- Outlet Port

OS:Connection,
  {49d4016e-726b-4a51-9c93-efa3e1d88437}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  19,                                     !- Outlet Port
  {9e5f3951-e3d3-4c41-925d-bb14bdce0fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01b39eb7-f892-4bf6-ba3f-048fc7d2763e}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {6328fea6-e9f3-4153-9b42-9cf1cabc23e4}, !- Inlet Port
  {d0003365-874d-424a-a5a3-f4ba3386a0e5}; !- Outlet Port

OS:Connection,
  {1fa748e7-272e-4d3a-853b-25876ec507da}, !- Handle
  {9e5f3951-e3d3-4c41-925d-bb14bdce0fe6}, !- Source Object
  3,                                      !- Outlet Port
  {6cc023be-b330-4505-acca-fd5ca84acf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6328fea6-e9f3-4153-9b42-9cf1cabc23e4}, !- Handle
  {6cc023be-b330-4505-acca-fd5ca84acf69}, !- Source Object
  3,                                      !- Outlet Port
  {01b39eb7-f892-4bf6-ba3f-048fc7d2763e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0003365-874d-424a-a5a3-f4ba3386a0e5}, !- Handle
  {01b39eb7-f892-4bf6-ba3f-048fc7d2763e}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c709d0d0-ad6a-490a-8ee4-1b8c00bfe8cf}, !- Handle
  Perimeter_top_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {202f64a0-258c-4b34-b622-6077e1fc794d}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {c709d0d0-ad6a-490a-8ee4-1b8c00bfe8cf}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b3b8d103-e3ab-4967-9872-bacf037e4265}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F,    !- Name
  {fd883cf1-93ae-46be-92d4-ec5b32869ca2}, !- Inlet Node Name
  {7a24a0bd-439c-4656-b6e0-32da7f8c3d11}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {202f64a0-258c-4b34-b622-6077e1fc794d}; !- Water Use Equipment Name 1

OS:Node,
  {09dc4932-872a-410c-b383-ed4791205033}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {4735a2d0-8b63-4e26-8230-69fae271d62d}, !- Inlet Port
  {fd883cf1-93ae-46be-92d4-ec5b32869ca2}; !- Outlet Port

OS:Connection,
  {4735a2d0-8b63-4e26-8230-69fae271d62d}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  20,                                     !- Outlet Port
  {09dc4932-872a-410c-b383-ed4791205033}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfc05e2a-5986-404b-880d-80c201a66748}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {7a24a0bd-439c-4656-b6e0-32da7f8c3d11}, !- Inlet Port
  {c186af69-7d71-4360-9bc6-f21cb081c83a}; !- Outlet Port

OS:Connection,
  {fd883cf1-93ae-46be-92d4-ec5b32869ca2}, !- Handle
  {09dc4932-872a-410c-b383-ed4791205033}, !- Source Object
  3,                                      !- Outlet Port
  {b3b8d103-e3ab-4967-9872-bacf037e4265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a24a0bd-439c-4656-b6e0-32da7f8c3d11}, !- Handle
  {b3b8d103-e3ab-4967-9872-bacf037e4265}, !- Source Object
  3,                                      !- Outlet Port
  {dfc05e2a-5986-404b-880d-80c201a66748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c186af69-7d71-4360-9bc6-f21cb081c83a}, !- Handle
  {dfc05e2a-5986-404b-880d-80c201a66748}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6e7d0d14-30e9-4a8d-beba-5d771b186ed5}, !- Handle
  Perimeter_top_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {87ee3ceb-863f-41ac-a215-006d70f4f15e}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {6e7d0d14-30e9-4a8d-beba-5d771b186ed5}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {efe14829-d743-48b6-af18-f686c68b3f65}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F,    !- Name
  {0288fbc7-7d2c-448d-b760-fd822857c855}, !- Inlet Node Name
  {447fa2a2-b66f-4e88-b45c-c2ae1022bffe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87ee3ceb-863f-41ac-a215-006d70f4f15e}; !- Water Use Equipment Name 1

OS:Node,
  {71180bdd-be23-43c6-aa6b-701cd34052a1}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {d1474a9c-4c5b-4498-be24-45ef20f4a991}, !- Inlet Port
  {0288fbc7-7d2c-448d-b760-fd822857c855}; !- Outlet Port

OS:Connection,
  {d1474a9c-4c5b-4498-be24-45ef20f4a991}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  21,                                     !- Outlet Port
  {71180bdd-be23-43c6-aa6b-701cd34052a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5657526-f882-4aad-b80a-abf83e1371bf}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {447fa2a2-b66f-4e88-b45c-c2ae1022bffe}, !- Inlet Port
  {4efc7d60-d90a-47de-bd56-d4627061eab6}; !- Outlet Port

OS:Connection,
  {0288fbc7-7d2c-448d-b760-fd822857c855}, !- Handle
  {71180bdd-be23-43c6-aa6b-701cd34052a1}, !- Source Object
  3,                                      !- Outlet Port
  {efe14829-d743-48b6-af18-f686c68b3f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447fa2a2-b66f-4e88-b45c-c2ae1022bffe}, !- Handle
  {efe14829-d743-48b6-af18-f686c68b3f65}, !- Source Object
  3,                                      !- Outlet Port
  {c5657526-f882-4aad-b80a-abf83e1371bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4efc7d60-d90a-47de-bd56-d4627061eab6}, !- Handle
  {c5657526-f882-4aad-b80a-abf83e1371bf}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0074fb09-87fa-4682-b26b-4a65fc26d365}, !- Handle
  Perimeter_top_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {bfd1ba0e-0ac1-49d6-b215-1e353e551ee7}, !- Target Temperature Schedule Name
  {1fc9cfee-8a4c-40f6-a9c9-aaf3ddb5cd65}, !- Sensible Fraction Schedule Name
  {e97b3502-0e04-4863-a108-5a1b736c70c0}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {13778db6-886b-443d-8428-5b35e41e7b29}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {0074fb09-87fa-4682-b26b-4a65fc26d365}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {be6afcd8-45c6-4330-a1d5-719d6ce4d6f9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fd7ed34b-3b98-4033-a122-89e10664dfbb}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F,    !- Name
  {780b9f64-8e0e-4104-8448-ffcd7c63df36}, !- Inlet Node Name
  {24595fd5-0a55-46cd-89e2-69cd0e632851}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13778db6-886b-443d-8428-5b35e41e7b29}; !- Water Use Equipment Name 1

OS:Node,
  {0eea6d1c-d0bd-4c1b-9197-811b8f3ff0fb}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {34985a4a-a7b1-4aca-8b4f-1bdbe671b805}, !- Inlet Port
  {780b9f64-8e0e-4104-8448-ffcd7c63df36}; !- Outlet Port

OS:Connection,
  {34985a4a-a7b1-4aca-8b4f-1bdbe671b805}, !- Handle
  {16c32a16-8a6a-4a1f-b1e8-6e89fa2d213c}, !- Source Object
  22,                                     !- Outlet Port
  {0eea6d1c-d0bd-4c1b-9197-811b8f3ff0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c5cfa73-b1c8-4bc7-9795-3420e60038ec}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {24595fd5-0a55-46cd-89e2-69cd0e632851}, !- Inlet Port
  {c99c44bf-d0b5-4c3e-bc77-2257c398887d}; !- Outlet Port

OS:Connection,
  {780b9f64-8e0e-4104-8448-ffcd7c63df36}, !- Handle
  {0eea6d1c-d0bd-4c1b-9197-811b8f3ff0fb}, !- Source Object
  3,                                      !- Outlet Port
  {fd7ed34b-3b98-4033-a122-89e10664dfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24595fd5-0a55-46cd-89e2-69cd0e632851}, !- Handle
  {fd7ed34b-3b98-4033-a122-89e10664dfbb}, !- Source Object
  3,                                      !- Outlet Port
  {6c5cfa73-b1c8-4bc7-9795-3420e60038ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99c44bf-d0b5-4c3e-bc77-2257c398887d}, !- Handle
  {6c5cfa73-b1c8-4bc7-9795-3420e60038ec}, !- Source Object
  3,                                      !- Outlet Port
  {8790e9af-ad94-44e8-9819-3ab34960841e}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {8f844b49-3e03-4f91-96f4-0aa9740a6906}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {876607c7-315a-4e37-abc2-04f0742e524d}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {bb286efa-0d3a-411b-9e25-becdbbb52455}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {6a0898ba-4b45-4d6c-a847-003b7a2d637b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a0898ba-4b45-4d6c-a847-003b7a2d637b}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {032af71d-dd42-40ec-8c8c-b58b80b65362}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57e9a397-18e9-419f-b8ba-95116960fbf6}, !- Control Zone or Zone List Name
  {8568e78a-98e6-4130-ba7a-6bbe29851780}, !- Cooling Control Zone or Zone List Name
  {40fceec7-9317-43ef-afe5-c21fd60d7164}, !- Heating Control Zone or Zone List Name
  {4bdcc57b-d8d2-4e65-a35c-59bc00e7411e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57e9a397-18e9-419f-b8ba-95116960fbf6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {8568e78a-98e6-4130-ba7a-6bbe29851780}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {40fceec7-9317-43ef-afe5-c21fd60d7164}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4bdcc57b-d8d2-4e65-a35c-59bc00e7411e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c2410fca-ffc2-4e2a-bfd0-1e273307de2d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {d095b913-995f-4d60-bce0-3744e0413953}, !- Schedule Type Limits Name
  {0c35d207-4277-4e12-9c26-b4b419a2859a}, !- Default Day Schedule Name
  {715fac20-2ca2-4e4a-8775-860122858a16}, !- Summer Design Day Schedule Name
  {47dc0be3-3c33-4154-8864-d60fd18b0570}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c35d207-4277-4e12-9c26-b4b419a2859a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {d095b913-995f-4d60-bce0-3744e0413953}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2dd08d50-e50d-4a47-adf8-b3d26cf663fe}, !- Handle
  {c2410fca-ffc2-4e2a-bfd0-1e273307de2d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.902183614624489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {47dc0be3-3c33-4154-8864-d60fd18b0570}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {d095b913-995f-4d60-bce0-3744e0413953}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {715fac20-2ca2-4e4a-8775-860122858a16}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {d095b913-995f-4d60-bce0-3744e0413953}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b4094c6-865a-40d6-ad89-1a5a9aa810a8}, !- Handle
  Schedule Rule 23,                       !- Name
  {c2410fca-ffc2-4e2a-bfd0-1e273307de2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7d0bee7-0fea-4018-86be-40b798bf602c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7d0bee7-0fea-4018-86be-40b798bf602c}, !- Handle
  Schedule Day 9,                         !- Name
  {d095b913-995f-4d60-bce0-3744e0413953}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55c7e7d3-3d62-48e6-a8ef-7a0c24440a02}, !- Handle
  Schedule Rule 24,                       !- Name
  {c2410fca-ffc2-4e2a-bfd0-1e273307de2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da2de871-3c7d-4ec6-906b-e94e80170955}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da2de871-3c7d-4ec6-906b-e94e80170955}, !- Handle
  Schedule Day 10,                        !- Name
  {d095b913-995f-4d60-bce0-3744e0413953}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d095b913-995f-4d60-bce0-3744e0413953}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6afa2c45-0745-429c-9739-b65eabf7fed6}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9eef720a-46a7-464b-afc9-71709f4c6238}, !- Supply Air Inlet Node
  {976eccec-ed38-4864-bd3d-9247fd000aac}, !- Supply Air Outlet Node
  {22e031a5-05fa-40c0-a52f-55637a269177}, !- Exhaust Air Inlet Node
  {ce7aa988-d1fb-4700-87ce-4a78a579c07f}, !- Exhaust Air Outlet Node
  556.536604212459,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dde00907-34ba-4592-b412-7c609f916aa2}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {976eccec-ed38-4864-bd3d-9247fd000aac}, !- Inlet Port
  {72466379-0eae-4428-81eb-2ee0a3406633}; !- Outlet Port

OS:Connection,
  {9eef720a-46a7-464b-afc9-71709f4c6238}, !- Handle
  {123ea00b-70e9-4c04-92fc-ea8414042baf}, !- Source Object
  3,                                      !- Outlet Port
  {6afa2c45-0745-429c-9739-b65eabf7fed6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {976eccec-ed38-4864-bd3d-9247fd000aac}, !- Handle
  {6afa2c45-0745-429c-9739-b65eabf7fed6}, !- Source Object
  13,                                     !- Outlet Port
  {dde00907-34ba-4592-b412-7c609f916aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72466379-0eae-4428-81eb-2ee0a3406633}, !- Handle
  {dde00907-34ba-4592-b412-7c609f916aa2}, !- Source Object
  3,                                      !- Outlet Port
  {5ec980b9-1dbc-4ae6-b9ee-6bedf9e7ad97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a986497-7ef2-412b-971d-9187d97cb9e4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {bfbd0c43-4c8e-46b2-974d-0a941da127d8}, !- Inlet Port
  {22e031a5-05fa-40c0-a52f-55637a269177}; !- Outlet Port

OS:Connection,
  {bfbd0c43-4c8e-46b2-974d-0a941da127d8}, !- Handle
  {5ec980b9-1dbc-4ae6-b9ee-6bedf9e7ad97}, !- Source Object
  7,                                      !- Outlet Port
  {3a986497-7ef2-412b-971d-9187d97cb9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e031a5-05fa-40c0-a52f-55637a269177}, !- Handle
  {3a986497-7ef2-412b-971d-9187d97cb9e4}, !- Source Object
  3,                                      !- Outlet Port
  {6afa2c45-0745-429c-9739-b65eabf7fed6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ce7aa988-d1fb-4700-87ce-4a78a579c07f}, !- Handle
  {6afa2c45-0745-429c-9739-b65eabf7fed6}, !- Source Object
  15,                                     !- Outlet Port
  {3f1070be-b5bb-4dcc-b59a-c6ed66bf8aef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a5342082-46a6-42e8-aeda-0c461b3a8042}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8c9b902c-5259-417b-91d5-3c4368bea459}, !- Reference Setpoint Node Name
  {8c9b902c-5259-417b-91d5-3c4368bea459}, !- Mixed Air Stream Node Name
  {123ea00b-70e9-4c04-92fc-ea8414042baf}, !- Outdoor Air Stream Node Name
  {6b527cdf-8b0b-47a4-9324-85afdb063467}, !- Return Air Stream Node Name
  {dde00907-34ba-4592-b412-7c609f916aa2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8dd8254e-f91a-40eb-b904-aaffc6b0d7b6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dbd9380f-7cf8-407f-ab35-4dbe7f0b4038}, !- Control Zone or Zone List Name
  {3f5b92ec-548d-4f74-9442-84d796697ffa}, !- Cooling Control Zone or Zone List Name
  {de53e1be-dd63-43a0-a4e3-39eba899e276}, !- Heating Control Zone or Zone List Name
  {e5a45e3b-81d1-4cb3-8cf6-4e0ce7c61b24}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dbd9380f-7cf8-407f-ab35-4dbe7f0b4038}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {3f5b92ec-548d-4f74-9442-84d796697ffa}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de53e1be-dd63-43a0-a4e3-39eba899e276}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5a45e3b-81d1-4cb3-8cf6-4e0ce7c61b24}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b48bf294-b3c8-4ead-927a-0ab37b9e8172}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  {501ad764-fe75-4f5a-8de9-ed8bfe3254fc}, !- Default Day Schedule Name
  {0950ad07-39b2-4df5-a739-85b80ec58105}, !- Summer Design Day Schedule Name
  {7975810b-a1a4-4d97-9bd3-f1d5d5efa4b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {501ad764-fe75-4f5a-8de9-ed8bfe3254fc}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Default, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e783ede7-5758-4da3-b59a-ebabe3bc215c}, !- Handle
  {b48bf294-b3c8-4ead-927a-0ab37b9e8172}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.198210559234802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7975810b-a1a4-4d97-9bd3-f1d5d5efa4b8}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0950ad07-39b2-4df5-a739-85b80ec58105}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a23745c3-058e-40d3-b9ae-525afd2b1a19}, !- Handle
  Schedule Rule 25,                       !- Name
  {b48bf294-b3c8-4ead-927a-0ab37b9e8172}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {551e260c-69ad-4eb8-afeb-08d616452ee3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {551e260c-69ad-4eb8-afeb-08d616452ee3}, !- Handle
  Schedule Day 11,                        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62ff3a43-6d30-4a8f-95fb-50d55d630114}, !- Handle
  Schedule Rule 26,                       !- Name
  {b48bf294-b3c8-4ead-927a-0ab37b9e8172}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97d8003d-6e9a-4f9c-9b48-7f750e6f8aa8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97d8003d-6e9a-4f9c-9b48-7f750e6f8aa8}, !- Handle
  Schedule Day 12,                        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ea43a6cd-516f-4a27-aa76-672c1943a9dc}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {21660113-7d3f-48ea-9981-52c47373beb8}, !- Supply Air Inlet Node
  {7836e90d-ff05-42b7-a1a9-7636e57812ef}, !- Supply Air Outlet Node
  {5f6136c3-9ac6-49fc-91a1-97ebf5278ecf}, !- Exhaust Air Inlet Node
  {3c453947-29cc-473c-b790-d5a86f76d450}, !- Exhaust Air Outlet Node
  449.90062893127,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7e99468f-31b4-4608-9592-0485675f67ff}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV Primary Outlet Air Node, !- Name
  {7836e90d-ff05-42b7-a1a9-7636e57812ef}, !- Inlet Port
  {fb03c990-5dd1-49c3-ba45-22bc577813ff}; !- Outlet Port

OS:Connection,
  {21660113-7d3f-48ea-9981-52c47373beb8}, !- Handle
  {4f9a64f4-01c1-4f6f-b24e-ad92f94603bf}, !- Source Object
  3,                                      !- Outlet Port
  {ea43a6cd-516f-4a27-aa76-672c1943a9dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7836e90d-ff05-42b7-a1a9-7636e57812ef}, !- Handle
  {ea43a6cd-516f-4a27-aa76-672c1943a9dc}, !- Source Object
  13,                                     !- Outlet Port
  {7e99468f-31b4-4608-9592-0485675f67ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb03c990-5dd1-49c3-ba45-22bc577813ff}, !- Handle
  {7e99468f-31b4-4608-9592-0485675f67ff}, !- Source Object
  3,                                      !- Outlet Port
  {f4b18c98-9c42-4fd5-85a6-ce6c60ba8807}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6771f9af-5726-4680-8c76-0393529f6d61}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV Secondary Inlet Air Node, !- Name
  {2bc6a424-e3af-41a2-94a0-53060f03ccce}, !- Inlet Port
  {5f6136c3-9ac6-49fc-91a1-97ebf5278ecf}; !- Outlet Port

OS:Connection,
  {2bc6a424-e3af-41a2-94a0-53060f03ccce}, !- Handle
  {f4b18c98-9c42-4fd5-85a6-ce6c60ba8807}, !- Source Object
  7,                                      !- Outlet Port
  {6771f9af-5726-4680-8c76-0393529f6d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6136c3-9ac6-49fc-91a1-97ebf5278ecf}, !- Handle
  {6771f9af-5726-4680-8c76-0393529f6d61}, !- Source Object
  3,                                      !- Outlet Port
  {ea43a6cd-516f-4a27-aa76-672c1943a9dc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3c453947-29cc-473c-b790-d5a86f76d450}, !- Handle
  {ea43a6cd-516f-4a27-aa76-672c1943a9dc}, !- Source Object
  15,                                     !- Outlet Port
  {b0af3f9a-79f4-4b52-b9b8-a020a8226f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {90be63a9-3326-4026-969a-0ca2486c3c71}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b8b059a9-e8e0-48e6-81d1-91fbd1f2a0e7}, !- Reference Setpoint Node Name
  {b8b059a9-e8e0-48e6-81d1-91fbd1f2a0e7}, !- Mixed Air Stream Node Name
  {4f9a64f4-01c1-4f6f-b24e-ad92f94603bf}, !- Outdoor Air Stream Node Name
  {fba9cd19-e0c7-4b88-8ccc-2eb76fc8d060}, !- Return Air Stream Node Name
  {7e99468f-31b4-4608-9592-0485675f67ff}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b78c1f9c-c47f-4f43-ac10-fdb74f69385f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {de5340ab-2314-4504-98cd-d4054f0eb90e}, !- Control Zone or Zone List Name
  {7a59db1a-b807-4795-9e70-03d0995876af}, !- Cooling Control Zone or Zone List Name
  {99074687-3431-4495-a7f7-ab33a6fe51b2}, !- Heating Control Zone or Zone List Name
  {2ccc06bf-9c2f-4b0d-bd5d-f0487f0ee4f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {de5340ab-2314-4504-98cd-d4054f0eb90e}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7a59db1a-b807-4795-9e70-03d0995876af}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {99074687-3431-4495-a7f7-ab33a6fe51b2}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ccc06bf-9c2f-4b0d-bd5d-f0487f0ee4f1}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7e04d4f7-6d77-4d2f-be5f-5b0efa74f278}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  {679e073b-1ed8-43ae-8f5a-8fcbe59175ae}, !- Default Day Schedule Name
  {22f9811c-6b6f-4918-8b84-9284734b3cfd}, !- Summer Design Day Schedule Name
  {55d7eb97-54a7-49c3-981b-00d55b21cb91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {679e073b-1ed8-43ae-8f5a-8fcbe59175ae}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Default, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c23f87c5-8652-4536-aa64-8d841e911075}, !- Handle
  {7e04d4f7-6d77-4d2f-be5f-5b0efa74f278}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {55d7eb97-54a7-49c3-981b-00d55b21cb91}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Winter Design Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22f9811c-6b6f-4918-8b84-9284734b3cfd}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Summer Design Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f094f6c-ea73-45e0-8aac-a2c85cbc17da}, !- Handle
  Schedule Rule 27,                       !- Name
  {7e04d4f7-6d77-4d2f-be5f-5b0efa74f278}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7853a7f8-fb45-42a8-a565-1269b3b12027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7853a7f8-fb45-42a8-a565-1269b3b12027}, !- Handle
  Schedule Day 13,                        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d49bb059-1737-4776-af62-e2a4ccce4b6f}, !- Handle
  Schedule Rule 28,                       !- Name
  {7e04d4f7-6d77-4d2f-be5f-5b0efa74f278}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3139ecb2-be48-4c7e-917b-49647f5ce975}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3139ecb2-be48-4c7e-917b-49647f5ce975}, !- Handle
  Schedule Day 14,                        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1ab93513-1278-41e1-b322-72c347fe8263}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a616bb6d-96de-4884-a89c-68442f56c9b3}, !- Supply Air Inlet Node
  {e84ad6c6-f4e4-42b9-aa42-2c9fce0af973}, !- Supply Air Outlet Node
  {aa6f62ec-beba-44dd-9de6-ce3670c81bac}, !- Exhaust Air Inlet Node
  {44a49253-8b23-46c3-ae42-7c142dae9913}, !- Exhaust Air Outlet Node
  1868.20312072616,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dcf93110-bd5f-4026-876d-051a15ef0331}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV Primary Outlet Air Node, !- Name
  {e84ad6c6-f4e4-42b9-aa42-2c9fce0af973}, !- Inlet Port
  {d70f3af1-5cdc-4234-865e-c02305b365ad}; !- Outlet Port

OS:Connection,
  {a616bb6d-96de-4884-a89c-68442f56c9b3}, !- Handle
  {070ac961-0194-486d-add3-150a76be7f13}, !- Source Object
  3,                                      !- Outlet Port
  {1ab93513-1278-41e1-b322-72c347fe8263}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e84ad6c6-f4e4-42b9-aa42-2c9fce0af973}, !- Handle
  {1ab93513-1278-41e1-b322-72c347fe8263}, !- Source Object
  13,                                     !- Outlet Port
  {dcf93110-bd5f-4026-876d-051a15ef0331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70f3af1-5cdc-4234-865e-c02305b365ad}, !- Handle
  {dcf93110-bd5f-4026-876d-051a15ef0331}, !- Source Object
  3,                                      !- Outlet Port
  {b6a1ef30-86d4-4b54-8540-435c9a5870d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57ca8677-805c-4cf5-bb6d-1214071db371}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV Secondary Inlet Air Node, !- Name
  {3a415fa1-1374-4645-a5d3-add3b4e25238}, !- Inlet Port
  {aa6f62ec-beba-44dd-9de6-ce3670c81bac}; !- Outlet Port

OS:Connection,
  {3a415fa1-1374-4645-a5d3-add3b4e25238}, !- Handle
  {b6a1ef30-86d4-4b54-8540-435c9a5870d2}, !- Source Object
  7,                                      !- Outlet Port
  {57ca8677-805c-4cf5-bb6d-1214071db371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6f62ec-beba-44dd-9de6-ce3670c81bac}, !- Handle
  {57ca8677-805c-4cf5-bb6d-1214071db371}, !- Source Object
  3,                                      !- Outlet Port
  {1ab93513-1278-41e1-b322-72c347fe8263}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {44a49253-8b23-46c3-ae42-7c142dae9913}, !- Handle
  {1ab93513-1278-41e1-b322-72c347fe8263}, !- Source Object
  15,                                     !- Outlet Port
  {3c61c73c-276a-4b26-af63-3de606f2c446}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bfaf7a4c-0e8d-4de8-acfc-ba476378723e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d26f3db5-ee04-413f-a440-6e497f4d6b11}, !- Reference Setpoint Node Name
  {d26f3db5-ee04-413f-a440-6e497f4d6b11}, !- Mixed Air Stream Node Name
  {070ac961-0194-486d-add3-150a76be7f13}, !- Outdoor Air Stream Node Name
  {13ea0038-e4e0-4cd4-99d8-32132611f23a}, !- Return Air Stream Node Name
  {dcf93110-bd5f-4026-876d-051a15ef0331}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {98df3eeb-54b7-4561-9075-1ca0f217e927}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5f5537a1-3a93-444a-a977-0ee597a915f5}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__1_HtgSch0, !- Name
  {24d24c3e-3f6a-4cd8-b9aa-aadb127f0d3a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1d443d9c-575a-48eb-bf1b-cf776831841a}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__1_ClgSch0, !- Name
  {cdbc5068-43d6-40bd-82a9-3da47d88fe98}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5b3d6a57-084b-425f-aa49-593259645115}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__1_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {98df3eeb-54b7-4561-9075-1ca0f217e927}<23.9 && {98df3eeb-54b7-4561-9075-1ca0f217e927}>1.7, !- Program Line 1
  SET {1d443d9c-575a-48eb-bf1b-cf776831841a} = 29.4, !- Program Line 2
  SET {5f5537a1-3a93-444a-a977-0ee597a915f5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {98df3eeb-54b7-4561-9075-1ca0f217e927}<23.9 && {98df3eeb-54b7-4561-9075-1ca0f217e927}>1.7, !- Program Line 4
  SET {1d443d9c-575a-48eb-bf1b-cf776831841a} = 29.4, !- Program Line 5
  SET {5f5537a1-3a93-444a-a977-0ee597a915f5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {98df3eeb-54b7-4561-9075-1ca0f217e927}<23.9 && {98df3eeb-54b7-4561-9075-1ca0f217e927}>1.7, !- Program Line 7
  SET {1d443d9c-575a-48eb-bf1b-cf776831841a} = 29.4, !- Program Line 8
  SET {5f5537a1-3a93-444a-a977-0ee597a915f5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {98df3eeb-54b7-4561-9075-1ca0f217e927}<23.9 && {98df3eeb-54b7-4561-9075-1ca0f217e927}>1.7, !- Program Line 10
  SET {1d443d9c-575a-48eb-bf1b-cf776831841a} = 29.4, !- Program Line 11
  SET {5f5537a1-3a93-444a-a977-0ee597a915f5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1d443d9c-575a-48eb-bf1b-cf776831841a} = NULL, !- Program Line 14
  SET {5f5537a1-3a93-444a-a977-0ee597a915f5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1a70562b-2a30-4610-a718-013e456f2fa2}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5b3d6a57-084b-425f-aa49-593259645115}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f322dc9b-ae0a-466f-9aad-d3d43dd52dfe}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c0e43db8-c013-4fc9-9fc6-89850608b8bf}, !- Control Zone or Zone List Name
  {e5e9af08-8553-4ac8-9df8-f443820622b5}, !- Cooling Control Zone or Zone List Name
  {83592349-1feb-4c3d-9fe2-e1f86d328d2b}, !- Heating Control Zone or Zone List Name
  {8de7b292-44f3-458a-8849-47bb8a6059c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c0e43db8-c013-4fc9-9fc6-89850608b8bf}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {e5e9af08-8553-4ac8-9df8-f443820622b5}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {83592349-1feb-4c3d-9fe2-e1f86d328d2b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8de7b292-44f3-458a-8849-47bb8a6059c6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {93e50ae5-1dc8-4ff4-aa45-35038ec5b898}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  {ccf06649-6745-4365-beb1-16fbc0a90642}, !- Default Day Schedule Name
  {386cbccc-7ee5-41a6-a0c1-f67a77702ec4}, !- Summer Design Day Schedule Name
  {8bc8bf07-40c0-4ae3-9be5-1cb1ae913b01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccf06649-6745-4365-beb1-16fbc0a90642}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Default, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e9b21709-7b98-4702-9bdc-433b5ed0e971}, !- Handle
  {93e50ae5-1dc8-4ff4-aa45-35038ec5b898}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8bc8bf07-40c0-4ae3-9be5-1cb1ae913b01}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Winter Design Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {386cbccc-7ee5-41a6-a0c1-f67a77702ec4}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Summer Design Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {878a84bf-1dd6-4551-b36b-3c37e71f1e59}, !- Handle
  Schedule Rule 29,                       !- Name
  {93e50ae5-1dc8-4ff4-aa45-35038ec5b898}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba0d9c5a-88a3-4f51-8ce4-62baf74ea946}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba0d9c5a-88a3-4f51-8ce4-62baf74ea946}, !- Handle
  Schedule Day 15,                        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69489338-47e4-45fe-ade4-e03941a2255a}, !- Handle
  Schedule Rule 30,                       !- Name
  {93e50ae5-1dc8-4ff4-aa45-35038ec5b898}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd814d36-9ba0-4d8e-86af-7340c56f2863}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd814d36-9ba0-4d8e-86af-7340c56f2863}, !- Handle
  Schedule Day 16,                        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {44f33894-71cb-494a-aa25-5fc9a8fa48c0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2519e355-096c-42c0-96aa-71c80f9aa949}, !- Supply Air Inlet Node
  {3942ec27-c592-4613-87cf-8f337b2ad5ed}, !- Supply Air Outlet Node
  {87113ada-34a2-4f07-9305-3d12e2346b86}, !- Exhaust Air Inlet Node
  {d3c70663-24a4-4091-ba3d-666d3c177857}, !- Exhaust Air Outlet Node
  18232.0312072616,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {64211259-fa78-4ddf-83e2-5ce3e7b8af23}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV Primary Outlet Air Node, !- Name
  {3942ec27-c592-4613-87cf-8f337b2ad5ed}, !- Inlet Port
  {33bcc5b0-e782-4015-b5b3-fe89072bc1b4}; !- Outlet Port

OS:Connection,
  {2519e355-096c-42c0-96aa-71c80f9aa949}, !- Handle
  {51fa9958-01f7-4f9d-8465-7aaecc319c74}, !- Source Object
  3,                                      !- Outlet Port
  {44f33894-71cb-494a-aa25-5fc9a8fa48c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3942ec27-c592-4613-87cf-8f337b2ad5ed}, !- Handle
  {44f33894-71cb-494a-aa25-5fc9a8fa48c0}, !- Source Object
  13,                                     !- Outlet Port
  {64211259-fa78-4ddf-83e2-5ce3e7b8af23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bcc5b0-e782-4015-b5b3-fe89072bc1b4}, !- Handle
  {64211259-fa78-4ddf-83e2-5ce3e7b8af23}, !- Source Object
  3,                                      !- Outlet Port
  {b9c36a1b-2897-4950-8b43-b159c6fa08ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8359b5eb-c997-4bd4-9586-6c71218b232f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV Secondary Inlet Air Node, !- Name
  {f4d96188-b038-4ed2-968c-1cbb937b9483}, !- Inlet Port
  {87113ada-34a2-4f07-9305-3d12e2346b86}; !- Outlet Port

OS:Connection,
  {f4d96188-b038-4ed2-968c-1cbb937b9483}, !- Handle
  {b9c36a1b-2897-4950-8b43-b159c6fa08ab}, !- Source Object
  7,                                      !- Outlet Port
  {8359b5eb-c997-4bd4-9586-6c71218b232f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87113ada-34a2-4f07-9305-3d12e2346b86}, !- Handle
  {8359b5eb-c997-4bd4-9586-6c71218b232f}, !- Source Object
  3,                                      !- Outlet Port
  {44f33894-71cb-494a-aa25-5fc9a8fa48c0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d3c70663-24a4-4091-ba3d-666d3c177857}, !- Handle
  {44f33894-71cb-494a-aa25-5fc9a8fa48c0}, !- Source Object
  15,                                     !- Outlet Port
  {21dfa269-9287-4688-bb9d-aae3f1cd2e19}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {745e23a1-e8b2-488c-8b35-d16b528cfc20}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c6aa020d-f395-41be-ade3-c8b2b44bdf00}, !- Reference Setpoint Node Name
  {c6aa020d-f395-41be-ade3-c8b2b44bdf00}, !- Mixed Air Stream Node Name
  {51fa9958-01f7-4f9d-8465-7aaecc319c74}, !- Outdoor Air Stream Node Name
  {deec64bf-05d7-4fbd-bc9f-4b34af72dcfa}, !- Return Air Stream Node Name
  {64211259-fa78-4ddf-83e2-5ce3e7b8af23}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {f6ce2a65-8408-46a6-a9ab-c90e5571981a}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f44ff26d-6a3f-4efe-aed3-7fe1a24da393}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__2_HtgSch0, !- Name
  {24d24c3e-3f6a-4cd8-b9aa-aadb127f0d3a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {cee3cc81-0f9a-4ee6-a69a-38cfa3f671d2}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__2_ClgSch0, !- Name
  {cdbc5068-43d6-40bd-82a9-3da47d88fe98}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {57b2ef65-a87b-4038-84ee-83e5c4c9a10d}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__2_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f6ce2a65-8408-46a6-a9ab-c90e5571981a}<23.9 && {f6ce2a65-8408-46a6-a9ab-c90e5571981a}>1.7, !- Program Line 1
  SET {cee3cc81-0f9a-4ee6-a69a-38cfa3f671d2} = 29.4, !- Program Line 2
  SET {f44ff26d-6a3f-4efe-aed3-7fe1a24da393} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f6ce2a65-8408-46a6-a9ab-c90e5571981a}<23.9 && {f6ce2a65-8408-46a6-a9ab-c90e5571981a}>1.7, !- Program Line 4
  SET {cee3cc81-0f9a-4ee6-a69a-38cfa3f671d2} = 29.4, !- Program Line 5
  SET {f44ff26d-6a3f-4efe-aed3-7fe1a24da393} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f6ce2a65-8408-46a6-a9ab-c90e5571981a}<23.9 && {f6ce2a65-8408-46a6-a9ab-c90e5571981a}>1.7, !- Program Line 7
  SET {cee3cc81-0f9a-4ee6-a69a-38cfa3f671d2} = 29.4, !- Program Line 8
  SET {f44ff26d-6a3f-4efe-aed3-7fe1a24da393} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f6ce2a65-8408-46a6-a9ab-c90e5571981a}<23.9 && {f6ce2a65-8408-46a6-a9ab-c90e5571981a}>1.7, !- Program Line 10
  SET {cee3cc81-0f9a-4ee6-a69a-38cfa3f671d2} = 29.4, !- Program Line 11
  SET {f44ff26d-6a3f-4efe-aed3-7fe1a24da393} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cee3cc81-0f9a-4ee6-a69a-38cfa3f671d2} = NULL, !- Program Line 14
  SET {f44ff26d-6a3f-4efe-aed3-7fe1a24da393} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ff01bbc7-b073-409b-b69c-e777aa134b1d}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__2_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {57b2ef65-a87b-4038-84ee-83e5c4c9a10d}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {938c9c0d-7ac6-4918-8b6a-8d7c28cc9953}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2725b59b-80ae-44a3-82e6-ac67efa2f3e7}, !- Control Zone or Zone List Name
  {6b24954d-6b2b-44ca-8568-4f0742ae8d79}, !- Cooling Control Zone or Zone List Name
  {77c75954-fdfc-423b-9e12-18b836b9b258}, !- Heating Control Zone or Zone List Name
  {b1e2083c-53e2-4d35-8087-4df6244c1031}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2725b59b-80ae-44a3-82e6-ac67efa2f3e7}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6b24954d-6b2b-44ca-8568-4f0742ae8d79}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {77c75954-fdfc-423b-9e12-18b836b9b258}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b1e2083c-53e2-4d35-8087-4df6244c1031}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e29fdd83-8655-4bcf-9aa7-58eabfa394b8}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  {90164965-65e4-4782-a104-140b43a18d85}, !- Default Day Schedule Name
  {baec5885-ac18-490a-b235-6429dad653a7}, !- Summer Design Day Schedule Name
  {059fd140-b371-4552-803e-2ede97f9ccdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90164965-65e4-4782-a104-140b43a18d85}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch Default, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2ddfc77e-c7d9-4562-a245-6a355f5f8103}, !- Handle
  {e29fdd83-8655-4bcf-9aa7-58eabfa394b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:14:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:14:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {059fd140-b371-4552-803e-2ede97f9ccdd}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch Winter Design Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baec5885-ac18-490a-b235-6429dad653a7}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch Summer Design Day, !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c3a1e8d-90ca-4929-be8a-0290e41df5ff}, !- Handle
  Schedule Rule 31,                       !- Name
  {e29fdd83-8655-4bcf-9aa7-58eabfa394b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74ad0e01-5a61-4744-82c6-706a01fa9eaf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {74ad0e01-5a61-4744-82c6-706a01fa9eaf}, !- Handle
  Schedule Day 17,                        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {663f71f3-349d-40d5-ab21-1632842afce0}, !- Handle
  Schedule Rule 32,                       !- Name
  {e29fdd83-8655-4bcf-9aa7-58eabfa394b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eda859dd-bf72-4d37-87b1-2f862fd1ab82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eda859dd-bf72-4d37-87b1-2f862fd1ab82}, !- Handle
  Schedule Day 18,                        !- Name
  {f3cb11ad-3b38-457e-bbd8-0981d3ea5dd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2c7612f2-e57f-4343-985c-fe3d97c06376}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 ERV, !- Name
  {6db999b2-1cd3-4aac-a240-3a51e837337d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4daf1081-ed02-4f73-86fc-ca66d088d8e8}, !- Supply Air Inlet Node
  {1e54b106-9345-494b-a5ea-ee13af49863f}, !- Supply Air Outlet Node
  {ac9079e2-2f80-4212-ae8b-243e185f3f48}, !- Exhaust Air Inlet Node
  {36833314-5886-412d-9290-b911cd63f1ba}, !- Exhaust Air Outlet Node
  1868.20312072616,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9b14e504-8be2-4def-9e23-4ea28182b64f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 ERV Primary Outlet Air Node, !- Name
  {1e54b106-9345-494b-a5ea-ee13af49863f}, !- Inlet Port
  {eaee43f9-5c0e-45ea-87a2-883e9d7fa677}; !- Outlet Port

OS:Connection,
  {4daf1081-ed02-4f73-86fc-ca66d088d8e8}, !- Handle
  {827b7758-3339-4605-8a59-cf5ca9d7d4db}, !- Source Object
  3,                                      !- Outlet Port
  {2c7612f2-e57f-4343-985c-fe3d97c06376}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1e54b106-9345-494b-a5ea-ee13af49863f}, !- Handle
  {2c7612f2-e57f-4343-985c-fe3d97c06376}, !- Source Object
  13,                                     !- Outlet Port
  {9b14e504-8be2-4def-9e23-4ea28182b64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaee43f9-5c0e-45ea-87a2-883e9d7fa677}, !- Handle
  {9b14e504-8be2-4def-9e23-4ea28182b64f}, !- Source Object
  3,                                      !- Outlet Port
  {e7148ede-21f4-45d0-98b2-f7102926d21f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e68faf8-421a-49dc-af19-67ee21784707}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 ERV Secondary Inlet Air Node, !- Name
  {bb3d9c1b-9623-49c1-b3f6-59ffe120a212}, !- Inlet Port
  {ac9079e2-2f80-4212-ae8b-243e185f3f48}; !- Outlet Port

OS:Connection,
  {bb3d9c1b-9623-49c1-b3f6-59ffe120a212}, !- Handle
  {e7148ede-21f4-45d0-98b2-f7102926d21f}, !- Source Object
  7,                                      !- Outlet Port
  {5e68faf8-421a-49dc-af19-67ee21784707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9079e2-2f80-4212-ae8b-243e185f3f48}, !- Handle
  {5e68faf8-421a-49dc-af19-67ee21784707}, !- Source Object
  3,                                      !- Outlet Port
  {2c7612f2-e57f-4343-985c-fe3d97c06376}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {36833314-5886-412d-9290-b911cd63f1ba}, !- Handle
  {2c7612f2-e57f-4343-985c-fe3d97c06376}, !- Source Object
  15,                                     !- Outlet Port
  {c8e9fa6e-e974-4e58-a985-6856201b9157}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7bc8bcb0-b76e-4a10-b6fb-9ad0272b5d72}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {280c50f1-893b-4000-962d-6651a8ed97af}, !- Reference Setpoint Node Name
  {280c50f1-893b-4000-962d-6651a8ed97af}, !- Mixed Air Stream Node Name
  {827b7758-3339-4605-8a59-cf5ca9d7d4db}, !- Outdoor Air Stream Node Name
  {79fec0e0-b399-45d6-b6d9-4a74469d071e}, !- Return Air Stream Node Name
  {9b14e504-8be2-4def-9e23-4ea28182b64f}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {395ddcd3-417b-402a-be2c-28377a9e1170}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__3_HtgSch0, !- Name
  {24d24c3e-3f6a-4cd8-b9aa-aadb127f0d3a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {98ac0357-3a3f-474e-a439-c406e97e320e}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__3_ClgSch0, !- Name
  {cdbc5068-43d6-40bd-82a9-3da47d88fe98}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b758967d-276d-4209-b994-b2b436e780fa}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}<23.9 && {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}>1.7, !- Program Line 1
  SET {98ac0357-3a3f-474e-a439-c406e97e320e} = 29.4, !- Program Line 2
  SET {395ddcd3-417b-402a-be2c-28377a9e1170} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}<23.9 && {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}>1.7, !- Program Line 4
  SET {98ac0357-3a3f-474e-a439-c406e97e320e} = 29.4, !- Program Line 5
  SET {395ddcd3-417b-402a-be2c-28377a9e1170} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}<23.9 && {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}>1.7, !- Program Line 7
  SET {98ac0357-3a3f-474e-a439-c406e97e320e} = 29.4, !- Program Line 8
  SET {395ddcd3-417b-402a-be2c-28377a9e1170} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}<23.9 && {79ec950f-0e17-4329-aa5d-8fbc6bb2a4e5}>1.7, !- Program Line 10
  SET {98ac0357-3a3f-474e-a439-c406e97e320e} = 29.4, !- Program Line 11
  SET {395ddcd3-417b-402a-be2c-28377a9e1170} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {98ac0357-3a3f-474e-a439-c406e97e320e} = NULL, !- Program Line 14
  SET {395ddcd3-417b-402a-be2c-28377a9e1170} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {3796a074-fc27-4efa-b750-c7c7539ffcdd}, !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b758967d-276d-4209-b994-b2b436e780fa}; !- Program Name 1

OS:Curve:Cubic,
  {adcf9bda-ff4a-4001-a1dc-fa86e17d4c85}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5255f1db-a6bb-4c08-ac65-2f835e98e10b}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {769a2205-557c-4e73-8149-1cd5ad5b0696}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d769a7c0-02fe-4be3-aa24-41f2bb9f48a7}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d7f8f38d-804e-4de6-bd0d-171f896d68e2}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6b325a1-7aa7-479b-8f71-eab1eed6e944}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c32699b9-3817-4015-87f5-51eebfb7d688}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {184b05bf-ddd9-4299-9921-f6651a2e10bb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb197dfa-7337-4d9f-8f9a-26d99e817dad}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c271dabf-3618-41f1-a41c-c1274291c888}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {baaf0818-6818-4198-b1df-bec282876956}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {084debb1-366f-4299-ad8e-837fcbca3d93}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5fb2c28e-ffb8-4de6-b22a-b499b09a8586}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

