OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0063-000000000025},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  83.123094119094475,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0063-000000000023},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  83.123094119094475,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0063-000000000024},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  83.123094119094475,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0063-000000000023},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000129},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000132},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000131},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000130},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0063-000000000024},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000197},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000200},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000199},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000198},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0063-000000000025},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000062},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000065},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000064},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000063},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0022-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000075},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000068},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000069},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000079};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0022-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000142},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000135},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000136},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000146};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0022-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000210},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000203},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000204},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000214};  !- Return Air Stream Node Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0017-000000000067},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000085},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000000095},  !- Inlet Node Name 2
  {00000000-0000-0000-0017-000000000105},  !- Inlet Node Name 3
  {00000000-0000-0000-0017-000000000115},  !- Inlet Node Name 4
  {00000000-0000-0000-0017-000000000125};  !- Inlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0017-000000000134},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000153},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000000163},  !- Inlet Node Name 2
  {00000000-0000-0000-0017-000000000173},  !- Inlet Node Name 3
  {00000000-0000-0000-0017-000000000183},  !- Inlet Node Name 4
  {00000000-0000-0000-0017-000000000193};  !- Inlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0017-000000000202},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000221},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000000231},  !- Inlet Node Name 2
  {00000000-0000-0000-0017-000000000241},  !- Inlet Node Name 3
  {00000000-0000-0000-0017-000000000251},  !- Inlet Node Name 4
  {00000000-0000-0000-0017-000000000261};  !- Inlet Node Name 5

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0017-000000000066},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000086},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000000096},  !- Outlet Node Name 2
  {00000000-0000-0000-0017-000000000106},  !- Outlet Node Name 3
  {00000000-0000-0000-0017-000000000116},  !- Outlet Node Name 4
  {00000000-0000-0000-0017-000000000126};  !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0017-000000000133},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000154},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000000164},  !- Outlet Node Name 2
  {00000000-0000-0000-0017-000000000174},  !- Outlet Node Name 3
  {00000000-0000-0000-0017-000000000184},  !- Outlet Node Name 4
  {00000000-0000-0000-0017-000000000194};  !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0017-000000000201},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000222},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000000232},  !- Outlet Node Name 2
  {00000000-0000-0000-0017-000000000242},  !- Outlet Node Name 3
  {00000000-0000-0000-0017-000000000252},  !- Outlet Node Name 4
  {00000000-0000-0000-0017-000000000262};  !- Outlet Node Name 5

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000088},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000087},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000001},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000196},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000195},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000002},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000224},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000223},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000003},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000234},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000233},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000004},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000244},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000243},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000005},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000006},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000254},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000253},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000006},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000007},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000264},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000263},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000007},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000008},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000098},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000097},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000008},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000009},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000108},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000107},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000009},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000010},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000118},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000117},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000010},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000011},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000128},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000127},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000011},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000012},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000156},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000155},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000012},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000013},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000166},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000165},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000013},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000014},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000176},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000175},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000014},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0006-000000000015},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000186},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000000185},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0015-000000000015},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0060-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0060-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0060-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0048-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0048-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0007-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0007-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0007-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000004},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000005},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  Primary Boiler 584kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                              !- Fuel Type
  171274.682732552,                        !- Nominal Capacity {W}
  0.83,                                    !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0025-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0017-000000000048},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0017-000000000049},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- On Cycle Parasitic Electric Load {W}
  0,                                       !- Off Cycle Parasitic Fuel Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Boiler:HotWater,
  {00000000-0000-0000-0009-000000000002},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,     !- Name
  NaturalGas,                              !- Fuel Type
  0.001,                                   !- Nominal Capacity {W}
  0.85,                                    !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0025-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0017-000000000052},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0017-000000000053},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- On Cycle Parasitic Electric Load {W}
  0,                                       !- Off Cycle Parasitic Fuel Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Building,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  MediumOffice,                            !- Name
  ,                                        !- Building Sector Type
  0,                                       !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0027-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  3,                                       !- Standards Number of Stories
  3,                                       !- Standards Number of Above Ground Stories
  NECB2011,                                !- Standards Template
  MediumOffice,                            !- Standards Building Type
  ,                                        !- Standards Number of Living Units
  ,                                        !- Relocatable
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000019},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0011-000000000002},  !- Handle
  Building Story 2,                        !- Name
  3.9624,                                  !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000021},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0011-000000000003},  !- Handle
  Building Story 3,                        !- Name
  7.9248,                                  !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0058-000000000020},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:ClimateZones,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  ASHRAE,                                  !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,                !- Climate Zone Document Name 1
  2006,                                    !- Climate Zone Document Year 1
  7;                                       !- Climate Zone Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 300kBtu/hr 7.94EER, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.78066397405391,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000143},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000140},  !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000017},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 335kBtu/hr 7.94EER, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.78066397405391,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000211},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000208},  !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000017},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000003},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 256kBtu/hr 7.94EER, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.78066397405391,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000076},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000073},  !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000017},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 218 Clg kBtu/hr 3.3COPH, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  63751.6433477565,                        !- Rated Total Heating Capacity {W}
  3.61084147444081,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000141},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000138},  !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000019},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000018},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000020},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000012},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000021},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 186 Clg kBtu/hr 3.3COPH, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  54365.3302767577,                        !- Rated Total Heating Capacity {W}
  3.59519927781874,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000074},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000071},  !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000019},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000018},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000020},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000012},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000021},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000003},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 242 Clg kBtu/hr 3.2COPH, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  71051.0553285897,                        !- Rated Total Heating Capacity {W}
  3.51321781461352,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0017-000000000209},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000206},  !- Air Outlet Node Name
  {00000000-0000-0000-0025-000000000019},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0025-000000000018},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000020},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0026-000000000012},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000021},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  Coil Heating Electric 1,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000002},  !- Handle
  Coil Heating Electric 10,                !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000003},  !- Handle
  Coil Heating Electric 11,                !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000004},  !- Handle
  Coil Heating Electric 12,                !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000005},  !- Handle
  Coil Heating Electric 13,                !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000006},  !- Handle
  Coil Heating Electric 14,                !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000007},  !- Handle
  Coil Heating Electric 15,                !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000008},  !- Handle
  Coil Heating Electric 2,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000009},  !- Handle
  Coil Heating Electric 3,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000010},  !- Handle
  Coil Heating Electric 4,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000011},  !- Handle
  Coil Heating Electric 5,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000012},  !- Handle
  Coil Heating Electric 6,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000013},  !- Handle
  Coil Heating Electric 7,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000014},  !- Handle
  Coil Heating Electric 8,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0015-000000000015},  !- Handle
  Coil Heating Electric 9,                 !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  Coil Heating Water Baseboard 1,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000080},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000081};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  Coil Heating Water Baseboard 10,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000188},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000189};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000003},  !- Handle
  Coil Heating Water Baseboard 11,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000216},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000217};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000004},  !- Handle
  Coil Heating Water Baseboard 12,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000226},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000227};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000005},  !- Handle
  Coil Heating Water Baseboard 13,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000236},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000237};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000006},  !- Handle
  Coil Heating Water Baseboard 14,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000246},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000247};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000007},  !- Handle
  Coil Heating Water Baseboard 15,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000256},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000257};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000008},  !- Handle
  Coil Heating Water Baseboard 2,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000090},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000091};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000009},  !- Handle
  Coil Heating Water Baseboard 3,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000100},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000101};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000010},  !- Handle
  Coil Heating Water Baseboard 4,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000110},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000111};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000011},  !- Handle
  Coil Heating Water Baseboard 5,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000120},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000121};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000012},  !- Handle
  Coil Heating Water Baseboard 6,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000148},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000149};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000013},  !- Handle
  Coil Heating Water Baseboard 7,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000158},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000159};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000014},  !- Handle
  Coil Heating Water Baseboard 8,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000168},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000169};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0016-000000000015},  !- Handle
  Coil Heating Water Baseboard 9,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0017-000000000178},  !- Water Inlet Node Name
  {00000000-0000-0000-0017-000000000179};  !- Water Outlet Node Name

OS:Connection,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000003},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000004},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000005},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000006},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000007},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000008},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000009},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000010},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000011},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000012},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000013},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000014},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000015},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000016},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000017},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000018},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000019},  !- Handle
  {00000000-0000-0000-0091-000000000013},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000020},  !- Handle
  {00000000-0000-0000-0091-000000000018},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000021},  !- Handle
  {00000000-0000-0000-0091-000000000014},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000022},  !- Handle
  {00000000-0000-0000-0091-000000000015},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000023},  !- Handle
  {00000000-0000-0000-0091-000000000009},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000024},  !- Handle
  {00000000-0000-0000-0091-000000000008},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000025},  !- Handle
  {00000000-0000-0000-0091-000000000016},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000026},  !- Handle
  {00000000-0000-0000-0091-000000000010},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000027},  !- Handle
  {00000000-0000-0000-0091-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000028},  !- Handle
  {00000000-0000-0000-0091-000000000017},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000029},  !- Handle
  {00000000-0000-0000-0091-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000030},  !- Handle
  {00000000-0000-0000-0091-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000031},  !- Handle
  {00000000-0000-0000-0091-000000000011},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000032},  !- Handle
  {00000000-0000-0000-0091-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000033},  !- Handle
  {00000000-0000-0000-0091-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000034},  !- Handle
  {00000000-0000-0000-0091-000000000012},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000035},  !- Handle
  {00000000-0000-0000-0091-000000000006},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000036},  !- Handle
  {00000000-0000-0000-0091-000000000007},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000037},  !- Handle
  {00000000-0000-0000-0054-000000000001},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000110},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000038},  !- Handle
  {00000000-0000-0000-0019-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000150},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000039},  !- Handle
  {00000000-0000-0000-0049-000000000111},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000001},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000040},  !- Handle
  {00000000-0000-0000-0054-000000000001},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000108},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000041},  !- Handle
  {00000000-0000-0000-0049-000000000108},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000042},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000066},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000043},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000109},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000044},  !- Handle
  {00000000-0000-0000-0049-000000000109},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000001},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000045},  !- Handle
  {00000000-0000-0000-0049-000000000110},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0057-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000046},  !- Handle
  {00000000-0000-0000-0057-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000152},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000047},  !- Handle
  {00000000-0000-0000-0049-000000000152},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000048},  !- Handle
  {00000000-0000-0000-0049-000000000150},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0009-000000000001},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000049},  !- Handle
  {00000000-0000-0000-0009-000000000001},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000151},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000050},  !- Handle
  {00000000-0000-0000-0049-000000000151},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000051},  !- Handle
  {00000000-0000-0000-0019-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000153},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000052},  !- Handle
  {00000000-0000-0000-0049-000000000153},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0009-000000000002},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000053},  !- Handle
  {00000000-0000-0000-0009-000000000002},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000154},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000054},  !- Handle
  {00000000-0000-0000-0049-000000000154},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000055},  !- Handle
  {00000000-0000-0000-0019-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000141},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000056},  !- Handle
  {00000000-0000-0000-0049-000000000141},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000057},  !- Handle
  {00000000-0000-0000-0053-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000142},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000058},  !- Handle
  {00000000-0000-0000-0049-000000000142},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000059},  !- Handle
  {00000000-0000-0000-0018-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000143},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000060},  !- Handle
  {00000000-0000-0000-0049-000000000143},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000061},  !- Handle
  {00000000-0000-0000-0053-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000111},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000062},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000177},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000063},  !- Handle
  {00000000-0000-0000-0049-000000000178},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000064},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000172},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000065},  !- Handle
  {00000000-0000-0000-0049-000000000173},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000066},  !- Handle
  {00000000-0000-0000-0049-000000000172},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000067},  !- Handle
  {00000000-0000-0000-0004-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000173},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000068},  !- Handle
  {00000000-0000-0000-0049-000000000175},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000069},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000176},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000070},  !- Handle
  {00000000-0000-0000-0039-000000000006},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000178},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000071},  !- Handle
  {00000000-0000-0000-0014-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000100},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000072},  !- Handle
  {00000000-0000-0000-0049-000000000100},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0039-000000000006},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000073},  !- Handle
  {00000000-0000-0000-0013-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000098},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000074},  !- Handle
  {00000000-0000-0000-0049-000000000098},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000075},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000174},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000076},  !- Handle
  {00000000-0000-0000-0049-000000000174},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000077},  !- Handle
  {00000000-0000-0000-0049-000000000177},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0039-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000078},  !- Handle
  {00000000-0000-0000-0039-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000157},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000079},  !- Handle
  {00000000-0000-0000-0049-000000000157},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000080},  !- Handle
  {00000000-0000-0000-0049-000000000066},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000081},  !- Handle
  {00000000-0000-0000-0016-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000067},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000082},  !- Handle
  {00000000-0000-0000-0049-000000000067},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000083},  !- Handle
  {00000000-0000-0000-0049-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000084},  !- Handle
  {00000000-0000-0000-0055-000000000018},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000085},  !- Handle
  {00000000-0000-0000-0049-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000086},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000087},  !- Handle
  {00000000-0000-0000-0049-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000088},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000089},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000080},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000090},  !- Handle
  {00000000-0000-0000-0049-000000000080},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000008},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000091},  !- Handle
  {00000000-0000-0000-0016-000000000008},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000081},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000092},  !- Handle
  {00000000-0000-0000-0049-000000000081},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000093},  !- Handle
  {00000000-0000-0000-0049-000000000051},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000094},  !- Handle
  {00000000-0000-0000-0055-000000000042},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000095},  !- Handle
  {00000000-0000-0000-0049-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000096},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000050},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000097},  !- Handle
  {00000000-0000-0000-0049-000000000050},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000008},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000098},  !- Handle
  {00000000-0000-0000-0006-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000051},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000099},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000082},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000100},  !- Handle
  {00000000-0000-0000-0049-000000000082},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000009},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000101},  !- Handle
  {00000000-0000-0000-0016-000000000009},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000083},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000102},  !- Handle
  {00000000-0000-0000-0049-000000000083},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000103},  !- Handle
  {00000000-0000-0000-0049-000000000053},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000104},  !- Handle
  {00000000-0000-0000-0055-000000000033},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000105},  !- Handle
  {00000000-0000-0000-0049-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000106},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000107},  !- Handle
  {00000000-0000-0000-0049-000000000052},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000009},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000108},  !- Handle
  {00000000-0000-0000-0006-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000053},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000109},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000084},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000110},  !- Handle
  {00000000-0000-0000-0049-000000000084},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000010},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000111},  !- Handle
  {00000000-0000-0000-0016-000000000010},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000085},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000112},  !- Handle
  {00000000-0000-0000-0049-000000000085},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000113},  !- Handle
  {00000000-0000-0000-0049-000000000055},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000114},  !- Handle
  {00000000-0000-0000-0055-000000000051},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000115},  !- Handle
  {00000000-0000-0000-0049-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000116},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000054},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000117},  !- Handle
  {00000000-0000-0000-0049-000000000054},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000010},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000118},  !- Handle
  {00000000-0000-0000-0006-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000055},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000119},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000086},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000120},  !- Handle
  {00000000-0000-0000-0049-000000000086},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000011},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000121},  !- Handle
  {00000000-0000-0000-0016-000000000011},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000087},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000122},  !- Handle
  {00000000-0000-0000-0049-000000000087},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000123},  !- Handle
  {00000000-0000-0000-0049-000000000057},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000124},  !- Handle
  {00000000-0000-0000-0055-000000000054},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000125},  !- Handle
  {00000000-0000-0000-0049-000000000012},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000126},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000056},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000127},  !- Handle
  {00000000-0000-0000-0049-000000000056},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000011},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000128},  !- Handle
  {00000000-0000-0000-0006-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000057},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000129},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000163},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000130},  !- Handle
  {00000000-0000-0000-0049-000000000164},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000131},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000158},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000132},  !- Handle
  {00000000-0000-0000-0049-000000000159},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000133},  !- Handle
  {00000000-0000-0000-0049-000000000158},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000134},  !- Handle
  {00000000-0000-0000-0004-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000159},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000135},  !- Handle
  {00000000-0000-0000-0049-000000000161},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000136},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000162},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000137},  !- Handle
  {00000000-0000-0000-0039-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000164},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000138},  !- Handle
  {00000000-0000-0000-0014-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000099},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000139},  !- Handle
  {00000000-0000-0000-0049-000000000099},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0039-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000140},  !- Handle
  {00000000-0000-0000-0013-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000096},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000141},  !- Handle
  {00000000-0000-0000-0049-000000000096},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000142},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000160},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000143},  !- Handle
  {00000000-0000-0000-0049-000000000160},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000144},  !- Handle
  {00000000-0000-0000-0049-000000000163},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0039-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000145},  !- Handle
  {00000000-0000-0000-0039-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000155},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000146},  !- Handle
  {00000000-0000-0000-0049-000000000155},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000147},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000088},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000148},  !- Handle
  {00000000-0000-0000-0049-000000000088},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000012},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000149},  !- Handle
  {00000000-0000-0000-0016-000000000012},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000089},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000150},  !- Handle
  {00000000-0000-0000-0049-000000000089},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000151},  !- Handle
  {00000000-0000-0000-0049-000000000059},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000152},  !- Handle
  {00000000-0000-0000-0055-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000153},  !- Handle
  {00000000-0000-0000-0049-000000000024},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000154},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000058},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000155},  !- Handle
  {00000000-0000-0000-0049-000000000058},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000012},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000156},  !- Handle
  {00000000-0000-0000-0006-000000000012},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000059},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000157},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000090},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000158},  !- Handle
  {00000000-0000-0000-0049-000000000090},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000013},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000159},  !- Handle
  {00000000-0000-0000-0016-000000000013},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000091},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000160},  !- Handle
  {00000000-0000-0000-0049-000000000091},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000161},  !- Handle
  {00000000-0000-0000-0049-000000000061},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000162},  !- Handle
  {00000000-0000-0000-0055-000000000039},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000163},  !- Handle
  {00000000-0000-0000-0049-000000000020},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000164},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000060},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000165},  !- Handle
  {00000000-0000-0000-0049-000000000060},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000013},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000166},  !- Handle
  {00000000-0000-0000-0006-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000061},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000167},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000092},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000168},  !- Handle
  {00000000-0000-0000-0049-000000000092},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000014},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000169},  !- Handle
  {00000000-0000-0000-0016-000000000014},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000093},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000170},  !- Handle
  {00000000-0000-0000-0049-000000000093},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000171},  !- Handle
  {00000000-0000-0000-0049-000000000063},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000172},  !- Handle
  {00000000-0000-0000-0055-000000000048},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000173},  !- Handle
  {00000000-0000-0000-0049-000000000022},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000174},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000062},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000175},  !- Handle
  {00000000-0000-0000-0049-000000000062},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000014},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000176},  !- Handle
  {00000000-0000-0000-0006-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000063},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000177},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000094},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000178},  !- Handle
  {00000000-0000-0000-0049-000000000094},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000015},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000179},  !- Handle
  {00000000-0000-0000-0016-000000000015},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000095},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000180},  !- Handle
  {00000000-0000-0000-0049-000000000095},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000181},  !- Handle
  {00000000-0000-0000-0049-000000000065},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000182},  !- Handle
  {00000000-0000-0000-0055-000000000024},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000183},  !- Handle
  {00000000-0000-0000-0049-000000000018},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000184},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000064},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000185},  !- Handle
  {00000000-0000-0000-0049-000000000064},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000015},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000186},  !- Handle
  {00000000-0000-0000-0006-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000065},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000187},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000068},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000188},  !- Handle
  {00000000-0000-0000-0049-000000000068},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000189},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000069},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000190},  !- Handle
  {00000000-0000-0000-0049-000000000069},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000191},  !- Handle
  {00000000-0000-0000-0049-000000000039},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000192},  !- Handle
  {00000000-0000-0000-0055-000000000015},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000193},  !- Handle
  {00000000-0000-0000-0049-000000000016},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000194},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000038},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000195},  !- Handle
  {00000000-0000-0000-0049-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000196},  !- Handle
  {00000000-0000-0000-0006-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000039},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000197},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000170},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000198},  !- Handle
  {00000000-0000-0000-0049-000000000171},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000199},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000165},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000200},  !- Handle
  {00000000-0000-0000-0049-000000000166},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000201},  !- Handle
  {00000000-0000-0000-0049-000000000165},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000202},  !- Handle
  {00000000-0000-0000-0004-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000166},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000203},  !- Handle
  {00000000-0000-0000-0049-000000000168},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000204},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000169},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000205},  !- Handle
  {00000000-0000-0000-0039-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000171},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000206},  !- Handle
  {00000000-0000-0000-0014-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000101},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000207},  !- Handle
  {00000000-0000-0000-0049-000000000101},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0039-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000208},  !- Handle
  {00000000-0000-0000-0013-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000097},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000209},  !- Handle
  {00000000-0000-0000-0049-000000000097},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000210},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000167},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000211},  !- Handle
  {00000000-0000-0000-0049-000000000167},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000212},  !- Handle
  {00000000-0000-0000-0049-000000000170},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0039-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000213},  !- Handle
  {00000000-0000-0000-0039-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000156},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000214},  !- Handle
  {00000000-0000-0000-0049-000000000156},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000215},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000070},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000216},  !- Handle
  {00000000-0000-0000-0049-000000000070},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000217},  !- Handle
  {00000000-0000-0000-0016-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000071},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000218},  !- Handle
  {00000000-0000-0000-0049-000000000071},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  13;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000219},  !- Handle
  {00000000-0000-0000-0049-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000220},  !- Handle
  {00000000-0000-0000-0055-000000000012},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000221},  !- Handle
  {00000000-0000-0000-0049-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000222},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000223},  !- Handle
  {00000000-0000-0000-0049-000000000040},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000003},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000224},  !- Handle
  {00000000-0000-0000-0006-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000041},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000225},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000072},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000226},  !- Handle
  {00000000-0000-0000-0049-000000000072},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000227},  !- Handle
  {00000000-0000-0000-0016-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000073},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000228},  !- Handle
  {00000000-0000-0000-0049-000000000073},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  14;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000229},  !- Handle
  {00000000-0000-0000-0049-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000230},  !- Handle
  {00000000-0000-0000-0055-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000231},  !- Handle
  {00000000-0000-0000-0049-000000000034},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000232},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000042},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000233},  !- Handle
  {00000000-0000-0000-0049-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000004},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000234},  !- Handle
  {00000000-0000-0000-0006-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000235},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  15,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000074},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000236},  !- Handle
  {00000000-0000-0000-0049-000000000074},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000005},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000237},  !- Handle
  {00000000-0000-0000-0016-000000000005},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000075},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000238},  !- Handle
  {00000000-0000-0000-0049-000000000075},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000239},  !- Handle
  {00000000-0000-0000-0049-000000000045},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000240},  !- Handle
  {00000000-0000-0000-0055-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000241},  !- Handle
  {00000000-0000-0000-0049-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000242},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000243},  !- Handle
  {00000000-0000-0000-0049-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000005},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000244},  !- Handle
  {00000000-0000-0000-0006-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000045},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000245},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  16,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000076},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000246},  !- Handle
  {00000000-0000-0000-0049-000000000076},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000006},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000247},  !- Handle
  {00000000-0000-0000-0016-000000000006},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000077},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000248},  !- Handle
  {00000000-0000-0000-0049-000000000077},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  16;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000249},  !- Handle
  {00000000-0000-0000-0049-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000250},  !- Handle
  {00000000-0000-0000-0055-000000000021},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000251},  !- Handle
  {00000000-0000-0000-0049-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000252},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000253},  !- Handle
  {00000000-0000-0000-0049-000000000046},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000006},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000254},  !- Handle
  {00000000-0000-0000-0006-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000047},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000255},  !- Handle
  {00000000-0000-0000-0019-000000000002},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000078},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000256},  !- Handle
  {00000000-0000-0000-0049-000000000078},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000007},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000257},  !- Handle
  {00000000-0000-0000-0016-000000000007},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000079},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000258},  !- Handle
  {00000000-0000-0000-0049-000000000079},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  17;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000259},  !- Handle
  {00000000-0000-0000-0049-000000000049},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000260},  !- Handle
  {00000000-0000-0000-0055-000000000030},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000261},  !- Handle
  {00000000-0000-0000-0049-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000262},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000048},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000263},  !- Handle
  {00000000-0000-0000-0049-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000007},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000264},  !- Handle
  {00000000-0000-0000-0006-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000265},  !- Handle
  {00000000-0000-0000-0054-000000000002},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000115},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000266},  !- Handle
  {00000000-0000-0000-0019-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000267},  !- Handle
  {00000000-0000-0000-0049-000000000116},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000002},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000268},  !- Handle
  {00000000-0000-0000-0054-000000000002},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000113},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000269},  !- Handle
  {00000000-0000-0000-0049-000000000113},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000270},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000146},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000271},  !- Handle
  {00000000-0000-0000-0049-000000000114},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000002},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000272},  !- Handle
  {00000000-0000-0000-0049-000000000115},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000273},  !- Handle
  {00000000-0000-0000-0056-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000112},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000274},  !- Handle
  {00000000-0000-0000-0049-000000000112},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000275},  !- Handle
  {00000000-0000-0000-0049-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0095-000000000001},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000276},  !- Handle
  {00000000-0000-0000-0095-000000000001},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000277},  !- Handle
  {00000000-0000-0000-0049-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000278},  !- Handle
  {00000000-0000-0000-0019-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000144},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000279},  !- Handle
  {00000000-0000-0000-0049-000000000144},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000280},  !- Handle
  {00000000-0000-0000-0053-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000145},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000281},  !- Handle
  {00000000-0000-0000-0049-000000000145},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000003},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000282},  !- Handle
  {00000000-0000-0000-0049-000000000146},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000283},  !- Handle
  {00000000-0000-0000-0053-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000147},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000284},  !- Handle
  {00000000-0000-0000-0049-000000000147},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000285},  !- Handle
  {00000000-0000-0000-0018-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000148},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000286},  !- Handle
  {00000000-0000-0000-0049-000000000148},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000287},  !- Handle
  {00000000-0000-0000-0053-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000116},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000288},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000149},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000289},  !- Handle
  {00000000-0000-0000-0049-000000000149},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000290},  !- Handle
  {00000000-0000-0000-0053-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000114},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000291},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000102},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000292},  !- Handle
  {00000000-0000-0000-0049-000000000102},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000293},  !- Handle
  {00000000-0000-0000-0097-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000103},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000294},  !- Handle
  {00000000-0000-0000-0049-000000000103},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000295},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000104},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000296},  !- Handle
  {00000000-0000-0000-0049-000000000104},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000297},  !- Handle
  {00000000-0000-0000-0097-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000105},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000298},  !- Handle
  {00000000-0000-0000-0049-000000000105},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000299},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000106},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000300},  !- Handle
  {00000000-0000-0000-0049-000000000106},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000301},  !- Handle
  {00000000-0000-0000-0097-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000107},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000302},  !- Handle
  {00000000-0000-0000-0049-000000000107},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000303},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000117},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000304},  !- Handle
  {00000000-0000-0000-0049-000000000117},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000305},  !- Handle
  {00000000-0000-0000-0097-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000118},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000306},  !- Handle
  {00000000-0000-0000-0049-000000000118},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000307},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000119},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000308},  !- Handle
  {00000000-0000-0000-0049-000000000119},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000309},  !- Handle
  {00000000-0000-0000-0097-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000120},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000310},  !- Handle
  {00000000-0000-0000-0049-000000000120},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000311},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000121},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000312},  !- Handle
  {00000000-0000-0000-0049-000000000121},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000313},  !- Handle
  {00000000-0000-0000-0097-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000122},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000314},  !- Handle
  {00000000-0000-0000-0049-000000000122},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000315},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000123},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000316},  !- Handle
  {00000000-0000-0000-0049-000000000123},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000317},  !- Handle
  {00000000-0000-0000-0097-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000124},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000318},  !- Handle
  {00000000-0000-0000-0049-000000000124},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000319},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000125},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000320},  !- Handle
  {00000000-0000-0000-0049-000000000125},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000321},  !- Handle
  {00000000-0000-0000-0097-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000126},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000322},  !- Handle
  {00000000-0000-0000-0049-000000000126},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000323},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000127},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000324},  !- Handle
  {00000000-0000-0000-0049-000000000127},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000325},  !- Handle
  {00000000-0000-0000-0097-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000128},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000326},  !- Handle
  {00000000-0000-0000-0049-000000000128},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000327},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000129},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000328},  !- Handle
  {00000000-0000-0000-0049-000000000129},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000329},  !- Handle
  {00000000-0000-0000-0097-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000130},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000330},  !- Handle
  {00000000-0000-0000-0049-000000000130},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  13;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000331},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000131},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000332},  !- Handle
  {00000000-0000-0000-0049-000000000131},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000333},  !- Handle
  {00000000-0000-0000-0097-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000132},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000334},  !- Handle
  {00000000-0000-0000-0049-000000000132},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  14;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000335},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  15,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000133},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000336},  !- Handle
  {00000000-0000-0000-0049-000000000133},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000337},  !- Handle
  {00000000-0000-0000-0097-000000000012},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000134},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000338},  !- Handle
  {00000000-0000-0000-0049-000000000134},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000339},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  16,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000135},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000340},  !- Handle
  {00000000-0000-0000-0049-000000000135},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000341},  !- Handle
  {00000000-0000-0000-0097-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000136},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000342},  !- Handle
  {00000000-0000-0000-0049-000000000136},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  16;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000343},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000137},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000344},  !- Handle
  {00000000-0000-0000-0049-000000000137},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000345},  !- Handle
  {00000000-0000-0000-0097-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000138},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000346},  !- Handle
  {00000000-0000-0000-0049-000000000138},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  17;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000347},  !- Handle
  {00000000-0000-0000-0019-000000000004},  !- Source Object
  18,                                      !- Outlet Port
  {00000000-0000-0000-0049-000000000139},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000348},  !- Handle
  {00000000-0000-0000-0049-000000000139},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0097-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000349},  !- Handle
  {00000000-0000-0000-0097-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000140},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0017-000000000350},  !- Handle
  {00000000-0000-0000-0049-000000000140},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  18;                                      !- Inlet Port

OS:Connector:Mixer,
  {00000000-0000-0000-0018-000000000001},  !- Handle
  Connector Mixer 1,                       !- Name
  {00000000-0000-0000-0017-000000000059},  !- Outlet Branch Name
  {00000000-0000-0000-0017-000000000050},  !- Inlet Branch Name 1
  {00000000-0000-0000-0017-000000000054},  !- Inlet Branch Name 2
  {00000000-0000-0000-0017-000000000058};  !- Inlet Branch Name 3

OS:Connector:Mixer,
  {00000000-0000-0000-0018-000000000002},  !- Handle
  Connector Mixer 2,                       !- Name
  {00000000-0000-0000-0017-000000000043},  !- Outlet Branch Name
  {00000000-0000-0000-0017-000000000082},  !- Inlet Branch Name 1
  {00000000-0000-0000-0017-000000000092},  !- Inlet Branch Name 2
  {00000000-0000-0000-0017-000000000102},  !- Inlet Branch Name 3
  {00000000-0000-0000-0017-000000000112},  !- Inlet Branch Name 4
  {00000000-0000-0000-0017-000000000122},  !- Inlet Branch Name 5
  {00000000-0000-0000-0017-000000000150},  !- Inlet Branch Name 6
  {00000000-0000-0000-0017-000000000160},  !- Inlet Branch Name 7
  {00000000-0000-0000-0017-000000000170},  !- Inlet Branch Name 8
  {00000000-0000-0000-0017-000000000180},  !- Inlet Branch Name 9
  {00000000-0000-0000-0017-000000000190},  !- Inlet Branch Name 10
  {00000000-0000-0000-0017-000000000218},  !- Inlet Branch Name 11
  {00000000-0000-0000-0017-000000000228},  !- Inlet Branch Name 12
  {00000000-0000-0000-0017-000000000238},  !- Inlet Branch Name 13
  {00000000-0000-0000-0017-000000000248},  !- Inlet Branch Name 14
  {00000000-0000-0000-0017-000000000258};  !- Inlet Branch Name 15

OS:Connector:Mixer,
  {00000000-0000-0000-0018-000000000003},  !- Handle
  Connector Mixer 3,                       !- Name
  {00000000-0000-0000-0017-000000000285},  !- Outlet Branch Name
  {00000000-0000-0000-0017-000000000277},  !- Inlet Branch Name 1
  {00000000-0000-0000-0017-000000000281};  !- Inlet Branch Name 2

OS:Connector:Mixer,
  {00000000-0000-0000-0018-000000000004},  !- Handle
  Connector Mixer 4,                       !- Name
  {00000000-0000-0000-0017-000000000288},  !- Outlet Branch Name
  {00000000-0000-0000-0017-000000000284},  !- Inlet Branch Name 1
  {00000000-0000-0000-0017-000000000294},  !- Inlet Branch Name 2
  {00000000-0000-0000-0017-000000000298},  !- Inlet Branch Name 3
  {00000000-0000-0000-0017-000000000302},  !- Inlet Branch Name 4
  {00000000-0000-0000-0017-000000000306},  !- Inlet Branch Name 5
  {00000000-0000-0000-0017-000000000310},  !- Inlet Branch Name 6
  {00000000-0000-0000-0017-000000000314},  !- Inlet Branch Name 7
  {00000000-0000-0000-0017-000000000318},  !- Inlet Branch Name 8
  {00000000-0000-0000-0017-000000000322},  !- Inlet Branch Name 9
  {00000000-0000-0000-0017-000000000326},  !- Inlet Branch Name 10
  {00000000-0000-0000-0017-000000000330},  !- Inlet Branch Name 11
  {00000000-0000-0000-0017-000000000334},  !- Inlet Branch Name 12
  {00000000-0000-0000-0017-000000000338},  !- Inlet Branch Name 13
  {00000000-0000-0000-0017-000000000342},  !- Inlet Branch Name 14
  {00000000-0000-0000-0017-000000000346},  !- Inlet Branch Name 15
  {00000000-0000-0000-0017-000000000350};  !- Inlet Branch Name 16

OS:Connector:Splitter,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  Connector Splitter 1,                    !- Name
  {00000000-0000-0000-0017-000000000047},  !- Inlet Branch Name
  {00000000-0000-0000-0017-000000000038},  !- Outlet Branch Name 1
  {00000000-0000-0000-0017-000000000051},  !- Outlet Branch Name 2
  {00000000-0000-0000-0017-000000000055};  !- Outlet Branch Name 3

OS:Connector:Splitter,
  {00000000-0000-0000-0019-000000000002},  !- Handle
  Connector Splitter 2,                    !- Name
  {00000000-0000-0000-0017-000000000041},  !- Inlet Branch Name
  {00000000-0000-0000-0017-000000000042},  !- Outlet Branch Name 1
  {00000000-0000-0000-0017-000000000089},  !- Outlet Branch Name 2
  {00000000-0000-0000-0017-000000000099},  !- Outlet Branch Name 3
  {00000000-0000-0000-0017-000000000109},  !- Outlet Branch Name 4
  {00000000-0000-0000-0017-000000000119},  !- Outlet Branch Name 5
  {00000000-0000-0000-0017-000000000147},  !- Outlet Branch Name 6
  {00000000-0000-0000-0017-000000000157},  !- Outlet Branch Name 7
  {00000000-0000-0000-0017-000000000167},  !- Outlet Branch Name 8
  {00000000-0000-0000-0017-000000000177},  !- Outlet Branch Name 9
  {00000000-0000-0000-0017-000000000187},  !- Outlet Branch Name 10
  {00000000-0000-0000-0017-000000000215},  !- Outlet Branch Name 11
  {00000000-0000-0000-0017-000000000225},  !- Outlet Branch Name 12
  {00000000-0000-0000-0017-000000000235},  !- Outlet Branch Name 13
  {00000000-0000-0000-0017-000000000245},  !- Outlet Branch Name 14
  {00000000-0000-0000-0017-000000000255};  !- Outlet Branch Name 15

OS:Connector:Splitter,
  {00000000-0000-0000-0019-000000000003},  !- Handle
  Connector Splitter 3,                    !- Name
  {00000000-0000-0000-0017-000000000274},  !- Inlet Branch Name
  {00000000-0000-0000-0017-000000000266},  !- Outlet Branch Name 1
  {00000000-0000-0000-0017-000000000278};  !- Outlet Branch Name 2

OS:Connector:Splitter,
  {00000000-0000-0000-0019-000000000004},  !- Handle
  Connector Splitter 4,                    !- Name
  {00000000-0000-0000-0017-000000000269},  !- Inlet Branch Name
  {00000000-0000-0000-0017-000000000270},  !- Outlet Branch Name 1
  {00000000-0000-0000-0017-000000000291},  !- Outlet Branch Name 2
  {00000000-0000-0000-0017-000000000295},  !- Outlet Branch Name 3
  {00000000-0000-0000-0017-000000000299},  !- Outlet Branch Name 4
  {00000000-0000-0000-0017-000000000303},  !- Outlet Branch Name 5
  {00000000-0000-0000-0017-000000000307},  !- Outlet Branch Name 6
  {00000000-0000-0000-0017-000000000311},  !- Outlet Branch Name 7
  {00000000-0000-0000-0017-000000000315},  !- Outlet Branch Name 8
  {00000000-0000-0000-0017-000000000319},  !- Outlet Branch Name 9
  {00000000-0000-0000-0017-000000000323},  !- Outlet Branch Name 10
  {00000000-0000-0000-0017-000000000327},  !- Outlet Branch Name 11
  {00000000-0000-0000-0017-000000000331},  !- Outlet Branch Name 12
  {00000000-0000-0000-0017-000000000335},  !- Outlet Branch Name 13
  {00000000-0000-0000-0017-000000000339},  !- Outlet Branch Name 14
  {00000000-0000-0000-0017-000000000343},  !- Outlet Branch Name 15
  {00000000-0000-0000-0017-000000000347};  !- Outlet Branch Name 16

OS:Construction,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  BTAP-Ext-DaylightDiffuser,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000002},  !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000003},  !- Handle
  BTAP-Ext-DaylightDomes,                  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000004},  !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000005},  !- Handle
  BTAP-Ext-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000017},  !- Layer 1
  {00000000-0000-0000-0047-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000006},  !- Handle
  BTAP-Ext-Door:U-2.2 R-2.58,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000016},  !- Layer 1
  {00000000-0000-0000-0047-000000000009};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000007},  !- Handle
  BTAP-Ext-FixedWindow,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000008},  !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000009},  !- Handle
  BTAP-Ext-Floor-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000013},  !- Layer 1
  {00000000-0000-0000-0046-000000000008},  !- Layer 2
  {00000000-0000-0000-0047-000000000007};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0020-000000000010},  !- Handle
  BTAP-Ext-Floor-Mass:U-0.162 R-35.05,     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000011},  !- Layer 1
  {00000000-0000-0000-0046-000000000007},  !- Layer 2
  {00000000-0000-0000-0047-000000000003};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0020-000000000011},  !- Handle
  BTAP-Ext-GlassDoors,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000012},  !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000013},  !- Handle
  BTAP-Ext-OverHeadDoor,                   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000013};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000014},  !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2 R-2.58,      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000008};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000015},  !- Handle
  BTAP-Ext-Roof-Metal,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000023},  !- Layer 1
  {00000000-0000-0000-0047-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000016},  !- Handle
  BTAP-Ext-Roof-Metal:U-0.162 R-35.05,     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000022},  !- Layer 1
  {00000000-0000-0000-0047-000000000012};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000017},  !- Handle
  BTAP-Ext-Skylights,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000018},  !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000019},  !- Handle
  BTAP-Ext-Wall-Mass,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000006},  !- Layer 1
  {00000000-0000-0000-0046-000000000014},  !- Layer 2
  {00000000-0000-0000-0047-000000000013},  !- Layer 3
  {00000000-0000-0000-0046-000000000002};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0020-000000000020},  !- Handle
  BTAP-Ext-Wall-Mass:U-0.21 R-27.04,       !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000005},  !- Layer 1
  {00000000-0000-0000-0046-000000000013},  !- Layer 2
  {00000000-0000-0000-0047-000000000010},  !- Layer 3
  {00000000-0000-0000-0046-000000000001};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0020-000000000021},  !- Handle
  BTAP-Grnd-Floor-Mass,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0047-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000022},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757 R-7.5,      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000009},  !- Layer 1
  {00000000-0000-0000-0047-000000000006};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000023},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757 R-7.5_std,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000009},  !- Layer 1
  {00000000-0000-0000-0046-000000000015};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000024},  !- Handle
  BTAP-Grnd-Roof-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0047-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000025},  !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284 R-19.99,     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000011},  !- Layer 1
  {00000000-0000-0000-0047-000000000004};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000026},  !- Handle
  BTAP-Grnd-Wall-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000012},  !- Layer 1
  {00000000-0000-0000-0047-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000027},  !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284 R-19.99,     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000010},  !- Layer 1
  {00000000-0000-0000-0047-000000000005};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000028},  !- Handle
  BTAP-Int-Ceiling,                        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000007},  !- Layer 1
  {00000000-0000-0000-0046-000000000003};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000029},  !- Handle
  BTAP-Int-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000030},  !- Handle
  BTAP-Int-Floor,                          !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000003},  !- Layer 1
  {00000000-0000-0000-0047-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000031},  !- Handle
  BTAP-Int-Partition,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000032},  !- Handle
  BTAP-Int-Wall,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000018},  !- Layer 1
  {00000000-0000-0000-0046-000000000018};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000033},  !- Handle
  BTAP-Int-Window,                         !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0101-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000034},  !- Handle
  Basement Floor construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000021},  !- Layer 1
  {00000000-0000-0000-0047-000000000001};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0020-000000000035},  !- Handle
  Basement Wall construction,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000021};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0020-000000000036},  !- Handle
  Floor Adiabatic construction,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0047-000000000001},  !- Layer 1
  {00000000-0000-0000-0046-000000000004},  !- Layer 2
  {00000000-0000-0000-0047-000000000002};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0020-000000000037},  !- Handle
  Wall Adiabatic construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0046-000000000019},  !- Layer 1
  {00000000-0000-0000-0046-000000000019};  !- Layer 2

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0021-000000000001},  !- Handle
  Controller Mechanical Ventilation 1,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0021-000000000002},  !- Handle
  Controller Mechanical Ventilation 2,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0021-000000000003},  !- Handle
  Controller Mechanical Ventilation 3,     !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0022-000000000001},  !- Handle
  Controller Outdoor Air 1,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000025},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0021-000000000001},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,        !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0022-000000000002},  !- Handle
  Controller Outdoor Air 2,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000023},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0021-000000000002},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,        !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0022-000000000003},  !- Handle
  Controller Outdoor Air 3,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0063-000000000024},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0021-000000000003},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,        !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:ConvergenceLimits,
  {00000000-0000-0000-0023-000000000001},  !- Handle
  2,                                       !- Minimum System Timestep {minutes}
  25;                                      !- Maximum HVAC Iterations

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000001},  !- Handle
  Curve Biquadratic 1,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000002},  !- Handle
  Curve Biquadratic 2,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000003},  !- Handle
  Curve Biquadratic 3,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000004},  !- Handle
  Curve Biquadratic 4,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000005},  !- Handle
  Curve Biquadratic 5,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000006},  !- Handle
  Curve Biquadratic 6,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000007},  !- Handle
  DXCOOL-NECB2011-REF-CAPFT,               !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.00055436,                              !- Coefficient3 x**2
  -0.0075575,                              !- Coefficient4 y
  3.3e-05,                                 !- Coefficient5 y**2
  -0.0001918,                              !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0024-000000000008},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,           !- Name
  0.1141714,                               !- Coefficient1 Constant
  0.02818224,                              !- Coefficient2 x
  -0.0004199,                              !- Coefficient3 x**2
  0.02141082,                              !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000001},  !- Handle
  BOILER-EFFFPLR-NECB2011,                 !- Name
  0.3831,                                  !- Coefficient1 Constant
  2.0567,                                  !- Coefficient2 x
  -2.6469,                                 !- Coefficient3 x**2
  1.2148,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000002},  !- Handle
  Curve Cubic 1,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000003},  !- Handle
  Curve Cubic 10,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000004},  !- Handle
  Curve Cubic 11,                          !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000005},  !- Handle
  Curve Cubic 12,                          !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000006},  !- Handle
  Curve Cubic 13,                          !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000007},  !- Handle
  Curve Cubic 14,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000008},  !- Handle
  Curve Cubic 15,                          !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000009},  !- Handle
  Curve Cubic 2,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000010},  !- Handle
  Curve Cubic 3,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000011},  !- Handle
  Curve Cubic 4,                           !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000012},  !- Handle
  Curve Cubic 5,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000013},  !- Handle
  Curve Cubic 6,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000014},  !- Handle
  Curve Cubic 7,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000015},  !- Handle
  Curve Cubic 8,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000016},  !- Handle
  Curve Cubic 9,                           !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000017},  !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,         !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000018},  !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,            !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000019},  !- Handle
  DXHEAT-NECB2011-REF-CAPFT,               !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000020},  !- Handle
  DXHEAT-NECB2011-REF-EIRFT,               !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000021},  !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,             !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0025-000000000022},  !- Handle
  SWH-EFFFPLR-NECB2011,                    !- Name
  0.7576,                                  !- Coefficient1 Constant
  1.0071,                                  !- Coefficient2 x
  -1.4443,                                 !- Coefficient3 x**2
  0.6844,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000001},  !- Handle
  Curve Quadratic 1,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000002},  !- Handle
  Curve Quadratic 2,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000003},  !- Handle
  Curve Quadratic 3,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000004},  !- Handle
  Curve Quadratic 4,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000005},  !- Handle
  Curve Quadratic 5,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000006},  !- Handle
  Curve Quadratic 6,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000007},  !- Handle
  Curve Quadratic 7,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000008},  !- Handle
  Curve Quadratic 8,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000009},  !- Handle
  Curve Quadratic 9,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000010},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000011},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0026-000000000012},  !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,            !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:DefaultConstructionSet,
  {00000000-0000-0000-0027-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0030-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0030-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0030-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0029-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0029-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0020-000000000031},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0028-000000000001},  !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- People Activity Level Schedule Name
  ,                                        !- Lighting Schedule Name
  ,                                        !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0028-000000000002},  !- Handle
  Space Function Office - open plan Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0063-000000000010},  !- Number of People Schedule Name
  {00000000-0000-0000-0063-000000000014},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0063-000000000009},  !- Lighting Schedule Name
  {00000000-0000-0000-0063-000000000008},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0029-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0020-000000000008},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000008},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000006},  !- Door Construction Name
  {00000000-0000-0000-0020-000000000012},  !- Glass Door Construction Name
  {00000000-0000-0000-0020-000000000014},  !- Overhead Door Construction Name
  {00000000-0000-0000-0020-000000000018},  !- Skylight Construction Name
  {00000000-0000-0000-0020-000000000004},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0020-000000000002};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0029-000000000002},  !- Handle
  Default Sub Surface Constructions 2,     !- Name
  {00000000-0000-0000-0020-000000000033},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000033},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000029},  !- Door Construction Name
  ,                                        !- Glass Door Construction Name
  ,                                        !- Overhead Door Construction Name
  ,                                        !- Skylight Construction Name
  ,                                        !- Tubular Daylight Dome Construction Name
  ;                                        !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0029-000000000003},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0020-000000000007},  !- Fixed Window Construction Name
  {00000000-0000-0000-0020-000000000007},  !- Operable Window Construction Name
  {00000000-0000-0000-0020-000000000005},  !- Door Construction Name
  {00000000-0000-0000-0020-000000000011},  !- Glass Door Construction Name
  {00000000-0000-0000-0020-000000000013},  !- Overhead Door Construction Name
  {00000000-0000-0000-0020-000000000017},  !- Skylight Construction Name
  {00000000-0000-0000-0020-000000000003},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0020-000000000001};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0 1,             !- Name
  {00000000-0000-0000-0020-000000000022},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000027},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000025};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000002},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0020-000000000010},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000020},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000016};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000003},  !- Handle
  Default Surface Constructions 2,         !- Name
  {00000000-0000-0000-0020-000000000030},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000032},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000028};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000004},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {00000000-0000-0000-0020-000000000021},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000026},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000024};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0030-000000000005},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0020-000000000009},  !- Floor Construction Name
  {00000000-0000-0000-0020-000000000019},  !- Wall Construction Name
  {00000000-0000-0000-0020-000000000015};  !- Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0031-000000000001},  !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                        !- Outdoor Air Method
  0,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  0,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0031-000000000002},  !- Handle
  Space Function Office - open plan Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.0142091703329032,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                        !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {00000000-0000-0000-0032-000000000001},  !- Handle
  Space Function Office - open plan Elec Equip, !- Name
  {00000000-0000-0000-0033-000000000001},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0083-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0033-000000000001},  !- Handle
  Space Function Office - open plan Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  7.49993758008349,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0034-000000000001},  !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__1_ClgSch0, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0034-000000000002},  !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__1_HtgSch0, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0034-000000000003},  !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__2_ClgSch0, !- Name
  {00000000-0000-0000-0063-000000000012},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0034-000000000004},  !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__2_HtgSch0, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {00000000-0000-0000-0035-000000000001},  !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__1_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {72726061-6021-494b-ad9f-b73da30ddcaf}<23.9 && {72726061-6021-494b-ad9f-b73da30ddcaf}>1.7, !- Program Line 1
  SET {03ecab8d-f6a6-44f3-8d25-c6f773804eef} = 29.4, !- Program Line 2
  SET {eeebb62a-5834-43f4-b451-d964fe7e9fd3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {72726061-6021-494b-ad9f-b73da30ddcaf}<23.9 && {72726061-6021-494b-ad9f-b73da30ddcaf}>1.7, !- Program Line 4
  SET {03ecab8d-f6a6-44f3-8d25-c6f773804eef} = 29.4, !- Program Line 5
  SET {eeebb62a-5834-43f4-b451-d964fe7e9fd3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {72726061-6021-494b-ad9f-b73da30ddcaf}<23.9 && {72726061-6021-494b-ad9f-b73da30ddcaf}>1.7, !- Program Line 7
  SET {03ecab8d-f6a6-44f3-8d25-c6f773804eef} = 29.4, !- Program Line 8
  SET {eeebb62a-5834-43f4-b451-d964fe7e9fd3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {72726061-6021-494b-ad9f-b73da30ddcaf}<23.9 && {72726061-6021-494b-ad9f-b73da30ddcaf}>1.7, !- Program Line 10
  SET {03ecab8d-f6a6-44f3-8d25-c6f773804eef} = 29.4, !- Program Line 11
  SET {eeebb62a-5834-43f4-b451-d964fe7e9fd3} = 15.6, !- Program Line 12
  ELSE,                                    !- Program Line 13
  SET {03ecab8d-f6a6-44f3-8d25-c6f773804eef} = NULL, !- Program Line 14
  SET {eeebb62a-5834-43f4-b451-d964fe7e9fd3} = NULL, !- Program Line 15
  ENDIF;                                   !- Program Line 16

OS:EnergyManagementSystem:Program,
  {00000000-0000-0000-0035-000000000002},  !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__2_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {87df563e-c308-4b09-aab7-7d3ef5654c4a}<23.9 && {87df563e-c308-4b09-aab7-7d3ef5654c4a}>1.7, !- Program Line 1
  SET {c3499e43-2ec4-41bf-8f2b-a661fd3b568c} = 29.4, !- Program Line 2
  SET {44b00925-3bc0-481e-852e-9866c04c1850} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {87df563e-c308-4b09-aab7-7d3ef5654c4a}<23.9 && {87df563e-c308-4b09-aab7-7d3ef5654c4a}>1.7, !- Program Line 4
  SET {c3499e43-2ec4-41bf-8f2b-a661fd3b568c} = 29.4, !- Program Line 5
  SET {44b00925-3bc0-481e-852e-9866c04c1850} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {87df563e-c308-4b09-aab7-7d3ef5654c4a}<23.9 && {87df563e-c308-4b09-aab7-7d3ef5654c4a}>1.7, !- Program Line 7
  SET {c3499e43-2ec4-41bf-8f2b-a661fd3b568c} = 29.4, !- Program Line 8
  SET {44b00925-3bc0-481e-852e-9866c04c1850} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {87df563e-c308-4b09-aab7-7d3ef5654c4a}<23.9 && {87df563e-c308-4b09-aab7-7d3ef5654c4a}>1.7, !- Program Line 10
  SET {c3499e43-2ec4-41bf-8f2b-a661fd3b568c} = 29.4, !- Program Line 11
  SET {44b00925-3bc0-481e-852e-9866c04c1850} = 15.6, !- Program Line 12
  ELSE,                                    !- Program Line 13
  SET {c3499e43-2ec4-41bf-8f2b-a661fd3b568c} = NULL, !- Program Line 14
  SET {44b00925-3bc0-481e-852e-9866c04c1850} = NULL, !- Program Line 15
  ENDIF;                                   !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {00000000-0000-0000-0036-000000000001},  !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,            !- EnergyPlus Model Calling Point
  {00000000-0000-0000-0035-000000000001};  !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {00000000-0000-0000-0036-000000000002},  !- Handle
  ems_sys_6_mixed_shr_none_sh_ashp_sc_ashp_ssf_cv_zh_b_hw_zc_none_srf_cv__2_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,            !- EnergyPlus Model Calling Point
  {00000000-0000-0000-0035-000000000002};  !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {00000000-0000-0000-0037-000000000001},  !- Handle
  OAT,                                     !- Name
  Environment,                             !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;    !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {00000000-0000-0000-0037-000000000002},  !- Handle
  OAT_1,                                   !- Name
  Environment,                             !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;    !- Output Variable or Output Meter Name

OS:Facility,
  {00000000-0000-0000-0038-000000000001};  !- Handle

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0039-000000000001},  !- Handle
  Sys6 Return Fan 1,                       !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000144},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000145},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0039-000000000002},  !- Handle
  Sys6 Return Fan 2,                       !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000212},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000213},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0039-000000000003},  !- Handle
  Sys6 Return Fan,                         !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000077},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000078},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0039-000000000004},  !- Handle
  Sys6 Supply Fan 1,                       !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000139},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000137},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0039-000000000005},  !- Handle
  Sys6 Supply Fan 2,                       !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000207},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000205},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0039-000000000006},  !- Handle
  Sys6 Supply Fan,                         !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0017-000000000072},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000070},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Foundation:Kiva,
  {00000000-0000-0000-0040-000000000001},  !- Handle
  Bldg Kiva Foundation,                    !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {00000000-0000-0000-0041-000000000001},  !- Handle
  ,                                        !- Soil Conductivity {W/m-K}
  ,                                        !- Soil Density {kg/m3}
  ,                                        !- Soil Specific Heat {J/kg-K}
  ,                                        !- Ground Solar Absorptivity {dimensionless}
  ,                                        !- Ground Thermal Absorptivity {dimensionless}
  ,                                        !- Ground Surface Roughness {m}
  ,                                        !- Far-Field Width {m}
  ,                                        !- Deep-Ground Boundary Condition
  ,                                        !- Deep-Ground Depth {m}
  ,                                        !- Minimum Cell Dimension {m}
  ,                                        !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                        !- Simulation Timestep

OS:HeatBalanceAlgorithm,
  {00000000-0000-0000-0042-000000000001},  !- Handle
  ConductionTransferFunction,              !- Algorithm
  200;                                     !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {00000000-0000-0000-0043-000000000001},  !- Handle
  FEMP,                                    !- Analysis Type
  ,                                        !- Discounting Convention
  ,                                        !- Inflation Approach
  ,                                        !- Real Discount Rate
  ,                                        !- Nominal Discount Rate
  ,                                        !- Inflation
  ,                                        !- Base Date Month
  ,                                        !- Base Date Year
  ,                                        !- Service Date Month
  ,                                        !- Service Date Year
  ,                                        !- Length of Study Period in Years
  ,                                        !- Tax Rate
  ,                                        !- Depreciation Method
  Yes;                                     !- Use NIST Fuel Escalation Rates

OS:Lights,
  {00000000-0000-0000-0044-000000000001},  !- Handle
  Space Function Office - open plan Lights, !- Name
  {00000000-0000-0000-0045-000000000001},  !- Lights Definition Name
  {00000000-0000-0000-0083-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights:Definition,
  {00000000-0000-0000-0045-000000000001},  !- Handle
  Space Function Office - open plan Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  10.9999084529419,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Material,
  {00000000-0000-0000-0046-000000000001},  !- Handle
  1/2IN Gypsum 1,                          !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000002},  !- Handle
  1/2IN Gypsum,                            !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000003},  !- Handle
  100mm Normalweight concrete floor 1,     !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000004},  !- Handle
  100mm Normalweight concrete floor,       !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000005},  !- Handle
  1IN Stucco 1,                            !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000006},  !- Handle
  1IN Stucco,                              !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000007},  !- Handle
  4 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000008},  !- Handle
  4 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000009},  !- Handle
  6 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000010},  !- Handle
  6 in. Normalweight Concrete Floor 2,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000011},  !- Handle
  6 in. Normalweight Concrete Floor 3,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000012},  !- Handle
  6 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000013},  !- Handle
  8IN CONCRETE HW RefBldg 1,               !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000014},  !- Handle
  8IN CONCRETE HW RefBldg,                 !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000015},  !- Handle
  Expanded Polystyrene,                    !- Name
  MediumSmooth,                            !- Roughness
  0.0320547521463291,                      !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000016},  !- Handle
  F08 Metal surface 1,                     !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000017},  !- Handle
  F08 Metal surface,                       !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000001},  !- Handle
  CP02 CARPET PAD,                         !- Name
  VeryRough,                               !- Roughness
  0.21648,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000002},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  2.88291975297193,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000003},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000004},  !- Handle
  Typical Carpet Pad 2 R-18.77 1,          !- Name
  Smooth,                                  !- Roughness
  3.30545907845939,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000005},  !- Handle
  Typical Carpet Pad 2 R-18.77,            !- Name
  Smooth,                                  !- Roughness
  3.30545907845939,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000006},  !- Handle
  Typical Carpet Pad 2 R-6.28,             !- Name
  Smooth,                                  !- Roughness
  1.1053362809079,                         !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000007},  !- Handle
  Typical Carpet Pad,                      !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000008},  !- Handle
  Typical Insulation 1 R-1.73 1,           !- Name
  Smooth,                                  !- Roughness
  0.304851798415495,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000009},  !- Handle
  Typical Insulation 1 R-1.73,             !- Name
  Smooth,                                  !- Roughness
  0.304834130570972,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000010},  !- Handle
  Typical Insulation 1 R-24.65,            !- Name
  Smooth,                                  !- Roughness
  4.34126865628642,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000011},  !- Handle
  Typical Insulation 1 R-32.72,            !- Name
  Smooth,                                  !- Roughness
  5.76268317906492,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000012},  !- Handle
  Typical Insulation 1 R-34.2,             !- Name
  Smooth,                                  !- Roughness
  6.02312818219835,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0047-000000000013},  !- Handle
  Typical Insulation,                      !- Name
  Smooth,                                  !- Roughness
  0.101874652714525,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000001},  !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000002},  !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000003},  !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000004},  !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000005},  !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000006},  !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000007},  !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000008},  !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000009},  !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000010},  !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000011},  !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0048-000000000012},  !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {00000000-0000-0000-0049-000000000001},  !- Handle
  126gal NaturalGas Water Heater - 85kBtu/hr 0.813 Therm Eff Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000266},  !- Inlet Port
  {00000000-0000-0000-0017-000000000275};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000002},  !- Handle
  126gal NaturalGas Water Heater - 85kBtu/hr 0.813 Therm Eff Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000276},  !- Inlet Port
  {00000000-0000-0000-0017-000000000277};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000003},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000033},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000004},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000030},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000005},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000027},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000006},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000104},  !- Inlet Port
  {00000000-0000-0000-0017-000000000105};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000007},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000029},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000008},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000094},  !- Inlet Port
  {00000000-0000-0000-0017-000000000095};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000009},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000032},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000010},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000114},  !- Inlet Port
  {00000000-0000-0000-0017-000000000115};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000011},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000035},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000012},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000124},  !- Inlet Port
  {00000000-0000-0000-0017-000000000125};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000013},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000036},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000014},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000084},  !- Inlet Port
  {00000000-0000-0000-0017-000000000085};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000015},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000024},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000016},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000192},  !- Inlet Port
  {00000000-0000-0000-0017-000000000193};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000017},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000023},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000018},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000182},  !- Inlet Port
  {00000000-0000-0000-0017-000000000183};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000019},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000026},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000020},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000162},  !- Inlet Port
  {00000000-0000-0000-0017-000000000163};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000021},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000031},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000022},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000172},  !- Inlet Port
  {00000000-0000-0000-0017-000000000173};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000023},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000034},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000024},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000152},  !- Inlet Port
  {00000000-0000-0000-0017-000000000153};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000025},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000019},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000026},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000240},  !- Inlet Port
  {00000000-0000-0000-0017-000000000241};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000027},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000021},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000028},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000220},  !- Inlet Port
  {00000000-0000-0000-0017-000000000221};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000029},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000022},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000030},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000250},  !- Inlet Port
  {00000000-0000-0000-0017-000000000251};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000031},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000025},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000032},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000260},  !- Inlet Port
  {00000000-0000-0000-0017-000000000261};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000033},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4 Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000028},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000034},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0017-000000000230},  !- Inlet Port
  {00000000-0000-0000-0017-000000000231};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000035},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0017-000000000020},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000036},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000086},  !- Inlet Port
  {00000000-0000-0000-0017-000000000087};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000037},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000088},  !- Inlet Port
  {00000000-0000-0000-0017-000000000083};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000038},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000194},  !- Inlet Port
  {00000000-0000-0000-0017-000000000195};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000039},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000196},  !- Inlet Port
  {00000000-0000-0000-0017-000000000191};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000040},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000222},  !- Inlet Port
  {00000000-0000-0000-0017-000000000223};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000041},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000224},  !- Inlet Port
  {00000000-0000-0000-0017-000000000219};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000042},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000232},  !- Inlet Port
  {00000000-0000-0000-0017-000000000233};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000043},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000234},  !- Inlet Port
  {00000000-0000-0000-0017-000000000229};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000044},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000242},  !- Inlet Port
  {00000000-0000-0000-0017-000000000243};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000045},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000244},  !- Inlet Port
  {00000000-0000-0000-0017-000000000239};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000046},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000252},  !- Inlet Port
  {00000000-0000-0000-0017-000000000253};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000047},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000254},  !- Inlet Port
  {00000000-0000-0000-0017-000000000249};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000048},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000262},  !- Inlet Port
  {00000000-0000-0000-0017-000000000263};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000049},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000264},  !- Inlet Port
  {00000000-0000-0000-0017-000000000259};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000050},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000096},  !- Inlet Port
  {00000000-0000-0000-0017-000000000097};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000051},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000098},  !- Inlet Port
  {00000000-0000-0000-0017-000000000093};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000052},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000106},  !- Inlet Port
  {00000000-0000-0000-0017-000000000107};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000053},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000108},  !- Inlet Port
  {00000000-0000-0000-0017-000000000103};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000054},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000116},  !- Inlet Port
  {00000000-0000-0000-0017-000000000117};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000055},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000118},  !- Inlet Port
  {00000000-0000-0000-0017-000000000113};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000056},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000126},  !- Inlet Port
  {00000000-0000-0000-0017-000000000127};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000057},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000128},  !- Inlet Port
  {00000000-0000-0000-0017-000000000123};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000058},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000154},  !- Inlet Port
  {00000000-0000-0000-0017-000000000155};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000059},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000156},  !- Inlet Port
  {00000000-0000-0000-0017-000000000151};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000060},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000164},  !- Inlet Port
  {00000000-0000-0000-0017-000000000165};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000061},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000166},  !- Inlet Port
  {00000000-0000-0000-0017-000000000161};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000062},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000174},  !- Inlet Port
  {00000000-0000-0000-0017-000000000175};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000063},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000176},  !- Inlet Port
  {00000000-0000-0000-0017-000000000171};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000064},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Inlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000184},  !- Inlet Port
  {00000000-0000-0000-0017-000000000185};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000065},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000186},  !- Inlet Port
  {00000000-0000-0000-0017-000000000181};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000066},  !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000042},  !- Inlet Port
  {00000000-0000-0000-0017-000000000080};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000067},  !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000081},  !- Inlet Port
  {00000000-0000-0000-0017-000000000082};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000068},  !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000187},  !- Inlet Port
  {00000000-0000-0000-0017-000000000188};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000069},  !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000189},  !- Inlet Port
  {00000000-0000-0000-0017-000000000190};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000070},  !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000215},  !- Inlet Port
  {00000000-0000-0000-0017-000000000216};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000071},  !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000217},  !- Inlet Port
  {00000000-0000-0000-0017-000000000218};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000072},  !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000225},  !- Inlet Port
  {00000000-0000-0000-0017-000000000226};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000073},  !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000227},  !- Inlet Port
  {00000000-0000-0000-0017-000000000228};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000074},  !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000235},  !- Inlet Port
  {00000000-0000-0000-0017-000000000236};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000075},  !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000237},  !- Inlet Port
  {00000000-0000-0000-0017-000000000238};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000076},  !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000245},  !- Inlet Port
  {00000000-0000-0000-0017-000000000246};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000077},  !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000247},  !- Inlet Port
  {00000000-0000-0000-0017-000000000248};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000078},  !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000255},  !- Inlet Port
  {00000000-0000-0000-0017-000000000256};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000079},  !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000257},  !- Inlet Port
  {00000000-0000-0000-0017-000000000258};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000080},  !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000089},  !- Inlet Port
  {00000000-0000-0000-0017-000000000090};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000081},  !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000091},  !- Inlet Port
  {00000000-0000-0000-0017-000000000092};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000082},  !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000099},  !- Inlet Port
  {00000000-0000-0000-0017-000000000100};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000083},  !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000101},  !- Inlet Port
  {00000000-0000-0000-0017-000000000102};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000084},  !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000109},  !- Inlet Port
  {00000000-0000-0000-0017-000000000110};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000085},  !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000111},  !- Inlet Port
  {00000000-0000-0000-0017-000000000112};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000086},  !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000119},  !- Inlet Port
  {00000000-0000-0000-0017-000000000120};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000087},  !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000121},  !- Inlet Port
  {00000000-0000-0000-0017-000000000122};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000088},  !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000147},  !- Inlet Port
  {00000000-0000-0000-0017-000000000148};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000089},  !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000149},  !- Inlet Port
  {00000000-0000-0000-0017-000000000150};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000090},  !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000157},  !- Inlet Port
  {00000000-0000-0000-0017-000000000158};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000091},  !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000159},  !- Inlet Port
  {00000000-0000-0000-0017-000000000160};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000092},  !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000167},  !- Inlet Port
  {00000000-0000-0000-0017-000000000168};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000093},  !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000169},  !- Inlet Port
  {00000000-0000-0000-0017-000000000170};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000094},  !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000177},  !- Inlet Port
  {00000000-0000-0000-0017-000000000178};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000095},  !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000179},  !- Inlet Port
  {00000000-0000-0000-0017-000000000180};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000096},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 300kBtu/hr 7.94EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000140},  !- Inlet Port
  {00000000-0000-0000-0017-000000000141};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000097},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 335kBtu/hr 7.94EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000208},  !- Inlet Port
  {00000000-0000-0000-0017-000000000209};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000098},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 256kBtu/hr 7.94EER Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000073},  !- Inlet Port
  {00000000-0000-0000-0017-000000000074};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000099},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 218 Clg kBtu/hr 3.3COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000138},  !- Inlet Port
  {00000000-0000-0000-0017-000000000139};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000100},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 186 Clg kBtu/hr 3.3COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000071},  !- Inlet Port
  {00000000-0000-0000-0017-000000000072};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000101},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 242 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0017-000000000206},  !- Inlet Port
  {00000000-0000-0000-0017-000000000207};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000102},  !- Handle
  Core_bottom WUC 0.38gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000291},  !- Inlet Port
  {00000000-0000-0000-0017-000000000292};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000103},  !- Handle
  Core_bottom WUC 0.38gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000293},  !- Inlet Port
  {00000000-0000-0000-0017-000000000294};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000104},  !- Handle
  Core_mid WUC 0.38gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000295},  !- Inlet Port
  {00000000-0000-0000-0017-000000000296};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000105},  !- Handle
  Core_mid WUC 0.38gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000297},  !- Inlet Port
  {00000000-0000-0000-0017-000000000298};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000106},  !- Handle
  Core_top WUC 0.38gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000299},  !- Inlet Port
  {00000000-0000-0000-0017-000000000300};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000107},  !- Handle
  Core_top WUC 0.38gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000301},  !- Inlet Port
  {00000000-0000-0000-0017-000000000302};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000108},  !- Handle
  Hot Water Loop Demand Inlet Node,        !- Name
  {00000000-0000-0000-0017-000000000040},  !- Inlet Port
  {00000000-0000-0000-0017-000000000041};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000109},  !- Handle
  Hot Water Loop Demand Outlet Node,       !- Name
  {00000000-0000-0000-0017-000000000043},  !- Inlet Port
  {00000000-0000-0000-0017-000000000044};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000110},  !- Handle
  Hot Water Loop Supply Inlet Node,        !- Name
  {00000000-0000-0000-0017-000000000037},  !- Inlet Port
  {00000000-0000-0000-0017-000000000045};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000111},  !- Handle
  Hot Water Loop Supply Outlet Node,       !- Name
  {00000000-0000-0000-0017-000000000061},  !- Inlet Port
  {00000000-0000-0000-0017-000000000039};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000112},  !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000273},  !- Inlet Port
  {00000000-0000-0000-0017-000000000274};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000113},  !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000268},  !- Inlet Port
  {00000000-0000-0000-0017-000000000269};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000114},  !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000290},  !- Inlet Port
  {00000000-0000-0000-0017-000000000271};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000115},  !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000265},  !- Inlet Port
  {00000000-0000-0000-0017-000000000272};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000116},  !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000287},  !- Inlet Port
  {00000000-0000-0000-0017-000000000267};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000117},  !- Handle
  Perimeter_bot_ZN_1 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000303},  !- Inlet Port
  {00000000-0000-0000-0017-000000000304};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000118},  !- Handle
  Perimeter_bot_ZN_1 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000305},  !- Inlet Port
  {00000000-0000-0000-0017-000000000306};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000119},  !- Handle
  Perimeter_bot_ZN_2 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000307},  !- Inlet Port
  {00000000-0000-0000-0017-000000000308};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000120},  !- Handle
  Perimeter_bot_ZN_2 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000309},  !- Inlet Port
  {00000000-0000-0000-0017-000000000310};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000121},  !- Handle
  Perimeter_bot_ZN_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000311},  !- Inlet Port
  {00000000-0000-0000-0017-000000000312};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000122},  !- Handle
  Perimeter_bot_ZN_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000313},  !- Inlet Port
  {00000000-0000-0000-0017-000000000314};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000123},  !- Handle
  Perimeter_bot_ZN_4 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000315},  !- Inlet Port
  {00000000-0000-0000-0017-000000000316};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000124},  !- Handle
  Perimeter_bot_ZN_4 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000317},  !- Inlet Port
  {00000000-0000-0000-0017-000000000318};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000125},  !- Handle
  Perimeter_mid_ZN_1 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000319},  !- Inlet Port
  {00000000-0000-0000-0017-000000000320};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000126},  !- Handle
  Perimeter_mid_ZN_1 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000321},  !- Inlet Port
  {00000000-0000-0000-0017-000000000322};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000127},  !- Handle
  Perimeter_mid_ZN_2 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000323},  !- Inlet Port
  {00000000-0000-0000-0017-000000000324};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000128},  !- Handle
  Perimeter_mid_ZN_2 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000325},  !- Inlet Port
  {00000000-0000-0000-0017-000000000326};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000129},  !- Handle
  Perimeter_mid_ZN_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000327},  !- Inlet Port
  {00000000-0000-0000-0017-000000000328};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000130},  !- Handle
  Perimeter_mid_ZN_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000329},  !- Inlet Port
  {00000000-0000-0000-0017-000000000330};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000131},  !- Handle
  Perimeter_mid_ZN_4 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000331},  !- Inlet Port
  {00000000-0000-0000-0017-000000000332};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000132},  !- Handle
  Perimeter_mid_ZN_4 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000333},  !- Inlet Port
  {00000000-0000-0000-0017-000000000334};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000133},  !- Handle
  Perimeter_top_ZN_1 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000335},  !- Inlet Port
  {00000000-0000-0000-0017-000000000336};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000134},  !- Handle
  Perimeter_top_ZN_1 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000337},  !- Inlet Port
  {00000000-0000-0000-0017-000000000338};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000135},  !- Handle
  Perimeter_top_ZN_2 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000339},  !- Inlet Port
  {00000000-0000-0000-0017-000000000340};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000136},  !- Handle
  Perimeter_top_ZN_2 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000341},  !- Inlet Port
  {00000000-0000-0000-0017-000000000342};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000137},  !- Handle
  Perimeter_top_ZN_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000343},  !- Inlet Port
  {00000000-0000-0000-0017-000000000344};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000138},  !- Handle
  Perimeter_top_ZN_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000345},  !- Inlet Port
  {00000000-0000-0000-0017-000000000346};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000139},  !- Handle
  Perimeter_top_ZN_4 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000347},  !- Inlet Port
  {00000000-0000-0000-0017-000000000348};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000140},  !- Handle
  Perimeter_top_ZN_4 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000349},  !- Inlet Port
  {00000000-0000-0000-0017-000000000350};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000141},  !- Handle
  Pipe Adiabatic 1 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000055},  !- Inlet Port
  {00000000-0000-0000-0017-000000000056};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000142},  !- Handle
  Pipe Adiabatic 1 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000057},  !- Inlet Port
  {00000000-0000-0000-0017-000000000058};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000143},  !- Handle
  Pipe Adiabatic 2 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000059},  !- Inlet Port
  {00000000-0000-0000-0017-000000000060};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000144},  !- Handle
  Pipe Adiabatic 3 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000278},  !- Inlet Port
  {00000000-0000-0000-0017-000000000279};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000145},  !- Handle
  Pipe Adiabatic 3 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000280},  !- Inlet Port
  {00000000-0000-0000-0017-000000000281};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000146},  !- Handle
  Pipe Adiabatic 4 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000270},  !- Inlet Port
  {00000000-0000-0000-0017-000000000282};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000147},  !- Handle
  Pipe Adiabatic 4 Outlet Water Node,      !- Name
  {00000000-0000-0000-0017-000000000283},  !- Inlet Port
  {00000000-0000-0000-0017-000000000284};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000148},  !- Handle
  Pipe Adiabatic 5 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000285},  !- Inlet Port
  {00000000-0000-0000-0017-000000000286};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000149},  !- Handle
  Pipe Adiabatic 6 Inlet Water Node,       !- Name
  {00000000-0000-0000-0017-000000000288},  !- Inlet Port
  {00000000-0000-0000-0017-000000000289};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000150},  !- Handle
  Primary Boiler 584kBtu/hr 0.83 Thermal Eff Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000038},  !- Inlet Port
  {00000000-0000-0000-0017-000000000048};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000151},  !- Handle
  Primary Boiler 584kBtu/hr 0.83 Thermal Eff Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000049},  !- Inlet Port
  {00000000-0000-0000-0017-000000000050};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000152},  !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000046},  !- Inlet Port
  {00000000-0000-0000-0017-000000000047};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000153},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Inlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000051},  !- Inlet Port
  {00000000-0000-0000-0017-000000000052};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000154},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Outlet Water Node, !- Name
  {00000000-0000-0000-0017-000000000053},  !- Inlet Port
  {00000000-0000-0000-0017-000000000054};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000155},  !- Handle
  Sys6 Return Fan 1 Outlet Air Node,       !- Name
  {00000000-0000-0000-0017-000000000145},  !- Inlet Port
  {00000000-0000-0000-0017-000000000146};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000156},  !- Handle
  Sys6 Return Fan 2 Outlet Air Node,       !- Name
  {00000000-0000-0000-0017-000000000213},  !- Inlet Port
  {00000000-0000-0000-0017-000000000214};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000157},  !- Handle
  Sys6 Return Fan Outlet Air Node,         !- Name
  {00000000-0000-0000-0017-000000000078},  !- Inlet Port
  {00000000-0000-0000-0017-000000000079};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000158},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000131},  !- Inlet Port
  {00000000-0000-0000-0017-000000000133};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000159},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000134},  !- Inlet Port
  {00000000-0000-0000-0017-000000000132};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000160},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000142},  !- Inlet Port
  {00000000-0000-0000-0017-000000000143};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000161},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000000135};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000162},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000000136},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000163},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000129},  !- Inlet Port
  {00000000-0000-0000-0017-000000000144};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000164},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000137},  !- Inlet Port
  {00000000-0000-0000-0017-000000000130};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000165},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000199},  !- Inlet Port
  {00000000-0000-0000-0017-000000000201};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000166},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000202},  !- Inlet Port
  {00000000-0000-0000-0017-000000000200};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000167},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000210},  !- Inlet Port
  {00000000-0000-0000-0017-000000000211};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000168},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000000203};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000169},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000000204},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000170},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000197},  !- Inlet Port
  {00000000-0000-0000-0017-000000000212};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000171},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000205},  !- Inlet Port
  {00000000-0000-0000-0017-000000000198};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000172},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000064},  !- Inlet Port
  {00000000-0000-0000-0017-000000000066};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000173},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000067},  !- Inlet Port
  {00000000-0000-0000-0017-000000000065};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000174},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Mixed Air Node, !- Name
  {00000000-0000-0000-0017-000000000075},  !- Inlet Port
  {00000000-0000-0000-0017-000000000076};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000175},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0017-000000000068};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000176},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Relief Air Node, !- Name
  {00000000-0000-0000-0017-000000000069},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000177},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Inlet Node, !- Name
  {00000000-0000-0000-0017-000000000062},  !- Inlet Port
  {00000000-0000-0000-0017-000000000077};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0049-000000000178},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Outlet Node, !- Name
  {00000000-0000-0000-0017-000000000070},  !- Inlet Port
  {00000000-0000-0000-0017-000000000063};  !- Outlet Port

OS:OutputControl:ReportingTolerances,
  {00000000-0000-0000-0050-000000000001},  !- Handle
  1,                                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {00000000-0000-0000-0051-000000000001},  !- Handle
  Space Function Office - open plan People, !- Name
  {00000000-0000-0000-0052-000000000001},  !- People Definition Name
  {00000000-0000-0000-0083-000000000002},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000022},  !- Work Efficiency Schedule Name
  {00000000-0000-0000-0063-000000000003},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People:Definition,
  {00000000-0000-0000-0052-000000000001},  !- Handle
  Space Function Office - open plan People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0500521834377002,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000001},  !- Handle
  Pipe Adiabatic 1,                        !- Name
  {00000000-0000-0000-0017-000000000056},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000057};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000002},  !- Handle
  Pipe Adiabatic 2,                        !- Name
  {00000000-0000-0000-0017-000000000060},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000061};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000003},  !- Handle
  Pipe Adiabatic 3,                        !- Name
  {00000000-0000-0000-0017-000000000279},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000280};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000004},  !- Handle
  Pipe Adiabatic 4,                        !- Name
  {00000000-0000-0000-0017-000000000282},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000283};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000005},  !- Handle
  Pipe Adiabatic 5,                        !- Name
  {00000000-0000-0000-0017-000000000286},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000287};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000006},  !- Handle
  Pipe Adiabatic 6,                        !- Name
  {00000000-0000-0000-0017-000000000289},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000290};  !- Outlet Node Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000001},  !- Handle
  Hot Water Loop,                          !- Name
  Water,                                   !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0049-000000000111},  !- Loop Temperature Setpoint Node Name
  ,                                        !- Maximum Loop Temperature {C}
  ,                                        !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0017-000000000037},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0017-000000000039},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0017-000000000040},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0017-000000000044},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0008-000000000005},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0018-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0019-000000000002},  !- Demand Splitter Name
  {00000000-0000-0000-0018-000000000001},  !- Supply Mixer Name
  {00000000-0000-0000-0019-000000000001};  !- Supply Splitter Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000002},  !- Handle
  Main Service Water Loop,                 !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0049-000000000116},  !- Loop Temperature Setpoint Node Name
  60,                                      !- Maximum Loop Temperature {C}
  10,                                      !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0017-000000000265},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0017-000000000267},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0017-000000000268},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0017-000000000271},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0008-000000000004},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0018-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0019-000000000004},  !- Demand Splitter Name
  {00000000-0000-0000-0018-000000000003},  !- Supply Mixer Name
  {00000000-0000-0000-0019-000000000003};  !- Supply Splitter Name

OS:PortList,
  {00000000-0000-0000-0055-000000000001},  !- Handle
  {00000000-0000-0000-0091-000000000013},  !- HVAC Component
  {00000000-0000-0000-0017-000000000151};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000002},  !- Handle
  {00000000-0000-0000-0091-000000000013};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000003},  !- Handle
  {00000000-0000-0000-0091-000000000013},  !- HVAC Component
  {00000000-0000-0000-0017-000000000152};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000004},  !- Handle
  {00000000-0000-0000-0091-000000000018},  !- HVAC Component
  {00000000-0000-0000-0017-000000000229};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000005},  !- Handle
  {00000000-0000-0000-0091-000000000018};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000006},  !- Handle
  {00000000-0000-0000-0091-000000000018},  !- HVAC Component
  {00000000-0000-0000-0017-000000000230};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000007},  !- Handle
  {00000000-0000-0000-0091-000000000014},  !- HVAC Component
  {00000000-0000-0000-0017-000000000239};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000008},  !- Handle
  {00000000-0000-0000-0091-000000000014};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000009},  !- Handle
  {00000000-0000-0000-0091-000000000014},  !- HVAC Component
  {00000000-0000-0000-0017-000000000240};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000010},  !- Handle
  {00000000-0000-0000-0091-000000000015},  !- HVAC Component
  {00000000-0000-0000-0017-000000000219};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000011},  !- Handle
  {00000000-0000-0000-0091-000000000015};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000012},  !- Handle
  {00000000-0000-0000-0091-000000000015},  !- HVAC Component
  {00000000-0000-0000-0017-000000000220};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000013},  !- Handle
  {00000000-0000-0000-0091-000000000009},  !- HVAC Component
  {00000000-0000-0000-0017-000000000191};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000014},  !- Handle
  {00000000-0000-0000-0091-000000000009};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000015},  !- Handle
  {00000000-0000-0000-0091-000000000009},  !- HVAC Component
  {00000000-0000-0000-0017-000000000192};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000016},  !- Handle
  {00000000-0000-0000-0091-000000000008},  !- HVAC Component
  {00000000-0000-0000-0017-000000000083};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000017},  !- Handle
  {00000000-0000-0000-0091-000000000008};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000018},  !- Handle
  {00000000-0000-0000-0091-000000000008},  !- HVAC Component
  {00000000-0000-0000-0017-000000000084};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000019},  !- Handle
  {00000000-0000-0000-0091-000000000016},  !- HVAC Component
  {00000000-0000-0000-0017-000000000249};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000020},  !- Handle
  {00000000-0000-0000-0091-000000000016};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000021},  !- Handle
  {00000000-0000-0000-0091-000000000016},  !- HVAC Component
  {00000000-0000-0000-0017-000000000250};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000022},  !- Handle
  {00000000-0000-0000-0091-000000000010},  !- HVAC Component
  {00000000-0000-0000-0017-000000000181};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000023},  !- Handle
  {00000000-0000-0000-0091-000000000010};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000024},  !- Handle
  {00000000-0000-0000-0091-000000000010},  !- HVAC Component
  {00000000-0000-0000-0017-000000000182};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000025},  !- Handle
  {00000000-0000-0000-0091-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000026},  !- Handle
  {00000000-0000-0000-0091-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000027},  !- Handle
  {00000000-0000-0000-0091-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000028},  !- Handle
  {00000000-0000-0000-0091-000000000017},  !- HVAC Component
  {00000000-0000-0000-0017-000000000259};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000029},  !- Handle
  {00000000-0000-0000-0091-000000000017};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000030},  !- Handle
  {00000000-0000-0000-0091-000000000017},  !- HVAC Component
  {00000000-0000-0000-0017-000000000260};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000031},  !- Handle
  {00000000-0000-0000-0091-000000000004},  !- HVAC Component
  {00000000-0000-0000-0017-000000000103};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000032},  !- Handle
  {00000000-0000-0000-0091-000000000004};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000033},  !- Handle
  {00000000-0000-0000-0091-000000000004},  !- HVAC Component
  {00000000-0000-0000-0017-000000000104};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000034},  !- Handle
  {00000000-0000-0000-0091-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000035},  !- Handle
  {00000000-0000-0000-0091-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000036},  !- Handle
  {00000000-0000-0000-0091-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000037},  !- Handle
  {00000000-0000-0000-0091-000000000011},  !- HVAC Component
  {00000000-0000-0000-0017-000000000161};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000038},  !- Handle
  {00000000-0000-0000-0091-000000000011};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000039},  !- Handle
  {00000000-0000-0000-0091-000000000011},  !- HVAC Component
  {00000000-0000-0000-0017-000000000162};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000040},  !- Handle
  {00000000-0000-0000-0091-000000000005},  !- HVAC Component
  {00000000-0000-0000-0017-000000000093};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000041},  !- Handle
  {00000000-0000-0000-0091-000000000005};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000042},  !- Handle
  {00000000-0000-0000-0091-000000000005},  !- HVAC Component
  {00000000-0000-0000-0017-000000000094};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000043},  !- Handle
  {00000000-0000-0000-0091-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000044},  !- Handle
  {00000000-0000-0000-0091-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000045},  !- Handle
  {00000000-0000-0000-0091-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000046},  !- Handle
  {00000000-0000-0000-0091-000000000012},  !- HVAC Component
  {00000000-0000-0000-0017-000000000171};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000047},  !- Handle
  {00000000-0000-0000-0091-000000000012};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000048},  !- Handle
  {00000000-0000-0000-0091-000000000012},  !- HVAC Component
  {00000000-0000-0000-0017-000000000172};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000049},  !- Handle
  {00000000-0000-0000-0091-000000000006},  !- HVAC Component
  {00000000-0000-0000-0017-000000000113};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000050},  !- Handle
  {00000000-0000-0000-0091-000000000006};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000051},  !- Handle
  {00000000-0000-0000-0091-000000000006},  !- HVAC Component
  {00000000-0000-0000-0017-000000000114};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000052},  !- Handle
  {00000000-0000-0000-0091-000000000007},  !- HVAC Component
  {00000000-0000-0000-0017-000000000123};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000053},  !- Handle
  {00000000-0000-0000-0091-000000000007};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000054},  !- Handle
  {00000000-0000-0000-0091-000000000007},  !- HVAC Component
  {00000000-0000-0000-0017-000000000124};  !- Port 1

OS:Pump:ConstantSpeed,
  {00000000-0000-0000-0056-000000000001},  !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {00000000-0000-0000-0017-000000000272},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000273},  !- Outlet Node Name
  autosize,                                !- Rated Flow Rate {m3/s}
  445102.517395202,                        !- Rated Pump Head {Pa}
  autosize,                                !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  0,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule
  ,                                        !- Pump Curve
  ,                                        !- Impeller Diameter {m}
  ,                                        !- Rotational Speed {rev/min}
  ,                                        !- Zone
  ,                                        !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                 !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {00000000-0000-0000-0057-000000000001},  !- Handle
  Pump Variable Speed 1,                   !- Name
  {00000000-0000-0000-0017-000000000045},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000046},  !- Outlet Node Name
  ,                                        !- Rated Flow Rate {m3/s}
  ,                                        !- Rated Pump Head {Pa}
  ,                                        !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  ,                                        !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                        !- Coefficient 1 of the Part Load Performance Curve
  ,                                        !- Coefficient 2 of the Part Load Performance Curve
  ,                                        !- Coefficient 3 of the Part Load Performance Curve
  ,                                        !- Coefficient 4 of the Part Load Performance Curve
  ,                                        !- Minimum Flow Rate {m3/s}
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule Name
  ,                                        !- Pump Curve Name
  ,                                        !- Impeller Diameter {m}
  ,                                        !- VFD Control Type
  ,                                        !- Pump RPM Schedule Name
  ,                                        !- Minimum Pressure Schedule {Pa}
  ,                                        !- Maximum Pressure Schedule {Pa}
  ,                                        !- Minimum RPM Schedule {rev/min}
  ,                                        !- Maximum RPM Schedule {rev/min}
  ,                                        !- Zone Name
  0.5,                                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                       !- Design Minimum Flow Rate Fraction
  General;                                 !- End-Use Subcategory

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000001},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                      !- Rendering Red Value
  211,                                     !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000002},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                      !- Rendering Red Value
  204,                                     !- Rendering Green Value
  116;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000003},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000004},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1, !- Name
  154,                                     !- Rendering Red Value
  30,                                      !- Rendering Green Value
  171;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000005},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 2, !- Name
  158,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  124;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000006},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3, !- Name
  26,                                      !- Rendering Red Value
  118,                                     !- Rendering Green Value
  186;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000007},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4, !- Name
  120,                                     !- Rendering Red Value
  112,                                     !- Rendering Green Value
  220;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000008},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A, !- Name
  177,                                     !- Rendering Red Value
  23,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000009},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1, !- Name
  127,                                     !- Rendering Red Value
  246,                                     !- Rendering Green Value
  254;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000010},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2, !- Name
  175,                                     !- Rendering Red Value
  50,                                      !- Rendering Green Value
  240;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000011},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3, !- Name
  251,                                     !- Rendering Red Value
  76,                                      !- Rendering Green Value
  37;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000012},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4, !- Name
  34,                                      !- Rendering Red Value
  166,                                     !- Rendering Green Value
  250;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000013},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A, !- Name
  69,                                      !- Rendering Red Value
  80,                                      !- Rendering Green Value
  201;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000014},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1, !- Name
  128,                                     !- Rendering Red Value
  233,                                     !- Rendering Green Value
  75;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000015},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2, !- Name
  80,                                      !- Rendering Red Value
  3,                                       !- Rendering Green Value
  2;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000016},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3, !- Name
  19,                                      !- Rendering Red Value
  140,                                     !- Rendering Green Value
  193;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000017},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4, !- Name
  203,                                     !- Rendering Red Value
  115,                                     !- Rendering Green Value
  107;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000018},  !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A, !- Name
  195,                                     !- Rendering Red Value
  231,                                     !- Rendering Green Value
  139;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000019},  !- Handle
  Rendering Color 1,                       !- Name
  139,                                     !- Rendering Red Value
  69,                                      !- Rendering Green Value
  19;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000020},  !- Handle
  Rendering Color 2,                       !- Name
  255,                                     !- Rendering Red Value
  99,                                      !- Rendering Green Value
  71;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000021},  !- Handle
  Rendering Color 3,                       !- Name
  64,                                      !- Rendering Red Value
  224,                                     !- Rendering Green Value
  208;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000022},  !- Handle
  Rendering Color 4,                       !- Name
  245,                                     !- Rendering Red Value
  245,                                     !- Rendering Green Value
  245;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000023},  !- Handle
  Rendering Color 5,                       !- Name
  64,                                      !- Rendering Red Value
  224,                                     !- Rendering Green Value
  208;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000024},  !- Handle
  Rendering Color 6,                       !- Name
  240,                                     !- Rendering Red Value
  248,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000025},  !- Handle
  Space Function - undefined - 1,          !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000026},  !- Handle
  Space Function - undefined - 2,          !- Name
  250,                                     !- Rendering Red Value
  209,                                     !- Rendering Green Value
  14;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000027},  !- Handle
  Space Function - undefined -,            !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000028},  !- Handle
  Space Function Office - open plan 1,     !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000029},  !- Handle
  Space Function Office - open plan 2,     !- Name
  243,                                     !- Rendering Red Value
  199,                                     !- Rendering Green Value
  60;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000030},  !- Handle
  Space Function Office - open plan,       !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:RunPeriod,
  {00000000-0000-0000-0059-000000000001},  !- Handle
  Run Period 1,                            !- Name
  1,                                       !- Begin Month
  1,                                       !- Begin Day of Month
  12,                                      !- End Month
  31,                                      !- End Day of Month
  No,                                      !- Use Weather File Holidays and Special Days
  No,                                      !- Use Weather File Daylight Saving Period
  No,                                      !- Apply Weekend Holiday Rule
  Yes,                                     !- Use Weather File Rain Indicators
  Yes,                                     !- Use Weather File Snow Indicators
  1;                                       !- Number of Times Runperiod to be Repeated

OS:Schedule:Constant,
  {00000000-0000-0000-0060-000000000001},  !- Handle
  Always On Discrete,                      !- Name
  {00000000-0000-0000-0064-000000000005},  !- Schedule Type Limits Name
  1;                                       !- Value

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000001},  !- Handle
  Air Velocity Schedule Default,           !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000002},  !- Handle
  Always On Default,                       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000003},  !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {00000000-0000-0000-0064-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000004},  !- Handle
  Clothing Schedule Summer Clothes,        !- Name
  {00000000-0000-0000-0064-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.5;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000005},  !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000006},  !- Handle
  Fraction Latent - 0.05 Default,          !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000007},  !- Handle
  Fraction Sensible - 0.2 Default,         !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000008},  !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000009},  !- Handle
  NECB-A-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.2,                                     !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  21,                                      !- Hour 6
  0,                                       !- Minute 6
  0.3,                                     !- Value Until Time 6
  24,                                      !- Hour 7
  0,                                       !- Minute 7
  0.2;                                     !- Value Until Time 7

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000010},  !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.2,                                     !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  21,                                      !- Hour 6
  0,                                       !- Minute 6
  0.3,                                     !- Value Until Time 6
  24,                                      !- Hour 7
  0,                                       !- Minute 7
  0.2;                                     !- Value Until Time 7

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000011},  !- Handle
  NECB-A-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000012},  !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000013},  !- Handle
  NECB-A-Lighting Default,                 !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  17,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  18,                                      !- Hour 5
  0,                                       !- Minute 5
  0.8,                                     !- Value Until Time 5
  19,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  21,                                      !- Hour 7
  0,                                       !- Minute 7
  0.3,                                     !- Value Until Time 7
  23,                                      !- Hour 8
  0,                                       !- Minute 8
  0.1,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000014},  !- Handle
  NECB-A-Lighting Default|Wkdy Day,        !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  17,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  18,                                      !- Hour 5
  0,                                       !- Minute 5
  0.8,                                     !- Value Until Time 5
  19,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  21,                                      !- Hour 7
  0,                                       !- Minute 7
  0.3,                                     !- Value Until Time 7
  23,                                      !- Hour 8
  0,                                       !- Minute 8
  0.1,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000015},  !- Handle
  NECB-A-Lighting Sat Day,                 !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000016},  !- Handle
  NECB-A-Lighting Sun|Hol Day,             !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000017},  !- Handle
  NECB-A-Occupancy Default,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.7,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  23,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000018},  !- Handle
  NECB-A-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.7,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  23,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000019},  !- Handle
  NECB-A-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000020},  !- Handle
  NECB-A-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000021},  !- Handle
  NECB-A-Service Water Heating Default,    !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.5,                                     !- Value Until Time 3
  16,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  17,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  18,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  19,                                      !- Hour 7
  0,                                       !- Minute 7
  0.3,                                     !- Value Until Time 7
  22,                                      !- Hour 8
  0,                                       !- Minute 8
  0.2,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000022},  !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.5,                                     !- Value Until Time 3
  16,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  17,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  18,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  19,                                      !- Hour 7
  0,                                       !- Minute 7
  0.3,                                     !- Value Until Time 7
  22,                                      !- Hour 8
  0,                                       !- Minute 8
  0.2,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000023},  !- Handle
  NECB-A-Service Water Heating Sat Day,    !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000024},  !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000025},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000026},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000027},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  35;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000028},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  35;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000029},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  7,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000030},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  7,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000031},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  18;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000032},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  18;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000033},  !- Handle
  NECB-Activity Default,                   !- Name
  {00000000-0000-0000-0064-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000034},  !- Handle
  NECB-Activity Summer Design Day,         !- Name
  {00000000-0000-0000-0064-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000035},  !- Handle
  NECB-Activity Winter Design Day,         !- Name
  {00000000-0000-0000-0064-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000036},  !- Handle
  Schedule Day 1,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000037},  !- Handle
  Schedule Day 10,                         !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000038},  !- Handle
  Schedule Day 11,                         !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000039},  !- Handle
  Schedule Day 12,                         !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000040},  !- Handle
  Schedule Day 13,                         !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000041},  !- Handle
  Schedule Day 2,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000042},  !- Handle
  Schedule Day 3,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000043},  !- Handle
  Schedule Day 4,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000044},  !- Handle
  Schedule Day 5,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000045},  !- Handle
  Schedule Day 6,                          !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000046},  !- Handle
  Schedule Day 7,                          !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000047},  !- Handle
  Schedule Day 8,                          !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000048},  !- Handle
  Schedule Day 9,                          !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000049},  !- Handle
  Service Water Loop Temp - 140F Default,  !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000050},  !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22.0000000000001;                        !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000051},  !- Handle
  Work Efficiency Schedule Default,        !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000052},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Default, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000053},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000054},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000055},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Default, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000056},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000057},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000058},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Default, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000059},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000060},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000001},  !- Handle
  Schedule Rule 1,                         !- Name
  {00000000-0000-0000-0063-000000000003},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000004},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  5,                                       !- Start Month
  1,                                       !- Start Day
  9,                                       !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000002},  !- Handle
  Schedule Rule 10,                        !- Name
  {00000000-0000-0000-0063-000000000008},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000012},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000003},  !- Handle
  Schedule Rule 11,                        !- Name
  {00000000-0000-0000-0063-000000000013},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000030},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000004},  !- Handle
  Schedule Rule 12,                        !- Name
  {00000000-0000-0000-0063-000000000013},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000031},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000005},  !- Handle
  Schedule Rule 13,                        !- Name
  {00000000-0000-0000-0063-000000000013},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000032},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000006},  !- Handle
  Schedule Rule 14,                        !- Name
  {00000000-0000-0000-0063-000000000012},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000026},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000007},  !- Handle
  Schedule Rule 15,                        !- Name
  {00000000-0000-0000-0063-000000000012},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000027},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000008},  !- Handle
  Schedule Rule 16,                        !- Name
  {00000000-0000-0000-0063-000000000012},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000028},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000009},  !- Handle
  Schedule Rule 17,                        !- Name
  {00000000-0000-0000-0063-000000000011},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000022},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000010},  !- Handle
  Schedule Rule 18,                        !- Name
  {00000000-0000-0000-0063-000000000011},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000023},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000011},  !- Handle
  Schedule Rule 19,                        !- Name
  {00000000-0000-0000-0063-000000000011},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000024},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000012},  !- Handle
  Schedule Rule 2,                         !- Name
  {00000000-0000-0000-0063-000000000010},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000018},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000013},  !- Handle
  Schedule Rule 20,                        !- Name
  {00000000-0000-0000-0063-000000000025},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000047},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0062-000000000014},  !- Handle
  Schedule Rule 21,                        !- Name
  {00000000-0000-0000-0063-000000000025},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0061-000000000048},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
