  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {6da45373-b638-4807-92c9-92066c430c90}, !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1bc5c42-a932-4f5c-a29f-d02883c97a24}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {6da45373-b638-4807-92c9-92066c430c90}, !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eec073ea-1732-4b2e-bb33-52468d938b69}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.4395081975442, 0.719625417477493, 3.047851, !- X,Y,Z Vertex 1 {m}
  26.4395081975442, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 2 {m}
  19.8878328024558, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 3 {m}
  19.8878328024558, 0.719625417477493, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ca6797-1f54-48e0-9324-a3f91c9c2290}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {633dbc9d-132f-4b8b-a66a-7d2af62e3476}, !- Handle
  t Roof N2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {2da5ffa2-72af-4994-b7c0-e0130ca16d87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c0963b3-1fe5-4c94-acf2-73bf5823f605}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b94e6c4-2532-4075-9a16-16611700bb1b}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9297ed1-a263-4f98-817d-a11c047c8738}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcaa2ced-fb0a-46a9-ba59-cc3368826513}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be5a4359-26dc-40e4-90c9-e7a2163b5210}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd3e9045-14a7-4d56-84d0-67420e982f42}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3b9bf7e1-ad5e-43b6-8ba7-9e7c50c4c4c6}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {7dab9892-3629-4cfc-9232-690034bfca94}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d63f090d-ff2d-425b-b8f9-308f6e1c2845}, !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27eeeb91-34b2-4442-8e39-09bdfd8ca6cc}, !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {183d2f68-9985-4ec6-ba41-32db1e8e2d3a}, !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df10cdc8-2589-4e9c-88fe-f5ac9062f837}, !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6f54c88-ddcf-44e5-b9aa-0e810b6054e4}, !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb309353-b228-4d7d-a1bf-378f78fe0ee0}, !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13821efc-ccdb-4461-aacd-121cd8a4149a}, !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c77b49a-4186-46b6-8e07-29f61c07b829}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5372abbe-988d-47ae-84f5-7525949a754d}, !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {580c10f5-f87a-422c-958d-4b48d9968f7d}, !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fe95fc8-adbb-4b26-bdb9-ff4ca52b94a4}, !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20164561-bcf4-4c6e-9702-364da641d55d}, !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56a96e5c-a64d-4b60-8476-620fdaa76de5}, !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d091b81-0e9e-47d9-99ed-963b27d5c1c0}, !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19f71547-eafe-40b7-9b4b-d3393352bfb6}, !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32ef9137-a0fe-457b-b547-82582ecc6e2f}, !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eee75473-b281-4f37-93d2-e5d26c54b2a5}, !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69bf918a-0ae4-46e6-97f8-26ebd33b02ba}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39f479d7-eaea-4776-9e8f-a97c9f2cb1e0}, !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61e88ba3-9bcc-4e60-82a3-4d087e2f37a6}, !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e70bca8-8b93-4df9-bfc2-5795afa6f49a}, !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28fd5e8a-1ed1-4ba0-8fe6-428a5fa49778}, !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6939b134-a8a9-406e-a63b-7dab33cb772b}, !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b06a1ed8-f8e4-4f42-94cd-412ecd9d36e3}, !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddb68d3f-3080-42df-b86f-d51d28b52a3c}, !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {defccd99-2223-4fbe-8c08-e05a28e20015}, !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c94617d5-06d7-422d-b9b9-68408cc2fd5b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bedb1146-5ee1-4df9-bcc5-f6b8496c3fd0}, !- Zone Air Inlet Port List
  {44d1a047-af97-4d44-a6a7-b7452899352e}, !- Zone Air Exhaust Port List
  {c9888300-991a-40d2-9f33-21cc5f378f91}, !- Zone Air Node Name
  {0c85b436-293f-4a3d-a302-64f826979731}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56259f70-0949-46eb-94e5-ca5c2275c2d2}, !- Group Rendering Name
  {37256799-8b46-46d3-ab6d-e7d7467e6b9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59cbc334-7ff8-49a4-89ec-eefe4ce6a279}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Zone Air Node, !- Name
  {c9888300-991a-40d2-9f33-21cc5f378f91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9888300-991a-40d2-9f33-21cc5f378f91}, !- Handle
  {c94617d5-06d7-422d-b9b9-68408cc2fd5b}, !- Source Object
  11,                                     !- Outlet Port
  {59cbc334-7ff8-49a4-89ec-eefe4ce6a279}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bedb1146-5ee1-4df9-bcc5-f6b8496c3fd0}, !- Handle
  {c94617d5-06d7-422d-b9b9-68408cc2fd5b}, !- HVAC Component
  {fd76da2e-4a92-4d11-99a0-705ed3ffc269}; !- Port 1

OS:PortList,
  {44d1a047-af97-4d44-a6a7-b7452899352e}, !- Handle
  {c94617d5-06d7-422d-b9b9-68408cc2fd5b}; !- HVAC Component

OS:PortList,
  {0c85b436-293f-4a3d-a302-64f826979731}, !- Handle
  {c94617d5-06d7-422d-b9b9-68408cc2fd5b}, !- HVAC Component
  {0acdb91b-5b91-4cad-a80b-af73b7010c51}; !- Port 1

OS:Sizing:Zone,
  {01309699-f945-4fa7-874d-581e80609636}, !- Handle
  {c94617d5-06d7-422d-b9b9-68408cc2fd5b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57267a24-0d4d-4e87-8b49-d858daa4c8ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {c94617d5-06d7-422d-b9b9-68408cc2fd5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e409b30f-710d-4139-91ef-8dd1761fba2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02c7571a-26d7-4196-8bc3-45c781cb85c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {37256799-8b46-46d3-ab6d-e7d7467e6b9f}, !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b57cb14-f93a-4b8d-b421-7f9898e7e981}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3c5ba51-c989-490c-bd1f-6459afc71aad}, !- Zone Air Inlet Port List
  {f24e96a9-28d9-4808-94e9-a5728e6c2db9}, !- Zone Air Exhaust Port List
  {1076ea9d-e8cc-4939-a34b-10810c0e97fa}, !- Zone Air Node Name
  {dff172d7-9bd3-4b17-9a6e-22609c6cf769}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cff3125-4b74-4f63-92fb-5f77225dd061}, !- Group Rendering Name
  {c16f8e23-685a-406c-b16b-563fab6a202e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e76fafc-f539-4ced-aef3-88dcb988bd38}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Zone Air Node, !- Name
  {1076ea9d-e8cc-4939-a34b-10810c0e97fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1076ea9d-e8cc-4939-a34b-10810c0e97fa}, !- Handle
  {4b57cb14-f93a-4b8d-b421-7f9898e7e981}, !- Source Object
  11,                                     !- Outlet Port
  {7e76fafc-f539-4ced-aef3-88dcb988bd38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3c5ba51-c989-490c-bd1f-6459afc71aad}, !- Handle
  {4b57cb14-f93a-4b8d-b421-7f9898e7e981}, !- HVAC Component
  {1bfee41a-56d3-4556-8fdf-4a47cd143d1b}; !- Port 1

OS:PortList,
  {f24e96a9-28d9-4808-94e9-a5728e6c2db9}, !- Handle
  {4b57cb14-f93a-4b8d-b421-7f9898e7e981}; !- HVAC Component

OS:PortList,
  {dff172d7-9bd3-4b17-9a6e-22609c6cf769}, !- Handle
  {4b57cb14-f93a-4b8d-b421-7f9898e7e981}, !- HVAC Component
  {c6118f6f-4114-476e-b850-5392d36d7e06}; !- Port 1

OS:Sizing:Zone,
  {a10f4db7-a1f4-447e-90c6-b72984f4ccae}, !- Handle
  {4b57cb14-f93a-4b8d-b421-7f9898e7e981}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2e620086-65cf-4bf5-aa15-b6000dd7aff0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {4b57cb14-f93a-4b8d-b421-7f9898e7e981}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca35629e-3eb7-4cd5-baf4-cfda05e5f744}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ec4c74f3-b1d1-4ed3-8899-d306d3ce6f04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c16f8e23-685a-406c-b16b-563fab6a202e}, !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e7f8860-7765-4379-9334-9372c8747b05}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cf7b90d-210b-4a48-ab8c-4f533042a35b}, !- Zone Air Inlet Port List
  {78a4bdab-03aa-48b1-a51d-c5fc371af0a8}, !- Zone Air Exhaust Port List
  {c47c60a4-0497-4ddd-9b08-ab30234cf879}, !- Zone Air Node Name
  {3159efe8-6217-41c2-bd98-b7f54ef220c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a96b43f4-6b3a-4f5a-8a66-071da4602885}, !- Group Rendering Name
  {ec7dfd45-3a87-4b48-8022-9a9425098040}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65e58e76-6087-47d1-a891-6f7f0b3329c6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Zone Air Node, !- Name
  {c47c60a4-0497-4ddd-9b08-ab30234cf879}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c47c60a4-0497-4ddd-9b08-ab30234cf879}, !- Handle
  {6e7f8860-7765-4379-9334-9372c8747b05}, !- Source Object
  11,                                     !- Outlet Port
  {65e58e76-6087-47d1-a891-6f7f0b3329c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cf7b90d-210b-4a48-ab8c-4f533042a35b}, !- Handle
  {6e7f8860-7765-4379-9334-9372c8747b05}, !- HVAC Component
  {f48dc3ce-8fd9-42f5-b681-a1f62e53dbbc}; !- Port 1

OS:PortList,
  {78a4bdab-03aa-48b1-a51d-c5fc371af0a8}, !- Handle
  {6e7f8860-7765-4379-9334-9372c8747b05}; !- HVAC Component

OS:PortList,
  {3159efe8-6217-41c2-bd98-b7f54ef220c1}, !- Handle
  {6e7f8860-7765-4379-9334-9372c8747b05}, !- HVAC Component
  {3ef1ebf4-ec0a-4cfd-adbb-736852691837}; !- Port 1

OS:Sizing:Zone,
  {0bc01543-7c3d-4d46-aa5d-2dc1ac7ccccd}, !- Handle
  {6e7f8860-7765-4379-9334-9372c8747b05}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a22befa-b1a1-434e-a4b0-9d4d4aeb54fe}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {6e7f8860-7765-4379-9334-9372c8747b05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f620aa1-6f5f-456f-89b9-002dd306481f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76630fab-46dc-446f-a4ca-7ff76bebb313}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec7dfd45-3a87-4b48-8022-9a9425098040}, !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b86d2b45-236d-4f6d-8c13-3f08d06c3c37}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {881fbb66-e8d3-4b4e-ad92-3a090441a077}, !- Zone Air Inlet Port List
  {9def7a78-fc0f-4ce3-978d-bced12a65603}, !- Zone Air Exhaust Port List
  {e750fd56-d79d-4e9c-bc4a-de9b882ec1d1}, !- Zone Air Node Name
  {9612b91b-1af2-46e8-b4ff-56069eba5918}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6c89aad-5016-433a-9446-f269c76d79e2}, !- Group Rendering Name
  {357fc1e5-e901-4446-bc08-cd9fdec4844d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25f9d9fb-94a6-400a-9b4c-0c07857cf34a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 Zone Air Node, !- Name
  {e750fd56-d79d-4e9c-bc4a-de9b882ec1d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e750fd56-d79d-4e9c-bc4a-de9b882ec1d1}, !- Handle
  {b86d2b45-236d-4f6d-8c13-3f08d06c3c37}, !- Source Object
  11,                                     !- Outlet Port
  {25f9d9fb-94a6-400a-9b4c-0c07857cf34a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {881fbb66-e8d3-4b4e-ad92-3a090441a077}, !- Handle
  {b86d2b45-236d-4f6d-8c13-3f08d06c3c37}, !- HVAC Component
  {641da343-77bf-4d07-a186-303c415dbcd0}; !- Port 1

OS:PortList,
  {9def7a78-fc0f-4ce3-978d-bced12a65603}, !- Handle
  {b86d2b45-236d-4f6d-8c13-3f08d06c3c37}; !- HVAC Component

OS:PortList,
  {9612b91b-1af2-46e8-b4ff-56069eba5918}, !- Handle
  {b86d2b45-236d-4f6d-8c13-3f08d06c3c37}, !- HVAC Component
  {dc3e6605-2054-47bf-9a66-9f8019338372}; !- Port 1

OS:Sizing:Zone,
  {a6cea96d-d6fc-4a01-bc78-0c022b27a7d7}, !- Handle
  {b86d2b45-236d-4f6d-8c13-3f08d06c3c37}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c78faee4-8577-4774-95de-8816fa3ff18e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 Zone HVAC Equipment List, !- Name
  {b86d2b45-236d-4f6d-8c13-3f08d06c3c37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2b898c5-6651-4028-b898-c0f4667e8e20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d33d46b0-f4eb-4bbf-b0d6-dbef6d6ccff7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {357fc1e5-e901-4446-bc08-cd9fdec4844d}, !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b612b132-fece-447b-a5ef-b02443c060ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d36d88d0-0915-4943-b77b-fa83e2e4aa81}, !- Zone Air Inlet Port List
  {ef94887b-d070-4ae3-987f-db8a9a6c3247}, !- Zone Air Exhaust Port List
  {601c117b-340f-499e-809f-30bff98190d5}, !- Zone Air Node Name
  {50b9b36f-2299-4f8e-9176-fb565901641a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2270ed04-9c54-44fa-8e05-ed9aafb5b225}, !- Group Rendering Name
  {6b20ff58-9cda-48ec-a6e5-33342a7c7f05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1db91b3a-2f0c-47b9-a914-97cf5bbc8567}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 Zone Air Node, !- Name
  {601c117b-340f-499e-809f-30bff98190d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {601c117b-340f-499e-809f-30bff98190d5}, !- Handle
  {b612b132-fece-447b-a5ef-b02443c060ba}, !- Source Object
  11,                                     !- Outlet Port
  {1db91b3a-2f0c-47b9-a914-97cf5bbc8567}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d36d88d0-0915-4943-b77b-fa83e2e4aa81}, !- Handle
  {b612b132-fece-447b-a5ef-b02443c060ba}, !- HVAC Component
  {f27b9145-56f2-4e45-ac37-a536def51f12}; !- Port 1

OS:PortList,
  {ef94887b-d070-4ae3-987f-db8a9a6c3247}, !- Handle
  {b612b132-fece-447b-a5ef-b02443c060ba}; !- HVAC Component

OS:PortList,
  {50b9b36f-2299-4f8e-9176-fb565901641a}, !- Handle
  {b612b132-fece-447b-a5ef-b02443c060ba}, !- HVAC Component
  {907ee391-751d-4a11-89b1-1f87f0aa0ae9}; !- Port 1

OS:Sizing:Zone,
  {caf06daa-cf7f-4c08-8063-06d87525b3e6}, !- Handle
  {b612b132-fece-447b-a5ef-b02443c060ba}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {13d90866-fc5e-4b81-a535-1ed5b892fa64}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 Zone HVAC Equipment List, !- Name
  {b612b132-fece-447b-a5ef-b02443c060ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cb70fb4-37e9-466a-bc96-ff685905df57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3adeb9d-401a-447c-bae9-ba989c04eba8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6b20ff58-9cda-48ec-a6e5-33342a7c7f05}, !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71e5c540-bf5b-4999-a354-67368a0d5e95}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {892387bf-7101-4718-914d-92fa912b2d30}, !- Zone Air Inlet Port List
  {4056d5b1-c67f-4f40-af04-2d484894f99f}, !- Zone Air Exhaust Port List
  {5059f815-324f-4d20-bcdf-b41978d22c37}, !- Zone Air Node Name
  {1b038ce5-839a-462e-a70b-83c1a4cb5b68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a82174a6-2c69-412c-bd2c-25a3e427f672}, !- Group Rendering Name
  {1ade9f2d-960d-4f97-9783-1d195a47d85f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd1394ba-090c-422d-9abe-586f6feaf47f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Zone Air Node, !- Name
  {5059f815-324f-4d20-bcdf-b41978d22c37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5059f815-324f-4d20-bcdf-b41978d22c37}, !- Handle
  {71e5c540-bf5b-4999-a354-67368a0d5e95}, !- Source Object
  11,                                     !- Outlet Port
  {cd1394ba-090c-422d-9abe-586f6feaf47f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {892387bf-7101-4718-914d-92fa912b2d30}, !- Handle
  {71e5c540-bf5b-4999-a354-67368a0d5e95}, !- HVAC Component
  {28b4d9be-b6d5-4acf-af23-9eb22835a2ad}; !- Port 1

OS:PortList,
  {4056d5b1-c67f-4f40-af04-2d484894f99f}, !- Handle
  {71e5c540-bf5b-4999-a354-67368a0d5e95}; !- HVAC Component

OS:PortList,
  {1b038ce5-839a-462e-a70b-83c1a4cb5b68}, !- Handle
  {71e5c540-bf5b-4999-a354-67368a0d5e95}, !- HVAC Component
  {79ecc311-b34a-40b1-8add-3d36477b9894}; !- Port 1

OS:Sizing:Zone,
  {b1031696-528e-4b23-a151-f0fb523f94bf}, !- Handle
  {71e5c540-bf5b-4999-a354-67368a0d5e95}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64f0af9d-9313-413a-b120-59e6ccbf6950}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Zone HVAC Equipment List, !- Name
  {71e5c540-bf5b-4999-a354-67368a0d5e95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1543922d-b8cc-428e-8c7a-afc2830da238}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f63697e0-bc24-4055-a53d-addd48c91b07}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ade9f2d-960d-4f97-9783-1d195a47d85f}, !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8d7ac5b-9d95-4777-8728-7827e5ba5c6b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51aa5de7-8956-4d81-9c2b-7f18870b33bb}, !- Zone Air Inlet Port List
  {b0ef2824-fa04-405f-983a-6b685b287912}, !- Zone Air Exhaust Port List
  {032ee630-c4ba-40ee-b88d-6f8853801374}, !- Zone Air Node Name
  {80b2f784-98a1-488c-8dad-9c6455d07ff1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a1e1fa9-65e1-4c5a-9ca0-b0049eeee221}, !- Group Rendering Name
  {3a8aa161-5968-4101-925d-258f18430406}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc9b9eab-27ae-4c5f-a43f-c5101d74cf68}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Zone Air Node, !- Name
  {032ee630-c4ba-40ee-b88d-6f8853801374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {032ee630-c4ba-40ee-b88d-6f8853801374}, !- Handle
  {e8d7ac5b-9d95-4777-8728-7827e5ba5c6b}, !- Source Object
  11,                                     !- Outlet Port
  {cc9b9eab-27ae-4c5f-a43f-c5101d74cf68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51aa5de7-8956-4d81-9c2b-7f18870b33bb}, !- Handle
  {e8d7ac5b-9d95-4777-8728-7827e5ba5c6b}, !- HVAC Component
  {97ec73f4-4c67-48fb-98e9-c1749fa207ed}; !- Port 1

OS:PortList,
  {b0ef2824-fa04-405f-983a-6b685b287912}, !- Handle
  {e8d7ac5b-9d95-4777-8728-7827e5ba5c6b}; !- HVAC Component

OS:PortList,
  {80b2f784-98a1-488c-8dad-9c6455d07ff1}, !- Handle
  {e8d7ac5b-9d95-4777-8728-7827e5ba5c6b}, !- HVAC Component
  {c4ae0ec0-9ea9-48f8-9be3-388c036c5f1d}; !- Port 1

OS:Sizing:Zone,
  {bbb97d2f-7e07-4ce8-9bf5-64a33da7c223}, !- Handle
  {e8d7ac5b-9d95-4777-8728-7827e5ba5c6b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41e78b85-65c1-46bc-bf01-748071f1e86c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Zone HVAC Equipment List, !- Name
  {e8d7ac5b-9d95-4777-8728-7827e5ba5c6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ead5fc2-89ee-4a65-9ed8-1f93e1655b0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {22501f25-bb2e-45e6-930c-9b87e87db3ae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3a8aa161-5968-4101-925d-258f18430406}, !- Handle
  Space Function Dwelling units general Thermostat 55, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {081244d0-592b-4f9d-8e47-a8ab55ad35e3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {806e7c0b-479d-44b1-8629-fcc58da02306}, !- Zone Air Inlet Port List
  {6b7e9581-f0a6-4bf7-bf72-7da90b052eec}, !- Zone Air Exhaust Port List
  {df5187b7-6224-46ef-bbec-3a689ef40ca3}, !- Zone Air Node Name
  {3c289375-6d84-419e-8ca9-977a4d1d54f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ccb1d50-7218-40c3-b646-32fb118047f6}, !- Group Rendering Name
  {d6faeb4c-676a-4615-85e1-5582e502c287}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c8fb303-71af-40c8-b96b-c068834b88a7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Zone Air Node, !- Name
  {df5187b7-6224-46ef-bbec-3a689ef40ca3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df5187b7-6224-46ef-bbec-3a689ef40ca3}, !- Handle
  {081244d0-592b-4f9d-8e47-a8ab55ad35e3}, !- Source Object
  11,                                     !- Outlet Port
  {6c8fb303-71af-40c8-b96b-c068834b88a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {806e7c0b-479d-44b1-8629-fcc58da02306}, !- Handle
  {081244d0-592b-4f9d-8e47-a8ab55ad35e3}, !- HVAC Component
  {54781b6a-d480-4b8b-a4c2-94665f5f3374}; !- Port 1

OS:PortList,
  {6b7e9581-f0a6-4bf7-bf72-7da90b052eec}, !- Handle
  {081244d0-592b-4f9d-8e47-a8ab55ad35e3}; !- HVAC Component

OS:PortList,
  {3c289375-6d84-419e-8ca9-977a4d1d54f8}, !- Handle
  {081244d0-592b-4f9d-8e47-a8ab55ad35e3}, !- HVAC Component
  {9dc54ef4-2290-48ef-b804-1944b1af73bc}; !- Port 1

OS:Sizing:Zone,
  {90814dc6-89b4-4331-aa76-23180bb4cfcd}, !- Handle
  {081244d0-592b-4f9d-8e47-a8ab55ad35e3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8b47597-97dc-453a-8a5f-8a931fed6580}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Zone HVAC Equipment List, !- Name
  {081244d0-592b-4f9d-8e47-a8ab55ad35e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff1b482a-96e1-463b-bda9-375d28aeb6e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09928d82-5343-4912-a6f7-64429645c3c5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d6faeb4c-676a-4615-85e1-5582e502c287}, !- Handle
  Space Function Dwelling units general Thermostat 56, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a44b1f4-984b-4925-9ed0-8fc1e28f4f2a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4994951a-22ef-48bd-9b12-559c0e2a6fe7}, !- Zone Air Inlet Port List
  {4a0c7811-ce07-4b1e-8f64-23a3c7899168}, !- Zone Air Exhaust Port List
  {09c8b62d-f83d-4dcf-9192-9fbb7aba50e6}, !- Zone Air Node Name
  {c39c2d5a-bc7f-4f94-a754-70a51b7d679c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1518f925-af63-4895-aec2-2970bb622714}, !- Group Rendering Name
  {2aeda057-e36e-4167-b89b-03b173d4be69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74c52da7-973e-459d-b820-1c9b4ccf6211}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Zone Air Node, !- Name
  {09c8b62d-f83d-4dcf-9192-9fbb7aba50e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09c8b62d-f83d-4dcf-9192-9fbb7aba50e6}, !- Handle
  {1a44b1f4-984b-4925-9ed0-8fc1e28f4f2a}, !- Source Object
  11,                                     !- Outlet Port
  {74c52da7-973e-459d-b820-1c9b4ccf6211}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4994951a-22ef-48bd-9b12-559c0e2a6fe7}, !- Handle
  {1a44b1f4-984b-4925-9ed0-8fc1e28f4f2a}, !- HVAC Component
  {602ed19b-42b9-4842-8cb2-7d3b2db64c81}; !- Port 1

OS:PortList,
  {4a0c7811-ce07-4b1e-8f64-23a3c7899168}, !- Handle
  {1a44b1f4-984b-4925-9ed0-8fc1e28f4f2a}; !- HVAC Component

OS:PortList,
  {c39c2d5a-bc7f-4f94-a754-70a51b7d679c}, !- Handle
  {1a44b1f4-984b-4925-9ed0-8fc1e28f4f2a}, !- HVAC Component
  {b3b427df-19ea-4072-867b-8f03722c5512}; !- Port 1

OS:Sizing:Zone,
  {30451b7d-3066-4719-b678-de6154f9c52b}, !- Handle
  {1a44b1f4-984b-4925-9ed0-8fc1e28f4f2a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ec989a8e-08d1-427b-b12c-976d1e13b719}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Zone HVAC Equipment List, !- Name
  {1a44b1f4-984b-4925-9ed0-8fc1e28f4f2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {834b322d-8229-448f-b075-5f3868e6aab6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dfedca4e-5842-4c56-999a-f673d56e960d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2aeda057-e36e-4167-b89b-03b173d4be69}, !- Handle
  Space Function Dwelling units general Thermostat 57, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15ff327f-80ff-4dc9-9f0e-360a27d40585}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d6c3adc-b5a8-439e-b346-145d4145c6bb}, !- Zone Air Inlet Port List
  {009c1f04-69e5-479f-a31c-ceb691e9fe99}, !- Zone Air Exhaust Port List
  {7cbf90b3-0162-4998-8f10-ed4b93dd1f24}, !- Zone Air Node Name
  {28ccd8ab-7143-41aa-8f32-25b2e5e25dc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bde0ae08-59fc-48e7-abbd-38a09750eb8d}, !- Group Rendering Name
  {980b533c-f78b-4ae8-a7c1-9785663cf87d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c16f89d9-3cc0-4d60-858c-eefc888bb4ad}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Zone Air Node, !- Name
  {7cbf90b3-0162-4998-8f10-ed4b93dd1f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cbf90b3-0162-4998-8f10-ed4b93dd1f24}, !- Handle
  {15ff327f-80ff-4dc9-9f0e-360a27d40585}, !- Source Object
  11,                                     !- Outlet Port
  {c16f89d9-3cc0-4d60-858c-eefc888bb4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6c3adc-b5a8-439e-b346-145d4145c6bb}, !- Handle
  {15ff327f-80ff-4dc9-9f0e-360a27d40585}, !- HVAC Component
  {e161827a-3b0d-4909-8583-62a5a9893b3a}; !- Port 1

OS:PortList,
  {009c1f04-69e5-479f-a31c-ceb691e9fe99}, !- Handle
  {15ff327f-80ff-4dc9-9f0e-360a27d40585}; !- HVAC Component

OS:PortList,
  {28ccd8ab-7143-41aa-8f32-25b2e5e25dc7}, !- Handle
  {15ff327f-80ff-4dc9-9f0e-360a27d40585}, !- HVAC Component
  {4e0bc287-8abd-49e5-acc2-ec1bf556aecd}; !- Port 1

OS:Sizing:Zone,
  {e55ecfab-295a-40a7-8332-a964dd1c572e}, !- Handle
  {15ff327f-80ff-4dc9-9f0e-360a27d40585}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {34c9b5d4-cd06-4c3e-bcc2-35cf1865d9a3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Zone HVAC Equipment List, !- Name
  {15ff327f-80ff-4dc9-9f0e-360a27d40585}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {469134e7-f339-4ec4-a636-b58c5b59dade}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9df36ec6-ee4b-40d1-af6e-5077042747a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {980b533c-f78b-4ae8-a7c1-9785663cf87d}, !- Handle
  Space Function Dwelling units general Thermostat 58, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d31ec52-90c9-4792-ba4d-942d443af253}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3f74684-0961-465e-abcf-e1884ea763a6}, !- Zone Air Inlet Port List
  {8efcb785-e8f1-4a18-be35-243162da2754}, !- Zone Air Exhaust Port List
  {c5af051a-fdf3-4038-958d-f3d01613d72c}, !- Zone Air Node Name
  {36873105-0426-4d4c-b042-b96a88a135da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {134c3b96-6be4-435d-9bb7-42efe50d30c2}, !- Group Rendering Name
  {cc52b6e1-4d4d-4356-b71b-518a4d11b443}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f26fbd6a-8c50-455a-a3cc-b2f37a570090}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Zone Air Node, !- Name
  {c5af051a-fdf3-4038-958d-f3d01613d72c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5af051a-fdf3-4038-958d-f3d01613d72c}, !- Handle
  {1d31ec52-90c9-4792-ba4d-942d443af253}, !- Source Object
  11,                                     !- Outlet Port
  {f26fbd6a-8c50-455a-a3cc-b2f37a570090}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3f74684-0961-465e-abcf-e1884ea763a6}, !- Handle
  {1d31ec52-90c9-4792-ba4d-942d443af253}, !- HVAC Component
  {1a3389c3-7cca-41e5-915d-576aa11c237d}; !- Port 1

OS:PortList,
  {8efcb785-e8f1-4a18-be35-243162da2754}, !- Handle
  {1d31ec52-90c9-4792-ba4d-942d443af253}; !- HVAC Component

OS:PortList,
  {36873105-0426-4d4c-b042-b96a88a135da}, !- Handle
  {1d31ec52-90c9-4792-ba4d-942d443af253}, !- HVAC Component
  {fd5a1d6f-a6ae-4998-99a2-cd17347b626f}; !- Port 1

OS:Sizing:Zone,
  {a305c507-dd3a-41fa-98c8-e7e0f371b069}, !- Handle
  {1d31ec52-90c9-4792-ba4d-942d443af253}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {06176081-9f4c-4786-abe7-15558f09adc8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Zone HVAC Equipment List, !- Name
  {1d31ec52-90c9-4792-ba4d-942d443af253}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92cf808b-339d-4a72-af86-56351c7cf6c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ebc9fe9a-5eff-484b-addc-ff433c879df5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cc52b6e1-4d4d-4356-b71b-518a4d11b443}, !- Handle
  Space Function Dwelling units general Thermostat 59, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {260bfe44-fe11-45f6-82ab-cfe0f530f4ee}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bcd1468-4945-49ed-a555-687dada048b0}, !- Zone Air Inlet Port List
  {7ecf8989-f1ea-4786-9713-3e47e0948435}, !- Zone Air Exhaust Port List
  {c8770d30-deec-4105-8157-808f697c2e12}, !- Zone Air Node Name
  {6b55743f-a862-4a80-a00d-64e642bec0c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53f9f235-a2d8-4173-aef9-85a14cbe4c70}, !- Group Rendering Name
  {e1bc1707-30e9-4d63-9a0a-ea367be7f309}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b2369ce-1405-4949-a4d9-dd9a16344adb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Zone Air Node, !- Name
  {c8770d30-deec-4105-8157-808f697c2e12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8770d30-deec-4105-8157-808f697c2e12}, !- Handle
  {260bfe44-fe11-45f6-82ab-cfe0f530f4ee}, !- Source Object
  11,                                     !- Outlet Port
  {2b2369ce-1405-4949-a4d9-dd9a16344adb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bcd1468-4945-49ed-a555-687dada048b0}, !- Handle
  {260bfe44-fe11-45f6-82ab-cfe0f530f4ee}, !- HVAC Component
  {92552219-6a2e-4e40-9c5d-2003917429c0}; !- Port 1

OS:PortList,
  {7ecf8989-f1ea-4786-9713-3e47e0948435}, !- Handle
  {260bfe44-fe11-45f6-82ab-cfe0f530f4ee}; !- HVAC Component

OS:PortList,
  {6b55743f-a862-4a80-a00d-64e642bec0c2}, !- Handle
  {260bfe44-fe11-45f6-82ab-cfe0f530f4ee}, !- HVAC Component
  {a96192d0-f5c5-4d42-84d6-542b7aadde5b}; !- Port 1

OS:Sizing:Zone,
  {3d3e05d4-0918-4b5f-8ac3-210dbd02bd5d}, !- Handle
  {260bfe44-fe11-45f6-82ab-cfe0f530f4ee}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0862d67e-8601-4d04-ad43-4e9071df95e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Zone HVAC Equipment List, !- Name
  {260bfe44-fe11-45f6-82ab-cfe0f530f4ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {046dd637-55af-4098-b258-e2b00cceff22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18afd94c-8998-4d98-b326-2b0657d94a86}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e1bc1707-30e9-4d63-9a0a-ea367be7f309}, !- Handle
  Space Function Dwelling units general Thermostat 60, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be845f0e-3fe6-495e-9e0f-618e23c86c44}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2619b13f-65aa-4f5c-ace3-8d04029a533d}, !- Zone Air Inlet Port List
  {34391a36-5da4-4f99-8ae7-9ee141ee8cb7}, !- Zone Air Exhaust Port List
  {8c54c083-d2b2-4281-8ff0-59628a97090e}, !- Zone Air Node Name
  {c186efdd-bfe6-4b6d-ba1f-5a47df861136}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6078fc3f-1376-46cf-8ca4-25ed1c8a244b}, !- Group Rendering Name
  {e09fd47a-709a-4cd0-9c15-79e68bdab2ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a94afc0b-8695-4990-b5cf-737429dcf979}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Zone Air Node, !- Name
  {8c54c083-d2b2-4281-8ff0-59628a97090e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c54c083-d2b2-4281-8ff0-59628a97090e}, !- Handle
  {be845f0e-3fe6-495e-9e0f-618e23c86c44}, !- Source Object
  11,                                     !- Outlet Port
  {a94afc0b-8695-4990-b5cf-737429dcf979}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2619b13f-65aa-4f5c-ace3-8d04029a533d}, !- Handle
  {be845f0e-3fe6-495e-9e0f-618e23c86c44}, !- HVAC Component
  {d7ff89ee-20cf-4fe9-8ffa-84ec92fd99b0}; !- Port 1

OS:PortList,
  {34391a36-5da4-4f99-8ae7-9ee141ee8cb7}, !- Handle
  {be845f0e-3fe6-495e-9e0f-618e23c86c44}; !- HVAC Component

OS:PortList,
  {c186efdd-bfe6-4b6d-ba1f-5a47df861136}, !- Handle
  {be845f0e-3fe6-495e-9e0f-618e23c86c44}, !- HVAC Component
  {9f2da219-946c-4f69-8ad9-6e8137122e7f}; !- Port 1

OS:Sizing:Zone,
  {5aa07e81-712e-48ef-9e17-ceb917c96361}, !- Handle
  {be845f0e-3fe6-495e-9e0f-618e23c86c44}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {adb7ec63-e867-4a23-8b47-bf7ed44bcd37}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Zone HVAC Equipment List, !- Name
  {be845f0e-3fe6-495e-9e0f-618e23c86c44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76578a14-3c78-4221-aa73-df72e341cf2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1b1ab543-51ca-489a-9d74-0f74e26f4d79}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e09fd47a-709a-4cd0-9c15-79e68bdab2ba}, !- Handle
  Space Function Dwelling units general Thermostat 61, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f78b38f7-eb0b-4fde-aa4a-cc0a119ff308}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48784d3d-b718-439e-ae69-aa4bfc963a1c}, !- Zone Air Inlet Port List
  {ed439d0b-dd56-45d1-834e-efc0cf0bfda8}, !- Zone Air Exhaust Port List
  {e6f7e163-a8b1-4ce1-8b3f-988e4639354d}, !- Zone Air Node Name
  {088e6643-d2e9-4a86-9d89-35cabb71eb76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f62a7bc-105c-4cb6-a31f-65d14df4e45b}, !- Group Rendering Name
  {747f87fd-d9a2-4a68-be99-9652646f0efe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a9e49ff-81cb-4527-9068-7247b334201e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Zone Air Node, !- Name
  {e6f7e163-a8b1-4ce1-8b3f-988e4639354d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f7e163-a8b1-4ce1-8b3f-988e4639354d}, !- Handle
  {f78b38f7-eb0b-4fde-aa4a-cc0a119ff308}, !- Source Object
  11,                                     !- Outlet Port
  {0a9e49ff-81cb-4527-9068-7247b334201e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48784d3d-b718-439e-ae69-aa4bfc963a1c}, !- Handle
  {f78b38f7-eb0b-4fde-aa4a-cc0a119ff308}, !- HVAC Component
  {e78f87d3-bb81-4fa8-a492-3fa76f29ecca}; !- Port 1

OS:PortList,
  {ed439d0b-dd56-45d1-834e-efc0cf0bfda8}, !- Handle
  {f78b38f7-eb0b-4fde-aa4a-cc0a119ff308}; !- HVAC Component

OS:PortList,
  {088e6643-d2e9-4a86-9d89-35cabb71eb76}, !- Handle
  {f78b38f7-eb0b-4fde-aa4a-cc0a119ff308}, !- HVAC Component
  {f0c32526-b9ce-4f5e-88b2-5395ae3391ac}; !- Port 1

OS:Sizing:Zone,
  {862908d2-33b7-4537-bd8d-24f107154b43}, !- Handle
  {f78b38f7-eb0b-4fde-aa4a-cc0a119ff308}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {daad45d7-70cf-4163-9873-f40b2857550a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Zone HVAC Equipment List, !- Name
  {f78b38f7-eb0b-4fde-aa4a-cc0a119ff308}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a20d2b81-b585-4499-a372-f4d5a71fb2a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ffb9c4ac-87fa-4d4c-a53b-ae4b923ba4f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {747f87fd-d9a2-4a68-be99-9652646f0efe}, !- Handle
  Space Function Dwelling units general Thermostat 62, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2f5fe00-324c-45a2-8c41-96707fd0943c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36188298-3033-4ab4-b238-e5d838d3a853}, !- Zone Air Inlet Port List
  {ad03b885-4b71-4356-a053-55ea72b42670}, !- Zone Air Exhaust Port List
  {1f2f28a3-bdde-4bbd-a22a-fffd3dc499bc}, !- Zone Air Node Name
  {e0c227c2-2ba2-47ee-a85d-9a5fb2c1e08e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6f5c73a-e5e6-4b98-a480-16867d446142}, !- Group Rendering Name
  {009c4136-71ba-4154-8c95-c3e871cc4c6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d11f3bf-87ab-4ef6-8c2d-88cf7d5c038a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Zone Air Node, !- Name
  {1f2f28a3-bdde-4bbd-a22a-fffd3dc499bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f2f28a3-bdde-4bbd-a22a-fffd3dc499bc}, !- Handle
  {c2f5fe00-324c-45a2-8c41-96707fd0943c}, !- Source Object
  11,                                     !- Outlet Port
  {2d11f3bf-87ab-4ef6-8c2d-88cf7d5c038a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36188298-3033-4ab4-b238-e5d838d3a853}, !- Handle
  {c2f5fe00-324c-45a2-8c41-96707fd0943c}, !- HVAC Component
  {450239f6-1e1e-4f15-8e17-e8abe552e088}; !- Port 1

OS:PortList,
  {ad03b885-4b71-4356-a053-55ea72b42670}, !- Handle
  {c2f5fe00-324c-45a2-8c41-96707fd0943c}; !- HVAC Component

OS:PortList,
  {e0c227c2-2ba2-47ee-a85d-9a5fb2c1e08e}, !- Handle
  {c2f5fe00-324c-45a2-8c41-96707fd0943c}, !- HVAC Component
  {aa4fa7a3-82d0-4305-82d4-c457dbc66bb7}; !- Port 1

OS:Sizing:Zone,
  {f5292ecf-4f31-46bc-abfd-36a83b955045}, !- Handle
  {c2f5fe00-324c-45a2-8c41-96707fd0943c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8324e9df-5a9d-4ef0-a4af-11c20cd13600}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Zone HVAC Equipment List, !- Name
  {c2f5fe00-324c-45a2-8c41-96707fd0943c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b9f582a-70ee-4aa1-801e-1ee518519c34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e1f9f79-0bce-452f-b0de-b25700f8a8f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {009c4136-71ba-4154-8c95-c3e871cc4c6f}, !- Handle
  Space Function Dwelling units general Thermostat 63, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e2feb48-f621-4238-86a0-0dbdaf8a0048}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a2b109f-9f88-46d2-abf9-57f65bc02ab5}, !- Zone Air Inlet Port List
  {aa7e6d9d-e9df-4891-b7d6-f3bc34121640}, !- Zone Air Exhaust Port List
  {229e9735-bb48-48ac-9bcb-b9f18bc0f364}, !- Zone Air Node Name
  {3c13940d-b344-4c6f-a165-53e7d8aeb73a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f191c161-6cdd-42cd-8592-f48f0c884b77}, !- Group Rendering Name
  {12094980-0359-4135-82bb-b994b606bdc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {673b6a77-c053-4259-9edb-02d8536c6227}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Zone Air Node, !- Name
  {229e9735-bb48-48ac-9bcb-b9f18bc0f364}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {229e9735-bb48-48ac-9bcb-b9f18bc0f364}, !- Handle
  {4e2feb48-f621-4238-86a0-0dbdaf8a0048}, !- Source Object
  11,                                     !- Outlet Port
  {673b6a77-c053-4259-9edb-02d8536c6227}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a2b109f-9f88-46d2-abf9-57f65bc02ab5}, !- Handle
  {4e2feb48-f621-4238-86a0-0dbdaf8a0048}, !- HVAC Component
  {70882e9e-c088-4b24-9a2f-00313b46727d}; !- Port 1

OS:PortList,
  {aa7e6d9d-e9df-4891-b7d6-f3bc34121640}, !- Handle
  {4e2feb48-f621-4238-86a0-0dbdaf8a0048}; !- HVAC Component

OS:PortList,
  {3c13940d-b344-4c6f-a165-53e7d8aeb73a}, !- Handle
  {4e2feb48-f621-4238-86a0-0dbdaf8a0048}, !- HVAC Component
  {de371849-4230-4a28-8d7f-240e95750ba4}; !- Port 1

OS:Sizing:Zone,
  {52cfca75-2eb6-499b-aa25-43fb747a7737}, !- Handle
  {4e2feb48-f621-4238-86a0-0dbdaf8a0048}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92d033a5-efed-4ee2-977f-4144be8bda89}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Zone HVAC Equipment List, !- Name
  {4e2feb48-f621-4238-86a0-0dbdaf8a0048}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d276b57-35b8-47d0-81b4-4c59c2246705}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05d4301d-5e60-4b2a-afb3-501ae849268c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {12094980-0359-4135-82bb-b994b606bdc4}, !- Handle
  Space Function Dwelling units general Thermostat 64, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c4a366c-5351-4fcc-b2ce-d6e3230aec9c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9879aa35-15c2-4236-b9ac-a2a2400ddb3e}, !- Zone Air Inlet Port List
  {b6142f97-6863-4a64-934a-3a00b6e12a73}, !- Zone Air Exhaust Port List
  {e682086c-bcee-4502-bbbd-713f5343bfc8}, !- Zone Air Node Name
  {b5b21915-69a3-4764-989b-d43abad6b778}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5841470a-3dfc-4476-93d5-adc0fad6f4b1}, !- Group Rendering Name
  {99aa1bca-349e-4bde-a78b-1d348d916e8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70810aef-bfc7-48e5-9510-28a43f2c70b9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Zone Air Node, !- Name
  {e682086c-bcee-4502-bbbd-713f5343bfc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e682086c-bcee-4502-bbbd-713f5343bfc8}, !- Handle
  {7c4a366c-5351-4fcc-b2ce-d6e3230aec9c}, !- Source Object
  11,                                     !- Outlet Port
  {70810aef-bfc7-48e5-9510-28a43f2c70b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9879aa35-15c2-4236-b9ac-a2a2400ddb3e}, !- Handle
  {7c4a366c-5351-4fcc-b2ce-d6e3230aec9c}, !- HVAC Component
  {b6e530aa-5255-4c0e-a574-e0cbc20232d1}; !- Port 1

OS:PortList,
  {b6142f97-6863-4a64-934a-3a00b6e12a73}, !- Handle
  {7c4a366c-5351-4fcc-b2ce-d6e3230aec9c}; !- HVAC Component

OS:PortList,
  {b5b21915-69a3-4764-989b-d43abad6b778}, !- Handle
  {7c4a366c-5351-4fcc-b2ce-d6e3230aec9c}, !- HVAC Component
  {cc7f81c6-00c4-4155-8708-4cc7a98f4168}; !- Port 1

OS:Sizing:Zone,
  {a39c35d4-2b25-46e6-93c4-dbe77d953208}, !- Handle
  {7c4a366c-5351-4fcc-b2ce-d6e3230aec9c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8201981d-6fa1-491b-a556-4273b4837093}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Zone HVAC Equipment List, !- Name
  {7c4a366c-5351-4fcc-b2ce-d6e3230aec9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b56f901-fab2-44b9-8a58-e507ceccc0a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a641e30-45e0-4afe-9cd8-a140ce636a8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {99aa1bca-349e-4bde-a78b-1d348d916e8d}, !- Handle
  Space Function Dwelling units general Thermostat 65, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {760d3009-dafc-46af-8194-6e161cb9ce6d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e98ff41c-f2e6-4140-b722-2e3aae720765}, !- Zone Air Inlet Port List
  {0c91efac-3426-47a1-985b-9c40a70eb730}, !- Zone Air Exhaust Port List
  {f618a49f-9e95-4eb7-a32c-c1f9385d55f1}, !- Zone Air Node Name
  {067e4178-4de9-435c-9067-c8f755950037}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a9bb880-eff6-42ad-b98c-4197018c067a}, !- Group Rendering Name
  {2f292b70-5a7d-483e-9a4c-a9390b3eee1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36604490-7b0c-4bf2-992b-ddb03c13723e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Zone Air Node, !- Name
  {f618a49f-9e95-4eb7-a32c-c1f9385d55f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f618a49f-9e95-4eb7-a32c-c1f9385d55f1}, !- Handle
  {760d3009-dafc-46af-8194-6e161cb9ce6d}, !- Source Object
  11,                                     !- Outlet Port
  {36604490-7b0c-4bf2-992b-ddb03c13723e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e98ff41c-f2e6-4140-b722-2e3aae720765}, !- Handle
  {760d3009-dafc-46af-8194-6e161cb9ce6d}, !- HVAC Component
  {ffed3b53-82ff-4e9b-b6c4-33539da769ad}; !- Port 1

OS:PortList,
  {0c91efac-3426-47a1-985b-9c40a70eb730}, !- Handle
  {760d3009-dafc-46af-8194-6e161cb9ce6d}; !- HVAC Component

OS:PortList,
  {067e4178-4de9-435c-9067-c8f755950037}, !- Handle
  {760d3009-dafc-46af-8194-6e161cb9ce6d}, !- HVAC Component
  {81f1baa2-b77e-4ef3-83cd-5f8d783503fb}; !- Port 1

OS:Sizing:Zone,
  {88695009-f304-4f6d-805e-6e5a3ff11df9}, !- Handle
  {760d3009-dafc-46af-8194-6e161cb9ce6d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f018e5b0-558a-4bc3-b6f9-d3f29b54f791}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Zone HVAC Equipment List, !- Name
  {760d3009-dafc-46af-8194-6e161cb9ce6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0de5844-d46a-4978-9de3-995b5a4be237}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {93886465-251a-490d-8450-5cdce70510d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2f292b70-5a7d-483e-9a4c-a9390b3eee1f}, !- Handle
  Space Function Dwelling units general Thermostat 66, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f9f6320-be7c-4f89-b35b-85f4cd7c72d6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4afe198-b6e6-45d6-95d8-907df80d4fce}, !- Zone Air Inlet Port List
  {405c27e6-8fd6-4f35-ae30-fca42bc708db}, !- Zone Air Exhaust Port List
  {1adbd43c-498a-430c-b55e-fbf80f7f5a3a}, !- Zone Air Node Name
  {4daccef5-d737-4e55-9dae-cb3f2596c862}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2681b7b1-9656-4b5f-abfe-0cb3923924bf}, !- Group Rendering Name
  {cf2c1cfc-16ca-45f8-8537-9eb9351c3aae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daa979e7-ccab-41a7-bea4-dc7f66771f40}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Zone Air Node, !- Name
  {1adbd43c-498a-430c-b55e-fbf80f7f5a3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1adbd43c-498a-430c-b55e-fbf80f7f5a3a}, !- Handle
  {2f9f6320-be7c-4f89-b35b-85f4cd7c72d6}, !- Source Object
  11,                                     !- Outlet Port
  {daa979e7-ccab-41a7-bea4-dc7f66771f40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4afe198-b6e6-45d6-95d8-907df80d4fce}, !- Handle
  {2f9f6320-be7c-4f89-b35b-85f4cd7c72d6}, !- HVAC Component
  {b6a65916-67b6-42ec-af1d-c61f165d0e0d}; !- Port 1

OS:PortList,
  {405c27e6-8fd6-4f35-ae30-fca42bc708db}, !- Handle
  {2f9f6320-be7c-4f89-b35b-85f4cd7c72d6}; !- HVAC Component

OS:PortList,
  {4daccef5-d737-4e55-9dae-cb3f2596c862}, !- Handle
  {2f9f6320-be7c-4f89-b35b-85f4cd7c72d6}, !- HVAC Component
  {c7ab3276-ed61-439f-83cd-a72e24ec9cc4}; !- Port 1

OS:Sizing:Zone,
  {e6f3e24c-512c-4380-b4b1-5fcd9e416962}, !- Handle
  {2f9f6320-be7c-4f89-b35b-85f4cd7c72d6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0b8d41d-77e3-4859-9602-f06b7ebbaaa1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Zone HVAC Equipment List, !- Name
  {2f9f6320-be7c-4f89-b35b-85f4cd7c72d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d30b57fe-86c2-4253-9fd2-bf9987b2daa7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d38c2ac4-a59c-40ad-8684-300cc27c63da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cf2c1cfc-16ca-45f8-8537-9eb9351c3aae}, !- Handle
  Space Function Dwelling units general Thermostat 67, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {830d9a7c-f2d7-41fb-b062-043bee96a7d4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89e4ec38-c76d-4044-a975-4b8c65eb2399}, !- Zone Air Inlet Port List
  {55e270fa-8011-4c27-9347-042aeaab7d98}, !- Zone Air Exhaust Port List
  {36ba0998-fec4-47de-9713-9de9d4dfa9db}, !- Zone Air Node Name
  {c32ecc3a-9afa-4a50-8f19-360fdf23c6c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bffe324-4c2e-499e-9b98-cd0e96a88831}, !- Group Rendering Name
  {f6f28527-17d2-4d1a-848d-5cc599861123}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c18aa2b4-5346-4e3d-9cb3-ddd4476b78f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Zone Air Node, !- Name
  {36ba0998-fec4-47de-9713-9de9d4dfa9db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36ba0998-fec4-47de-9713-9de9d4dfa9db}, !- Handle
  {830d9a7c-f2d7-41fb-b062-043bee96a7d4}, !- Source Object
  11,                                     !- Outlet Port
  {c18aa2b4-5346-4e3d-9cb3-ddd4476b78f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89e4ec38-c76d-4044-a975-4b8c65eb2399}, !- Handle
  {830d9a7c-f2d7-41fb-b062-043bee96a7d4}, !- HVAC Component
  {6d93a08b-1fe3-4db2-b59b-41a23a6a40b8}; !- Port 1

OS:PortList,
  {55e270fa-8011-4c27-9347-042aeaab7d98}, !- Handle
  {830d9a7c-f2d7-41fb-b062-043bee96a7d4}; !- HVAC Component

OS:PortList,
  {c32ecc3a-9afa-4a50-8f19-360fdf23c6c4}, !- Handle
  {830d9a7c-f2d7-41fb-b062-043bee96a7d4}, !- HVAC Component
  {98a599a7-5ea5-4498-9dc0-6a8415a17ece}; !- Port 1

OS:Sizing:Zone,
  {3f795121-ed37-452d-ab67-3dc460926871}, !- Handle
  {830d9a7c-f2d7-41fb-b062-043bee96a7d4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {824b6b4d-3cc2-4064-9b92-5bebefc1859d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Zone HVAC Equipment List, !- Name
  {830d9a7c-f2d7-41fb-b062-043bee96a7d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {732da3d7-7858-4e84-b7f5-09468af33ad2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc8b5132-03a7-473d-83cc-9ad8ba47c510}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6f28527-17d2-4d1a-848d-5cc599861123}, !- Handle
  Space Function Dwelling units general Thermostat 68, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3380e820-4352-4bcc-85fb-f952bfec51d3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9c98a94-f8a1-438c-b222-d0d7c7c8eda2}, !- Zone Air Inlet Port List
  {5950d36c-3bad-46b0-a0f9-8eef47096c7d}, !- Zone Air Exhaust Port List
  {c229f9f1-a019-4aa4-b1a1-123a5b31ecc7}, !- Zone Air Node Name
  {c9f0303f-4d3e-4faf-bc88-9a359da04fc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40226197-f8e1-4ad1-b45b-5f2b53028f22}, !- Group Rendering Name
  {54863407-7b89-440b-a20a-0ceef037efa6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {febb02cb-0536-4f66-87dd-e2eb9298a4e5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Zone Air Node, !- Name
  {c229f9f1-a019-4aa4-b1a1-123a5b31ecc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c229f9f1-a019-4aa4-b1a1-123a5b31ecc7}, !- Handle
  {3380e820-4352-4bcc-85fb-f952bfec51d3}, !- Source Object
  11,                                     !- Outlet Port
  {febb02cb-0536-4f66-87dd-e2eb9298a4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9c98a94-f8a1-438c-b222-d0d7c7c8eda2}, !- Handle
  {3380e820-4352-4bcc-85fb-f952bfec51d3}, !- HVAC Component
  {c0e8d623-3a44-41a4-99d5-17d2c47ecc27}; !- Port 1

OS:PortList,
  {5950d36c-3bad-46b0-a0f9-8eef47096c7d}, !- Handle
  {3380e820-4352-4bcc-85fb-f952bfec51d3}; !- HVAC Component

OS:PortList,
  {c9f0303f-4d3e-4faf-bc88-9a359da04fc1}, !- Handle
  {3380e820-4352-4bcc-85fb-f952bfec51d3}, !- HVAC Component
  {34c94fed-583c-41cb-ae86-0aa78c530b58}; !- Port 1

OS:Sizing:Zone,
  {2ce319a5-bbc4-46fe-83dc-f454955557f4}, !- Handle
  {3380e820-4352-4bcc-85fb-f952bfec51d3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c56148c6-e4bd-4a13-a0d4-49502f338118}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Zone HVAC Equipment List, !- Name
  {3380e820-4352-4bcc-85fb-f952bfec51d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa00941e-db6f-45bb-995f-977c59d3c112}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d25e10e8-4c0e-473e-9008-3188d7eb3d88}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {54863407-7b89-440b-a20a-0ceef037efa6}, !- Handle
  Space Function Dwelling units general Thermostat 69, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6649163c-3a27-4cca-a159-870f42845cb6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f8064b4-93f4-4251-a33c-72d1b1c3e76e}, !- Zone Air Inlet Port List
  {815931d4-89c7-41a8-8fc2-27b8f3e1ec2b}, !- Zone Air Exhaust Port List
  {91876c06-9801-45ce-843f-b316712830f4}, !- Zone Air Node Name
  {3e851ce2-84cb-44ac-af98-5eb970efc438}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8308a0a-dac5-4518-b0b9-bb55f97aa0f7}, !- Group Rendering Name
  {92bb2094-e016-4e05-b60d-4c10abea23cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8d58e78-fcef-4f08-b5a2-6921ab227229}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Zone Air Node, !- Name
  {91876c06-9801-45ce-843f-b316712830f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91876c06-9801-45ce-843f-b316712830f4}, !- Handle
  {6649163c-3a27-4cca-a159-870f42845cb6}, !- Source Object
  11,                                     !- Outlet Port
  {b8d58e78-fcef-4f08-b5a2-6921ab227229}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f8064b4-93f4-4251-a33c-72d1b1c3e76e}, !- Handle
  {6649163c-3a27-4cca-a159-870f42845cb6}, !- HVAC Component
  {559c8c03-ed51-4275-ac20-91bfab951aec}; !- Port 1

OS:PortList,
  {815931d4-89c7-41a8-8fc2-27b8f3e1ec2b}, !- Handle
  {6649163c-3a27-4cca-a159-870f42845cb6}; !- HVAC Component

OS:PortList,
  {3e851ce2-84cb-44ac-af98-5eb970efc438}, !- Handle
  {6649163c-3a27-4cca-a159-870f42845cb6}, !- HVAC Component
  {a59d3ac0-5096-4920-bd8e-eb51cea93ed1}; !- Port 1

OS:Sizing:Zone,
  {f8b09fb9-6ab2-47dd-b6c4-e666e3782abc}, !- Handle
  {6649163c-3a27-4cca-a159-870f42845cb6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4b7e1d7-6698-4bf2-8a4c-b94f4ed76cef}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Zone HVAC Equipment List, !- Name
  {6649163c-3a27-4cca-a159-870f42845cb6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32a8734f-0b6a-4848-abea-e148b5345d81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b42cb12a-fa95-44b0-b5aa-3cf8e6da8c26}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {92bb2094-e016-4e05-b60d-4c10abea23cd}, !- Handle
  Space Function Dwelling units general Thermostat 70, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6dc7de2-3d88-415b-8c89-d25187b62c02}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec8b4cac-ae87-4e5c-bad6-8da71500d48b}, !- Zone Air Inlet Port List
  {ef27ae3d-3f0f-40a0-82a7-2175eee00eee}, !- Zone Air Exhaust Port List
  {f569c5b4-b3b8-4ace-bb1a-1cad39bb0a1c}, !- Zone Air Node Name
  {71828fbd-1d0b-430c-af04-4f8429ba1d7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf93133d-fb1a-45d5-b7cd-2c809ede4b91}, !- Group Rendering Name
  {132e0a24-c689-4c13-b3c7-a2e9022e5ca2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d927a51e-2bc8-487c-8961-6ff38817049c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Zone Air Node, !- Name
  {f569c5b4-b3b8-4ace-bb1a-1cad39bb0a1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f569c5b4-b3b8-4ace-bb1a-1cad39bb0a1c}, !- Handle
  {a6dc7de2-3d88-415b-8c89-d25187b62c02}, !- Source Object
  11,                                     !- Outlet Port
  {d927a51e-2bc8-487c-8961-6ff38817049c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec8b4cac-ae87-4e5c-bad6-8da71500d48b}, !- Handle
  {a6dc7de2-3d88-415b-8c89-d25187b62c02}, !- HVAC Component
  {f809b293-e9df-41b2-82bd-c1ddc62f4fac}; !- Port 1

OS:PortList,
  {ef27ae3d-3f0f-40a0-82a7-2175eee00eee}, !- Handle
  {a6dc7de2-3d88-415b-8c89-d25187b62c02}; !- HVAC Component

OS:PortList,
  {71828fbd-1d0b-430c-af04-4f8429ba1d7e}, !- Handle
  {a6dc7de2-3d88-415b-8c89-d25187b62c02}, !- HVAC Component
  {ecbc3899-3800-47f4-a214-8c6cb6a18e37}; !- Port 1

OS:Sizing:Zone,
  {59b415f0-a6f1-40b6-bb80-f3eb1e964e8e}, !- Handle
  {a6dc7de2-3d88-415b-8c89-d25187b62c02}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dde1962e-eeb4-4d6c-95c6-47378c99dd9f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Zone HVAC Equipment List, !- Name
  {a6dc7de2-3d88-415b-8c89-d25187b62c02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd28d299-ccbd-4043-bb85-b5c79edcd7d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {603ccacd-882d-4c9c-a272-2d2f776bc303}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {132e0a24-c689-4c13-b3c7-a2e9022e5ca2}, !- Handle
  Space Function Dwelling units general Thermostat 71, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cdf58b81-1c6a-4ffa-be68-c5a3274a93f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50fc21d6-2f11-4d37-b606-3045ebb5e233}, !- Zone Air Inlet Port List
  {cc2c7037-5e20-4162-acaa-33e8abf616f0}, !- Zone Air Exhaust Port List
  {b8fa00eb-83c3-4e69-ac11-1fea24096287}, !- Zone Air Node Name
  {745da4f0-0e85-4e01-9715-8a19ae8f79de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed7d024c-3ff9-4c02-b190-c144bd13711b}, !- Group Rendering Name
  {29dcdfcf-2b84-46a7-927a-6b78cb67865c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {825440cd-952a-4135-a6ac-925de68bc6b3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Zone Air Node, !- Name
  {b8fa00eb-83c3-4e69-ac11-1fea24096287}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8fa00eb-83c3-4e69-ac11-1fea24096287}, !- Handle
  {cdf58b81-1c6a-4ffa-be68-c5a3274a93f1}, !- Source Object
  11,                                     !- Outlet Port
  {825440cd-952a-4135-a6ac-925de68bc6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50fc21d6-2f11-4d37-b606-3045ebb5e233}, !- Handle
  {cdf58b81-1c6a-4ffa-be68-c5a3274a93f1}, !- HVAC Component
  {92c2bfb1-a493-4c1c-994b-375293fe8218}; !- Port 1

OS:PortList,
  {cc2c7037-5e20-4162-acaa-33e8abf616f0}, !- Handle
  {cdf58b81-1c6a-4ffa-be68-c5a3274a93f1}; !- HVAC Component

OS:PortList,
  {745da4f0-0e85-4e01-9715-8a19ae8f79de}, !- Handle
  {cdf58b81-1c6a-4ffa-be68-c5a3274a93f1}, !- HVAC Component
  {515e2075-3897-4620-9b41-31ee246dd3f3}; !- Port 1

OS:Sizing:Zone,
  {d16827f0-6760-45ef-8afa-d150f1217106}, !- Handle
  {cdf58b81-1c6a-4ffa-be68-c5a3274a93f1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b269d94-4c32-4c88-af4d-123054eddd55}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {cdf58b81-1c6a-4ffa-be68-c5a3274a93f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57e49aad-1d75-4020-969b-6cd1f766b1c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7852a67a-c4c3-425d-be62-6d470c245695}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {29dcdfcf-2b84-46a7-927a-6b78cb67865c}, !- Handle
  Space Function Dwelling units general Thermostat 72, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d8ddbce-dcf0-43f2-a353-9bf2bb590e87}, !- Zone Air Inlet Port List
  {983b9bd3-ee48-481a-abb4-0ca2dfcb4013}, !- Zone Air Exhaust Port List
  {11a75ce1-0a76-49aa-8f5e-2d7023a50c30}, !- Zone Air Node Name
  {eb191021-1b44-42ea-a862-32c39a5efe54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d00aa9f2-34c5-4643-b8ec-0c9bd7aa9585}, !- Group Rendering Name
  {d282421d-b195-4723-a730-040aada29b45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48c5f214-8e34-4207-9d16-36c925e26f0d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Zone Air Node, !- Name
  {11a75ce1-0a76-49aa-8f5e-2d7023a50c30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11a75ce1-0a76-49aa-8f5e-2d7023a50c30}, !- Handle
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}, !- Source Object
  11,                                     !- Outlet Port
  {48c5f214-8e34-4207-9d16-36c925e26f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d8ddbce-dcf0-43f2-a353-9bf2bb590e87}, !- Handle
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}, !- HVAC Component
  {402681d2-9b55-4547-a04c-aebf76f8d168}; !- Port 1

OS:PortList,
  {983b9bd3-ee48-481a-abb4-0ca2dfcb4013}, !- Handle
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}; !- HVAC Component

OS:PortList,
  {eb191021-1b44-42ea-a862-32c39a5efe54}, !- Handle
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}, !- HVAC Component
  {3bf4e843-ba53-4455-895c-ee29dec2063f}; !- Port 1

OS:Sizing:Zone,
  {016fa339-3937-4bac-9d2d-b89c5640e948}, !- Handle
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {671dc851-e7c2-480f-a105-38eb0759d76a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53eb70c3-ef30-459c-981a-9cdad94fe315}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5535eb9f-7579-4727-b32a-eb4e84c96eaa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d282421d-b195-4723-a730-040aada29b45}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cb7a70d-9544-488e-a4c5-abcacad9593c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6fe3af9-5e0c-4c7c-8850-8542ea091935}, !- Zone Air Inlet Port List
  {dd0b539b-d928-482c-add7-bd5546f7d99c}, !- Zone Air Exhaust Port List
  {d108f582-faad-43cf-a7f6-1f7dd417e926}, !- Zone Air Node Name
  {be456d03-2cf9-4698-b5f9-e9e9460fd090}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {470b1e43-1f6b-4d02-9a72-6270a3429de2}, !- Group Rendering Name
  {fb9adb40-008f-4654-84d2-45dc4e01679a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edb4f85f-c4ee-457c-bfb4-844cb7c1b3e3}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Zone Air Node, !- Name
  {d108f582-faad-43cf-a7f6-1f7dd417e926}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d108f582-faad-43cf-a7f6-1f7dd417e926}, !- Handle
  {9cb7a70d-9544-488e-a4c5-abcacad9593c}, !- Source Object
  11,                                     !- Outlet Port
  {edb4f85f-c4ee-457c-bfb4-844cb7c1b3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6fe3af9-5e0c-4c7c-8850-8542ea091935}, !- Handle
  {9cb7a70d-9544-488e-a4c5-abcacad9593c}, !- HVAC Component
  {c956aa0d-99a2-4d78-aef5-01c1a4135391}; !- Port 1

OS:PortList,
  {dd0b539b-d928-482c-add7-bd5546f7d99c}, !- Handle
  {9cb7a70d-9544-488e-a4c5-abcacad9593c}; !- HVAC Component

OS:PortList,
  {be456d03-2cf9-4698-b5f9-e9e9460fd090}, !- Handle
  {9cb7a70d-9544-488e-a4c5-abcacad9593c}, !- HVAC Component
  {d16dfed9-2f6a-4463-8c5d-805083b09303}; !- Port 1

OS:Sizing:Zone,
  {057c36d6-7b5a-4f20-b2e6-141d978b26ac}, !- Handle
  {9cb7a70d-9544-488e-a4c5-abcacad9593c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {169541b9-87dc-4835-b8a8-497042bd1016}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {9cb7a70d-9544-488e-a4c5-abcacad9593c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5165006f-3bf0-49ae-a646-42d78f43a5ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6ed1fa43-3fe4-4a2c-a8ea-b1d65d550e61}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fb9adb40-008f-4654-84d2-45dc4e01679a}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b471e8d-f759-4dd2-93e8-c77d8c3296c9}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc9d2c20-3c24-407b-a738-9f58977d3fdc}, !- Zone Air Inlet Port List
  {8d2357e1-9955-4a7a-984f-f4c7d6d6c574}, !- Zone Air Exhaust Port List
  {64c6cdb9-6f97-43dc-b875-e265eaa91c6d}, !- Zone Air Node Name
  {0fd0782c-6f80-4b70-9747-b21435bb5d17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8665a2e0-ca6f-4235-a327-463009aa4f10}, !- Group Rendering Name
  {5676ea21-beef-4131-b5db-4984a1854847}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6f469bf-d4b4-4155-8928-c0d46c497886}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Zone Air Node, !- Name
  {64c6cdb9-6f97-43dc-b875-e265eaa91c6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64c6cdb9-6f97-43dc-b875-e265eaa91c6d}, !- Handle
  {0b471e8d-f759-4dd2-93e8-c77d8c3296c9}, !- Source Object
  11,                                     !- Outlet Port
  {f6f469bf-d4b4-4155-8928-c0d46c497886}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc9d2c20-3c24-407b-a738-9f58977d3fdc}, !- Handle
  {0b471e8d-f759-4dd2-93e8-c77d8c3296c9}, !- HVAC Component
  {d0af9bbb-857a-4e83-8c81-9772dc379c76}; !- Port 1

OS:PortList,
  {8d2357e1-9955-4a7a-984f-f4c7d6d6c574}, !- Handle
  {0b471e8d-f759-4dd2-93e8-c77d8c3296c9}; !- HVAC Component

OS:PortList,
  {0fd0782c-6f80-4b70-9747-b21435bb5d17}, !- Handle
  {0b471e8d-f759-4dd2-93e8-c77d8c3296c9}, !- HVAC Component
  {cefb6b3a-b0c6-4d03-870e-6908970f31b9}; !- Port 1

OS:Sizing:Zone,
  {8e5c7c4d-b97f-4b03-bca4-a595d230422c}, !- Handle
  {0b471e8d-f759-4dd2-93e8-c77d8c3296c9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c3c7f836-c695-42d3-a461-1d770c6ddc44}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {0b471e8d-f759-4dd2-93e8-c77d8c3296c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb055d15-89cc-4e2d-8180-983f0ff0606a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5ffc57d-5f5c-46e9-ab5c-33d218d399f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5676ea21-beef-4131-b5db-4984a1854847}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Heating Setpoint Temperature Schedule Name
  {64548146-810a-4343-99e4-a879d6e5cca2}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {56259f70-0949-46eb-94e5-ca5c2275c2d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6c89aad-5016-433a-9446-f269c76d79e2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2270ed04-9c54-44fa-8e05-ed9aafb5b225}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ccb1d50-7218-40c3-b646-32fb118047f6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53f9f235-a2d8-4173-aef9-85a14cbe4c70}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f62a7bc-105c-4cb6-a31f-65d14df4e45b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bffe324-4c2e-499e-9b98-cd0e96a88831}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed7d024c-3ff9-4c02-b190-c144bd13711b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cff3125-4b74-4f63-92fb-5f77225dd061}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a82174a6-2c69-412c-bd2c-25a3e427f672}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a1e1fa9-65e1-4c5a-9ca0-b0049eeee221}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bde0ae08-59fc-48e7-abbd-38a09750eb8d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c6f5c73a-e5e6-4b98-a480-16867d446142}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f191c161-6cdd-42cd-8592-f48f0c884b77}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40226197-f8e1-4ad1-b45b-5f2b53028f22}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cf93133d-fb1a-45d5-b7cd-2c809ede4b91}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a96b43f4-6b3a-4f5a-8a66-071da4602885}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1518f925-af63-4895-aec2-2970bb622714}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {134c3b96-6be4-435d-9bb7-42efe50d30c2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6078fc3f-1376-46cf-8ca4-25ed1c8a244b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5841470a-3dfc-4476-93d5-adc0fad6f4b1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a9bb880-eff6-42ad-b98c-4197018c067a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2681b7b1-9656-4b5f-abfe-0cb3923924bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8308a0a-dac5-4518-b0b9-bb55f97aa0f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d00aa9f2-34c5-4643-b8ec-0c9bd7aa9585}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8665a2e0-ca6f-4235-a327-463009aa4f10}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {470b1e43-1f6b-4d02-9a72-6270a3429de2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7fa8e87c-0b15-4581-a493-c147a8de5a07}, !- Handle
  Space Function Corridor/Transition area other-sch-G 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a3a1520-f970-454b-bb38-881c93abaf5b}, !- Handle
  Space Function Dwelling units general 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {3811d2fe-a434-4c4a-ac70-f629e7b56f50}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {e39f8b1a-520e-4fb8-894e-d131bd92dfd6}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {85e285a4-a92a-435b-8b7d-44051f024de1}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {0d55bccc-b772-4b26-a076-c2a582729055}, !- Layer 1
  {e39f8b1a-520e-4fb8-894e-d131bd92dfd6}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {5cff4294-e9b3-4eb6-86cc-9b7e0a043273}, !- Handle
  {06bbdf9c-3c49-4c88-8c4b-0191b1091d67}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {015a86fc-e616-40e7-8834-30df22f3411d}, !- Handle
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b46b7278-f148-43d3-b092-c623d319967f}, !- Handle
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d32fa91a-2ec5-4d61-9d45-bdcb6279ee66}, !- Handle
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {49409453-2261-4364-a545-d4068498b281}, !- Handle
  {94cd84cb-eb01-4ef6-ac5a-e5477085598a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {92c095f8-c699-44fc-85f1-8cdf18087e2f}, !- Handle
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {135038e9-0dff-4cfb-b0ba-bc1a69788114}, !- Handle
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d4fab96d-bff9-4b54-9886-96e8db937baa}, !- Handle
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f5dfd1b5-02d0-4699-b963-837b972a0ce4}, !- Handle
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.352636;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {9aa37c6b-5d1c-448f-9a2c-f1b9cc1d6a1f}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Schedule:Ruleset,
  {a964a30b-bf22-4d2a-b93e-317f2de77634}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {5ccd1e80-8b30-44d5-91ef-bfb60ec6267d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ccd1e80-8b30-44d5-91ef-bfb60ec6267d}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {3adc0c91-c480-4a42-b263-1e666fc76cee}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {b279a4b5-95c0-482e-9caf-741e0c653ec6}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {3adc0c91-c480-4a42-b263-1e666fc76cee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {932539f5-df08-4d1b-b7dc-692fc0deb00e}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {3adc0c91-c480-4a42-b263-1e666fc76cee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {840760f1-6d64-4315-af4c-4ee23e6ba0e4}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {3adc0c91-c480-4a42-b263-1e666fc76cee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a3d5e862-524f-452f-86ad-8b690fe545ad}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {a964a30b-bf22-4d2a-b93e-317f2de77634}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50ec822d-f85e-451c-8d47-47e11abb4eff}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50ec822d-f85e-451c-8d47-47e11abb4eff}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {3adc0c91-c480-4a42-b263-1e666fc76cee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d7548e4c-9de3-425d-88e5-229c32f6b4b6}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {a964a30b-bf22-4d2a-b93e-317f2de77634}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbb2058e-a3e1-4291-ad2d-a9dc3cee6937}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbb2058e-a3e1-4291-ad2d-a9dc3cee6937}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {3adc0c91-c480-4a42-b263-1e666fc76cee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {aeacbd65-8ea0-4b7d-8142-4797382322ac}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {a964a30b-bf22-4d2a-b93e-317f2de77634}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6a7c155-65f2-488c-8496-c8f4a81ac57d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6a7c155-65f2-488c-8496-c8f4a81ac57d}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {3adc0c91-c480-4a42-b263-1e666fc76cee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {e86fbbbf-a9e6-4b97-b4b8-2ff9ece84a56}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {79104089-1828-4a1f-87fb-99ea76e62c03}, !- Availability Schedule
  {f36bcb1a-3b26-4851-99a7-187e63b662d3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f089d28-3173-42bf-bdb3-416cba152a53}, !- Supply Side Inlet Node Name
  {60e82370-934c-4302-8839-8f91c1490706}, !- Demand Side Outlet Node Name
  {9bc8ac5f-01ca-4c85-88e3-e092927de7ae}, !- Demand Side Inlet Node A
  {c2376f3c-898d-46a0-9e01-40d909e7d31f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Demand Mixer Name
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3f376fb-e0cc-48e1-aa4f-33a4bd983bfd}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {2f089d28-3173-42bf-bdb3-416cba152a53}, !- Inlet Port
  {70d890cf-f148-4c7c-b3af-ca6a25c0259a}; !- Outlet Port

OS:Node,
  {91f23e52-8836-4573-9610-1269a619a7a8}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {8ffed544-b5f1-4893-9787-8bced789463c}, !- Inlet Port
  {c2376f3c-898d-46a0-9e01-40d909e7d31f}; !- Outlet Port

OS:Connection,
  {2f089d28-3173-42bf-bdb3-416cba152a53}, !- Handle
  {e86fbbbf-a9e6-4b97-b4b8-2ff9ece84a56}, !- Source Object
  9,                                      !- Outlet Port
  {d3f376fb-e0cc-48e1-aa4f-33a4bd983bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2376f3c-898d-46a0-9e01-40d909e7d31f}, !- Handle
  {91f23e52-8836-4573-9610-1269a619a7a8}, !- Source Object
  3,                                      !- Outlet Port
  {e86fbbbf-a9e6-4b97-b4b8-2ff9ece84a56}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f1bbeac-6d73-4ffd-aa16-f582391ac8df}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {9bc8ac5f-01ca-4c85-88e3-e092927de7ae}, !- Inlet Port
  {f60a3a6c-70a1-41b3-a019-4c2bb358b19b}; !- Outlet Port

OS:Node,
  {0354fbd8-f51f-4ff9-a9f2-15ebc5b828da}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {1b81f951-e342-4e91-b773-bc71d65ae48b}, !- Inlet Port
  {60e82370-934c-4302-8839-8f91c1490706}; !- Outlet Port

OS:Node,
  {34c37d1c-c767-4f77-ac15-e78f513f3046}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Outlet Air Node, !- Name
  {1680b7d3-58dc-408f-a362-af8c2740338f}, !- Inlet Port
  {fd76da2e-4a92-4d11-99a0-705ed3ffc269}; !- Outlet Port

OS:Connection,
  {9bc8ac5f-01ca-4c85-88e3-e092927de7ae}, !- Handle
  {e86fbbbf-a9e6-4b97-b4b8-2ff9ece84a56}, !- Source Object
  11,                                     !- Outlet Port
  {9f1bbeac-6d73-4ffd-aa16-f582391ac8df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e82370-934c-4302-8839-8f91c1490706}, !- Handle
  {0354fbd8-f51f-4ff9-a9f2-15ebc5b828da}, !- Source Object
  3,                                      !- Outlet Port
  {e86fbbbf-a9e6-4b97-b4b8-2ff9ece84a56}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f60a3a6c-70a1-41b3-a019-4c2bb358b19b}, !- Inlet Node Name
  {4db5edd7-522b-4bcd-9574-80b6c24a76f6}, !- Outlet Node Name 1
  {62965143-6ed1-4286-8222-c45f9bf9c9aa}, !- Outlet Node Name 2
  {c27054ae-52a0-4b73-914a-793761aaf2d9}, !- Outlet Node Name 3
  {be0b9d96-18cd-4623-88d4-348ac64fd6a2}, !- Outlet Node Name 4
  {ad8abece-9f9f-40d4-8bcf-748ddfdac715}, !- Outlet Node Name 5
  {0767a36e-e366-438e-a159-1b7dc1056edc}, !- Outlet Node Name 6
  {1651ef0c-c064-4d89-9e06-b3c596b5af67}, !- Outlet Node Name 7
  {1af19e26-13a4-4241-aea0-896277031770}, !- Outlet Node Name 8
  {394ec2d1-81bf-4324-be4b-5d44f8042598}, !- Outlet Node Name 9
  {38fceff7-6392-4db2-a0ed-eecfa396a1a1}, !- Outlet Node Name 10
  {dfe90673-7d78-4126-893b-10ee7ee2ef74}, !- Outlet Node Name 11
  {9ab9a4f1-db2b-4979-9cfb-85380ba70652}, !- Outlet Node Name 12
  {68f31a4c-dff6-46da-8f3a-e53d94e3a6b7}, !- Outlet Node Name 13
  {2c011250-534d-4e84-80df-6cfd0f0d0f8e}, !- Outlet Node Name 14
  {7dd45676-f5bf-4685-8829-424202ec23a0}, !- Outlet Node Name 15
  {3779d34e-3127-441f-9b43-f143294a9b06}, !- Outlet Node Name 16
  {66423d91-75e6-45c5-a06b-f0e253e2402c}, !- Outlet Node Name 17
  {1926b4cc-f237-49db-89a2-04b47395e742}, !- Outlet Node Name 18
  {3c86f221-6cc9-448e-8fda-325f004c3442}, !- Outlet Node Name 19
  {6433195b-ac67-4879-8bd0-2e9c333f7c84}, !- Outlet Node Name 20
  {f21d0f29-7b50-4d11-b7ef-f4b3dcbdd81a}, !- Outlet Node Name 21
  {55cb05e7-5ac7-423b-8024-1f890a29f28c}, !- Outlet Node Name 22
  {4c271d17-4f0f-4e9e-8c57-6b702c7407be}, !- Outlet Node Name 23
  {f9cd37d7-7a21-48e8-9fa2-7317bfb0d6dd}; !- Outlet Node Name 24

OS:AirLoopHVAC:ZoneMixer,
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1b81f951-e342-4e91-b773-bc71d65ae48b}, !- Outlet Node Name
  {c57e1ae1-1001-4bfe-b73a-ccc963b74476}, !- Inlet Node Name 1
  {cbe6e13d-abd4-4cd0-ac51-a7827acfc5b8}, !- Inlet Node Name 2
  {e34cc2c1-e7c7-4c52-afb6-0469aa0cdeca}, !- Inlet Node Name 3
  {753168cd-9bc5-4886-9fcb-c728be87aaf6}, !- Inlet Node Name 4
  {cc1f04d7-28d2-4229-93e7-65ed58a9c83c}, !- Inlet Node Name 5
  {dcfe9d63-4ddb-4b47-9784-54b17b32c6fe}, !- Inlet Node Name 6
  {5be480b6-e1ff-4c32-aa22-c17d4a311bf5}, !- Inlet Node Name 7
  {f23b1898-db27-439a-853b-a0a6df770d16}, !- Inlet Node Name 8
  {13d03021-256e-4d62-ab53-801bcecefa4b}, !- Inlet Node Name 9
  {4589e141-e09f-4646-95cc-a62264014880}, !- Inlet Node Name 10
  {28957ee7-b487-462b-8340-5242b231450a}, !- Inlet Node Name 11
  {3d4cc583-5e08-4d82-9123-533b2dd1f860}, !- Inlet Node Name 12
  {b0994a58-5a1a-4cc6-a5c6-22d800820647}, !- Inlet Node Name 13
  {db142042-c2b2-4b7e-87a0-b53508e03231}, !- Inlet Node Name 14
  {2533c6a7-77d6-4f0e-8691-f67183140409}, !- Inlet Node Name 15
  {087c05c1-883b-4bdb-83a4-a4265017c313}, !- Inlet Node Name 16
  {318b3a0f-891f-4b06-9a44-3f723fa15b4d}, !- Inlet Node Name 17
  {7e19b46b-b2d7-480d-8a3f-f19935098dfb}, !- Inlet Node Name 18
  {b42d1138-c8fd-468b-abae-13338335d257}, !- Inlet Node Name 19
  {3269c465-5d48-4d59-95d7-1b481673e59b}, !- Inlet Node Name 20
  {31793117-1642-4a7b-89c1-6089789bc99c}, !- Inlet Node Name 21
  {7273f0f5-f20a-496e-9146-f5f96785d217}, !- Inlet Node Name 22
  {e4b8f99d-6765-486e-8b81-f57a83453295}, !- Inlet Node Name 23
  {a77ed205-c91f-4e4c-b6f2-bd6687c88b6d}; !- Inlet Node Name 24

OS:Connection,
  {f60a3a6c-70a1-41b3-a019-4c2bb358b19b}, !- Handle
  {9f1bbeac-6d73-4ffd-aa16-f582391ac8df}, !- Source Object
  3,                                      !- Outlet Port
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b81f951-e342-4e91-b773-bc71d65ae48b}, !- Handle
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Source Object
  2,                                      !- Outlet Port
  {0354fbd8-f51f-4ff9-a9f2-15ebc5b828da}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5f1734b7-b01d-4caf-a4b2-5096f41f6328}, !- Handle
  {e86fbbbf-a9e6-4b97-b4b8-2ff9ece84a56}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f36bcb1a-3b26-4851-99a7-187e63b662d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f1511dcd-10dc-4686-9858-c69daf832083}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dea43c61-93bd-4281-9ae1-1d77b0ade22f}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {beda8590-3735-4f8b-a375-7217b3fb1baf}, !- Air Inlet Node Name
  {8ffed544-b5f1-4893-9787-8bced789463c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {5f3743cf-a01d-4fbe-a426-3d4a05b4e049}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3583f129-573c-433d-8076-6784f805bfa9}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {14cc23d0-11dd-4b47-81e5-de296c679c48}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7e25316d-6ba0-47af-92b2-2915658defc7}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6b3e9a36-0600-473e-817f-894c088fa541}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5dab1909-7253-4a57-9ed2-792c7409414d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 374 Clg kBtu/hr 3.2COPH, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  109628.427517492,                       !- Rated Total Heating Capacity {W}
  3.57555847300033,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {41fffa6a-3027-46f2-b86f-2c7f2150ddfd}, !- Air Inlet Node Name
  {c3c6d93f-4bcc-410c-9ae9-8dfee6c880b4}, !- Air Outlet Node Name
  {a8bd3b96-6402-4dff-af3e-ecd8b9c5bc20}, !- Total Heating Capacity Function of Temperature Curve Name
  {8347e658-31f0-4b1d-9bd1-db712bd33d97}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {a9a85310-3a70-467b-b26c-69e16f7162ce}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6750cba-03e1-4bb0-a260-039b9053c861}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5f718dc1-eac3-4539-ac88-939c3597be83}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {383fc962-643a-4e6a-9bde-3d837744c417}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5b6d02e-54ff-4b4b-b95b-8da273be8981}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {31b64fde-a15b-4ee8-b827-9b5d25d0569f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccfc8f2f-9469-4423-b290-4bc4d00f47d5}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5a6eadb7-64ac-42eb-b0a6-23dc84aa1d72}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b932810f-23bb-45be-8bcd-daf89ebf93ff}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 516kBtu/hr 10.0EER, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46671670650253,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f2590123-acf4-45ae-877a-28873390e0a0}, !- Air Inlet Node Name
  {009f621c-f011-4f26-b24b-6c2c0313d377}, !- Air Outlet Node Name
  {deb2afca-148d-4063-979e-c16172501911}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37e9aeaa-b09b-4266-b98c-13cffd7c40bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b18fbb77-a8e7-493a-a8b7-691b7ad27e27}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a795f85-83e7-4629-9658-e20735bbfb1a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {590bc9a4-f585-4aad-af18-650643d4dc45}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {013f3f67-3a35-4c27-a869-28b90e6d6d5e}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {79104089-1828-4a1f-87fb-99ea76e62c03}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1662b6c8-6132-47b6-9370-874ec63da4f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1662b6c8-6132-47b6-9370-874ec63da4f3}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a667466b-e0ae-4ec4-90ad-623953cb2ad9}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {013f3f67-3a35-4c27-a869-28b90e6d6d5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a69f70bd-290e-482c-98be-782b9c93a345}, !- Mixed Air Node Name
  {dd879b2d-81e2-45f6-9746-b27df04ce800}, !- Outdoor Air Stream Node Name
  {d1593d70-81f6-471b-9d2f-514e940cf92f}, !- Relief Air Stream Node Name
  {70d890cf-f148-4c7c-b3af-ca6a25c0259a}; !- Return Air Stream Node Name

OS:Node,
  {fee863d7-3349-48e4-96dd-b75909b01aad}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c139a73d-4268-4060-b1d5-76b034557faf}; !- Outlet Port

OS:Node,
  {e9ff236a-4393-4d13-a2e9-e9adebf512da}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {192f90de-ec50-4583-95a7-1582429e4eec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ffed544-b5f1-4893-9787-8bced789463c}, !- Handle
  {dea43c61-93bd-4281-9ae1-1d77b0ade22f}, !- Source Object
  9,                                      !- Outlet Port
  {91f23e52-8836-4573-9610-1269a619a7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9e0abd6-e123-434f-bb4e-bcd43629bc71}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 374 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {c3c6d93f-4bcc-410c-9ae9-8dfee6c880b4}, !- Inlet Port
  {beda8590-3735-4f8b-a375-7217b3fb1baf}; !- Outlet Port

OS:Connection,
  {c3c6d93f-4bcc-410c-9ae9-8dfee6c880b4}, !- Handle
  {5dab1909-7253-4a57-9ed2-792c7409414d}, !- Source Object
  9,                                      !- Outlet Port
  {f9e0abd6-e123-434f-bb4e-bcd43629bc71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beda8590-3735-4f8b-a375-7217b3fb1baf}, !- Handle
  {f9e0abd6-e123-434f-bb4e-bcd43629bc71}, !- Source Object
  3,                                      !- Outlet Port
  {dea43c61-93bd-4281-9ae1-1d77b0ade22f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c67624c4-f60e-4673-9ee4-7c572ea5aec4}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 516kBtu/hr 10.0EER Outlet Air Node, !- Name
  {009f621c-f011-4f26-b24b-6c2c0313d377}, !- Inlet Port
  {41fffa6a-3027-46f2-b86f-2c7f2150ddfd}; !- Outlet Port

OS:Connection,
  {009f621c-f011-4f26-b24b-6c2c0313d377}, !- Handle
  {b932810f-23bb-45be-8bcd-daf89ebf93ff}, !- Source Object
  10,                                     !- Outlet Port
  {c67624c4-f60e-4673-9ee4-7c572ea5aec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fffa6a-3027-46f2-b86f-2c7f2150ddfd}, !- Handle
  {c67624c4-f60e-4673-9ee4-7c572ea5aec4}, !- Source Object
  3,                                      !- Outlet Port
  {5dab1909-7253-4a57-9ed2-792c7409414d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b7bc1032-9504-4974-9bce-3e94fd91aa7f}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {a69f70bd-290e-482c-98be-782b9c93a345}, !- Inlet Port
  {f2590123-acf4-45ae-877a-28873390e0a0}; !- Outlet Port

OS:Connection,
  {70d890cf-f148-4c7c-b3af-ca6a25c0259a}, !- Handle
  {d3f376fb-e0cc-48e1-aa4f-33a4bd983bfd}, !- Source Object
  3,                                      !- Outlet Port
  {a667466b-e0ae-4ec4-90ad-623953cb2ad9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a69f70bd-290e-482c-98be-782b9c93a345}, !- Handle
  {a667466b-e0ae-4ec4-90ad-623953cb2ad9}, !- Source Object
  5,                                      !- Outlet Port
  {b7bc1032-9504-4974-9bce-3e94fd91aa7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2590123-acf4-45ae-877a-28873390e0a0}, !- Handle
  {b7bc1032-9504-4974-9bce-3e94fd91aa7f}, !- Source Object
  3,                                      !- Outlet Port
  {b932810f-23bb-45be-8bcd-daf89ebf93ff}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {8a477370-1885-4086-8c79-6eea58bdbaee}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {91f23e52-8836-4573-9610-1269a619a7a8}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e409b30f-710d-4139-91ef-8dd1761fba2d}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {18892bfa-8864-4609-b385-2477dd79e7d8}, !- Handle
  Coil Heating Electric 1,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {02c7571a-26d7-4196-8bc3-45c781cb85c1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {1680b7d3-58dc-408f-a362-af8c2740338f}, !- Air Outlet Node Name
  {3bfae34c-92f4-45c0-b252-dd04efa76353}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {18892bfa-8864-4609-b385-2477dd79e7d8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {206fecc6-1d25-4419-a148-eced6bb80925}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Return Air Node, !- Name
  {0acdb91b-5b91-4cad-a80b-af73b7010c51}, !- Inlet Port
  {c57e1ae1-1001-4bfe-b73a-ccc963b74476}; !- Outlet Port

OS:Connection,
  {fd76da2e-4a92-4d11-99a0-705ed3ffc269}, !- Handle
  {34c37d1c-c767-4f77-ac15-e78f513f3046}, !- Source Object
  3,                                      !- Outlet Port
  {bedb1146-5ee1-4df9-bcc5-f6b8496c3fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0acdb91b-5b91-4cad-a80b-af73b7010c51}, !- Handle
  {0c85b436-293f-4a3d-a302-64f826979731}, !- Source Object
  2,                                      !- Outlet Port
  {206fecc6-1d25-4419-a148-eced6bb80925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57e1ae1-1001-4bfe-b73a-ccc963b74476}, !- Handle
  {206fecc6-1d25-4419-a148-eced6bb80925}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8f194e4-109a-4419-9176-0bb49f96b1a2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Inlet Air Node, !- Name
  {4db5edd7-522b-4bcd-9574-80b6c24a76f6}, !- Inlet Port
  {3bfae34c-92f4-45c0-b252-dd04efa76353}; !- Outlet Port

OS:Connection,
  {4db5edd7-522b-4bcd-9574-80b6c24a76f6}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  3,                                      !- Outlet Port
  {f8f194e4-109a-4419-9176-0bb49f96b1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfae34c-92f4-45c0-b252-dd04efa76353}, !- Handle
  {f8f194e4-109a-4419-9176-0bb49f96b1a2}, !- Source Object
  3,                                      !- Outlet Port
  {02c7571a-26d7-4196-8bc3-45c781cb85c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1680b7d3-58dc-408f-a362-af8c2740338f}, !- Handle
  {02c7571a-26d7-4196-8bc3-45c781cb85c1}, !- Source Object
  3,                                      !- Outlet Port
  {34c37d1c-c767-4f77-ac15-e78f513f3046}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ca35629e-3eb7-4cd5-baf4-cfda05e5f744}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {510f715d-42d3-4621-8674-732e31305f7f}, !- Handle
  Coil Heating Electric 2,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ec4c74f3-b1d1-4ed3-8899-d306d3ce6f04}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {38e01dfc-6f24-4302-94b6-221f0ba08ae5}, !- Air Outlet Node Name
  {9860f1b3-868a-41d0-b6a2-cebbef8aab37}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {510f715d-42d3-4621-8674-732e31305f7f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {aaac53cc-0661-4dca-bb66-96f7ac653d2f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Outlet Air Node, !- Name
  {38e01dfc-6f24-4302-94b6-221f0ba08ae5}, !- Inlet Port
  {1bfee41a-56d3-4556-8fdf-4a47cd143d1b}; !- Outlet Port

OS:Node,
  {12177cad-7faa-46e7-af09-476cc5e627fa}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Return Air Node, !- Name
  {c6118f6f-4114-476e-b850-5392d36d7e06}, !- Inlet Port
  {cbe6e13d-abd4-4cd0-ac51-a7827acfc5b8}; !- Outlet Port

OS:Connection,
  {1bfee41a-56d3-4556-8fdf-4a47cd143d1b}, !- Handle
  {aaac53cc-0661-4dca-bb66-96f7ac653d2f}, !- Source Object
  3,                                      !- Outlet Port
  {b3c5ba51-c989-490c-bd1f-6459afc71aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6118f6f-4114-476e-b850-5392d36d7e06}, !- Handle
  {dff172d7-9bd3-4b17-9a6e-22609c6cf769}, !- Source Object
  2,                                      !- Outlet Port
  {12177cad-7faa-46e7-af09-476cc5e627fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe6e13d-abd4-4cd0-ac51-a7827acfc5b8}, !- Handle
  {12177cad-7faa-46e7-af09-476cc5e627fa}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ad651f58-9f9b-46fc-a001-9cdc174eb2a1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Inlet Air Node, !- Name
  {62965143-6ed1-4286-8222-c45f9bf9c9aa}, !- Inlet Port
  {9860f1b3-868a-41d0-b6a2-cebbef8aab37}; !- Outlet Port

OS:Connection,
  {62965143-6ed1-4286-8222-c45f9bf9c9aa}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  4,                                      !- Outlet Port
  {ad651f58-9f9b-46fc-a001-9cdc174eb2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9860f1b3-868a-41d0-b6a2-cebbef8aab37}, !- Handle
  {ad651f58-9f9b-46fc-a001-9cdc174eb2a1}, !- Source Object
  3,                                      !- Outlet Port
  {ec4c74f3-b1d1-4ed3-8899-d306d3ce6f04}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {38e01dfc-6f24-4302-94b6-221f0ba08ae5}, !- Handle
  {ec4c74f3-b1d1-4ed3-8899-d306d3ce6f04}, !- Source Object
  3,                                      !- Outlet Port
  {aaac53cc-0661-4dca-bb66-96f7ac653d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9f620aa1-6f5f-456f-89b9-002dd306481f}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {55f833ec-24a2-4993-b587-4add03d54fd1}, !- Handle
  Coil Heating Electric 3,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {76630fab-46dc-446f-a4ca-7ff76bebb313}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {fbd19836-3919-4ba0-9283-5c3a10da48d2}, !- Air Outlet Node Name
  {1b868a15-6e56-4b06-85ba-b5ec1758024a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {55f833ec-24a2-4993-b587-4add03d54fd1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0501aa6e-fcf5-413d-84e9-d2d996b5174c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Outlet Air Node, !- Name
  {fbd19836-3919-4ba0-9283-5c3a10da48d2}, !- Inlet Port
  {f48dc3ce-8fd9-42f5-b681-a1f62e53dbbc}; !- Outlet Port

OS:Node,
  {52e9ae88-3a43-47fc-bcda-df2fa67c9618}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Return Air Node, !- Name
  {3ef1ebf4-ec0a-4cfd-adbb-736852691837}, !- Inlet Port
  {e34cc2c1-e7c7-4c52-afb6-0469aa0cdeca}; !- Outlet Port

OS:Connection,
  {f48dc3ce-8fd9-42f5-b681-a1f62e53dbbc}, !- Handle
  {0501aa6e-fcf5-413d-84e9-d2d996b5174c}, !- Source Object
  3,                                      !- Outlet Port
  {4cf7b90d-210b-4a48-ab8c-4f533042a35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef1ebf4-ec0a-4cfd-adbb-736852691837}, !- Handle
  {3159efe8-6217-41c2-bd98-b7f54ef220c1}, !- Source Object
  2,                                      !- Outlet Port
  {52e9ae88-3a43-47fc-bcda-df2fa67c9618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34cc2c1-e7c7-4c52-afb6-0469aa0cdeca}, !- Handle
  {52e9ae88-3a43-47fc-bcda-df2fa67c9618}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f1994d9b-1336-49c9-9b61-04c63abd88ff}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Inlet Air Node, !- Name
  {c27054ae-52a0-4b73-914a-793761aaf2d9}, !- Inlet Port
  {1b868a15-6e56-4b06-85ba-b5ec1758024a}; !- Outlet Port

OS:Connection,
  {c27054ae-52a0-4b73-914a-793761aaf2d9}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  5,                                      !- Outlet Port
  {f1994d9b-1336-49c9-9b61-04c63abd88ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b868a15-6e56-4b06-85ba-b5ec1758024a}, !- Handle
  {f1994d9b-1336-49c9-9b61-04c63abd88ff}, !- Source Object
  3,                                      !- Outlet Port
  {76630fab-46dc-446f-a4ca-7ff76bebb313}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fbd19836-3919-4ba0-9283-5c3a10da48d2}, !- Handle
  {76630fab-46dc-446f-a4ca-7ff76bebb313}, !- Source Object
  3,                                      !- Outlet Port
  {0501aa6e-fcf5-413d-84e9-d2d996b5174c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c2b898c5-6651-4028-b898-c0f4667e8e20}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {e6d6e3aa-2b53-4edc-8bfd-57e4547d1efe}, !- Handle
  Coil Heating Electric 4,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d33d46b0-f4eb-4bbf-b0d6-dbef6d6ccff7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {431cb315-4898-42cc-8bae-319657e8c0b6}, !- Air Outlet Node Name
  {ff6f9360-28f9-4c33-8871-f4c826c7f4a0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e6d6e3aa-2b53-4edc-8bfd-57e4547d1efe}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {55011fec-b520-417d-866e-5106da0e6b92}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Outlet Air Node, !- Name
  {431cb315-4898-42cc-8bae-319657e8c0b6}, !- Inlet Port
  {641da343-77bf-4d07-a186-303c415dbcd0}; !- Outlet Port

OS:Node,
  {dbbe5334-9a22-4db8-9f6f-bd9e040ba6f8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 Return Air Node, !- Name
  {dc3e6605-2054-47bf-9a66-9f8019338372}, !- Inlet Port
  {753168cd-9bc5-4886-9fcb-c728be87aaf6}; !- Outlet Port

OS:Connection,
  {641da343-77bf-4d07-a186-303c415dbcd0}, !- Handle
  {55011fec-b520-417d-866e-5106da0e6b92}, !- Source Object
  3,                                      !- Outlet Port
  {881fbb66-e8d3-4b4e-ad92-3a090441a077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3e6605-2054-47bf-9a66-9f8019338372}, !- Handle
  {9612b91b-1af2-46e8-b4ff-56069eba5918}, !- Source Object
  2,                                      !- Outlet Port
  {dbbe5334-9a22-4db8-9f6f-bd9e040ba6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753168cd-9bc5-4886-9fcb-c728be87aaf6}, !- Handle
  {dbbe5334-9a22-4db8-9f6f-bd9e040ba6f8}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bfd81ae-2b00-42cf-aa34-78484d7eb8c3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Inlet Air Node, !- Name
  {be0b9d96-18cd-4623-88d4-348ac64fd6a2}, !- Inlet Port
  {ff6f9360-28f9-4c33-8871-f4c826c7f4a0}; !- Outlet Port

OS:Connection,
  {be0b9d96-18cd-4623-88d4-348ac64fd6a2}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  6,                                      !- Outlet Port
  {5bfd81ae-2b00-42cf-aa34-78484d7eb8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6f9360-28f9-4c33-8871-f4c826c7f4a0}, !- Handle
  {5bfd81ae-2b00-42cf-aa34-78484d7eb8c3}, !- Source Object
  3,                                      !- Outlet Port
  {d33d46b0-f4eb-4bbf-b0d6-dbef6d6ccff7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {431cb315-4898-42cc-8bae-319657e8c0b6}, !- Handle
  {d33d46b0-f4eb-4bbf-b0d6-dbef6d6ccff7}, !- Source Object
  3,                                      !- Outlet Port
  {55011fec-b520-417d-866e-5106da0e6b92}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6cb70fb4-37e9-466a-bc96-ff685905df57}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {5fd07397-4596-4da5-94c4-4bef069333ab}, !- Handle
  Coil Heating Electric 5,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e3adeb9d-401a-447c-bae9-ba989c04eba8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {cd836f4d-7c4e-41cc-8f91-ad4baca41def}, !- Air Outlet Node Name
  {d5d73494-7195-4c0b-8474-c3c7a93b1b3a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5fd07397-4596-4da5-94c4-4bef069333ab}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e3dd502e-d51e-46f9-b701-ff01f85455cd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Outlet Air Node, !- Name
  {cd836f4d-7c4e-41cc-8f91-ad4baca41def}, !- Inlet Port
  {f27b9145-56f2-4e45-ac37-a536def51f12}; !- Outlet Port

OS:Node,
  {cc06484b-2392-43ca-9b23-b06845e23d44}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 Return Air Node, !- Name
  {907ee391-751d-4a11-89b1-1f87f0aa0ae9}, !- Inlet Port
  {cc1f04d7-28d2-4229-93e7-65ed58a9c83c}; !- Outlet Port

OS:Connection,
  {f27b9145-56f2-4e45-ac37-a536def51f12}, !- Handle
  {e3dd502e-d51e-46f9-b701-ff01f85455cd}, !- Source Object
  3,                                      !- Outlet Port
  {d36d88d0-0915-4943-b77b-fa83e2e4aa81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907ee391-751d-4a11-89b1-1f87f0aa0ae9}, !- Handle
  {50b9b36f-2299-4f8e-9176-fb565901641a}, !- Source Object
  2,                                      !- Outlet Port
  {cc06484b-2392-43ca-9b23-b06845e23d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1f04d7-28d2-4229-93e7-65ed58a9c83c}, !- Handle
  {cc06484b-2392-43ca-9b23-b06845e23d44}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {175ed1ea-ba22-478a-811a-f02c3bdeb051}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Inlet Air Node, !- Name
  {ad8abece-9f9f-40d4-8bcf-748ddfdac715}, !- Inlet Port
  {d5d73494-7195-4c0b-8474-c3c7a93b1b3a}; !- Outlet Port

OS:Connection,
  {ad8abece-9f9f-40d4-8bcf-748ddfdac715}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  7,                                      !- Outlet Port
  {175ed1ea-ba22-478a-811a-f02c3bdeb051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5d73494-7195-4c0b-8474-c3c7a93b1b3a}, !- Handle
  {175ed1ea-ba22-478a-811a-f02c3bdeb051}, !- Source Object
  3,                                      !- Outlet Port
  {e3adeb9d-401a-447c-bae9-ba989c04eba8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cd836f4d-7c4e-41cc-8f91-ad4baca41def}, !- Handle
  {e3adeb9d-401a-447c-bae9-ba989c04eba8}, !- Source Object
  3,                                      !- Outlet Port
  {e3dd502e-d51e-46f9-b701-ff01f85455cd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1543922d-b8cc-428e-8c7a-afc2830da238}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {4749f39d-df05-4926-b0b2-b18db90af0c2}, !- Handle
  Coil Heating Electric 6,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f63697e0-bc24-4055-a53d-addd48c91b07}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {d71c7816-1d7b-4b71-89dc-582baa2fffab}, !- Air Outlet Node Name
  {ba791988-e008-4e60-b757-64c7fc9b72ca}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4749f39d-df05-4926-b0b2-b18db90af0c2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b4062cf7-53c8-4e10-8ceb-995cb7df6170}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Outlet Air Node, !- Name
  {d71c7816-1d7b-4b71-89dc-582baa2fffab}, !- Inlet Port
  {28b4d9be-b6d5-4acf-af23-9eb22835a2ad}; !- Outlet Port

OS:Node,
  {9266e164-af58-48ca-bc9a-df710589e0db}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Return Air Node, !- Name
  {79ecc311-b34a-40b1-8add-3d36477b9894}, !- Inlet Port
  {dcfe9d63-4ddb-4b47-9784-54b17b32c6fe}; !- Outlet Port

OS:Connection,
  {28b4d9be-b6d5-4acf-af23-9eb22835a2ad}, !- Handle
  {b4062cf7-53c8-4e10-8ceb-995cb7df6170}, !- Source Object
  3,                                      !- Outlet Port
  {892387bf-7101-4718-914d-92fa912b2d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ecc311-b34a-40b1-8add-3d36477b9894}, !- Handle
  {1b038ce5-839a-462e-a70b-83c1a4cb5b68}, !- Source Object
  2,                                      !- Outlet Port
  {9266e164-af58-48ca-bc9a-df710589e0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfe9d63-4ddb-4b47-9784-54b17b32c6fe}, !- Handle
  {9266e164-af58-48ca-bc9a-df710589e0db}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb53b6c1-1fc8-4a04-b932-14bb7c127237}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Inlet Air Node, !- Name
  {0767a36e-e366-438e-a159-1b7dc1056edc}, !- Inlet Port
  {ba791988-e008-4e60-b757-64c7fc9b72ca}; !- Outlet Port

OS:Connection,
  {0767a36e-e366-438e-a159-1b7dc1056edc}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  8,                                      !- Outlet Port
  {eb53b6c1-1fc8-4a04-b932-14bb7c127237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba791988-e008-4e60-b757-64c7fc9b72ca}, !- Handle
  {eb53b6c1-1fc8-4a04-b932-14bb7c127237}, !- Source Object
  3,                                      !- Outlet Port
  {f63697e0-bc24-4055-a53d-addd48c91b07}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d71c7816-1d7b-4b71-89dc-582baa2fffab}, !- Handle
  {f63697e0-bc24-4055-a53d-addd48c91b07}, !- Source Object
  3,                                      !- Outlet Port
  {b4062cf7-53c8-4e10-8ceb-995cb7df6170}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1ead5fc2-89ee-4a65-9ed8-1f93e1655b0e}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {55a17e7e-84d9-4c34-972b-fb0a25c66b74}, !- Handle
  Coil Heating Electric 7,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {22501f25-bb2e-45e6-930c-9b87e87db3ae}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {11feca24-a612-4817-96ac-3f4af1baadab}, !- Air Outlet Node Name
  {147fe7f9-2713-42ec-b6cb-d33780b2dece}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {55a17e7e-84d9-4c34-972b-fb0a25c66b74}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {13fdc6be-5c79-462b-a00d-12ce8fcecf73}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Outlet Air Node, !- Name
  {11feca24-a612-4817-96ac-3f4af1baadab}, !- Inlet Port
  {97ec73f4-4c67-48fb-98e9-c1749fa207ed}; !- Outlet Port

OS:Node,
  {0abe489f-3d10-4f78-8cb7-ec39676e895c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Return Air Node, !- Name
  {c4ae0ec0-9ea9-48f8-9be3-388c036c5f1d}, !- Inlet Port
  {5be480b6-e1ff-4c32-aa22-c17d4a311bf5}; !- Outlet Port

OS:Connection,
  {97ec73f4-4c67-48fb-98e9-c1749fa207ed}, !- Handle
  {13fdc6be-5c79-462b-a00d-12ce8fcecf73}, !- Source Object
  3,                                      !- Outlet Port
  {51aa5de7-8956-4d81-9c2b-7f18870b33bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ae0ec0-9ea9-48f8-9be3-388c036c5f1d}, !- Handle
  {80b2f784-98a1-488c-8dad-9c6455d07ff1}, !- Source Object
  2,                                      !- Outlet Port
  {0abe489f-3d10-4f78-8cb7-ec39676e895c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be480b6-e1ff-4c32-aa22-c17d4a311bf5}, !- Handle
  {0abe489f-3d10-4f78-8cb7-ec39676e895c}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9bcd93e1-56b9-4b1a-b876-0d70314a01bb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Inlet Air Node, !- Name
  {1651ef0c-c064-4d89-9e06-b3c596b5af67}, !- Inlet Port
  {147fe7f9-2713-42ec-b6cb-d33780b2dece}; !- Outlet Port

OS:Connection,
  {1651ef0c-c064-4d89-9e06-b3c596b5af67}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  9,                                      !- Outlet Port
  {9bcd93e1-56b9-4b1a-b876-0d70314a01bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147fe7f9-2713-42ec-b6cb-d33780b2dece}, !- Handle
  {9bcd93e1-56b9-4b1a-b876-0d70314a01bb}, !- Source Object
  3,                                      !- Outlet Port
  {22501f25-bb2e-45e6-930c-9b87e87db3ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11feca24-a612-4817-96ac-3f4af1baadab}, !- Handle
  {22501f25-bb2e-45e6-930c-9b87e87db3ae}, !- Source Object
  3,                                      !- Outlet Port
  {13fdc6be-5c79-462b-a00d-12ce8fcecf73}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ff1b482a-96e1-463b-bda9-375d28aeb6e6}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {88203d1a-35a5-42e5-8503-c287d3b9cc67}, !- Handle
  Coil Heating Electric 8,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {09928d82-5343-4912-a6f7-64429645c3c5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {4512285b-a745-4501-a7b1-c6427b3b67de}, !- Air Outlet Node Name
  {629b47ed-8484-4574-ae14-5026735192a9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {88203d1a-35a5-42e5-8503-c287d3b9cc67}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b91fbcd6-7d53-40c9-bf3e-439ee7806e24}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Outlet Air Node, !- Name
  {4512285b-a745-4501-a7b1-c6427b3b67de}, !- Inlet Port
  {54781b6a-d480-4b8b-a4c2-94665f5f3374}; !- Outlet Port

OS:Node,
  {1c5d3989-aa3f-43be-a4b6-33e2a0b78735}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Return Air Node, !- Name
  {9dc54ef4-2290-48ef-b804-1944b1af73bc}, !- Inlet Port
  {f23b1898-db27-439a-853b-a0a6df770d16}; !- Outlet Port

OS:Connection,
  {54781b6a-d480-4b8b-a4c2-94665f5f3374}, !- Handle
  {b91fbcd6-7d53-40c9-bf3e-439ee7806e24}, !- Source Object
  3,                                      !- Outlet Port
  {806e7c0b-479d-44b1-8629-fcc58da02306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc54ef4-2290-48ef-b804-1944b1af73bc}, !- Handle
  {3c289375-6d84-419e-8ca9-977a4d1d54f8}, !- Source Object
  2,                                      !- Outlet Port
  {1c5d3989-aa3f-43be-a4b6-33e2a0b78735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23b1898-db27-439a-853b-a0a6df770d16}, !- Handle
  {1c5d3989-aa3f-43be-a4b6-33e2a0b78735}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5d8bff8d-ebc5-4d46-aca4-e11581e8caf4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Inlet Air Node, !- Name
  {1af19e26-13a4-4241-aea0-896277031770}, !- Inlet Port
  {629b47ed-8484-4574-ae14-5026735192a9}; !- Outlet Port

OS:Connection,
  {1af19e26-13a4-4241-aea0-896277031770}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  10,                                     !- Outlet Port
  {5d8bff8d-ebc5-4d46-aca4-e11581e8caf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629b47ed-8484-4574-ae14-5026735192a9}, !- Handle
  {5d8bff8d-ebc5-4d46-aca4-e11581e8caf4}, !- Source Object
  3,                                      !- Outlet Port
  {09928d82-5343-4912-a6f7-64429645c3c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4512285b-a745-4501-a7b1-c6427b3b67de}, !- Handle
  {09928d82-5343-4912-a6f7-64429645c3c5}, !- Source Object
  3,                                      !- Outlet Port
  {b91fbcd6-7d53-40c9-bf3e-439ee7806e24}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {834b322d-8229-448f-b075-5f3868e6aab6}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {73b77df3-eb4d-4930-8b74-2f122ee71c45}, !- Handle
  Coil Heating Electric 9,                !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {dfedca4e-5842-4c56-999a-f673d56e960d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {64ea0efa-f355-4f7e-9034-a05346a4e51e}, !- Air Outlet Node Name
  {fec8542f-0934-4711-a46a-58fb1f14965e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {73b77df3-eb4d-4930-8b74-2f122ee71c45}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {00eefd9c-381d-48b1-9caf-f077619f8f45}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Outlet Air Node, !- Name
  {64ea0efa-f355-4f7e-9034-a05346a4e51e}, !- Inlet Port
  {602ed19b-42b9-4842-8cb2-7d3b2db64c81}; !- Outlet Port

OS:Node,
  {59f6ec80-2f38-41b5-815f-7170b747a6b3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Return Air Node, !- Name
  {b3b427df-19ea-4072-867b-8f03722c5512}, !- Inlet Port
  {13d03021-256e-4d62-ab53-801bcecefa4b}; !- Outlet Port

OS:Connection,
  {602ed19b-42b9-4842-8cb2-7d3b2db64c81}, !- Handle
  {00eefd9c-381d-48b1-9caf-f077619f8f45}, !- Source Object
  3,                                      !- Outlet Port
  {4994951a-22ef-48bd-9b12-559c0e2a6fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b427df-19ea-4072-867b-8f03722c5512}, !- Handle
  {c39c2d5a-bc7f-4f94-a754-70a51b7d679c}, !- Source Object
  2,                                      !- Outlet Port
  {59f6ec80-2f38-41b5-815f-7170b747a6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d03021-256e-4d62-ab53-801bcecefa4b}, !- Handle
  {59f6ec80-2f38-41b5-815f-7170b747a6b3}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {79a0e240-6a90-4729-a97d-0b9f262cc03a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Inlet Air Node, !- Name
  {394ec2d1-81bf-4324-be4b-5d44f8042598}, !- Inlet Port
  {fec8542f-0934-4711-a46a-58fb1f14965e}; !- Outlet Port

OS:Connection,
  {394ec2d1-81bf-4324-be4b-5d44f8042598}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  11,                                     !- Outlet Port
  {79a0e240-6a90-4729-a97d-0b9f262cc03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec8542f-0934-4711-a46a-58fb1f14965e}, !- Handle
  {79a0e240-6a90-4729-a97d-0b9f262cc03a}, !- Source Object
  3,                                      !- Outlet Port
  {dfedca4e-5842-4c56-999a-f673d56e960d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {64ea0efa-f355-4f7e-9034-a05346a4e51e}, !- Handle
  {dfedca4e-5842-4c56-999a-f673d56e960d}, !- Source Object
  3,                                      !- Outlet Port
  {00eefd9c-381d-48b1-9caf-f077619f8f45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {469134e7-f339-4ec4-a636-b58c5b59dade}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {80e88c99-3a58-4b45-8aa2-bcc3ae3d4d28}, !- Handle
  Coil Heating Electric 10,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9df36ec6-ee4b-40d1-af6e-5077042747a1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {633c38c7-7e90-4013-8b99-2478f76a3934}, !- Air Outlet Node Name
  {299c5c39-f7f3-4e63-a23e-c248442b65a6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {80e88c99-3a58-4b45-8aa2-bcc3ae3d4d28}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b1828ee8-565d-4d1e-8953-46397f894e0e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Outlet Air Node, !- Name
  {633c38c7-7e90-4013-8b99-2478f76a3934}, !- Inlet Port
  {e161827a-3b0d-4909-8583-62a5a9893b3a}; !- Outlet Port

OS:Node,
  {77e889ff-e266-4bad-8414-28d0de754012}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Return Air Node, !- Name
  {4e0bc287-8abd-49e5-acc2-ec1bf556aecd}, !- Inlet Port
  {4589e141-e09f-4646-95cc-a62264014880}; !- Outlet Port

OS:Connection,
  {e161827a-3b0d-4909-8583-62a5a9893b3a}, !- Handle
  {b1828ee8-565d-4d1e-8953-46397f894e0e}, !- Source Object
  3,                                      !- Outlet Port
  {4d6c3adc-b5a8-439e-b346-145d4145c6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0bc287-8abd-49e5-acc2-ec1bf556aecd}, !- Handle
  {28ccd8ab-7143-41aa-8f32-25b2e5e25dc7}, !- Source Object
  2,                                      !- Outlet Port
  {77e889ff-e266-4bad-8414-28d0de754012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4589e141-e09f-4646-95cc-a62264014880}, !- Handle
  {77e889ff-e266-4bad-8414-28d0de754012}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58a65a28-283c-4978-8d35-260f153357ac}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Inlet Air Node, !- Name
  {38fceff7-6392-4db2-a0ed-eecfa396a1a1}, !- Inlet Port
  {299c5c39-f7f3-4e63-a23e-c248442b65a6}; !- Outlet Port

OS:Connection,
  {38fceff7-6392-4db2-a0ed-eecfa396a1a1}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  12,                                     !- Outlet Port
  {58a65a28-283c-4978-8d35-260f153357ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299c5c39-f7f3-4e63-a23e-c248442b65a6}, !- Handle
  {58a65a28-283c-4978-8d35-260f153357ac}, !- Source Object
  3,                                      !- Outlet Port
  {9df36ec6-ee4b-40d1-af6e-5077042747a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {633c38c7-7e90-4013-8b99-2478f76a3934}, !- Handle
  {9df36ec6-ee4b-40d1-af6e-5077042747a1}, !- Source Object
  3,                                      !- Outlet Port
  {b1828ee8-565d-4d1e-8953-46397f894e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92cf808b-339d-4a72-af86-56351c7cf6c6}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {1e9da30c-1fdf-41c3-bc6a-51e3edb4651c}, !- Handle
  Coil Heating Electric 11,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ebc9fe9a-5eff-484b-addc-ff433c879df5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {df9d5955-ebab-4878-aea2-05d73e06ceae}, !- Air Outlet Node Name
  {5745d726-54ed-4605-9411-438f1c37f398}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1e9da30c-1fdf-41c3-bc6a-51e3edb4651c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a7cbb36f-831b-4c13-8612-6190d059d9e8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Outlet Air Node, !- Name
  {df9d5955-ebab-4878-aea2-05d73e06ceae}, !- Inlet Port
  {1a3389c3-7cca-41e5-915d-576aa11c237d}; !- Outlet Port

OS:Node,
  {bde7b13c-b8b9-4cd7-be9e-93b5253adf74}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Return Air Node, !- Name
  {fd5a1d6f-a6ae-4998-99a2-cd17347b626f}, !- Inlet Port
  {28957ee7-b487-462b-8340-5242b231450a}; !- Outlet Port

OS:Connection,
  {1a3389c3-7cca-41e5-915d-576aa11c237d}, !- Handle
  {a7cbb36f-831b-4c13-8612-6190d059d9e8}, !- Source Object
  3,                                      !- Outlet Port
  {f3f74684-0961-465e-abcf-e1884ea763a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5a1d6f-a6ae-4998-99a2-cd17347b626f}, !- Handle
  {36873105-0426-4d4c-b042-b96a88a135da}, !- Source Object
  2,                                      !- Outlet Port
  {bde7b13c-b8b9-4cd7-be9e-93b5253adf74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28957ee7-b487-462b-8340-5242b231450a}, !- Handle
  {bde7b13c-b8b9-4cd7-be9e-93b5253adf74}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {95e5c808-9814-41e9-92f3-225e69f704ac}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Inlet Air Node, !- Name
  {dfe90673-7d78-4126-893b-10ee7ee2ef74}, !- Inlet Port
  {5745d726-54ed-4605-9411-438f1c37f398}; !- Outlet Port

OS:Connection,
  {dfe90673-7d78-4126-893b-10ee7ee2ef74}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  13,                                     !- Outlet Port
  {95e5c808-9814-41e9-92f3-225e69f704ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5745d726-54ed-4605-9411-438f1c37f398}, !- Handle
  {95e5c808-9814-41e9-92f3-225e69f704ac}, !- Source Object
  3,                                      !- Outlet Port
  {ebc9fe9a-5eff-484b-addc-ff433c879df5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df9d5955-ebab-4878-aea2-05d73e06ceae}, !- Handle
  {ebc9fe9a-5eff-484b-addc-ff433c879df5}, !- Source Object
  3,                                      !- Outlet Port
  {a7cbb36f-831b-4c13-8612-6190d059d9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {046dd637-55af-4098-b258-e2b00cceff22}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {02cf10b8-e67c-4766-8432-3ac6103df468}, !- Handle
  Coil Heating Electric 12,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {18afd94c-8998-4d98-b326-2b0657d94a86}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {9ca980e2-a624-486e-8011-a61ba2b20b20}, !- Air Outlet Node Name
  {741cf4c4-a2f6-452d-90db-4aa183017550}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {02cf10b8-e67c-4766-8432-3ac6103df468}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e5510426-ebe3-44e6-9769-6391ba317741}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Outlet Air Node, !- Name
  {9ca980e2-a624-486e-8011-a61ba2b20b20}, !- Inlet Port
  {92552219-6a2e-4e40-9c5d-2003917429c0}; !- Outlet Port

OS:Node,
  {9642a271-f554-4372-9af4-ceaf9a6991fd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Return Air Node, !- Name
  {a96192d0-f5c5-4d42-84d6-542b7aadde5b}, !- Inlet Port
  {3d4cc583-5e08-4d82-9123-533b2dd1f860}; !- Outlet Port

OS:Connection,
  {92552219-6a2e-4e40-9c5d-2003917429c0}, !- Handle
  {e5510426-ebe3-44e6-9769-6391ba317741}, !- Source Object
  3,                                      !- Outlet Port
  {4bcd1468-4945-49ed-a555-687dada048b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96192d0-f5c5-4d42-84d6-542b7aadde5b}, !- Handle
  {6b55743f-a862-4a80-a00d-64e642bec0c2}, !- Source Object
  2,                                      !- Outlet Port
  {9642a271-f554-4372-9af4-ceaf9a6991fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4cc583-5e08-4d82-9123-533b2dd1f860}, !- Handle
  {9642a271-f554-4372-9af4-ceaf9a6991fd}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {b905e758-32e2-4cf7-b5ac-dbef9a415aba}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {9ab9a4f1-db2b-4979-9cfb-85380ba70652}, !- Inlet Port
  {741cf4c4-a2f6-452d-90db-4aa183017550}; !- Outlet Port

OS:Connection,
  {9ab9a4f1-db2b-4979-9cfb-85380ba70652}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  14,                                     !- Outlet Port
  {b905e758-32e2-4cf7-b5ac-dbef9a415aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {741cf4c4-a2f6-452d-90db-4aa183017550}, !- Handle
  {b905e758-32e2-4cf7-b5ac-dbef9a415aba}, !- Source Object
  3,                                      !- Outlet Port
  {18afd94c-8998-4d98-b326-2b0657d94a86}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9ca980e2-a624-486e-8011-a61ba2b20b20}, !- Handle
  {18afd94c-8998-4d98-b326-2b0657d94a86}, !- Source Object
  3,                                      !- Outlet Port
  {e5510426-ebe3-44e6-9769-6391ba317741}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {76578a14-3c78-4221-aa73-df72e341cf2a}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {56e4529f-3bc2-44b8-b149-3d2f2b533dfe}, !- Handle
  Coil Heating Electric 13,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1b1ab543-51ca-489a-9d74-0f74e26f4d79}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {06f015f3-76fc-480b-8cc4-88ea6bf9dbdc}, !- Air Outlet Node Name
  {3363eb70-bcdf-4028-96f5-f78ae9883db3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {56e4529f-3bc2-44b8-b149-3d2f2b533dfe}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b9ddc341-a577-4cfe-8a7a-62749dafba43}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {06f015f3-76fc-480b-8cc4-88ea6bf9dbdc}, !- Inlet Port
  {d7ff89ee-20cf-4fe9-8ffa-84ec92fd99b0}; !- Outlet Port

OS:Node,
  {f130275f-772f-411a-878c-c8db87d1c910}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Return Air Node, !- Name
  {9f2da219-946c-4f69-8ad9-6e8137122e7f}, !- Inlet Port
  {b0994a58-5a1a-4cc6-a5c6-22d800820647}; !- Outlet Port

OS:Connection,
  {d7ff89ee-20cf-4fe9-8ffa-84ec92fd99b0}, !- Handle
  {b9ddc341-a577-4cfe-8a7a-62749dafba43}, !- Source Object
  3,                                      !- Outlet Port
  {2619b13f-65aa-4f5c-ace3-8d04029a533d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2da219-946c-4f69-8ad9-6e8137122e7f}, !- Handle
  {c186efdd-bfe6-4b6d-ba1f-5a47df861136}, !- Source Object
  2,                                      !- Outlet Port
  {f130275f-772f-411a-878c-c8db87d1c910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0994a58-5a1a-4cc6-a5c6-22d800820647}, !- Handle
  {f130275f-772f-411a-878c-c8db87d1c910}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e627952c-f2c3-4b09-bf23-fe69d5392297}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {68f31a4c-dff6-46da-8f3a-e53d94e3a6b7}, !- Inlet Port
  {3363eb70-bcdf-4028-96f5-f78ae9883db3}; !- Outlet Port

OS:Connection,
  {68f31a4c-dff6-46da-8f3a-e53d94e3a6b7}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  15,                                     !- Outlet Port
  {e627952c-f2c3-4b09-bf23-fe69d5392297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3363eb70-bcdf-4028-96f5-f78ae9883db3}, !- Handle
  {e627952c-f2c3-4b09-bf23-fe69d5392297}, !- Source Object
  3,                                      !- Outlet Port
  {1b1ab543-51ca-489a-9d74-0f74e26f4d79}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {06f015f3-76fc-480b-8cc4-88ea6bf9dbdc}, !- Handle
  {1b1ab543-51ca-489a-9d74-0f74e26f4d79}, !- Source Object
  3,                                      !- Outlet Port
  {b9ddc341-a577-4cfe-8a7a-62749dafba43}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a20d2b81-b585-4499-a372-f4d5a71fb2a4}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {f749516f-5c68-4796-9b60-ca78fc99b16d}, !- Handle
  Coil Heating Electric 14,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ffb9c4ac-87fa-4d4c-a53b-ae4b923ba4f3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {d03f8497-710a-43a1-b440-f09965884622}, !- Air Outlet Node Name
  {4710b1d4-8a5d-43db-bb01-48d9e8d2081f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f749516f-5c68-4796-9b60-ca78fc99b16d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7396eae6-2e75-4c57-92b7-9d64bd67b924}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {d03f8497-710a-43a1-b440-f09965884622}, !- Inlet Port
  {e78f87d3-bb81-4fa8-a492-3fa76f29ecca}; !- Outlet Port

OS:Node,
  {9d1848c9-ea98-4e03-a661-e7e41b174381}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Return Air Node, !- Name
  {f0c32526-b9ce-4f5e-88b2-5395ae3391ac}, !- Inlet Port
  {db142042-c2b2-4b7e-87a0-b53508e03231}; !- Outlet Port

OS:Connection,
  {e78f87d3-bb81-4fa8-a492-3fa76f29ecca}, !- Handle
  {7396eae6-2e75-4c57-92b7-9d64bd67b924}, !- Source Object
  3,                                      !- Outlet Port
  {48784d3d-b718-439e-ae69-aa4bfc963a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c32526-b9ce-4f5e-88b2-5395ae3391ac}, !- Handle
  {088e6643-d2e9-4a86-9d89-35cabb71eb76}, !- Source Object
  2,                                      !- Outlet Port
  {9d1848c9-ea98-4e03-a661-e7e41b174381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db142042-c2b2-4b7e-87a0-b53508e03231}, !- Handle
  {9d1848c9-ea98-4e03-a661-e7e41b174381}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {3ff90e86-55c7-456b-915f-6e8bd8eef735}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {2c011250-534d-4e84-80df-6cfd0f0d0f8e}, !- Inlet Port
  {4710b1d4-8a5d-43db-bb01-48d9e8d2081f}; !- Outlet Port

OS:Connection,
  {2c011250-534d-4e84-80df-6cfd0f0d0f8e}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  16,                                     !- Outlet Port
  {3ff90e86-55c7-456b-915f-6e8bd8eef735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4710b1d4-8a5d-43db-bb01-48d9e8d2081f}, !- Handle
  {3ff90e86-55c7-456b-915f-6e8bd8eef735}, !- Source Object
  3,                                      !- Outlet Port
  {ffb9c4ac-87fa-4d4c-a53b-ae4b923ba4f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d03f8497-710a-43a1-b440-f09965884622}, !- Handle
  {ffb9c4ac-87fa-4d4c-a53b-ae4b923ba4f3}, !- Source Object
  3,                                      !- Outlet Port
  {7396eae6-2e75-4c57-92b7-9d64bd67b924}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b9f582a-70ee-4aa1-801e-1ee518519c34}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {c31ef455-7de6-453b-bb39-16e62ec4df4d}, !- Handle
  Coil Heating Electric 15,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8e1f9f79-0bce-452f-b0de-b25700f8a8f6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {d6f7226e-8b6b-416b-9e3c-a9eeb71b03ed}, !- Air Outlet Node Name
  {ad595f10-098b-4143-89ae-c9b98e0897b7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c31ef455-7de6-453b-bb39-16e62ec4df4d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e2a9a4c6-264e-4b94-9a71-0074b7a0ff8f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {d6f7226e-8b6b-416b-9e3c-a9eeb71b03ed}, !- Inlet Port
  {450239f6-1e1e-4f15-8e17-e8abe552e088}; !- Outlet Port

OS:Node,
  {5989faa9-f3ff-4ad6-85cc-7bbf59b545eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Return Air Node, !- Name
  {aa4fa7a3-82d0-4305-82d4-c457dbc66bb7}, !- Inlet Port
  {2533c6a7-77d6-4f0e-8691-f67183140409}; !- Outlet Port

OS:Connection,
  {450239f6-1e1e-4f15-8e17-e8abe552e088}, !- Handle
  {e2a9a4c6-264e-4b94-9a71-0074b7a0ff8f}, !- Source Object
  3,                                      !- Outlet Port
  {36188298-3033-4ab4-b238-e5d838d3a853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4fa7a3-82d0-4305-82d4-c457dbc66bb7}, !- Handle
  {e0c227c2-2ba2-47ee-a85d-9a5fb2c1e08e}, !- Source Object
  2,                                      !- Outlet Port
  {5989faa9-f3ff-4ad6-85cc-7bbf59b545eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2533c6a7-77d6-4f0e-8691-f67183140409}, !- Handle
  {5989faa9-f3ff-4ad6-85cc-7bbf59b545eb}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {3caa1955-d6c8-4da2-9707-2b07b155c097}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {7dd45676-f5bf-4685-8829-424202ec23a0}, !- Inlet Port
  {ad595f10-098b-4143-89ae-c9b98e0897b7}; !- Outlet Port

OS:Connection,
  {7dd45676-f5bf-4685-8829-424202ec23a0}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  17,                                     !- Outlet Port
  {3caa1955-d6c8-4da2-9707-2b07b155c097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad595f10-098b-4143-89ae-c9b98e0897b7}, !- Handle
  {3caa1955-d6c8-4da2-9707-2b07b155c097}, !- Source Object
  3,                                      !- Outlet Port
  {8e1f9f79-0bce-452f-b0de-b25700f8a8f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d6f7226e-8b6b-416b-9e3c-a9eeb71b03ed}, !- Handle
  {8e1f9f79-0bce-452f-b0de-b25700f8a8f6}, !- Source Object
  3,                                      !- Outlet Port
  {e2a9a4c6-264e-4b94-9a71-0074b7a0ff8f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2d276b57-35b8-47d0-81b4-4c59c2246705}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {3f46fea2-5759-4966-904a-afeee1dd9faf}, !- Handle
  Coil Heating Electric 16,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {05d4301d-5e60-4b2a-afb3-501ae849268c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {9091536f-c49e-4051-b250-51cae6013393}, !- Air Outlet Node Name
  {e25efb44-c7bb-4179-8391-98c61efb3153}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3f46fea2-5759-4966-904a-afeee1dd9faf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {62ec3614-953e-4fb2-8b9f-cd6bd2db92b4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {9091536f-c49e-4051-b250-51cae6013393}, !- Inlet Port
  {70882e9e-c088-4b24-9a2f-00313b46727d}; !- Outlet Port

OS:Node,
  {b12c84ba-bfaa-48c9-b41c-fff9d54f1f75}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Return Air Node, !- Name
  {de371849-4230-4a28-8d7f-240e95750ba4}, !- Inlet Port
  {087c05c1-883b-4bdb-83a4-a4265017c313}; !- Outlet Port

OS:Connection,
  {70882e9e-c088-4b24-9a2f-00313b46727d}, !- Handle
  {62ec3614-953e-4fb2-8b9f-cd6bd2db92b4}, !- Source Object
  3,                                      !- Outlet Port
  {0a2b109f-9f88-46d2-abf9-57f65bc02ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de371849-4230-4a28-8d7f-240e95750ba4}, !- Handle
  {3c13940d-b344-4c6f-a165-53e7d8aeb73a}, !- Source Object
  2,                                      !- Outlet Port
  {b12c84ba-bfaa-48c9-b41c-fff9d54f1f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087c05c1-883b-4bdb-83a4-a4265017c313}, !- Handle
  {b12c84ba-bfaa-48c9-b41c-fff9d54f1f75}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {efdbb9cc-c6f8-488c-b1f6-6405a07197e6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {3779d34e-3127-441f-9b43-f143294a9b06}, !- Inlet Port
  {e25efb44-c7bb-4179-8391-98c61efb3153}; !- Outlet Port

OS:Connection,
  {3779d34e-3127-441f-9b43-f143294a9b06}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  18,                                     !- Outlet Port
  {efdbb9cc-c6f8-488c-b1f6-6405a07197e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25efb44-c7bb-4179-8391-98c61efb3153}, !- Handle
  {efdbb9cc-c6f8-488c-b1f6-6405a07197e6}, !- Source Object
  3,                                      !- Outlet Port
  {05d4301d-5e60-4b2a-afb3-501ae849268c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9091536f-c49e-4051-b250-51cae6013393}, !- Handle
  {05d4301d-5e60-4b2a-afb3-501ae849268c}, !- Source Object
  3,                                      !- Outlet Port
  {62ec3614-953e-4fb2-8b9f-cd6bd2db92b4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9b56f901-fab2-44b9-8a58-e507ceccc0a7}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {c9368fff-a55c-45cd-929e-8447132d7c5f}, !- Handle
  Coil Heating Electric 17,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6a641e30-45e0-4afe-9cd8-a140ce636a8a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {104b911e-8d5e-4af8-8a1e-fd22a03e16db}, !- Air Outlet Node Name
  {11799eb9-79d3-421c-a37b-157aa3dbd45e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c9368fff-a55c-45cd-929e-8447132d7c5f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c954b400-c8d6-4550-9dfb-6cc5ebf1079e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {104b911e-8d5e-4af8-8a1e-fd22a03e16db}, !- Inlet Port
  {b6e530aa-5255-4c0e-a574-e0cbc20232d1}; !- Outlet Port

OS:Node,
  {1a299395-cccc-4d18-b840-070e6fe87683}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Return Air Node, !- Name
  {cc7f81c6-00c4-4155-8708-4cc7a98f4168}, !- Inlet Port
  {318b3a0f-891f-4b06-9a44-3f723fa15b4d}; !- Outlet Port

OS:Connection,
  {b6e530aa-5255-4c0e-a574-e0cbc20232d1}, !- Handle
  {c954b400-c8d6-4550-9dfb-6cc5ebf1079e}, !- Source Object
  3,                                      !- Outlet Port
  {9879aa35-15c2-4236-b9ac-a2a2400ddb3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7f81c6-00c4-4155-8708-4cc7a98f4168}, !- Handle
  {b5b21915-69a3-4764-989b-d43abad6b778}, !- Source Object
  2,                                      !- Outlet Port
  {1a299395-cccc-4d18-b840-070e6fe87683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318b3a0f-891f-4b06-9a44-3f723fa15b4d}, !- Handle
  {1a299395-cccc-4d18-b840-070e6fe87683}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {e06bb47a-2f29-46eb-a409-00dcdfe6e6e3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {66423d91-75e6-45c5-a06b-f0e253e2402c}, !- Inlet Port
  {11799eb9-79d3-421c-a37b-157aa3dbd45e}; !- Outlet Port

OS:Connection,
  {66423d91-75e6-45c5-a06b-f0e253e2402c}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  19,                                     !- Outlet Port
  {e06bb47a-2f29-46eb-a409-00dcdfe6e6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11799eb9-79d3-421c-a37b-157aa3dbd45e}, !- Handle
  {e06bb47a-2f29-46eb-a409-00dcdfe6e6e3}, !- Source Object
  3,                                      !- Outlet Port
  {6a641e30-45e0-4afe-9cd8-a140ce636a8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {104b911e-8d5e-4af8-8a1e-fd22a03e16db}, !- Handle
  {6a641e30-45e0-4afe-9cd8-a140ce636a8a}, !- Source Object
  3,                                      !- Outlet Port
  {c954b400-c8d6-4550-9dfb-6cc5ebf1079e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a0de5844-d46a-4978-9de3-995b5a4be237}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {b08ee020-b75c-4a69-9d35-0f8d6ae4ed3c}, !- Handle
  Coil Heating Electric 18,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {93886465-251a-490d-8450-5cdce70510d0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {f1c99495-0ea5-4875-8c14-cb469d0793ab}, !- Air Outlet Node Name
  {cdfd2185-f39f-4217-a846-34c2e5e39acd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b08ee020-b75c-4a69-9d35-0f8d6ae4ed3c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4ed54498-01df-4ba0-8775-6709bc548e59}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {f1c99495-0ea5-4875-8c14-cb469d0793ab}, !- Inlet Port
  {ffed3b53-82ff-4e9b-b6c4-33539da769ad}; !- Outlet Port

OS:Node,
  {5d68f441-4551-4560-8431-4ab1caebcd81}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {81f1baa2-b77e-4ef3-83cd-5f8d783503fb}, !- Inlet Port
  {7e19b46b-b2d7-480d-8a3f-f19935098dfb}; !- Outlet Port

OS:Connection,
  {ffed3b53-82ff-4e9b-b6c4-33539da769ad}, !- Handle
  {4ed54498-01df-4ba0-8775-6709bc548e59}, !- Source Object
  3,                                      !- Outlet Port
  {e98ff41c-f2e6-4140-b722-2e3aae720765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f1baa2-b77e-4ef3-83cd-5f8d783503fb}, !- Handle
  {067e4178-4de9-435c-9067-c8f755950037}, !- Source Object
  2,                                      !- Outlet Port
  {5d68f441-4551-4560-8431-4ab1caebcd81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e19b46b-b2d7-480d-8a3f-f19935098dfb}, !- Handle
  {5d68f441-4551-4560-8431-4ab1caebcd81}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {29d6f71b-bd9e-4637-b8bb-c61eed42f416}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {1926b4cc-f237-49db-89a2-04b47395e742}, !- Inlet Port
  {cdfd2185-f39f-4217-a846-34c2e5e39acd}; !- Outlet Port

OS:Connection,
  {1926b4cc-f237-49db-89a2-04b47395e742}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  20,                                     !- Outlet Port
  {29d6f71b-bd9e-4637-b8bb-c61eed42f416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfd2185-f39f-4217-a846-34c2e5e39acd}, !- Handle
  {29d6f71b-bd9e-4637-b8bb-c61eed42f416}, !- Source Object
  3,                                      !- Outlet Port
  {93886465-251a-490d-8450-5cdce70510d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f1c99495-0ea5-4875-8c14-cb469d0793ab}, !- Handle
  {93886465-251a-490d-8450-5cdce70510d0}, !- Source Object
  3,                                      !- Outlet Port
  {4ed54498-01df-4ba0-8775-6709bc548e59}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d30b57fe-86c2-4253-9fd2-bf9987b2daa7}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {1e0fb4ba-2dc6-4b3c-90cf-b3f1d48bf450}, !- Handle
  Coil Heating Electric 19,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d38c2ac4-a59c-40ad-8684-300cc27c63da}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {1bb6dc07-d9fd-41dd-85fa-4324f8c623c7}, !- Air Outlet Node Name
  {1a1d8353-7455-4854-820b-69bd51182061}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1e0fb4ba-2dc6-4b3c-90cf-b3f1d48bf450}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a354ba93-40c2-448f-ab1f-e6aa1bb2e16d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {1bb6dc07-d9fd-41dd-85fa-4324f8c623c7}, !- Inlet Port
  {b6a65916-67b6-42ec-af1d-c61f165d0e0d}; !- Outlet Port

OS:Node,
  {099ea516-7898-4bd5-8d47-c72feb394601}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {c7ab3276-ed61-439f-83cd-a72e24ec9cc4}, !- Inlet Port
  {b42d1138-c8fd-468b-abae-13338335d257}; !- Outlet Port

OS:Connection,
  {b6a65916-67b6-42ec-af1d-c61f165d0e0d}, !- Handle
  {a354ba93-40c2-448f-ab1f-e6aa1bb2e16d}, !- Source Object
  3,                                      !- Outlet Port
  {b4afe198-b6e6-45d6-95d8-907df80d4fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ab3276-ed61-439f-83cd-a72e24ec9cc4}, !- Handle
  {4daccef5-d737-4e55-9dae-cb3f2596c862}, !- Source Object
  2,                                      !- Outlet Port
  {099ea516-7898-4bd5-8d47-c72feb394601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42d1138-c8fd-468b-abae-13338335d257}, !- Handle
  {099ea516-7898-4bd5-8d47-c72feb394601}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {b18e4b20-0cc5-45f2-a376-cb16bf4b5d10}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {3c86f221-6cc9-448e-8fda-325f004c3442}, !- Inlet Port
  {1a1d8353-7455-4854-820b-69bd51182061}; !- Outlet Port

OS:Connection,
  {3c86f221-6cc9-448e-8fda-325f004c3442}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  21,                                     !- Outlet Port
  {b18e4b20-0cc5-45f2-a376-cb16bf4b5d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1d8353-7455-4854-820b-69bd51182061}, !- Handle
  {b18e4b20-0cc5-45f2-a376-cb16bf4b5d10}, !- Source Object
  3,                                      !- Outlet Port
  {d38c2ac4-a59c-40ad-8684-300cc27c63da}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1bb6dc07-d9fd-41dd-85fa-4324f8c623c7}, !- Handle
  {d38c2ac4-a59c-40ad-8684-300cc27c63da}, !- Source Object
  3,                                      !- Outlet Port
  {a354ba93-40c2-448f-ab1f-e6aa1bb2e16d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {732da3d7-7858-4e84-b7f5-09468af33ad2}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {f206f1bf-6817-4288-a4eb-d449c42c2bb4}, !- Handle
  Coil Heating Electric 20,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {dc8b5132-03a7-473d-83cc-9ad8ba47c510}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {1e699455-64fe-4d51-9b0e-4d741d314275}, !- Air Outlet Node Name
  {a705a350-4ac3-4a01-aa59-f68bc353c0dc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f206f1bf-6817-4288-a4eb-d449c42c2bb4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {37ffa547-cd74-45db-8241-dbd1e92ed0bc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Outlet Air Node, !- Name
  {1e699455-64fe-4d51-9b0e-4d741d314275}, !- Inlet Port
  {6d93a08b-1fe3-4db2-b59b-41a23a6a40b8}; !- Outlet Port

OS:Node,
  {d186c869-a91d-46ef-a27d-31ad4d7638ca}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Return Air Node, !- Name
  {98a599a7-5ea5-4498-9dc0-6a8415a17ece}, !- Inlet Port
  {3269c465-5d48-4d59-95d7-1b481673e59b}; !- Outlet Port

OS:Connection,
  {6d93a08b-1fe3-4db2-b59b-41a23a6a40b8}, !- Handle
  {37ffa547-cd74-45db-8241-dbd1e92ed0bc}, !- Source Object
  3,                                      !- Outlet Port
  {89e4ec38-c76d-4044-a975-4b8c65eb2399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a599a7-5ea5-4498-9dc0-6a8415a17ece}, !- Handle
  {c32ecc3a-9afa-4a50-8f19-360fdf23c6c4}, !- Source Object
  2,                                      !- Outlet Port
  {d186c869-a91d-46ef-a27d-31ad4d7638ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3269c465-5d48-4d59-95d7-1b481673e59b}, !- Handle
  {d186c869-a91d-46ef-a27d-31ad4d7638ca}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {4aee3c6b-3dae-4813-888a-863bf4b6166f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Inlet Air Node, !- Name
  {6433195b-ac67-4879-8bd0-2e9c333f7c84}, !- Inlet Port
  {a705a350-4ac3-4a01-aa59-f68bc353c0dc}; !- Outlet Port

OS:Connection,
  {6433195b-ac67-4879-8bd0-2e9c333f7c84}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  22,                                     !- Outlet Port
  {4aee3c6b-3dae-4813-888a-863bf4b6166f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a705a350-4ac3-4a01-aa59-f68bc353c0dc}, !- Handle
  {4aee3c6b-3dae-4813-888a-863bf4b6166f}, !- Source Object
  3,                                      !- Outlet Port
  {dc8b5132-03a7-473d-83cc-9ad8ba47c510}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1e699455-64fe-4d51-9b0e-4d741d314275}, !- Handle
  {dc8b5132-03a7-473d-83cc-9ad8ba47c510}, !- Source Object
  3,                                      !- Outlet Port
  {37ffa547-cd74-45db-8241-dbd1e92ed0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aa00941e-db6f-45bb-995f-977c59d3c112}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {1935e6a7-5302-4dd7-a7d5-d8909c04a0ec}, !- Handle
  Coil Heating Electric 21,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d25e10e8-4c0e-473e-9008-3188d7eb3d88}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {e0dc1f16-154b-41ec-a63c-575d041949b5}, !- Air Outlet Node Name
  {a549471a-9ef5-455d-b94f-6954dc264a71}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1935e6a7-5302-4dd7-a7d5-d8909c04a0ec}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5861a5ec-6d6c-48db-8717-a85acf82a127}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Outlet Air Node, !- Name
  {e0dc1f16-154b-41ec-a63c-575d041949b5}, !- Inlet Port
  {c0e8d623-3a44-41a4-99d5-17d2c47ecc27}; !- Outlet Port

OS:Node,
  {e60f2314-2302-4c52-a381-d576a27ce475}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Return Air Node, !- Name
  {34c94fed-583c-41cb-ae86-0aa78c530b58}, !- Inlet Port
  {31793117-1642-4a7b-89c1-6089789bc99c}; !- Outlet Port

OS:Connection,
  {c0e8d623-3a44-41a4-99d5-17d2c47ecc27}, !- Handle
  {5861a5ec-6d6c-48db-8717-a85acf82a127}, !- Source Object
  3,                                      !- Outlet Port
  {f9c98a94-f8a1-438c-b222-d0d7c7c8eda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c94fed-583c-41cb-ae86-0aa78c530b58}, !- Handle
  {c9f0303f-4d3e-4faf-bc88-9a359da04fc1}, !- Source Object
  2,                                      !- Outlet Port
  {e60f2314-2302-4c52-a381-d576a27ce475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31793117-1642-4a7b-89c1-6089789bc99c}, !- Handle
  {e60f2314-2302-4c52-a381-d576a27ce475}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {6d2e32f7-400b-42b0-8dd0-25c654952c7d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Inlet Air Node, !- Name
  {f21d0f29-7b50-4d11-b7ef-f4b3dcbdd81a}, !- Inlet Port
  {a549471a-9ef5-455d-b94f-6954dc264a71}; !- Outlet Port

OS:Connection,
  {f21d0f29-7b50-4d11-b7ef-f4b3dcbdd81a}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  23,                                     !- Outlet Port
  {6d2e32f7-400b-42b0-8dd0-25c654952c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a549471a-9ef5-455d-b94f-6954dc264a71}, !- Handle
  {6d2e32f7-400b-42b0-8dd0-25c654952c7d}, !- Source Object
  3,                                      !- Outlet Port
  {d25e10e8-4c0e-473e-9008-3188d7eb3d88}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e0dc1f16-154b-41ec-a63c-575d041949b5}, !- Handle
  {d25e10e8-4c0e-473e-9008-3188d7eb3d88}, !- Source Object
  3,                                      !- Outlet Port
  {5861a5ec-6d6c-48db-8717-a85acf82a127}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {32a8734f-0b6a-4848-abea-e148b5345d81}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {f669acfa-d534-41c5-b026-877a4027feae}, !- Handle
  Coil Heating Electric 22,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b42cb12a-fa95-44b0-b5aa-3cf8e6da8c26}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {4e0de149-7ce6-4440-a952-a60983feef22}, !- Air Outlet Node Name
  {b4de5385-5e3a-4b3b-997e-1688c0a43bc1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f669acfa-d534-41c5-b026-877a4027feae}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7ff47998-5447-4a43-afd5-876e3fcc2be4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Outlet Air Node, !- Name
  {4e0de149-7ce6-4440-a952-a60983feef22}, !- Inlet Port
  {559c8c03-ed51-4275-ac20-91bfab951aec}; !- Outlet Port

OS:Node,
  {e8b1bc63-7053-4af4-9545-de2eec5ecc84}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Return Air Node, !- Name
  {a59d3ac0-5096-4920-bd8e-eb51cea93ed1}, !- Inlet Port
  {7273f0f5-f20a-496e-9146-f5f96785d217}; !- Outlet Port

OS:Connection,
  {559c8c03-ed51-4275-ac20-91bfab951aec}, !- Handle
  {7ff47998-5447-4a43-afd5-876e3fcc2be4}, !- Source Object
  3,                                      !- Outlet Port
  {5f8064b4-93f4-4251-a33c-72d1b1c3e76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59d3ac0-5096-4920-bd8e-eb51cea93ed1}, !- Handle
  {3e851ce2-84cb-44ac-af98-5eb970efc438}, !- Source Object
  2,                                      !- Outlet Port
  {e8b1bc63-7053-4af4-9545-de2eec5ecc84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7273f0f5-f20a-496e-9146-f5f96785d217}, !- Handle
  {e8b1bc63-7053-4af4-9545-de2eec5ecc84}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {39ec9858-a90c-4035-acf4-eeb126358c04}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Inlet Air Node, !- Name
  {55cb05e7-5ac7-423b-8024-1f890a29f28c}, !- Inlet Port
  {b4de5385-5e3a-4b3b-997e-1688c0a43bc1}; !- Outlet Port

OS:Connection,
  {55cb05e7-5ac7-423b-8024-1f890a29f28c}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  24,                                     !- Outlet Port
  {39ec9858-a90c-4035-acf4-eeb126358c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4de5385-5e3a-4b3b-997e-1688c0a43bc1}, !- Handle
  {39ec9858-a90c-4035-acf4-eeb126358c04}, !- Source Object
  3,                                      !- Outlet Port
  {b42cb12a-fa95-44b0-b5aa-3cf8e6da8c26}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4e0de149-7ce6-4440-a952-a60983feef22}, !- Handle
  {b42cb12a-fa95-44b0-b5aa-3cf8e6da8c26}, !- Source Object
  3,                                      !- Outlet Port
  {7ff47998-5447-4a43-afd5-876e3fcc2be4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd28d299-ccbd-4043-bb85-b5c79edcd7d5}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {ff1ca080-059c-40d8-8c57-6671ea8917eb}, !- Handle
  Coil Heating Electric 23,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {603ccacd-882d-4c9c-a272-2d2f776bc303}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {58e602f8-bb11-444e-97c1-2f958a2816ac}, !- Air Outlet Node Name
  {a1fe7169-00cc-45ce-b809-15f11f58d15f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ff1ca080-059c-40d8-8c57-6671ea8917eb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f042cffb-afc9-4c43-99bc-fabb54764a6e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Outlet Air Node, !- Name
  {58e602f8-bb11-444e-97c1-2f958a2816ac}, !- Inlet Port
  {f809b293-e9df-41b2-82bd-c1ddc62f4fac}; !- Outlet Port

OS:Node,
  {36f635c8-93a5-4197-bec2-4803293cbc24}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Return Air Node, !- Name
  {ecbc3899-3800-47f4-a214-8c6cb6a18e37}, !- Inlet Port
  {e4b8f99d-6765-486e-8b81-f57a83453295}; !- Outlet Port

OS:Connection,
  {f809b293-e9df-41b2-82bd-c1ddc62f4fac}, !- Handle
  {f042cffb-afc9-4c43-99bc-fabb54764a6e}, !- Source Object
  3,                                      !- Outlet Port
  {ec8b4cac-ae87-4e5c-bad6-8da71500d48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecbc3899-3800-47f4-a214-8c6cb6a18e37}, !- Handle
  {71828fbd-1d0b-430c-af04-4f8429ba1d7e}, !- Source Object
  2,                                      !- Outlet Port
  {36f635c8-93a5-4197-bec2-4803293cbc24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b8f99d-6765-486e-8b81-f57a83453295}, !- Handle
  {36f635c8-93a5-4197-bec2-4803293cbc24}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {4d1fef4d-90e6-4ff0-ac77-9ac53d1efd61}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Inlet Air Node, !- Name
  {4c271d17-4f0f-4e9e-8c57-6b702c7407be}, !- Inlet Port
  {a1fe7169-00cc-45ce-b809-15f11f58d15f}; !- Outlet Port

OS:Connection,
  {4c271d17-4f0f-4e9e-8c57-6b702c7407be}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  25,                                     !- Outlet Port
  {4d1fef4d-90e6-4ff0-ac77-9ac53d1efd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fe7169-00cc-45ce-b809-15f11f58d15f}, !- Handle
  {4d1fef4d-90e6-4ff0-ac77-9ac53d1efd61}, !- Source Object
  3,                                      !- Outlet Port
  {603ccacd-882d-4c9c-a272-2d2f776bc303}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {58e602f8-bb11-444e-97c1-2f958a2816ac}, !- Handle
  {603ccacd-882d-4c9c-a272-2d2f776bc303}, !- Source Object
  3,                                      !- Outlet Port
  {f042cffb-afc9-4c43-99bc-fabb54764a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57e49aad-1d75-4020-969b-6cd1f766b1c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {3f283e83-edc2-4291-ab7f-58d42b911bf3}, !- Handle
  Coil Heating Electric 24,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7852a67a-c4c3-425d-be62-6d470c245695}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {6245d097-5eeb-4264-94bd-ddb8ad36ae04}, !- Air Outlet Node Name
  {0e0fc1b8-0215-418e-bec6-91eb84f18743}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3f283e83-edc2-4291-ab7f-58d42b911bf3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7f54f5c2-9f50-4529-83c5-95e5bbbcc437}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Outlet Air Node, !- Name
  {6245d097-5eeb-4264-94bd-ddb8ad36ae04}, !- Inlet Port
  {92c2bfb1-a493-4c1c-994b-375293fe8218}; !- Outlet Port

OS:Node,
  {7ab6c0c7-dd14-47f8-afdf-f09ca7c5eaf2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {515e2075-3897-4620-9b41-31ee246dd3f3}, !- Inlet Port
  {a77ed205-c91f-4e4c-b6f2-bd6687c88b6d}; !- Outlet Port

OS:Connection,
  {92c2bfb1-a493-4c1c-994b-375293fe8218}, !- Handle
  {7f54f5c2-9f50-4529-83c5-95e5bbbcc437}, !- Source Object
  3,                                      !- Outlet Port
  {50fc21d6-2f11-4d37-b606-3045ebb5e233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515e2075-3897-4620-9b41-31ee246dd3f3}, !- Handle
  {745da4f0-0e85-4e01-9715-8a19ae8f79de}, !- Source Object
  2,                                      !- Outlet Port
  {7ab6c0c7-dd14-47f8-afdf-f09ca7c5eaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77ed205-c91f-4e4c-b6f2-bd6687c88b6d}, !- Handle
  {7ab6c0c7-dd14-47f8-afdf-f09ca7c5eaf2}, !- Source Object
  3,                                      !- Outlet Port
  {5dd70a15-0fd1-4d19-a475-596cd8e86c33}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {10e0b662-2f12-4fff-9716-96ab668c790d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Inlet Air Node, !- Name
  {f9cd37d7-7a21-48e8-9fa2-7317bfb0d6dd}, !- Inlet Port
  {0e0fc1b8-0215-418e-bec6-91eb84f18743}; !- Outlet Port

OS:Connection,
  {f9cd37d7-7a21-48e8-9fa2-7317bfb0d6dd}, !- Handle
  {1770df00-4f06-41a8-a29d-391fcba3a8f3}, !- Source Object
  26,                                     !- Outlet Port
  {10e0b662-2f12-4fff-9716-96ab668c790d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0fc1b8-0215-418e-bec6-91eb84f18743}, !- Handle
  {10e0b662-2f12-4fff-9716-96ab668c790d}, !- Source Object
  3,                                      !- Outlet Port
  {7852a67a-c4c3-425d-be62-6d470c245695}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6245d097-5eeb-4264-94bd-ddb8ad36ae04}, !- Handle
  {7852a67a-c4c3-425d-be62-6d470c245695}, !- Source Object
  3,                                      !- Outlet Port
  {7f54f5c2-9f50-4529-83c5-95e5bbbcc437}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb39bc09-9d8b-45e0-b3aa-b248090cfc14}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {7638e6c3-cc92-408f-a7bc-0821f800f725}, !- Availability Schedule
  {baa3d062-c681-415c-b0b7-e36275525b5a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b19a1dc-e127-4215-a845-2224a4ebe823}, !- Supply Side Inlet Node Name
  {0ae73afe-3175-4ebb-b4bd-730e210fbbed}, !- Demand Side Outlet Node Name
  {2bead5cb-1179-4458-908e-31e3a47d09dd}, !- Demand Side Inlet Node A
  {9a48f75d-6da8-41c6-acba-99331b2d281d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e394e40c-a7dc-4d27-8b96-4ba87cdffeeb}, !- Demand Mixer Name
  {3dc20da6-796a-429f-9ef2-a40ed46c1b28}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb321065-6514-4e80-b6f8-b3cbd20e9ee5}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {4b19a1dc-e127-4215-a845-2224a4ebe823}, !- Inlet Port
  {6a1bec12-8cc0-4ac8-90bb-33b74e628fd1}; !- Outlet Port

OS:Node,
  {cfd18d90-6272-4320-85fe-54c64ce88548}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {56443a51-ac58-4b7f-bef2-a9d69001c8db}, !- Inlet Port
  {9a48f75d-6da8-41c6-acba-99331b2d281d}; !- Outlet Port

OS:Connection,
  {4b19a1dc-e127-4215-a845-2224a4ebe823}, !- Handle
  {bb39bc09-9d8b-45e0-b3aa-b248090cfc14}, !- Source Object
  9,                                      !- Outlet Port
  {eb321065-6514-4e80-b6f8-b3cbd20e9ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a48f75d-6da8-41c6-acba-99331b2d281d}, !- Handle
  {cfd18d90-6272-4320-85fe-54c64ce88548}, !- Source Object
  3,                                      !- Outlet Port
  {bb39bc09-9d8b-45e0-b3aa-b248090cfc14}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4e36837a-7555-47b2-aed0-3107612d9dd1}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {2bead5cb-1179-4458-908e-31e3a47d09dd}, !- Inlet Port
  {957e76d4-5502-48c2-8468-edaf17e0fa08}; !- Outlet Port

OS:Node,
  {13600db3-13e6-4c80-923b-fed102d6fae9}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {89b89a34-2be5-4be4-8096-0dd7ba87c715}, !- Inlet Port
  {0ae73afe-3175-4ebb-b4bd-730e210fbbed}; !- Outlet Port

OS:Node,
  {23a8d1d4-6319-4cff-902b-1e87e6961846}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {620363d6-bda8-49e5-954f-b9522ce3ef86}, !- Inlet Port
  {402681d2-9b55-4547-a04c-aebf76f8d168}; !- Outlet Port

OS:Connection,
  {2bead5cb-1179-4458-908e-31e3a47d09dd}, !- Handle
  {bb39bc09-9d8b-45e0-b3aa-b248090cfc14}, !- Source Object
  11,                                     !- Outlet Port
  {4e36837a-7555-47b2-aed0-3107612d9dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae73afe-3175-4ebb-b4bd-730e210fbbed}, !- Handle
  {13600db3-13e6-4c80-923b-fed102d6fae9}, !- Source Object
  3,                                      !- Outlet Port
  {bb39bc09-9d8b-45e0-b3aa-b248090cfc14}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3dc20da6-796a-429f-9ef2-a40ed46c1b28}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {957e76d4-5502-48c2-8468-edaf17e0fa08}, !- Inlet Node Name
  {9a4f5cc8-e676-4984-a87d-818c8b78eb03}, !- Outlet Node Name 1
  {f32218b8-d8a8-4083-8ba2-8d1936689f9a}, !- Outlet Node Name 2
  {0da65aef-ae43-47d9-8d1a-6f41edccbacf}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {e394e40c-a7dc-4d27-8b96-4ba87cdffeeb}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {89b89a34-2be5-4be4-8096-0dd7ba87c715}, !- Outlet Node Name
  {14682010-2726-4784-b4a6-07d7bd6d8385}, !- Inlet Node Name 1
  {2348315c-026b-44a8-81e5-486d236cc2b6}, !- Inlet Node Name 2
  {a10ff8d9-841c-43a6-9852-bb6cd9bc1d85}; !- Inlet Node Name 3

OS:Connection,
  {957e76d4-5502-48c2-8468-edaf17e0fa08}, !- Handle
  {4e36837a-7555-47b2-aed0-3107612d9dd1}, !- Source Object
  3,                                      !- Outlet Port
  {3dc20da6-796a-429f-9ef2-a40ed46c1b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b89a34-2be5-4be4-8096-0dd7ba87c715}, !- Handle
  {e394e40c-a7dc-4d27-8b96-4ba87cdffeeb}, !- Source Object
  2,                                      !- Outlet Port
  {13600db3-13e6-4c80-923b-fed102d6fae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1b557895-dbd6-47b0-b896-55020fec70bd}, !- Handle
  {bb39bc09-9d8b-45e0-b3aa-b248090cfc14}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {baa3d062-c681-415c-b0b7-e36275525b5a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {c4a24f63-153e-4bae-929d-20dc290edbc9}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f465a843-ed3c-4e9b-ac8f-020539525c1b}, !- Handle
  Fan On Off 1,                           !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {47e2bd7d-3c31-4f70-a046-f28422ff188b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {349ac6f2-9397-4349-af55-e7a451e9ee14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {47e2bd7d-3c31-4f70-a046-f28422ff188b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {349ac6f2-9397-4349-af55-e7a451e9ee14}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1297e32e-e9b3-4c2b-9615-c86cb0a19208}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ad550ee-17e1-4971-9dee-1b8bcf4977ed}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f81b5b91-f4a1-4ca5-ad01-31f121586cac}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38cee76f-cdfe-4d15-9c11-213a7e807dde}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d2081850-1890-44ba-8167-c2a77b58dcb7}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dd34827a-993b-46d8-a5d7-1fc54dbba119}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 43kBtu/hr 11.0EER, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79975201351641,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {deb2afca-148d-4063-979e-c16172501911}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37e9aeaa-b09b-4266-b98c-13cffd7c40bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b18fbb77-a8e7-493a-a8b7-691b7ad27e27}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a795f85-83e7-4629-9658-e20735bbfb1a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {590bc9a4-f585-4aad-af18-650643d4dc45}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {4c5046b1-d785-4c18-aca6-ebf790378c62}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {be98b2b3-35ea-4f1a-8aad-e03f286bf75e}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {50fec9cf-3cde-4934-a4a2-accfa14c3270}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7793e236-4013-48a3-86f4-36f5f619f323}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {74faff01-6fce-45d8-9e43-d892bb8a9e4a}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a11d333e-fbdb-4c93-8183-0d0e46b5a9f2}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 31 Clg kBtu/hr 3.3COPH, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  9181.53843809254,                       !- Rated Total Heating Capacity {W}
  3.51990094174948,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8bd3b96-6402-4dff-af3e-ecd8b9c5bc20}, !- Total Heating Capacity Function of Temperature Curve Name
  {8347e658-31f0-4b1d-9bd1-db712bd33d97}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {a9a85310-3a70-467b-b26c-69e16f7162ce}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6750cba-03e1-4bb0-a260-039b9053c861}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5f718dc1-eac3-4539-ac88-939c3597be83}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f21dabd6-a758-4474-8900-d27ea54c88cc}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7638e6c3-cc92-408f-a7bc-0821f800f725}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {55ab6d1e-625d-4a09-9e70-c57f561e9168}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {55ab6d1e-625d-4a09-9e70-c57f561e9168}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5cffccef-6ba7-4d97-87b2-e1ae27e00d7b}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {f21dabd6-a758-4474-8900-d27ea54c88cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eafba233-6a53-4236-ac1c-7688b6bb06a3}, !- Mixed Air Node Name
  {07ac3b99-c8df-4b8a-bf92-2bfb9ae8e655}, !- Outdoor Air Stream Node Name
  {0833d25b-c855-4e21-977a-b07cc1337974}, !- Relief Air Stream Node Name
  {6a1bec12-8cc0-4ac8-90bb-33b74e628fd1}; !- Return Air Stream Node Name

OS:Node,
  {3fff00d4-0a12-4993-9afd-6eb2c6d9cdc2}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {925269ca-ddcf-4daa-bad9-1b5214441640}; !- Outlet Port

OS:Node,
  {bd901b46-5337-49a1-886e-0f6b4648e038}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {25be201a-5c37-461e-acdb-8adbe0b02c9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {456188a2-9a87-4c35-8a08-5923fbf58d2d}, !- Handle
  Coil Heating Electric 25,               !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {5e00c5b8-868f-4987-8ff3-81a2756ce27c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G ASHP, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {bfbbb587-2f46-4f48-8065-104693489d20}, !- Air Inlet Node Name
  {56443a51-ac58-4b7f-bef2-a9d69001c8db}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}, !- Controlling Zone or Thermostat Location
  {f465a843-ed3c-4e9b-ac8f-020539525c1b}, !- Supply Air Fan Name
  {a11d333e-fbdb-4c93-8183-0d0e46b5a9f2}, !- Heating Coil Name
  {dd34827a-993b-46d8-a5d7-1fc54dbba119}, !- Cooling Coil Name
  {456188a2-9a87-4c35-8a08-5923fbf58d2d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {7638e6c3-cc92-408f-a7bc-0821f800f725}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {56443a51-ac58-4b7f-bef2-a9d69001c8db}, !- Handle
  {5e00c5b8-868f-4987-8ff3-81a2756ce27c}, !- Source Object
  4,                                      !- Outlet Port
  {cfd18d90-6272-4320-85fe-54c64ce88548}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9cfd25f-1c2b-4a3f-becc-b6d758fd40c6}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {eafba233-6a53-4236-ac1c-7688b6bb06a3}, !- Inlet Port
  {bfbbb587-2f46-4f48-8065-104693489d20}; !- Outlet Port

OS:Connection,
  {6a1bec12-8cc0-4ac8-90bb-33b74e628fd1}, !- Handle
  {eb321065-6514-4e80-b6f8-b3cbd20e9ee5}, !- Source Object
  3,                                      !- Outlet Port
  {5cffccef-6ba7-4d97-87b2-e1ae27e00d7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eafba233-6a53-4236-ac1c-7688b6bb06a3}, !- Handle
  {5cffccef-6ba7-4d97-87b2-e1ae27e00d7b}, !- Source Object
  5,                                      !- Outlet Port
  {f9cfd25f-1c2b-4a3f-becc-b6d758fd40c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfbbb587-2f46-4f48-8065-104693489d20}, !- Handle
  {f9cfd25f-1c2b-4a3f-becc-b6d758fd40c6}, !- Source Object
  3,                                      !- Outlet Port
  {5e00c5b8-868f-4987-8ff3-81a2756ce27c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1b46ce3d-1231-425d-945d-f27b4657b211}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3eac1aae-808b-44ef-8f7e-df53a8c13f69}, !- Control Zone Name
  {cfd18d90-6272-4320-85fe-54c64ce88548}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {53eb70c3-ef30-459c-981a-9cdad94fe315}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5535eb9f-7579-4727-b32a-eb4e84c96eaa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {701f0a93-67a6-4cda-bb54-ef5ff7a6f7a9}, !- Air Inlet Node Name
  {620363d6-bda8-49e5-954f-b9522ce3ef86}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {931398b8-cb4c-467d-810a-1fbe81359fd9}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Return Air Node, !- Name
  {3bf4e843-ba53-4455-895c-ee29dec2063f}, !- Inlet Port
  {14682010-2726-4784-b4a6-07d7bd6d8385}; !- Outlet Port

OS:Connection,
  {402681d2-9b55-4547-a04c-aebf76f8d168}, !- Handle
  {23a8d1d4-6319-4cff-902b-1e87e6961846}, !- Source Object
  3,                                      !- Outlet Port
  {9d8ddbce-dcf0-43f2-a353-9bf2bb590e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf4e843-ba53-4455-895c-ee29dec2063f}, !- Handle
  {eb191021-1b44-42ea-a862-32c39a5efe54}, !- Source Object
  2,                                      !- Outlet Port
  {931398b8-cb4c-467d-810a-1fbe81359fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14682010-2726-4784-b4a6-07d7bd6d8385}, !- Handle
  {931398b8-cb4c-467d-810a-1fbe81359fd9}, !- Source Object
  3,                                      !- Outlet Port
  {e394e40c-a7dc-4d27-8b96-4ba87cdffeeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94e91d93-9b60-43fa-a9a8-3c3352a028e7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {9a4f5cc8-e676-4984-a87d-818c8b78eb03}, !- Inlet Port
  {701f0a93-67a6-4cda-bb54-ef5ff7a6f7a9}; !- Outlet Port

OS:Connection,
  {9a4f5cc8-e676-4984-a87d-818c8b78eb03}, !- Handle
  {3dc20da6-796a-429f-9ef2-a40ed46c1b28}, !- Source Object
  3,                                      !- Outlet Port
  {94e91d93-9b60-43fa-a9a8-3c3352a028e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701f0a93-67a6-4cda-bb54-ef5ff7a6f7a9}, !- Handle
  {94e91d93-9b60-43fa-a9a8-3c3352a028e7}, !- Source Object
  3,                                      !- Outlet Port
  {5535eb9f-7579-4727-b32a-eb4e84c96eaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {620363d6-bda8-49e5-954f-b9522ce3ef86}, !- Handle
  {5535eb9f-7579-4727-b32a-eb4e84c96eaa}, !- Source Object
  4,                                      !- Outlet Port
  {23a8d1d4-6319-4cff-902b-1e87e6961846}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5165006f-3bf0-49ae-a646-42d78f43a5ce}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ed1fa43-3fe4-4a2c-a8ea-b1d65d550e61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {3628949a-7fef-4e36-95fe-d7a884a45a01}, !- Air Inlet Node Name
  {13ab1d2c-d09a-4e6a-a1f7-85bdf890a118}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1863310b-ca30-42a3-aafe-1a2446e266ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {13ab1d2c-d09a-4e6a-a1f7-85bdf890a118}, !- Inlet Port
  {c956aa0d-99a2-4d78-aef5-01c1a4135391}; !- Outlet Port

OS:Node,
  {1c982fa7-9767-4dba-9b81-a0cdd1bed252}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Return Air Node, !- Name
  {d16dfed9-2f6a-4463-8c5d-805083b09303}, !- Inlet Port
  {2348315c-026b-44a8-81e5-486d236cc2b6}; !- Outlet Port

OS:Connection,
  {c956aa0d-99a2-4d78-aef5-01c1a4135391}, !- Handle
  {1863310b-ca30-42a3-aafe-1a2446e266ea}, !- Source Object
  3,                                      !- Outlet Port
  {d6fe3af9-5e0c-4c7c-8850-8542ea091935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16dfed9-2f6a-4463-8c5d-805083b09303}, !- Handle
  {be456d03-2cf9-4698-b5f9-e9e9460fd090}, !- Source Object
  2,                                      !- Outlet Port
  {1c982fa7-9767-4dba-9b81-a0cdd1bed252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2348315c-026b-44a8-81e5-486d236cc2b6}, !- Handle
  {1c982fa7-9767-4dba-9b81-a0cdd1bed252}, !- Source Object
  3,                                      !- Outlet Port
  {e394e40c-a7dc-4d27-8b96-4ba87cdffeeb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e5a0b36b-db67-4d74-b1a9-f7d67bc1dd61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {f32218b8-d8a8-4083-8ba2-8d1936689f9a}, !- Inlet Port
  {3628949a-7fef-4e36-95fe-d7a884a45a01}; !- Outlet Port

OS:Connection,
  {f32218b8-d8a8-4083-8ba2-8d1936689f9a}, !- Handle
  {3dc20da6-796a-429f-9ef2-a40ed46c1b28}, !- Source Object
  4,                                      !- Outlet Port
  {e5a0b36b-db67-4d74-b1a9-f7d67bc1dd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3628949a-7fef-4e36-95fe-d7a884a45a01}, !- Handle
  {e5a0b36b-db67-4d74-b1a9-f7d67bc1dd61}, !- Source Object
  3,                                      !- Outlet Port
  {6ed1fa43-3fe4-4a2c-a8ea-b1d65d550e61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13ab1d2c-d09a-4e6a-a1f7-85bdf890a118}, !- Handle
  {6ed1fa43-3fe4-4a2c-a8ea-b1d65d550e61}, !- Source Object
  4,                                      !- Outlet Port
  {1863310b-ca30-42a3-aafe-1a2446e266ea}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb055d15-89cc-4e2d-8180-983f0ff0606a}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5ffc57d-5f5c-46e9-ab5c-33d218d399f0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule Name
  {76dd9e66-bd0a-4ae8-ab1a-6bb59b8304c8}, !- Air Inlet Node Name
  {e3f2af71-dba5-424b-9a63-67f9af6c8f90}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4682b03-ed50-44a9-a66e-f450f90e28f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {e3f2af71-dba5-424b-9a63-67f9af6c8f90}, !- Inlet Port
  {d0af9bbb-857a-4e83-8c81-9772dc379c76}; !- Outlet Port

OS:Node,
  {65f0f986-ad82-4053-a98d-ad9260935a2c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Return Air Node, !- Name
  {cefb6b3a-b0c6-4d03-870e-6908970f31b9}, !- Inlet Port
  {a10ff8d9-841c-43a6-9852-bb6cd9bc1d85}; !- Outlet Port

OS:Connection,
  {d0af9bbb-857a-4e83-8c81-9772dc379c76}, !- Handle
  {b4682b03-ed50-44a9-a66e-f450f90e28f7}, !- Source Object
  3,                                      !- Outlet Port
  {fc9d2c20-3c24-407b-a738-9f58977d3fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cefb6b3a-b0c6-4d03-870e-6908970f31b9}, !- Handle
  {0fd0782c-6f80-4b70-9747-b21435bb5d17}, !- Source Object
  2,                                      !- Outlet Port
  {65f0f986-ad82-4053-a98d-ad9260935a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a10ff8d9-841c-43a6-9852-bb6cd9bc1d85}, !- Handle
  {65f0f986-ad82-4053-a98d-ad9260935a2c}, !- Source Object
  3,                                      !- Outlet Port
  {e394e40c-a7dc-4d27-8b96-4ba87cdffeeb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8cce1b1e-ef48-4958-87ac-759fe5ae85c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {0da65aef-ae43-47d9-8d1a-6f41edccbacf}, !- Inlet Port
  {76dd9e66-bd0a-4ae8-ab1a-6bb59b8304c8}; !- Outlet Port

OS:Connection,
  {0da65aef-ae43-47d9-8d1a-6f41edccbacf}, !- Handle
  {3dc20da6-796a-429f-9ef2-a40ed46c1b28}, !- Source Object
  5,                                      !- Outlet Port
  {8cce1b1e-ef48-4958-87ac-759fe5ae85c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76dd9e66-bd0a-4ae8-ab1a-6bb59b8304c8}, !- Handle
  {8cce1b1e-ef48-4958-87ac-759fe5ae85c3}, !- Source Object
  3,                                      !- Outlet Port
  {b5ffc57d-5f5c-46e9-ab5c-33d218d399f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3f2af71-dba5-424b-9a63-67f9af6c8f90}, !- Handle
  {b5ffc57d-5f5c-46e9-ab5c-33d218d399f0}, !- Source Object
  4,                                      !- Outlet Port
  {b4682b03-ed50-44a9-a66e-f450f90e28f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8ee87ec1-8055-4636-b038-b3199b1201c2}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a1d672ac-289f-4211-a216-1fb1f2df94a8}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ae7ccdee-fabc-4bab-89c6-ef0a4fd72e48}, !- Plant Side Inlet Node Name
  {91fca0f7-e01c-4136-800f-204935f9551d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6187a534-c8ec-407f-abf1-915e4317111e}, !- Demand Side Inlet Node Name
  {41f4225d-5b8a-4534-beda-157ff6c50c64}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f28b5c20-c581-40dd-8626-13a5f465edc7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Demand Mixer Name
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Demand Splitter Name
  {51ba0fdd-d6b9-40a7-9e89-7375bc315617}, !- Supply Mixer Name
  {a5f3f449-a6f0-47bb-a15a-b0b61ca93c0c}; !- Supply Splitter Name

OS:Node,
  {811c8eed-ac70-4f96-a874-755c8648e8bb}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {ae7ccdee-fabc-4bab-89c6-ef0a4fd72e48}, !- Inlet Port
  {0e61cfb5-ebb0-49a4-a1a1-4fe55c3f7348}; !- Outlet Port

OS:Node,
  {a1d672ac-289f-4211-a216-1fb1f2df94a8}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {73e37edf-ab1f-4fd4-8805-e1ebb7808f8a}, !- Inlet Port
  {91fca0f7-e01c-4136-800f-204935f9551d}; !- Outlet Port

OS:Node,
  {b8757171-61a7-4942-9503-9e75b919b2cc}, !- Handle
  285gal Electricity Water Heater - 193kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {74f0b55c-ec86-4cb5-b642-1291ea31e561}, !- Inlet Port
  {943e6c76-c00a-43c7-8acd-1195f2633abb}; !- Outlet Port

OS:Connector:Mixer,
  {51ba0fdd-d6b9-40a7-9e89-7375bc315617}, !- Handle
  Connector Mixer 1,                      !- Name
  {214e4ca0-5b50-4cad-9ec2-a6279ea91899}, !- Outlet Branch Name
  {5b060a35-c48c-4f1d-8123-f3a5d1e8593b}, !- Inlet Branch Name 1
  {5b491de1-4429-487c-b7ef-1ce4234d5684}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a5f3f449-a6f0-47bb-a15a-b0b61ca93c0c}, !- Handle
  Connector Splitter 1,                   !- Name
  {c0ce668d-a706-495c-81e8-1e948d37d87b}, !- Inlet Branch Name
  {74f0b55c-ec86-4cb5-b642-1291ea31e561}, !- Outlet Branch Name 1
  {90fbcf4b-6309-460f-ab1e-0921e2b1a9e9}; !- Outlet Branch Name 2

OS:Connection,
  {ae7ccdee-fabc-4bab-89c6-ef0a4fd72e48}, !- Handle
  {8ee87ec1-8055-4636-b038-b3199b1201c2}, !- Source Object
  14,                                     !- Outlet Port
  {811c8eed-ac70-4f96-a874-755c8648e8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f0b55c-ec86-4cb5-b642-1291ea31e561}, !- Handle
  {a5f3f449-a6f0-47bb-a15a-b0b61ca93c0c}, !- Source Object
  3,                                      !- Outlet Port
  {b8757171-61a7-4942-9503-9e75b919b2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fca0f7-e01c-4136-800f-204935f9551d}, !- Handle
  {a1d672ac-289f-4211-a216-1fb1f2df94a8}, !- Source Object
  3,                                      !- Outlet Port
  {8ee87ec1-8055-4636-b038-b3199b1201c2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {95b0882c-5251-45ef-9542-bfbff6c58d61}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {6187a534-c8ec-407f-abf1-915e4317111e}, !- Inlet Port
  {fcd06fd2-1cca-4cec-9a9f-fbe0f60454ec}; !- Outlet Port

OS:Node,
  {7b0bae97-e8d8-4b83-aa8f-7a4ea6b2d92e}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {3e0c83ae-d524-4402-8751-b8ed5336649a}, !- Inlet Port
  {41f4225d-5b8a-4534-beda-157ff6c50c64}; !- Outlet Port

OS:Node,
  {966a76d7-d7fb-4560-82ce-0d6f7c21162a}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4fea803a-65f0-4938-9d5f-785ff77813dc}, !- Inlet Port
  {f47555b0-00f2-4f55-af02-155b456778c1}; !- Outlet Port

OS:Connector:Mixer,
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Handle
  Connector Mixer 2,                      !- Name
  {e80462d8-25a7-423d-8409-eba0eb0685ae}, !- Outlet Branch Name
  {d0ac5403-7667-4324-8b6d-6abc3d86835c}, !- Inlet Branch Name 1
  {ad2d2403-f658-4dda-9672-d0405a0b4405}, !- Inlet Branch Name 2
  {c7d169f1-a1c8-46d0-8882-6a57ab578a5b}, !- Inlet Branch Name 3
  {dbc0b5a6-4539-43a6-97b2-7dcdb82ddb56}, !- Inlet Branch Name 4
  {c22b5d2c-ce31-46f7-9237-a6a7f83bd417}, !- Inlet Branch Name 5
  {56b91319-fa18-419a-9f70-71b9ed2a82cd}, !- Inlet Branch Name 6
  {1ad5f762-2c7e-42f2-8bae-83790c4cdcc6}, !- Inlet Branch Name 7
  {3670ca4d-aa7d-4d13-a9d2-2d8a8af41a50}, !- Inlet Branch Name 8
  {e2609596-9fab-486f-977e-fa852d36a6c4}, !- Inlet Branch Name 9
  {cf7860e5-ff3e-4b5f-8864-b8f2be4c1b96}, !- Inlet Branch Name 10
  {6b379706-7453-4979-b400-c091144033eb}, !- Inlet Branch Name 11
  {a616c414-f71f-437b-a15d-51fc5b1bb75b}, !- Inlet Branch Name 12
  {b54d3b5a-7cfd-4a55-8953-8f3a11f29f36}, !- Inlet Branch Name 13
  {010a361f-aba3-4214-aa37-0dd1b3a1ed46}, !- Inlet Branch Name 14
  {6e32b0ef-f645-4c4d-908c-fda109d3b17c}, !- Inlet Branch Name 15
  {29b63d70-c449-4c7b-81eb-af75d5403ffe}, !- Inlet Branch Name 16
  {b4d80abc-e918-43e3-acf3-0d21fe116fe8}, !- Inlet Branch Name 17
  {2e016448-c83f-4cf8-8626-ec611357f4bc}, !- Inlet Branch Name 18
  {aacb8f0e-a12b-4dce-affd-10d52253dae1}, !- Inlet Branch Name 19
  {3deb47aa-45bb-480d-a835-f859d5107df9}, !- Inlet Branch Name 20
  {8f496c3d-a322-437c-bbe3-a8a0902ca0e8}, !- Inlet Branch Name 21
  {76d36266-4b7c-4c24-a779-7ee2c73098ec}, !- Inlet Branch Name 22
  {40168252-da9d-4ede-870e-2b75af20bdf9}, !- Inlet Branch Name 23
  {e53e1120-5a2d-41a4-9f5d-e491401f1208}, !- Inlet Branch Name 24
  {d877149e-a5c3-4c54-ae64-a7dc5f426738}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Handle
  Connector Splitter 2,                   !- Name
  {fcd06fd2-1cca-4cec-9a9f-fbe0f60454ec}, !- Inlet Branch Name
  {4fea803a-65f0-4938-9d5f-785ff77813dc}, !- Outlet Branch Name 1
  {173d12d8-45ff-48fe-bab3-6aae6416451a}, !- Outlet Branch Name 2
  {f75d4f1e-e9e6-4306-a81a-2171cded5af2}, !- Outlet Branch Name 3
  {4d0d00ac-ebe4-4385-a099-0c9e51956c4c}, !- Outlet Branch Name 4
  {a6721aa9-ab3c-41a5-979a-b6b8cd87a83c}, !- Outlet Branch Name 5
  {83bcf2d9-b7b1-4498-b309-91383f01e868}, !- Outlet Branch Name 6
  {d9e7a395-4ce0-40ab-9a2b-74871f20a366}, !- Outlet Branch Name 7
  {a8078b97-eb8a-41d6-8a65-c4c2d9ef8940}, !- Outlet Branch Name 8
  {f750eecb-a0b4-478b-a24f-06502ed09b61}, !- Outlet Branch Name 9
  {b6cac529-5e6a-441b-94b0-466877f168d1}, !- Outlet Branch Name 10
  {4fb859d4-93d4-4fe4-b9d3-4cea23ed71a2}, !- Outlet Branch Name 11
  {25ab7fd3-5de0-4006-a150-33b0ec5a62b5}, !- Outlet Branch Name 12
  {535f05af-3222-4f64-96ed-a8c42a2350bc}, !- Outlet Branch Name 13
  {8a518c26-b69a-44d8-a115-640bedb9d97a}, !- Outlet Branch Name 14
  {be3dc5e1-a74f-4b7d-bdc8-db34f0e789de}, !- Outlet Branch Name 15
  {31fae01d-cdc1-4c2b-a75e-ce24c6591c93}, !- Outlet Branch Name 16
  {30bbc17b-fc99-450d-814c-827686a77744}, !- Outlet Branch Name 17
  {e412afd3-49b9-4e89-afcf-a34804db0661}, !- Outlet Branch Name 18
  {d8061556-8600-4988-a531-684189d74648}, !- Outlet Branch Name 19
  {0af09732-8459-48a0-a8ba-77f37373b663}, !- Outlet Branch Name 20
  {2a386457-c88a-4344-9170-91ed4fcec944}, !- Outlet Branch Name 21
  {9666c865-2969-4817-9769-e655f20e013e}, !- Outlet Branch Name 22
  {a1381bcd-2ac2-443b-9b1c-1f821b8fcf2f}, !- Outlet Branch Name 23
  {c7bf182a-0f50-4f06-a479-19201d71f762}, !- Outlet Branch Name 24
  {5073132e-b7c4-4704-a74f-54e071204a13}; !- Outlet Branch Name 25

OS:Connection,
  {6187a534-c8ec-407f-abf1-915e4317111e}, !- Handle
  {8ee87ec1-8055-4636-b038-b3199b1201c2}, !- Source Object
  17,                                     !- Outlet Port
  {95b0882c-5251-45ef-9542-bfbff6c58d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd06fd2-1cca-4cec-9a9f-fbe0f60454ec}, !- Handle
  {95b0882c-5251-45ef-9542-bfbff6c58d61}, !- Source Object
  3,                                      !- Outlet Port
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fea803a-65f0-4938-9d5f-785ff77813dc}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  3,                                      !- Outlet Port
  {966a76d7-d7fb-4560-82ce-0d6f7c21162a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f4225d-5b8a-4534-beda-157ff6c50c64}, !- Handle
  {7b0bae97-e8d8-4b83-aa8f-7a4ea6b2d92e}, !- Source Object
  3,                                      !- Outlet Port
  {8ee87ec1-8055-4636-b038-b3199b1201c2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54e19aef-b975-4730-8e95-31cdc0d2d4cf}, !- Handle
  {8ee87ec1-8055-4636-b038-b3199b1201c2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f28b5c20-c581-40dd-8626-13a5f465edc7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {5ca4dff9-c9a7-4e6b-9a36-9ef00a65e2d7}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  {24d4733b-e919-4896-9097-773ab88034bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24d4733b-e919-4896-9097-773ab88034bd}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {71e80c9e-d20f-4c06-b0c9-97bfc75a071c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {5ca4dff9-c9a7-4e6b-9a36-9ef00a65e2d7}, !- Schedule Name
  {a1d672ac-289f-4211-a216-1fb1f2df94a8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5b5195b0-03a9-477d-9603-17e2ad918e8c}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {0e61cfb5-ebb0-49a4-a1a1-4fe55c3f7348}, !- Inlet Node Name
  {e1fb8c63-8a7f-47b3-98cf-56e959445c73}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  320493.398062153,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5ab1cc64-2117-4afe-9efc-c2e2403bb847}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {e1fb8c63-8a7f-47b3-98cf-56e959445c73}, !- Inlet Port
  {c0ce668d-a706-495c-81e8-1e948d37d87b}; !- Outlet Port

OS:Connection,
  {0e61cfb5-ebb0-49a4-a1a1-4fe55c3f7348}, !- Handle
  {811c8eed-ac70-4f96-a874-755c8648e8bb}, !- Source Object
  3,                                      !- Outlet Port
  {5b5195b0-03a9-477d-9603-17e2ad918e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1fb8c63-8a7f-47b3-98cf-56e959445c73}, !- Handle
  {5b5195b0-03a9-477d-9603-17e2ad918e8c}, !- Source Object
  3,                                      !- Outlet Port
  {5ab1cc64-2117-4afe-9efc-c2e2403bb847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ce668d-a706-495c-81e8-1e948d37d87b}, !- Handle
  {5ab1cc64-2117-4afe-9efc-c2e2403bb847}, !- Source Object
  3,                                      !- Outlet Port
  {a5f3f449-a6f0-47bb-a15a-b0b61ca93c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a8bfc010-3f28-4ec3-ba2c-667870fa1801}, !- Handle
  285gal Electricity Water Heater - 193kBtu/hr 1 Therm Eff, !- Name
  1.07991360875525,                       !- Tank Volume {m3}
  {5ca4dff9-c9a7-4e6b-9a36-9ef00a65e2d7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  56425.486057462,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  101.971451728683,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  101.971451728683,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {31ac2f3d-0c30-429f-9e6f-5d5b9405a1da}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.0101478137101308,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.0101478137101308,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {943e6c76-c00a-43c7-8acd-1195f2633abb}, !- Use Side Inlet Node Name
  {2d1a6751-860c-497c-95e6-9b9af353ecc7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b98a2609-1fc8-4a3e-b0d0-a77d855b9175}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  {273be950-51a0-4862-9848-44dc072e8e98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {273be950-51a0-4862-9848-44dc072e8e98}, !- Handle
  Schedule Day 4,                         !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d6a5eb7-1856-48b5-830b-f51d911a5e99}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  {3e8a0ac4-09eb-4b8c-b98f-e67636007f8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e8a0ac4-09eb-4b8c-b98f-e67636007f8b}, !- Handle
  Schedule Day 5,                         !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {f022c969-c9ac-460b-b409-798eb74cda21}, !- Handle
  {a8bfc010-3f28-4ec3-ba2c-667870fa1801}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {31ac2f3d-0c30-429f-9e6f-5d5b9405a1da}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  {7e0bc703-60f7-41d3-b880-31a911897ba4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e0bc703-60f7-41d3-b880-31a911897ba4}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {828aa741-de6a-4512-bf30-a52368b53c45}, !- Handle
  285gal Electricity Water Heater - 193kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {2d1a6751-860c-497c-95e6-9b9af353ecc7}, !- Inlet Port
  {5b060a35-c48c-4f1d-8123-f3a5d1e8593b}; !- Outlet Port

OS:Connection,
  {943e6c76-c00a-43c7-8acd-1195f2633abb}, !- Handle
  {b8757171-61a7-4942-9503-9e75b919b2cc}, !- Source Object
  3,                                      !- Outlet Port
  {a8bfc010-3f28-4ec3-ba2c-667870fa1801}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2d1a6751-860c-497c-95e6-9b9af353ecc7}, !- Handle
  {a8bfc010-3f28-4ec3-ba2c-667870fa1801}, !- Source Object
  32,                                     !- Outlet Port
  {828aa741-de6a-4512-bf30-a52368b53c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b060a35-c48c-4f1d-8123-f3a5d1e8593b}, !- Handle
  {828aa741-de6a-4512-bf30-a52368b53c45}, !- Source Object
  3,                                      !- Outlet Port
  {51ba0fdd-d6b9-40a7-9e89-7375bc315617}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c3bb94d-cfec-4f51-9ad7-2689e1e13520}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9aea9ea5-c00d-471a-8686-bcc1ed532702}, !- Inlet Node Name
  {111e6ded-5e65-4476-a319-c836998e4d18}; !- Outlet Node Name

OS:Node,
  {38c316a0-f735-48d9-92da-aae430be55d6}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {90fbcf4b-6309-460f-ab1e-0921e2b1a9e9}, !- Inlet Port
  {9aea9ea5-c00d-471a-8686-bcc1ed532702}; !- Outlet Port

OS:Connection,
  {90fbcf4b-6309-460f-ab1e-0921e2b1a9e9}, !- Handle
  {a5f3f449-a6f0-47bb-a15a-b0b61ca93c0c}, !- Source Object
  4,                                      !- Outlet Port
  {38c316a0-f735-48d9-92da-aae430be55d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e9df34f-aa86-46fe-b650-5bb5f16e5eb0}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {111e6ded-5e65-4476-a319-c836998e4d18}, !- Inlet Port
  {5b491de1-4429-487c-b7ef-1ce4234d5684}; !- Outlet Port

OS:Connection,
  {9aea9ea5-c00d-471a-8686-bcc1ed532702}, !- Handle
  {38c316a0-f735-48d9-92da-aae430be55d6}, !- Source Object
  3,                                      !- Outlet Port
  {8c3bb94d-cfec-4f51-9ad7-2689e1e13520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111e6ded-5e65-4476-a319-c836998e4d18}, !- Handle
  {8c3bb94d-cfec-4f51-9ad7-2689e1e13520}, !- Source Object
  3,                                      !- Outlet Port
  {1e9df34f-aa86-46fe-b650-5bb5f16e5eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b491de1-4429-487c-b7ef-1ce4234d5684}, !- Handle
  {1e9df34f-aa86-46fe-b650-5bb5f16e5eb0}, !- Source Object
  3,                                      !- Outlet Port
  {51ba0fdd-d6b9-40a7-9e89-7375bc315617}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2f0b66d-f804-4c49-b1f0-088832530c7e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f47555b0-00f2-4f55-af02-155b456778c1}, !- Inlet Node Name
  {6026ad8b-20a3-45ed-8c72-a088d87f3650}; !- Outlet Node Name

OS:Node,
  {de31ca73-d0a3-4f59-9d39-786247089e4c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {6026ad8b-20a3-45ed-8c72-a088d87f3650}, !- Inlet Port
  {d0ac5403-7667-4324-8b6d-6abc3d86835c}; !- Outlet Port

OS:Connection,
  {f47555b0-00f2-4f55-af02-155b456778c1}, !- Handle
  {966a76d7-d7fb-4560-82ce-0d6f7c21162a}, !- Source Object
  3,                                      !- Outlet Port
  {a2f0b66d-f804-4c49-b1f0-088832530c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6026ad8b-20a3-45ed-8c72-a088d87f3650}, !- Handle
  {a2f0b66d-f804-4c49-b1f0-088832530c7e}, !- Source Object
  3,                                      !- Outlet Port
  {de31ca73-d0a3-4f59-9d39-786247089e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ac5403-7667-4324-8b6d-6abc3d86835c}, !- Handle
  {de31ca73-d0a3-4f59-9d39-786247089e4c}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e4a814e-0a71-47ae-9ccb-95ae8f80dba7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d81c7df1-5b25-4238-9aeb-17eed2d85d45}, !- Inlet Node Name
  {73e37edf-ab1f-4fd4-8805-e1ebb7808f8a}; !- Outlet Node Name

OS:Node,
  {d79c96c4-8499-48ae-8a25-864e6bd4580e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {214e4ca0-5b50-4cad-9ec2-a6279ea91899}, !- Inlet Port
  {d81c7df1-5b25-4238-9aeb-17eed2d85d45}; !- Outlet Port

OS:Connection,
  {214e4ca0-5b50-4cad-9ec2-a6279ea91899}, !- Handle
  {51ba0fdd-d6b9-40a7-9e89-7375bc315617}, !- Source Object
  2,                                      !- Outlet Port
  {d79c96c4-8499-48ae-8a25-864e6bd4580e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d81c7df1-5b25-4238-9aeb-17eed2d85d45}, !- Handle
  {d79c96c4-8499-48ae-8a25-864e6bd4580e}, !- Source Object
  3,                                      !- Outlet Port
  {4e4a814e-0a71-47ae-9ccb-95ae8f80dba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e37edf-ab1f-4fd4-8805-e1ebb7808f8a}, !- Handle
  {4e4a814e-0a71-47ae-9ccb-95ae8f80dba7}, !- Source Object
  3,                                      !- Outlet Port
  {a1d672ac-289f-4211-a216-1fb1f2df94a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c79f6520-4980-4244-b7f5-1f9e8ff1d656}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3748a771-858d-4b08-80fa-d4bcb3a11e23}, !- Inlet Node Name
  {3e0c83ae-d524-4402-8751-b8ed5336649a}; !- Outlet Node Name

OS:Node,
  {6f1a8516-35b1-4988-9f9d-3f2b97f40d4e}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e80462d8-25a7-423d-8409-eba0eb0685ae}, !- Inlet Port
  {3748a771-858d-4b08-80fa-d4bcb3a11e23}; !- Outlet Port

OS:Connection,
  {e80462d8-25a7-423d-8409-eba0eb0685ae}, !- Handle
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Source Object
  2,                                      !- Outlet Port
  {6f1a8516-35b1-4988-9f9d-3f2b97f40d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3748a771-858d-4b08-80fa-d4bcb3a11e23}, !- Handle
  {6f1a8516-35b1-4988-9f9d-3f2b97f40d4e}, !- Source Object
  3,                                      !- Outlet Port
  {c79f6520-4980-4244-b7f5-1f9e8ff1d656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0c83ae-d524-4402-8751-b8ed5336649a}, !- Handle
  {c79f6520-4980-4244-b7f5-1f9e8ff1d656}, !- Source Object
  3,                                      !- Outlet Port
  {7b0bae97-e8d8-4b83-aa8f-7a4ea6b2d92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  {e423a3d0-f1a2-46b2-bea6-5272e790ec3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e423a3d0-f1a2-46b2-bea6-5272e790ec3d}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {4f0dd0c3-ce32-4e4e-9509-63b8c5b0328b}, !- Handle
  Schedule Rule 17,                       !- Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a29b1a2-54d8-4b83-86e9-0a10a7cab60d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a29b1a2-54d8-4b83-86e9-0a10a7cab60d}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {22bd32ce-7227-4681-ae2f-d188f1590dc2}, !- Handle
  Schedule Rule 18,                       !- Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef32e1cd-c80d-42ce-b340-2ed69feae6fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef32e1cd-c80d-42ce-b340-2ed69feae6fa}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {82b1a838-1f83-4ae6-8a36-eeabd1377c30}, !- Handle
  Schedule Rule 19,                       !- Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50aa239e-fc62-4f98-8c8a-f57e4da7a232}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50aa239e-fc62-4f98-8c8a-f57e4da7a232}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {54529d82-b7ea-4aa9-8420-9cdf4ed71e2c}, !- Handle
  G n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  {fc628895-edc1-4e00-b349-b5f6affb59b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc628895-edc1-4e00-b349-b5f6affb59b9}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  {0abd45df-6197-4cb5-aab3-b54f8bb2ab99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0abd45df-6197-4cb5-aab3-b54f8bb2ab99}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  {887b7da8-f6de-4cb5-b9da-d4d930fbcc21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {887b7da8-f6de-4cb5-b9da-d4d930fbcc21}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {674396cc-2344-4070-a471-e4ecea4d4ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce2ded4e-5414-4a48-b6cf-98f543190506}, !- Handle
  G N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {54529d82-b7ea-4aa9-8420-9cdf4ed71e2c}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6f45b5c3-42ea-447a-b3c7-ad29574242fa}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F,        !- Name
  {d0284f23-de79-424a-a2ba-83048f8c39f5}, !- Inlet Node Name
  {24593aa3-7be2-4324-a8a4-1ade7196ede5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce2ded4e-5414-4a48-b6cf-98f543190506}; !- Water Use Equipment Name 1

OS:Node,
  {5d0ed9e1-b304-45a8-a3af-cf60a07e10f3}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {173d12d8-45ff-48fe-bab3-6aae6416451a}, !- Inlet Port
  {d0284f23-de79-424a-a2ba-83048f8c39f5}; !- Outlet Port

OS:Connection,
  {173d12d8-45ff-48fe-bab3-6aae6416451a}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  4,                                      !- Outlet Port
  {5d0ed9e1-b304-45a8-a3af-cf60a07e10f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e878856-372f-4ba0-962c-6cef19c74956}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {24593aa3-7be2-4324-a8a4-1ade7196ede5}, !- Inlet Port
  {ad2d2403-f658-4dda-9672-d0405a0b4405}; !- Outlet Port

OS:Connection,
  {d0284f23-de79-424a-a2ba-83048f8c39f5}, !- Handle
  {5d0ed9e1-b304-45a8-a3af-cf60a07e10f3}, !- Source Object
  3,                                      !- Outlet Port
  {6f45b5c3-42ea-447a-b3c7-ad29574242fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24593aa3-7be2-4324-a8a4-1ade7196ede5}, !- Handle
  {6f45b5c3-42ea-447a-b3c7-ad29574242fa}, !- Source Object
  3,                                      !- Outlet Port
  {4e878856-372f-4ba0-962c-6cef19c74956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad2d2403-f658-4dda-9672-d0405a0b4405}, !- Handle
  {4e878856-372f-4ba0-962c-6cef19c74956}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d9d7a0e4-ef62-4fd3-8366-47484a1d8928}, !- Handle
  G n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5e4b14af-e73e-47e3-8fa3-77cbc116f20b}, !- Handle
  G N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {d9d7a0e4-ef62-4fd3-8366-47484a1d8928}, !- Water Use Equipment Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8ca685bb-6a12-48c7-a4c7-eee75e5f86ae}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F,        !- Name
  {72dc4c34-ed81-4034-a4f1-4a1c834d04cc}, !- Inlet Node Name
  {aec9fc07-e12c-4933-a696-a1ea5fe50172}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e4b14af-e73e-47e3-8fa3-77cbc116f20b}; !- Water Use Equipment Name 1

OS:Node,
  {f8ebe03d-e19b-4f04-83dd-f797a6449911}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {f75d4f1e-e9e6-4306-a81a-2171cded5af2}, !- Inlet Port
  {72dc4c34-ed81-4034-a4f1-4a1c834d04cc}; !- Outlet Port

OS:Connection,
  {f75d4f1e-e9e6-4306-a81a-2171cded5af2}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  5,                                      !- Outlet Port
  {f8ebe03d-e19b-4f04-83dd-f797a6449911}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84a97291-ba01-43c6-b66f-bda20a018a3c}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {aec9fc07-e12c-4933-a696-a1ea5fe50172}, !- Inlet Port
  {c7d169f1-a1c8-46d0-8882-6a57ab578a5b}; !- Outlet Port

OS:Connection,
  {72dc4c34-ed81-4034-a4f1-4a1c834d04cc}, !- Handle
  {f8ebe03d-e19b-4f04-83dd-f797a6449911}, !- Source Object
  3,                                      !- Outlet Port
  {8ca685bb-6a12-48c7-a4c7-eee75e5f86ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec9fc07-e12c-4933-a696-a1ea5fe50172}, !- Handle
  {8ca685bb-6a12-48c7-a4c7-eee75e5f86ae}, !- Source Object
  3,                                      !- Outlet Port
  {84a97291-ba01-43c6-b66f-bda20a018a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d169f1-a1c8-46d0-8882-6a57ab578a5b}, !- Handle
  {84a97291-ba01-43c6-b66f-bda20a018a3c}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {406c710b-6c85-46ba-88e4-c711f58717b6}, !- Handle
  G ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {990f8d33-c32c-4696-bf5d-3d83eeb033b3}, !- Handle
  G NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {406c710b-6c85-46ba-88e4-c711f58717b6}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3089b9ed-dfdd-490f-90ad-6ff4b052d448}, !- Handle
  G NE Apartment WUC 0.15gpm 140F,        !- Name
  {603e5743-e80e-457d-9779-948096397631}, !- Inlet Node Name
  {8ab5dc24-ac88-4e33-aec2-30f0d28c4a9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {990f8d33-c32c-4696-bf5d-3d83eeb033b3}; !- Water Use Equipment Name 1

OS:Node,
  {55bb9da6-a36c-495f-a109-f9ab4286ca3c}, !- Handle
  G NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {4d0d00ac-ebe4-4385-a099-0c9e51956c4c}, !- Inlet Port
  {603e5743-e80e-457d-9779-948096397631}; !- Outlet Port

OS:Connection,
  {4d0d00ac-ebe4-4385-a099-0c9e51956c4c}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  6,                                      !- Outlet Port
  {55bb9da6-a36c-495f-a109-f9ab4286ca3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c574c59e-42f7-4ea7-996b-024b95e5191f}, !- Handle
  G NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {8ab5dc24-ac88-4e33-aec2-30f0d28c4a9c}, !- Inlet Port
  {dbc0b5a6-4539-43a6-97b2-7dcdb82ddb56}; !- Outlet Port

OS:Connection,
  {603e5743-e80e-457d-9779-948096397631}, !- Handle
  {55bb9da6-a36c-495f-a109-f9ab4286ca3c}, !- Source Object
  3,                                      !- Outlet Port
  {3089b9ed-dfdd-490f-90ad-6ff4b052d448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab5dc24-ac88-4e33-aec2-30f0d28c4a9c}, !- Handle
  {3089b9ed-dfdd-490f-90ad-6ff4b052d448}, !- Source Object
  3,                                      !- Outlet Port
  {c574c59e-42f7-4ea7-996b-024b95e5191f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc0b5a6-4539-43a6-97b2-7dcdb82ddb56}, !- Handle
  {c574c59e-42f7-4ea7-996b-024b95e5191f}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3b784fb4-73c1-4f17-9e1c-8e2f4746eaf0}, !- Handle
  G nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6632c598-aba6-4925-9b34-936484602511}, !- Handle
  G NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {3b784fb4-73c1-4f17-9e1c-8e2f4746eaf0}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fea0177c-3cc4-41e6-b8e2-0b371fa2c280}, !- Handle
  G NW Apartment WUC 0.15gpm 140F,        !- Name
  {fc76b423-a3f1-49a0-bfa5-cf41ebd7c782}, !- Inlet Node Name
  {8128c3b5-98cb-4450-b324-3dc28452831d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6632c598-aba6-4925-9b34-936484602511}; !- Water Use Equipment Name 1

OS:Node,
  {5ee1a8fb-bcc7-4538-8ad8-c4b0f62f4c94}, !- Handle
  G NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {a6721aa9-ab3c-41a5-979a-b6b8cd87a83c}, !- Inlet Port
  {fc76b423-a3f1-49a0-bfa5-cf41ebd7c782}; !- Outlet Port

OS:Connection,
  {a6721aa9-ab3c-41a5-979a-b6b8cd87a83c}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  7,                                      !- Outlet Port
  {5ee1a8fb-bcc7-4538-8ad8-c4b0f62f4c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc17a6da-64bc-4307-8223-0553c8ccf2d6}, !- Handle
  G NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {8128c3b5-98cb-4450-b324-3dc28452831d}, !- Inlet Port
  {c22b5d2c-ce31-46f7-9237-a6a7f83bd417}; !- Outlet Port

OS:Connection,
  {fc76b423-a3f1-49a0-bfa5-cf41ebd7c782}, !- Handle
  {5ee1a8fb-bcc7-4538-8ad8-c4b0f62f4c94}, !- Source Object
  3,                                      !- Outlet Port
  {fea0177c-3cc4-41e6-b8e2-0b371fa2c280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8128c3b5-98cb-4450-b324-3dc28452831d}, !- Handle
  {fea0177c-3cc4-41e6-b8e2-0b371fa2c280}, !- Source Object
  3,                                      !- Outlet Port
  {fc17a6da-64bc-4307-8223-0553c8ccf2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c22b5d2c-ce31-46f7-9237-a6a7f83bd417}, !- Handle
  {fc17a6da-64bc-4307-8223-0553c8ccf2d6}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1c5bf089-4ad3-46bd-80f0-ace7bfdf228b}, !- Handle
  G s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5fac6db8-0c36-43de-a870-3cd86d5d7abd}, !- Handle
  G S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {1c5bf089-4ad3-46bd-80f0-ace7bfdf228b}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2241bf15-49bb-4f5a-b5a1-00fc32531375}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F,        !- Name
  {c0a66fb9-b368-47c4-8dd7-f9cab6f20e2a}, !- Inlet Node Name
  {810debb1-d6d4-46c4-9e58-b5d58cc24a01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5fac6db8-0c36-43de-a870-3cd86d5d7abd}; !- Water Use Equipment Name 1

OS:Node,
  {ae77313b-3f4b-4eb8-9529-2a4c299e0906}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {83bcf2d9-b7b1-4498-b309-91383f01e868}, !- Inlet Port
  {c0a66fb9-b368-47c4-8dd7-f9cab6f20e2a}; !- Outlet Port

OS:Connection,
  {83bcf2d9-b7b1-4498-b309-91383f01e868}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  8,                                      !- Outlet Port
  {ae77313b-3f4b-4eb8-9529-2a4c299e0906}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ae1407f-2c63-43c2-ba95-707f02c44ec6}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {810debb1-d6d4-46c4-9e58-b5d58cc24a01}, !- Inlet Port
  {56b91319-fa18-419a-9f70-71b9ed2a82cd}; !- Outlet Port

OS:Connection,
  {c0a66fb9-b368-47c4-8dd7-f9cab6f20e2a}, !- Handle
  {ae77313b-3f4b-4eb8-9529-2a4c299e0906}, !- Source Object
  3,                                      !- Outlet Port
  {2241bf15-49bb-4f5a-b5a1-00fc32531375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810debb1-d6d4-46c4-9e58-b5d58cc24a01}, !- Handle
  {2241bf15-49bb-4f5a-b5a1-00fc32531375}, !- Source Object
  3,                                      !- Outlet Port
  {8ae1407f-2c63-43c2-ba95-707f02c44ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b91319-fa18-419a-9f70-71b9ed2a82cd}, !- Handle
  {8ae1407f-2c63-43c2-ba95-707f02c44ec6}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cac57e05-7852-43df-ba20-e92761a92d84}, !- Handle
  G s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {48f7635e-6701-4d0c-9769-e35185d9b5de}, !- Handle
  G S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {cac57e05-7852-43df-ba20-e92761a92d84}, !- Water Use Equipment Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {68d5cf4d-94a9-4b43-81a0-3fef9a6af7f0}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F,        !- Name
  {7945f7cc-c19c-49b8-b11a-60c4c9db8d02}, !- Inlet Node Name
  {0483543e-a2e0-40e8-8174-e7c80601d767}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48f7635e-6701-4d0c-9769-e35185d9b5de}; !- Water Use Equipment Name 1

OS:Node,
  {e40d8e36-bc9b-4cde-b928-5d5e4709c79b}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {d9e7a395-4ce0-40ab-9a2b-74871f20a366}, !- Inlet Port
  {7945f7cc-c19c-49b8-b11a-60c4c9db8d02}; !- Outlet Port

OS:Connection,
  {d9e7a395-4ce0-40ab-9a2b-74871f20a366}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  9,                                      !- Outlet Port
  {e40d8e36-bc9b-4cde-b928-5d5e4709c79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73da98d7-7585-430c-ad03-4d04dc7a2476}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {0483543e-a2e0-40e8-8174-e7c80601d767}, !- Inlet Port
  {1ad5f762-2c7e-42f2-8bae-83790c4cdcc6}; !- Outlet Port

OS:Connection,
  {7945f7cc-c19c-49b8-b11a-60c4c9db8d02}, !- Handle
  {e40d8e36-bc9b-4cde-b928-5d5e4709c79b}, !- Source Object
  3,                                      !- Outlet Port
  {68d5cf4d-94a9-4b43-81a0-3fef9a6af7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0483543e-a2e0-40e8-8174-e7c80601d767}, !- Handle
  {68d5cf4d-94a9-4b43-81a0-3fef9a6af7f0}, !- Source Object
  3,                                      !- Outlet Port
  {73da98d7-7585-430c-ad03-4d04dc7a2476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad5f762-2c7e-42f2-8bae-83790c4cdcc6}, !- Handle
  {73da98d7-7585-430c-ad03-4d04dc7a2476}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c8f04608-316e-4791-a8be-53be71d9fcbd}, !- Handle
  G sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2271ba78-0ca5-43cc-b4a5-13948e67c8ed}, !- Handle
  G SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {c8f04608-316e-4791-a8be-53be71d9fcbd}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {39b48bb2-e32b-4fbb-8169-4f15243f4548}, !- Handle
  G SW Apartment WUC 0.15gpm 140F,        !- Name
  {21ef3c7c-cced-4e05-ad40-6bce4dbe4fa4}, !- Inlet Node Name
  {cfd5a88c-07cc-4585-aa4b-6b7c95e86267}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2271ba78-0ca5-43cc-b4a5-13948e67c8ed}; !- Water Use Equipment Name 1

OS:Node,
  {8eca7187-cbc8-4940-899c-2dbcf4e95645}, !- Handle
  G SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {a8078b97-eb8a-41d6-8a65-c4c2d9ef8940}, !- Inlet Port
  {21ef3c7c-cced-4e05-ad40-6bce4dbe4fa4}; !- Outlet Port

OS:Connection,
  {a8078b97-eb8a-41d6-8a65-c4c2d9ef8940}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  10,                                     !- Outlet Port
  {8eca7187-cbc8-4940-899c-2dbcf4e95645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1443283-86b0-4e93-8f0c-f9836af387d4}, !- Handle
  G SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {cfd5a88c-07cc-4585-aa4b-6b7c95e86267}, !- Inlet Port
  {3670ca4d-aa7d-4d13-a9d2-2d8a8af41a50}; !- Outlet Port

OS:Connection,
  {21ef3c7c-cced-4e05-ad40-6bce4dbe4fa4}, !- Handle
  {8eca7187-cbc8-4940-899c-2dbcf4e95645}, !- Source Object
  3,                                      !- Outlet Port
  {39b48bb2-e32b-4fbb-8169-4f15243f4548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd5a88c-07cc-4585-aa4b-6b7c95e86267}, !- Handle
  {39b48bb2-e32b-4fbb-8169-4f15243f4548}, !- Source Object
  3,                                      !- Outlet Port
  {e1443283-86b0-4e93-8f0c-f9836af387d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3670ca4d-aa7d-4d13-a9d2-2d8a8af41a50}, !- Handle
  {e1443283-86b0-4e93-8f0c-f9836af387d4}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5ea33b6f-62b8-48ea-8108-4428553143ef}, !- Handle
  M n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6d738947-589a-42a4-a0fa-315208e55252}, !- Handle
  M N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {5ea33b6f-62b8-48ea-8108-4428553143ef}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a27aec5b-2cb8-4bac-a5ec-1b5868402d76}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F,        !- Name
  {4664fe15-75c1-47df-8359-442dcec1de46}, !- Inlet Node Name
  {b4c2e911-24cc-4c94-8093-882187574bfe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d738947-589a-42a4-a0fa-315208e55252}; !- Water Use Equipment Name 1

OS:Node,
  {ca33fd0d-9207-4d43-8647-27e3158969eb}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {f750eecb-a0b4-478b-a24f-06502ed09b61}, !- Inlet Port
  {4664fe15-75c1-47df-8359-442dcec1de46}; !- Outlet Port

OS:Connection,
  {f750eecb-a0b4-478b-a24f-06502ed09b61}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  11,                                     !- Outlet Port
  {ca33fd0d-9207-4d43-8647-27e3158969eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {703ff662-9064-4e57-a3d2-be8a6071f3a3}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {b4c2e911-24cc-4c94-8093-882187574bfe}, !- Inlet Port
  {e2609596-9fab-486f-977e-fa852d36a6c4}; !- Outlet Port

OS:Connection,
  {4664fe15-75c1-47df-8359-442dcec1de46}, !- Handle
  {ca33fd0d-9207-4d43-8647-27e3158969eb}, !- Source Object
  3,                                      !- Outlet Port
  {a27aec5b-2cb8-4bac-a5ec-1b5868402d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c2e911-24cc-4c94-8093-882187574bfe}, !- Handle
  {a27aec5b-2cb8-4bac-a5ec-1b5868402d76}, !- Source Object
  3,                                      !- Outlet Port
  {703ff662-9064-4e57-a3d2-be8a6071f3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2609596-9fab-486f-977e-fa852d36a6c4}, !- Handle
  {703ff662-9064-4e57-a3d2-be8a6071f3a3}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {94c28506-414a-41a2-84d4-89cee9121bdc}, !- Handle
  M n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6ca5eb6d-97a1-477a-9821-ad6f8d8024e5}, !- Handle
  M N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {94c28506-414a-41a2-84d4-89cee9121bdc}, !- Water Use Equipment Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a10a7083-2fe4-444d-a801-1d8aa5597c9a}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F,        !- Name
  {cf591cdc-cd37-4226-8e83-6223ae902d23}, !- Inlet Node Name
  {ea72ec1e-c1c7-45ef-8bf0-026baf29a493}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ca5eb6d-97a1-477a-9821-ad6f8d8024e5}; !- Water Use Equipment Name 1

OS:Node,
  {4ab59ae2-25d4-4f4c-9abb-ae7a9c98355b}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {b6cac529-5e6a-441b-94b0-466877f168d1}, !- Inlet Port
  {cf591cdc-cd37-4226-8e83-6223ae902d23}; !- Outlet Port

OS:Connection,
  {b6cac529-5e6a-441b-94b0-466877f168d1}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  12,                                     !- Outlet Port
  {4ab59ae2-25d4-4f4c-9abb-ae7a9c98355b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7c7bc4c-69ed-45e0-bba9-162a89e53360}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {ea72ec1e-c1c7-45ef-8bf0-026baf29a493}, !- Inlet Port
  {cf7860e5-ff3e-4b5f-8864-b8f2be4c1b96}; !- Outlet Port

OS:Connection,
  {cf591cdc-cd37-4226-8e83-6223ae902d23}, !- Handle
  {4ab59ae2-25d4-4f4c-9abb-ae7a9c98355b}, !- Source Object
  3,                                      !- Outlet Port
  {a10a7083-2fe4-444d-a801-1d8aa5597c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea72ec1e-c1c7-45ef-8bf0-026baf29a493}, !- Handle
  {a10a7083-2fe4-444d-a801-1d8aa5597c9a}, !- Source Object
  3,                                      !- Outlet Port
  {d7c7bc4c-69ed-45e0-bba9-162a89e53360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7860e5-ff3e-4b5f-8864-b8f2be4c1b96}, !- Handle
  {d7c7bc4c-69ed-45e0-bba9-162a89e53360}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d916c371-6a74-45d4-a980-7020b8a56708}, !- Handle
  M ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bbaa3025-52e2-4260-ba74-85a563109506}, !- Handle
  M NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {d916c371-6a74-45d4-a980-7020b8a56708}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f4bfd578-2003-4182-b5cc-2a254de65a75}, !- Handle
  M NE Apartment WUC 0.15gpm 140F,        !- Name
  {f20c2b22-a1d5-415b-b273-7e921828b146}, !- Inlet Node Name
  {eb9a122d-44e8-4b42-83c5-67022288beda}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbaa3025-52e2-4260-ba74-85a563109506}; !- Water Use Equipment Name 1

OS:Node,
  {6192f146-746a-482f-9593-63b399be8563}, !- Handle
  M NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {4fb859d4-93d4-4fe4-b9d3-4cea23ed71a2}, !- Inlet Port
  {f20c2b22-a1d5-415b-b273-7e921828b146}; !- Outlet Port

OS:Connection,
  {4fb859d4-93d4-4fe4-b9d3-4cea23ed71a2}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  13,                                     !- Outlet Port
  {6192f146-746a-482f-9593-63b399be8563}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c8a8f84-6975-423d-9b88-6bae89f820b8}, !- Handle
  M NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {eb9a122d-44e8-4b42-83c5-67022288beda}, !- Inlet Port
  {6b379706-7453-4979-b400-c091144033eb}; !- Outlet Port

OS:Connection,
  {f20c2b22-a1d5-415b-b273-7e921828b146}, !- Handle
  {6192f146-746a-482f-9593-63b399be8563}, !- Source Object
  3,                                      !- Outlet Port
  {f4bfd578-2003-4182-b5cc-2a254de65a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9a122d-44e8-4b42-83c5-67022288beda}, !- Handle
  {f4bfd578-2003-4182-b5cc-2a254de65a75}, !- Source Object
  3,                                      !- Outlet Port
  {5c8a8f84-6975-423d-9b88-6bae89f820b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b379706-7453-4979-b400-c091144033eb}, !- Handle
  {5c8a8f84-6975-423d-9b88-6bae89f820b8}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0986b823-d724-4779-ac9d-d620a64fbe88}, !- Handle
  M nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a3d8735a-5af3-4720-a877-71c4949e5696}, !- Handle
  M NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {0986b823-d724-4779-ac9d-d620a64fbe88}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1faa49de-ab1e-4186-8308-787cfa2d8b0d}, !- Handle
  M NW Apartment WUC 0.15gpm 140F,        !- Name
  {7a73d482-e21d-40cc-8bbe-5a22070dbe03}, !- Inlet Node Name
  {254f0b7d-7d29-438e-a9fc-8b603cae6568}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3d8735a-5af3-4720-a877-71c4949e5696}; !- Water Use Equipment Name 1

OS:Node,
  {0c4315af-4093-4347-b862-5a494c552ecc}, !- Handle
  M NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {25ab7fd3-5de0-4006-a150-33b0ec5a62b5}, !- Inlet Port
  {7a73d482-e21d-40cc-8bbe-5a22070dbe03}; !- Outlet Port

OS:Connection,
  {25ab7fd3-5de0-4006-a150-33b0ec5a62b5}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  14,                                     !- Outlet Port
  {0c4315af-4093-4347-b862-5a494c552ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bab3a7f-5340-4ce7-899f-4f01056bf054}, !- Handle
  M NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {254f0b7d-7d29-438e-a9fc-8b603cae6568}, !- Inlet Port
  {a616c414-f71f-437b-a15d-51fc5b1bb75b}; !- Outlet Port

OS:Connection,
  {7a73d482-e21d-40cc-8bbe-5a22070dbe03}, !- Handle
  {0c4315af-4093-4347-b862-5a494c552ecc}, !- Source Object
  3,                                      !- Outlet Port
  {1faa49de-ab1e-4186-8308-787cfa2d8b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254f0b7d-7d29-438e-a9fc-8b603cae6568}, !- Handle
  {1faa49de-ab1e-4186-8308-787cfa2d8b0d}, !- Source Object
  3,                                      !- Outlet Port
  {0bab3a7f-5340-4ce7-899f-4f01056bf054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a616c414-f71f-437b-a15d-51fc5b1bb75b}, !- Handle
  {0bab3a7f-5340-4ce7-899f-4f01056bf054}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4382a08f-8712-4338-9e10-d95fa0d96a42}, !- Handle
  M s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f73405c9-b4e2-4f81-97c5-36e1120b1fab}, !- Handle
  M S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {4382a08f-8712-4338-9e10-d95fa0d96a42}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b44ebbdc-ddf0-46f0-a52b-67185c8acbae}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F,        !- Name
  {fade5453-485d-468e-9e1e-c06a70a232e0}, !- Inlet Node Name
  {83d67dad-3419-4897-969b-98fea7226bef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f73405c9-b4e2-4f81-97c5-36e1120b1fab}; !- Water Use Equipment Name 1

OS:Node,
  {066dfef9-59dd-4bd1-aede-1a94aacbae71}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {535f05af-3222-4f64-96ed-a8c42a2350bc}, !- Inlet Port
  {fade5453-485d-468e-9e1e-c06a70a232e0}; !- Outlet Port

OS:Connection,
  {535f05af-3222-4f64-96ed-a8c42a2350bc}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  15,                                     !- Outlet Port
  {066dfef9-59dd-4bd1-aede-1a94aacbae71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08b72f6c-98c9-4555-93f3-86199ea34e69}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {83d67dad-3419-4897-969b-98fea7226bef}, !- Inlet Port
  {b54d3b5a-7cfd-4a55-8953-8f3a11f29f36}; !- Outlet Port

OS:Connection,
  {fade5453-485d-468e-9e1e-c06a70a232e0}, !- Handle
  {066dfef9-59dd-4bd1-aede-1a94aacbae71}, !- Source Object
  3,                                      !- Outlet Port
  {b44ebbdc-ddf0-46f0-a52b-67185c8acbae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d67dad-3419-4897-969b-98fea7226bef}, !- Handle
  {b44ebbdc-ddf0-46f0-a52b-67185c8acbae}, !- Source Object
  3,                                      !- Outlet Port
  {08b72f6c-98c9-4555-93f3-86199ea34e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54d3b5a-7cfd-4a55-8953-8f3a11f29f36}, !- Handle
  {08b72f6c-98c9-4555-93f3-86199ea34e69}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6dbe20f9-4e35-44b8-b4dc-5b5f98789f87}, !- Handle
  M s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c5ffebe8-fbee-4475-8d1f-bb01f46d6d18}, !- Handle
  M S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {6dbe20f9-4e35-44b8-b4dc-5b5f98789f87}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {58f02c2e-06e6-487c-822b-4c5ef8a3824a}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F,        !- Name
  {80a5fbe0-f31e-4e0b-a11d-a0ab2244eabc}, !- Inlet Node Name
  {18be0348-9011-40cb-b64d-4b72f38fb9b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c5ffebe8-fbee-4475-8d1f-bb01f46d6d18}; !- Water Use Equipment Name 1

OS:Node,
  {1b8c82c1-42d4-4f17-a4aa-2253c671716f}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {8a518c26-b69a-44d8-a115-640bedb9d97a}, !- Inlet Port
  {80a5fbe0-f31e-4e0b-a11d-a0ab2244eabc}; !- Outlet Port

OS:Connection,
  {8a518c26-b69a-44d8-a115-640bedb9d97a}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  16,                                     !- Outlet Port
  {1b8c82c1-42d4-4f17-a4aa-2253c671716f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74fffc46-1cc5-4043-b1b2-f7a7e816cc16}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {18be0348-9011-40cb-b64d-4b72f38fb9b1}, !- Inlet Port
  {010a361f-aba3-4214-aa37-0dd1b3a1ed46}; !- Outlet Port

OS:Connection,
  {80a5fbe0-f31e-4e0b-a11d-a0ab2244eabc}, !- Handle
  {1b8c82c1-42d4-4f17-a4aa-2253c671716f}, !- Source Object
  3,                                      !- Outlet Port
  {58f02c2e-06e6-487c-822b-4c5ef8a3824a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18be0348-9011-40cb-b64d-4b72f38fb9b1}, !- Handle
  {58f02c2e-06e6-487c-822b-4c5ef8a3824a}, !- Source Object
  3,                                      !- Outlet Port
  {74fffc46-1cc5-4043-b1b2-f7a7e816cc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010a361f-aba3-4214-aa37-0dd1b3a1ed46}, !- Handle
  {74fffc46-1cc5-4043-b1b2-f7a7e816cc16}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ed9b3b22-9041-4994-93da-799d390d2bd9}, !- Handle
  M se apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3cd4f196-e9bc-45a1-b8e5-4bebbc00046d}, !- Handle
  M SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {ed9b3b22-9041-4994-93da-799d390d2bd9}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6523f70c-86a3-436e-9018-65ff0e9b7ad1}, !- Handle
  M SE Apartment WUC 0.15gpm 140F,        !- Name
  {08581b0b-7991-48f3-9470-680bcd83a428}, !- Inlet Node Name
  {b9015ef5-f6ca-443e-a246-c7a7857c2e8b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3cd4f196-e9bc-45a1-b8e5-4bebbc00046d}; !- Water Use Equipment Name 1

OS:Node,
  {5a493f31-4260-412f-8e6b-183c449aec09}, !- Handle
  M SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {be3dc5e1-a74f-4b7d-bdc8-db34f0e789de}, !- Inlet Port
  {08581b0b-7991-48f3-9470-680bcd83a428}; !- Outlet Port

OS:Connection,
  {be3dc5e1-a74f-4b7d-bdc8-db34f0e789de}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  17,                                     !- Outlet Port
  {5a493f31-4260-412f-8e6b-183c449aec09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c1a8099-9d40-4668-9404-e5c4033b866c}, !- Handle
  M SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {b9015ef5-f6ca-443e-a246-c7a7857c2e8b}, !- Inlet Port
  {6e32b0ef-f645-4c4d-908c-fda109d3b17c}; !- Outlet Port

OS:Connection,
  {08581b0b-7991-48f3-9470-680bcd83a428}, !- Handle
  {5a493f31-4260-412f-8e6b-183c449aec09}, !- Source Object
  3,                                      !- Outlet Port
  {6523f70c-86a3-436e-9018-65ff0e9b7ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9015ef5-f6ca-443e-a246-c7a7857c2e8b}, !- Handle
  {6523f70c-86a3-436e-9018-65ff0e9b7ad1}, !- Source Object
  3,                                      !- Outlet Port
  {2c1a8099-9d40-4668-9404-e5c4033b866c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e32b0ef-f645-4c4d-908c-fda109d3b17c}, !- Handle
  {2c1a8099-9d40-4668-9404-e5c4033b866c}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1bac94e4-8e98-477d-afd0-3b9037043c34}, !- Handle
  M sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f3c84d83-bd66-4058-98df-38076c1c0345}, !- Handle
  M SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {1bac94e4-8e98-477d-afd0-3b9037043c34}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {83d9cac2-84ba-4c7f-8306-5ad22a70eb2b}, !- Handle
  M SW Apartment WUC 0.15gpm 140F,        !- Name
  {0493cf9b-f994-4754-9bba-7a3df2edc048}, !- Inlet Node Name
  {241cc49c-2f22-4f8e-9e0f-cebbd21e20d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3c84d83-bd66-4058-98df-38076c1c0345}; !- Water Use Equipment Name 1

OS:Node,
  {a69e31a2-2582-4bd1-8fb4-d72adf8ca076}, !- Handle
  M SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {31fae01d-cdc1-4c2b-a75e-ce24c6591c93}, !- Inlet Port
  {0493cf9b-f994-4754-9bba-7a3df2edc048}; !- Outlet Port

OS:Connection,
  {31fae01d-cdc1-4c2b-a75e-ce24c6591c93}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  18,                                     !- Outlet Port
  {a69e31a2-2582-4bd1-8fb4-d72adf8ca076}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74c97081-ce37-49a0-ac59-f0053b1c26be}, !- Handle
  M SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {241cc49c-2f22-4f8e-9e0f-cebbd21e20d1}, !- Inlet Port
  {29b63d70-c449-4c7b-81eb-af75d5403ffe}; !- Outlet Port

OS:Connection,
  {0493cf9b-f994-4754-9bba-7a3df2edc048}, !- Handle
  {a69e31a2-2582-4bd1-8fb4-d72adf8ca076}, !- Source Object
  3,                                      !- Outlet Port
  {83d9cac2-84ba-4c7f-8306-5ad22a70eb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {241cc49c-2f22-4f8e-9e0f-cebbd21e20d1}, !- Handle
  {83d9cac2-84ba-4c7f-8306-5ad22a70eb2b}, !- Source Object
  3,                                      !- Outlet Port
  {74c97081-ce37-49a0-ac59-f0053b1c26be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b63d70-c449-4c7b-81eb-af75d5403ffe}, !- Handle
  {74c97081-ce37-49a0-ac59-f0053b1c26be}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d668d57a-d414-490b-bc2c-7932d1727f0b}, !- Handle
  Office 0.15gpm 140F,                    !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a40c60ca-d846-42da-9930-5b98c978da37}, !- Handle
  Office Service Water Use 0.15gpm 140F,  !- Name
  {d668d57a-d414-490b-bc2c-7932d1727f0b}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3f16b7b9-69f3-4d2c-b6a3-deab2e407343}, !- Handle
  Office WUC 0.15gpm 140F,                !- Name
  {b8e81baf-866d-4943-abcd-c894174683b1}, !- Inlet Node Name
  {3025c603-a0d6-45e3-8362-3745f106ec18}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a40c60ca-d846-42da-9930-5b98c978da37}; !- Water Use Equipment Name 1

OS:Node,
  {28dbc9a9-0054-4d94-a4ac-c484cbd62169}, !- Handle
  Office WUC 0.15gpm 140F Inlet Water Node, !- Name
  {30bbc17b-fc99-450d-814c-827686a77744}, !- Inlet Port
  {b8e81baf-866d-4943-abcd-c894174683b1}; !- Outlet Port

OS:Connection,
  {30bbc17b-fc99-450d-814c-827686a77744}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  19,                                     !- Outlet Port
  {28dbc9a9-0054-4d94-a4ac-c484cbd62169}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5abd600-ddbd-40a7-ba2e-64cd647a09f3}, !- Handle
  Office WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3025c603-a0d6-45e3-8362-3745f106ec18}, !- Inlet Port
  {b4d80abc-e918-43e3-acf3-0d21fe116fe8}; !- Outlet Port

OS:Connection,
  {b8e81baf-866d-4943-abcd-c894174683b1}, !- Handle
  {28dbc9a9-0054-4d94-a4ac-c484cbd62169}, !- Source Object
  3,                                      !- Outlet Port
  {3f16b7b9-69f3-4d2c-b6a3-deab2e407343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3025c603-a0d6-45e3-8362-3745f106ec18}, !- Handle
  {3f16b7b9-69f3-4d2c-b6a3-deab2e407343}, !- Source Object
  3,                                      !- Outlet Port
  {f5abd600-ddbd-40a7-ba2e-64cd647a09f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d80abc-e918-43e3-acf3-0d21fe116fe8}, !- Handle
  {f5abd600-ddbd-40a7-ba2e-64cd647a09f3}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {225732fb-efe1-4362-bd4b-a4d7b5188137}, !- Handle
  T n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b2572523-0869-4f70-9b56-860bb6c16478}, !- Handle
  T N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {225732fb-efe1-4362-bd4b-a4d7b5188137}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5aca094c-8684-4356-94e9-c92bbf5bde7b}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F,        !- Name
  {3d6af236-4d4e-4eee-9f5d-5f5af091349f}, !- Inlet Node Name
  {d0a1ad13-ab08-446f-ad56-6f74a426a9a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2572523-0869-4f70-9b56-860bb6c16478}; !- Water Use Equipment Name 1

OS:Node,
  {66683aa8-786a-48b8-90e4-e25e922ad3f5}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {e412afd3-49b9-4e89-afcf-a34804db0661}, !- Inlet Port
  {3d6af236-4d4e-4eee-9f5d-5f5af091349f}; !- Outlet Port

OS:Connection,
  {e412afd3-49b9-4e89-afcf-a34804db0661}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  20,                                     !- Outlet Port
  {66683aa8-786a-48b8-90e4-e25e922ad3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2baeade5-5f33-44d0-84eb-04a03a2eddcf}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d0a1ad13-ab08-446f-ad56-6f74a426a9a2}, !- Inlet Port
  {2e016448-c83f-4cf8-8626-ec611357f4bc}; !- Outlet Port

OS:Connection,
  {3d6af236-4d4e-4eee-9f5d-5f5af091349f}, !- Handle
  {66683aa8-786a-48b8-90e4-e25e922ad3f5}, !- Source Object
  3,                                      !- Outlet Port
  {5aca094c-8684-4356-94e9-c92bbf5bde7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a1ad13-ab08-446f-ad56-6f74a426a9a2}, !- Handle
  {5aca094c-8684-4356-94e9-c92bbf5bde7b}, !- Source Object
  3,                                      !- Outlet Port
  {2baeade5-5f33-44d0-84eb-04a03a2eddcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e016448-c83f-4cf8-8626-ec611357f4bc}, !- Handle
  {2baeade5-5f33-44d0-84eb-04a03a2eddcf}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7f8fc753-3a63-4c4c-bd25-8d42f6c378b2}, !- Handle
  T n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cd4b68e5-5c41-47cc-969a-d3143bd3348e}, !- Handle
  T N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {7f8fc753-3a63-4c4c-bd25-8d42f6c378b2}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4eb876a2-7e0e-4b3d-98d3-bcd79b4f412b}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F,        !- Name
  {e7c4e4c2-73f4-417b-852c-953778b67d6d}, !- Inlet Node Name
  {2ab947bc-87cd-45a6-9468-e37efc50c8be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd4b68e5-5c41-47cc-969a-d3143bd3348e}; !- Water Use Equipment Name 1

OS:Node,
  {088da150-f281-42b5-91e6-8d24b34d72ac}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {d8061556-8600-4988-a531-684189d74648}, !- Inlet Port
  {e7c4e4c2-73f4-417b-852c-953778b67d6d}; !- Outlet Port

OS:Connection,
  {d8061556-8600-4988-a531-684189d74648}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  21,                                     !- Outlet Port
  {088da150-f281-42b5-91e6-8d24b34d72ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0e74bbe-8f06-4ea9-bb1b-9166e3258c54}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {2ab947bc-87cd-45a6-9468-e37efc50c8be}, !- Inlet Port
  {aacb8f0e-a12b-4dce-affd-10d52253dae1}; !- Outlet Port

OS:Connection,
  {e7c4e4c2-73f4-417b-852c-953778b67d6d}, !- Handle
  {088da150-f281-42b5-91e6-8d24b34d72ac}, !- Source Object
  3,                                      !- Outlet Port
  {4eb876a2-7e0e-4b3d-98d3-bcd79b4f412b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab947bc-87cd-45a6-9468-e37efc50c8be}, !- Handle
  {4eb876a2-7e0e-4b3d-98d3-bcd79b4f412b}, !- Source Object
  3,                                      !- Outlet Port
  {b0e74bbe-8f06-4ea9-bb1b-9166e3258c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aacb8f0e-a12b-4dce-affd-10d52253dae1}, !- Handle
  {b0e74bbe-8f06-4ea9-bb1b-9166e3258c54}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5cc417ed-603d-48d9-b667-7970396393ab}, !- Handle
  T ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8edc7616-86f1-44a0-9172-10fab0e1b15f}, !- Handle
  T NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {5cc417ed-603d-48d9-b667-7970396393ab}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {91f5dc56-a2cc-4365-9296-b8b27beb8c82}, !- Handle
  T NE Apartment WUC 0.15gpm 140F,        !- Name
  {24f40e9c-7665-4ce1-84f4-515f0518caf4}, !- Inlet Node Name
  {d47b36f8-e952-41b6-9da2-de5fe37e4ed5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8edc7616-86f1-44a0-9172-10fab0e1b15f}; !- Water Use Equipment Name 1

OS:Node,
  {df834082-4b51-45aa-8b26-5eb743f38787}, !- Handle
  T NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {0af09732-8459-48a0-a8ba-77f37373b663}, !- Inlet Port
  {24f40e9c-7665-4ce1-84f4-515f0518caf4}; !- Outlet Port

OS:Connection,
  {0af09732-8459-48a0-a8ba-77f37373b663}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  22,                                     !- Outlet Port
  {df834082-4b51-45aa-8b26-5eb743f38787}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91a15592-e3d1-456e-9e1b-ff0d797a43e7}, !- Handle
  T NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d47b36f8-e952-41b6-9da2-de5fe37e4ed5}, !- Inlet Port
  {3deb47aa-45bb-480d-a835-f859d5107df9}; !- Outlet Port

OS:Connection,
  {24f40e9c-7665-4ce1-84f4-515f0518caf4}, !- Handle
  {df834082-4b51-45aa-8b26-5eb743f38787}, !- Source Object
  3,                                      !- Outlet Port
  {91f5dc56-a2cc-4365-9296-b8b27beb8c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47b36f8-e952-41b6-9da2-de5fe37e4ed5}, !- Handle
  {91f5dc56-a2cc-4365-9296-b8b27beb8c82}, !- Source Object
  3,                                      !- Outlet Port
  {91a15592-e3d1-456e-9e1b-ff0d797a43e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3deb47aa-45bb-480d-a835-f859d5107df9}, !- Handle
  {91a15592-e3d1-456e-9e1b-ff0d797a43e7}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e415907e-dd83-4483-b831-ab2e08586aae}, !- Handle
  T nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f30caa60-72ea-441e-98d3-062a891a2d4e}, !- Handle
  T NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {e415907e-dd83-4483-b831-ab2e08586aae}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5e629088-1488-4285-8ea6-1fe8fb1bb0ab}, !- Handle
  T NW Apartment WUC 0.15gpm 140F,        !- Name
  {6625beaf-7d8d-429f-b45b-538dcc86ca53}, !- Inlet Node Name
  {627825eb-3ce4-4fee-9e8a-227792d09956}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f30caa60-72ea-441e-98d3-062a891a2d4e}; !- Water Use Equipment Name 1

OS:Node,
  {c706ead5-552a-47cf-a264-438fc34cee5a}, !- Handle
  T NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {2a386457-c88a-4344-9170-91ed4fcec944}, !- Inlet Port
  {6625beaf-7d8d-429f-b45b-538dcc86ca53}; !- Outlet Port

OS:Connection,
  {2a386457-c88a-4344-9170-91ed4fcec944}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  23,                                     !- Outlet Port
  {c706ead5-552a-47cf-a264-438fc34cee5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09664010-2682-4f65-9935-6134151dc3bc}, !- Handle
  T NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {627825eb-3ce4-4fee-9e8a-227792d09956}, !- Inlet Port
  {8f496c3d-a322-437c-bbe3-a8a0902ca0e8}; !- Outlet Port

OS:Connection,
  {6625beaf-7d8d-429f-b45b-538dcc86ca53}, !- Handle
  {c706ead5-552a-47cf-a264-438fc34cee5a}, !- Source Object
  3,                                      !- Outlet Port
  {5e629088-1488-4285-8ea6-1fe8fb1bb0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627825eb-3ce4-4fee-9e8a-227792d09956}, !- Handle
  {5e629088-1488-4285-8ea6-1fe8fb1bb0ab}, !- Source Object
  3,                                      !- Outlet Port
  {09664010-2682-4f65-9935-6134151dc3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f496c3d-a322-437c-bbe3-a8a0902ca0e8}, !- Handle
  {09664010-2682-4f65-9935-6134151dc3bc}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {019724a6-bb5b-460e-ba39-b66a464dfaa2}, !- Handle
  T s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {277d115c-4eb7-44e0-9d5a-e9f6de123b4f}, !- Handle
  T S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {019724a6-bb5b-460e-ba39-b66a464dfaa2}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {91cda353-0103-4a2c-ad1e-e24518f850ff}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F,        !- Name
  {a08fa6f9-6c42-4e2f-987a-da166e3f0c3b}, !- Inlet Node Name
  {e6d5e771-be22-4f45-97cf-d76cf7b22ce8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {277d115c-4eb7-44e0-9d5a-e9f6de123b4f}; !- Water Use Equipment Name 1

OS:Node,
  {c0b8e088-f571-488f-b404-85a6c7ef42fe}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {9666c865-2969-4817-9769-e655f20e013e}, !- Inlet Port
  {a08fa6f9-6c42-4e2f-987a-da166e3f0c3b}; !- Outlet Port

OS:Connection,
  {9666c865-2969-4817-9769-e655f20e013e}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  24,                                     !- Outlet Port
  {c0b8e088-f571-488f-b404-85a6c7ef42fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d846114-3306-4e93-9d12-498eab4b02d2}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {e6d5e771-be22-4f45-97cf-d76cf7b22ce8}, !- Inlet Port
  {76d36266-4b7c-4c24-a779-7ee2c73098ec}; !- Outlet Port

OS:Connection,
  {a08fa6f9-6c42-4e2f-987a-da166e3f0c3b}, !- Handle
  {c0b8e088-f571-488f-b404-85a6c7ef42fe}, !- Source Object
  3,                                      !- Outlet Port
  {91cda353-0103-4a2c-ad1e-e24518f850ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d5e771-be22-4f45-97cf-d76cf7b22ce8}, !- Handle
  {91cda353-0103-4a2c-ad1e-e24518f850ff}, !- Source Object
  3,                                      !- Outlet Port
  {9d846114-3306-4e93-9d12-498eab4b02d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d36266-4b7c-4c24-a779-7ee2c73098ec}, !- Handle
  {9d846114-3306-4e93-9d12-498eab4b02d2}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e190e53f-48be-41f4-85a3-1274c26cff80}, !- Handle
  T s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {abd4dd6f-05de-4e06-a656-ac5a67c33e70}, !- Handle
  T S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {e190e53f-48be-41f4-85a3-1274c26cff80}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6cba0e3e-031d-4325-aa08-76a143ff2ceb}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F,        !- Name
  {b0bc5ba1-bc82-45e3-b87e-42940e7e4e18}, !- Inlet Node Name
  {3a6f32ed-a002-41a3-907e-7eb0fec5254a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {abd4dd6f-05de-4e06-a656-ac5a67c33e70}; !- Water Use Equipment Name 1

OS:Node,
  {0579520e-948b-4b68-9e79-a622e4887f97}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {a1381bcd-2ac2-443b-9b1c-1f821b8fcf2f}, !- Inlet Port
  {b0bc5ba1-bc82-45e3-b87e-42940e7e4e18}; !- Outlet Port

OS:Connection,
  {a1381bcd-2ac2-443b-9b1c-1f821b8fcf2f}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  25,                                     !- Outlet Port
  {0579520e-948b-4b68-9e79-a622e4887f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d255f25b-7b45-4dcc-97cf-fe55643fea23}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3a6f32ed-a002-41a3-907e-7eb0fec5254a}, !- Inlet Port
  {40168252-da9d-4ede-870e-2b75af20bdf9}; !- Outlet Port

OS:Connection,
  {b0bc5ba1-bc82-45e3-b87e-42940e7e4e18}, !- Handle
  {0579520e-948b-4b68-9e79-a622e4887f97}, !- Source Object
  3,                                      !- Outlet Port
  {6cba0e3e-031d-4325-aa08-76a143ff2ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6f32ed-a002-41a3-907e-7eb0fec5254a}, !- Handle
  {6cba0e3e-031d-4325-aa08-76a143ff2ceb}, !- Source Object
  3,                                      !- Outlet Port
  {d255f25b-7b45-4dcc-97cf-fe55643fea23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40168252-da9d-4ede-870e-2b75af20bdf9}, !- Handle
  {d255f25b-7b45-4dcc-97cf-fe55643fea23}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {fde5a09e-3db5-4e0b-b0b1-50aba1e669c6}, !- Handle
  T se apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ca1e1c75-528c-4026-bc22-0d774a88f76c}, !- Handle
  T SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {fde5a09e-3db5-4e0b-b0b1-50aba1e669c6}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b739764b-a9ce-475d-8ed7-ab1a79e565bb}, !- Handle
  T SE Apartment WUC 0.15gpm 140F,        !- Name
  {58ad8ad1-8e4c-426d-bce4-53bbd33c77f0}, !- Inlet Node Name
  {f29afd8a-c89a-47d7-b048-dc9ee1d44262}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca1e1c75-528c-4026-bc22-0d774a88f76c}; !- Water Use Equipment Name 1

OS:Node,
  {bfad6253-3db5-4e16-a8f8-b5153f387bb1}, !- Handle
  T SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {c7bf182a-0f50-4f06-a479-19201d71f762}, !- Inlet Port
  {58ad8ad1-8e4c-426d-bce4-53bbd33c77f0}; !- Outlet Port

OS:Connection,
  {c7bf182a-0f50-4f06-a479-19201d71f762}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  26,                                     !- Outlet Port
  {bfad6253-3db5-4e16-a8f8-b5153f387bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bc1bf5d-0647-4bed-9178-f84257042b74}, !- Handle
  T SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {f29afd8a-c89a-47d7-b048-dc9ee1d44262}, !- Inlet Port
  {e53e1120-5a2d-41a4-9f5d-e491401f1208}; !- Outlet Port

OS:Connection,
  {58ad8ad1-8e4c-426d-bce4-53bbd33c77f0}, !- Handle
  {bfad6253-3db5-4e16-a8f8-b5153f387bb1}, !- Source Object
  3,                                      !- Outlet Port
  {b739764b-a9ce-475d-8ed7-ab1a79e565bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29afd8a-c89a-47d7-b048-dc9ee1d44262}, !- Handle
  {b739764b-a9ce-475d-8ed7-ab1a79e565bb}, !- Source Object
  3,                                      !- Outlet Port
  {5bc1bf5d-0647-4bed-9178-f84257042b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53e1120-5a2d-41a4-9f5d-e491401f1208}, !- Handle
  {5bc1bf5d-0647-4bed-9178-f84257042b74}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {61c70f80-c45f-4e84-9227-fc49c8bf62fa}, !- Handle
  T sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b0563c23-f5b9-4573-af9b-f98ddc4ae0ff}, !- Target Temperature Schedule Name
  {2db985e5-6278-431a-8c72-ad701f26bee2}, !- Sensible Fraction Schedule Name
  {c5bafaec-761d-4c8c-bd0c-a53a1485c466}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5e56c941-53a8-4541-9ee5-d89b7faa08ab}, !- Handle
  T SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {61c70f80-c45f-4e84-9227-fc49c8bf62fa}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {43d5d969-d916-4c7c-b3dc-0a730eab8755}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {477e0ca7-4ed1-4899-848c-688fa13b8555}, !- Handle
  T SW Apartment WUC 0.15gpm 140F,        !- Name
  {13f8906f-fb4e-43e8-b83b-84a44e67f366}, !- Inlet Node Name
  {d9ddd99f-8618-451e-82fa-8139d5f2275f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e56c941-53a8-4541-9ee5-d89b7faa08ab}; !- Water Use Equipment Name 1

OS:Node,
  {75eb14b5-8dde-4373-90d6-b273d8dd8097}, !- Handle
  T SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {5073132e-b7c4-4704-a74f-54e071204a13}, !- Inlet Port
  {13f8906f-fb4e-43e8-b83b-84a44e67f366}; !- Outlet Port

OS:Connection,
  {5073132e-b7c4-4704-a74f-54e071204a13}, !- Handle
  {e9576236-98d0-4123-86d1-ee88f65e0b1e}, !- Source Object
  27,                                     !- Outlet Port
  {75eb14b5-8dde-4373-90d6-b273d8dd8097}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbc05550-03c5-4def-8e2b-1d7d5a282fe6}, !- Handle
  T SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d9ddd99f-8618-451e-82fa-8139d5f2275f}, !- Inlet Port
  {d877149e-a5c3-4c54-ae64-a7dc5f426738}; !- Outlet Port

OS:Connection,
  {13f8906f-fb4e-43e8-b83b-84a44e67f366}, !- Handle
  {75eb14b5-8dde-4373-90d6-b273d8dd8097}, !- Source Object
  3,                                      !- Outlet Port
  {477e0ca7-4ed1-4899-848c-688fa13b8555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ddd99f-8618-451e-82fa-8139d5f2275f}, !- Handle
  {477e0ca7-4ed1-4899-848c-688fa13b8555}, !- Source Object
  3,                                      !- Outlet Port
  {bbc05550-03c5-4def-8e2b-1d7d5a282fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d877149e-a5c3-4c54-ae64-a7dc5f426738}, !- Handle
  {bbc05550-03c5-4def-8e2b-1d7d5a282fe6}, !- Source Object
  3,                                      !- Outlet Port
  {78099ed0-1451-4b4c-8690-c533f337ebdb}, !- Target Object
  27;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {bb98a8a9-7fa7-4fd3-95ab-1a4c18843492}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {7a501084-ed59-4c57-a9bb-7e41805e2463}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {382fbd78-c9f9-42af-924c-274fba136b58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {382fbd78-c9f9-42af-924c-274fba136b58}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f1511dcd-10dc-4686-9858-c69daf832083}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8f1b2659-89f3-4cc7-acdc-bd90b68fe607}, !- Control Zone or Zone List Name
  {e77816c8-a015-46eb-80a7-787bd2063f4b}, !- Cooling Control Zone or Zone List Name
  {e57aecd4-306e-4385-be9f-15f8997779b1}, !- Heating Control Zone or Zone List Name
  {42d9d09f-225e-4b93-b6f5-e3160a652b08}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f1b2659-89f3-4cc7-acdc-bd90b68fe607}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {e77816c8-a015-46eb-80a7-787bd2063f4b}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e57aecd4-306e-4385-be9f-15f8997779b1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42d9d09f-225e-4b93-b6f5-e3160a652b08}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {79104089-1828-4a1f-87fb-99ea76e62c03}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  {e01e09a3-983a-4832-9ccb-630313767c4f}, !- Default Day Schedule Name
  {4f050381-149e-4109-8fed-2153dc981fb7}, !- Summer Design Day Schedule Name
  {e32508ec-097d-490f-b9f0-0cc289cdd961}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e01e09a3-983a-4832-9ccb-630313767c4f}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7e38ac23-7da7-4954-ba80-9bc8e997d48a}, !- Handle
  {79104089-1828-4a1f-87fb-99ea76e62c03}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  84.750092114148941,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:03:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:03:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e32508ec-097d-490f-b9f0-0cc289cdd961}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f050381-149e-4109-8fed-2153dc981fb7}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4c74b09-1e7d-4c45-9a34-81d521481b77}, !- Handle
  Schedule Rule 20,                       !- Name
  {79104089-1828-4a1f-87fb-99ea76e62c03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c1a25a2-4a54-4dcf-905e-60735933a6a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c1a25a2-4a54-4dcf-905e-60735933a6a6}, !- Handle
  Schedule Day 6,                         !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52758851-0926-421b-9bef-13f3241d228a}, !- Handle
  Schedule Rule 21,                       !- Name
  {79104089-1828-4a1f-87fb-99ea76e62c03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e296ae3c-8494-4512-b138-25583bb63a32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e296ae3c-8494-4512-b138-25583bb63a32}, !- Handle
  Schedule Day 7,                         !- Name
  {ff4aebbc-2958-432d-a47e-ec7124e93182}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b9089259-9bf8-429a-8541-ed90f9a02c63}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c139a73d-4268-4060-b1d5-76b034557faf}, !- Supply Air Inlet Node
  {2b309ac6-c6a2-4f65-88f5-312fef89fa53}, !- Supply Air Outlet Node
  {080801f2-6a03-423b-998d-29492eece181}, !- Exhaust Air Inlet Node
  {192f90de-ec50-4583-95a7-1582429e4eec}, !- Exhaust Air Outlet Node
  858.908579178458,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {37c862d9-a23e-413a-8baf-ad2a3a5adb5d}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {2b309ac6-c6a2-4f65-88f5-312fef89fa53}, !- Inlet Port
  {dd879b2d-81e2-45f6-9746-b27df04ce800}; !- Outlet Port

OS:Connection,
  {c139a73d-4268-4060-b1d5-76b034557faf}, !- Handle
  {fee863d7-3349-48e4-96dd-b75909b01aad}, !- Source Object
  3,                                      !- Outlet Port
  {b9089259-9bf8-429a-8541-ed90f9a02c63}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2b309ac6-c6a2-4f65-88f5-312fef89fa53}, !- Handle
  {b9089259-9bf8-429a-8541-ed90f9a02c63}, !- Source Object
  13,                                     !- Outlet Port
  {37c862d9-a23e-413a-8baf-ad2a3a5adb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd879b2d-81e2-45f6-9746-b27df04ce800}, !- Handle
  {37c862d9-a23e-413a-8baf-ad2a3a5adb5d}, !- Source Object
  3,                                      !- Outlet Port
  {a667466b-e0ae-4ec4-90ad-623953cb2ad9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe048736-7754-4bac-bb96-d782057c5bf2}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {d1593d70-81f6-471b-9d2f-514e940cf92f}, !- Inlet Port
  {080801f2-6a03-423b-998d-29492eece181}; !- Outlet Port

OS:Connection,
  {d1593d70-81f6-471b-9d2f-514e940cf92f}, !- Handle
  {a667466b-e0ae-4ec4-90ad-623953cb2ad9}, !- Source Object
  7,                                      !- Outlet Port
  {fe048736-7754-4bac-bb96-d782057c5bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {080801f2-6a03-423b-998d-29492eece181}, !- Handle
  {fe048736-7754-4bac-bb96-d782057c5bf2}, !- Source Object
  3,                                      !- Outlet Port
  {b9089259-9bf8-429a-8541-ed90f9a02c63}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {192f90de-ec50-4583-95a7-1582429e4eec}, !- Handle
  {b9089259-9bf8-429a-8541-ed90f9a02c63}, !- Source Object
  15,                                     !- Outlet Port
  {e9ff236a-4393-4d13-a2e9-e9adebf512da}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c674229a-c08c-401c-ae2a-c7f88e3b89ae}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b7bc1032-9504-4974-9bce-3e94fd91aa7f}, !- Reference Setpoint Node Name
  {b7bc1032-9504-4974-9bce-3e94fd91aa7f}, !- Mixed Air Stream Node Name
  {fee863d7-3349-48e4-96dd-b75909b01aad}, !- Outdoor Air Stream Node Name
  {d3f376fb-e0cc-48e1-aa4f-33a4bd983bfd}, !- Return Air Stream Node Name
  {37c862d9-a23e-413a-8baf-ad2a3a5adb5d}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {ced43636-09be-4672-8ffc-9722b06a764d}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a53024ec-48cc-4c30-98d3-2d6fbdb34dca}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__HtgSch0, !- Name
  {74077aa1-702f-48b3-b533-d95909696769}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d8c5a733-6539-41dc-a407-5c558ea396f3}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__ClgSch0, !- Name
  {64548146-810a-4343-99e4-a879d6e5cca2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0557375f-8029-4d80-a0c0-117bd678f7b2}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ced43636-09be-4672-8ffc-9722b06a764d}<23.9 && {ced43636-09be-4672-8ffc-9722b06a764d}>1.7, !- Program Line 1
  SET {d8c5a733-6539-41dc-a407-5c558ea396f3} = 29.4, !- Program Line 2
  SET {a53024ec-48cc-4c30-98d3-2d6fbdb34dca} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ced43636-09be-4672-8ffc-9722b06a764d}<23.9 && {ced43636-09be-4672-8ffc-9722b06a764d}>1.7, !- Program Line 4
  SET {d8c5a733-6539-41dc-a407-5c558ea396f3} = 29.4, !- Program Line 5
  SET {a53024ec-48cc-4c30-98d3-2d6fbdb34dca} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ced43636-09be-4672-8ffc-9722b06a764d}<23.9 && {ced43636-09be-4672-8ffc-9722b06a764d}>1.7, !- Program Line 7
  SET {d8c5a733-6539-41dc-a407-5c558ea396f3} = 29.4, !- Program Line 8
  SET {a53024ec-48cc-4c30-98d3-2d6fbdb34dca} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ced43636-09be-4672-8ffc-9722b06a764d}<23.9 && {ced43636-09be-4672-8ffc-9722b06a764d}>1.7, !- Program Line 10
  SET {d8c5a733-6539-41dc-a407-5c558ea396f3} = 29.4, !- Program Line 11
  SET {a53024ec-48cc-4c30-98d3-2d6fbdb34dca} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d8c5a733-6539-41dc-a407-5c558ea396f3} = NULL, !- Program Line 14
  SET {a53024ec-48cc-4c30-98d3-2d6fbdb34dca} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {23f9f0bd-1b51-49c7-bbf2-7e85ac6abc05}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0557375f-8029-4d80-a0c0-117bd678f7b2}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {c4a24f63-153e-4bae-929d-20dc290edbc9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {02f7fba4-70a8-4784-bec6-4e15d78c8e80}, !- Control Zone or Zone List Name
  {d283a3e7-2ce3-4418-9874-8ca073d39781}, !- Cooling Control Zone or Zone List Name
  {b4f6ddfc-2bd4-410e-a18a-38f335f1aa65}, !- Heating Control Zone or Zone List Name
  {29447eb7-fb41-464d-bd9f-951f90550489}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02f7fba4-70a8-4784-bec6-4e15d78c8e80}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {d283a3e7-2ce3-4418-9874-8ca073d39781}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4f6ddfc-2bd4-410e-a18a-38f335f1aa65}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29447eb7-fb41-464d-bd9f-951f90550489}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7638e6c3-cc92-408f-a7bc-0821f800f725}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {15e1fd98-1dc3-4458-b32a-ee91390229de}, !- Schedule Type Limits Name
  {ea1e9495-6dd1-4400-a29b-3d14c8ad22ec}, !- Default Day Schedule Name
  {1e66434b-5234-43ec-b636-1819601526ff}, !- Summer Design Day Schedule Name
  {1bf533d1-a071-40f3-9337-62487a16f1ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea1e9495-6dd1-4400-a29b-3d14c8ad22ec}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {15e1fd98-1dc3-4458-b32a-ee91390229de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d2c5c10f-b6ee-4d14-9dc8-80ac541f99d0}, !- Handle
  {7638e6c3-cc92-408f-a7bc-0821f800f725}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3306273609948707,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:03:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:03:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1bf533d1-a071-40f3-9337-62487a16f1ad}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {15e1fd98-1dc3-4458-b32a-ee91390229de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e66434b-5234-43ec-b636-1819601526ff}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {15e1fd98-1dc3-4458-b32a-ee91390229de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {609c1e97-4300-4f31-a0c5-d1679eb82c58}, !- Handle
  Schedule Rule 22,                       !- Name
  {7638e6c3-cc92-408f-a7bc-0821f800f725}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3edf6f3-85f7-4246-b719-3b112bbd0ec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3edf6f3-85f7-4246-b719-3b112bbd0ec7}, !- Handle
  Schedule Day 8,                         !- Name
  {15e1fd98-1dc3-4458-b32a-ee91390229de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03629c0e-1973-4958-b9ac-fb86a11ee2a6}, !- Handle
  Schedule Rule 23,                       !- Name
  {7638e6c3-cc92-408f-a7bc-0821f800f725}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f47a9d72-830e-438e-b91e-fb879997eab0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f47a9d72-830e-438e-b91e-fb879997eab0}, !- Handle
  Schedule Day 9,                         !- Name
  {15e1fd98-1dc3-4458-b32a-ee91390229de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15e1fd98-1dc3-4458-b32a-ee91390229de}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a38361cc-0214-4a1b-b577-c83821d6a841}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {e51b28f7-949d-462e-8a22-cfc961e17873}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {925269ca-ddcf-4daa-bad9-1b5214441640}, !- Supply Air Inlet Node
  {5375f05b-c825-4ae5-a81c-4aba1a6f0180}, !- Supply Air Outlet Node
  {e988725c-96f6-4513-b4fc-bba6e6f0067f}, !- Exhaust Air Inlet Node
  {25be201a-5c37-461e-acdb-8adbe0b02c9e}, !- Exhaust Air Outlet Node
  117.934540463477,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5a7fba66-03bd-4438-b999-62dccef8c151}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {5375f05b-c825-4ae5-a81c-4aba1a6f0180}, !- Inlet Port
  {07ac3b99-c8df-4b8a-bf92-2bfb9ae8e655}; !- Outlet Port

OS:Connection,
  {925269ca-ddcf-4daa-bad9-1b5214441640}, !- Handle
  {3fff00d4-0a12-4993-9afd-6eb2c6d9cdc2}, !- Source Object
  3,                                      !- Outlet Port
  {a38361cc-0214-4a1b-b577-c83821d6a841}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5375f05b-c825-4ae5-a81c-4aba1a6f0180}, !- Handle
  {a38361cc-0214-4a1b-b577-c83821d6a841}, !- Source Object
  13,                                     !- Outlet Port
  {5a7fba66-03bd-4438-b999-62dccef8c151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ac3b99-c8df-4b8a-bf92-2bfb9ae8e655}, !- Handle
  {5a7fba66-03bd-4438-b999-62dccef8c151}, !- Source Object
  3,                                      !- Outlet Port
  {5cffccef-6ba7-4d97-87b2-e1ae27e00d7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e3b3e5b-98f6-489a-bc1f-99424a3e4553}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {0833d25b-c855-4e21-977a-b07cc1337974}, !- Inlet Port
  {e988725c-96f6-4513-b4fc-bba6e6f0067f}; !- Outlet Port

OS:Connection,
  {0833d25b-c855-4e21-977a-b07cc1337974}, !- Handle
  {5cffccef-6ba7-4d97-87b2-e1ae27e00d7b}, !- Source Object
  7,                                      !- Outlet Port
  {4e3b3e5b-98f6-489a-bc1f-99424a3e4553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e988725c-96f6-4513-b4fc-bba6e6f0067f}, !- Handle
  {4e3b3e5b-98f6-489a-bc1f-99424a3e4553}, !- Source Object
  3,                                      !- Outlet Port
  {a38361cc-0214-4a1b-b577-c83821d6a841}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {25be201a-5c37-461e-acdb-8adbe0b02c9e}, !- Handle
  {a38361cc-0214-4a1b-b577-c83821d6a841}, !- Source Object
  15,                                     !- Outlet Port
  {bd901b46-5337-49a1-886e-0f6b4648e038}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {556be3d5-8761-4827-b2d2-59d9bb9ced27}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f9cfd25f-1c2b-4a3f-becc-b6d758fd40c6}, !- Reference Setpoint Node Name
  {f9cfd25f-1c2b-4a3f-becc-b6d758fd40c6}, !- Mixed Air Stream Node Name
  {3fff00d4-0a12-4993-9afd-6eb2c6d9cdc2}, !- Outdoor Air Stream Node Name
  {eb321065-6514-4e80-b6f8-b3cbd20e9ee5}, !- Return Air Stream Node Name
  {5a7fba66-03bd-4438-b999-62dccef8c151}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {a8bd3b96-6402-4dff-af3e-ecd8b9c5bc20}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8347e658-31f0-4b1d-9bd1-db712bd33d97}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a9a85310-3a70-467b-b26c-69e16f7162ce}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e6750cba-03e1-4bb0-a260-039b9053c861}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5f718dc1-eac3-4539-ac88-939c3597be83}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {deb2afca-148d-4063-979e-c16172501911}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37e9aeaa-b09b-4266-b98c-13cffd7c40bf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b18fbb77-a8e7-493a-a8b7-691b7ad27e27}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a795f85-83e7-4629-9658-e20735bbfb1a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {590bc9a4-f585-4aad-af18-650643d4dc45}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

