  {abba0dfa-73f1-4923-a25b-f099c3743cbd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Return Air Node, !- Name
  {3cb8dc83-8672-4b94-8792-2f0106e5024a}, !- Inlet Port
  {9e59621a-3594-4f90-9bf0-b64ac8fd0584}; !- Outlet Port

OS:Connection,
  {4fbdb140-1e71-4aff-accb-25fe00a70852}, !- Handle
  {f10bfdf7-8eca-4db4-bc61-d045273a0189}, !- Source Object
  3,                                      !- Outlet Port
  {f5c13ba7-e8d9-4409-ab27-3ead32c193ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cb8dc83-8672-4b94-8792-2f0106e5024a}, !- Handle
  {cab47526-194a-4bf5-a3df-cfbfedfe3b94}, !- Source Object
  2,                                      !- Outlet Port
  {abba0dfa-73f1-4923-a25b-f099c3743cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e59621a-3594-4f90-9bf0-b64ac8fd0584}, !- Handle
  {abba0dfa-73f1-4923-a25b-f099c3743cbd}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {f8f2affb-4683-4f6d-b352-d91ab28e1e93}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {78438eba-4f26-490e-b16a-6d0f0239e9d9}, !- Inlet Port
  {9da660d8-502c-42ef-ac68-e7c39d09bee1}; !- Outlet Port

OS:Connection,
  {78438eba-4f26-490e-b16a-6d0f0239e9d9}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  14,                                     !- Outlet Port
  {f8f2affb-4683-4f6d-b352-d91ab28e1e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da660d8-502c-42ef-ac68-e7c39d09bee1}, !- Handle
  {f8f2affb-4683-4f6d-b352-d91ab28e1e93}, !- Source Object
  3,                                      !- Outlet Port
  {b0ae2cc4-2dc4-4ae5-affc-6ae52a1cbd70}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5a93edff-1f19-407b-b134-f31c2db22198}, !- Handle
  {b0ae2cc4-2dc4-4ae5-affc-6ae52a1cbd70}, !- Source Object
  3,                                      !- Outlet Port
  {f10bfdf7-8eca-4db4-bc61-d045273a0189}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c8769d2a-1ed4-41c4-84ef-0663f0ae169c}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ddf9bbc9-1501-41d2-981a-16e902ff6ce0}, !- Water Inlet Node Name
  {ff5ce04f-bfdf-41fd-9cdf-10900d47a209}; !- Water Outlet Node Name

OS:Node,
  {b7565aed-537b-4671-9130-a4f6d2e077ba}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {2badfb5f-41ee-4bcb-b59c-d9d07da28eb1}, !- Inlet Port
  {ddf9bbc9-1501-41d2-981a-16e902ff6ce0}; !- Outlet Port

OS:Connection,
  {2badfb5f-41ee-4bcb-b59c-d9d07da28eb1}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  15,                                     !- Outlet Port
  {b7565aed-537b-4671-9130-a4f6d2e077ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce7465ce-8d25-46d4-a3a3-8fdae906e23e}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {ff5ce04f-bfdf-41fd-9cdf-10900d47a209}, !- Inlet Port
  {aba38217-7cdc-4441-8aae-f4e856fb301a}; !- Outlet Port

OS:Connection,
  {ddf9bbc9-1501-41d2-981a-16e902ff6ce0}, !- Handle
  {b7565aed-537b-4671-9130-a4f6d2e077ba}, !- Source Object
  3,                                      !- Outlet Port
  {c8769d2a-1ed4-41c4-84ef-0663f0ae169c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff5ce04f-bfdf-41fd-9cdf-10900d47a209}, !- Handle
  {c8769d2a-1ed4-41c4-84ef-0663f0ae169c}, !- Source Object
  10,                                     !- Outlet Port
  {ce7465ce-8d25-46d4-a3a3-8fdae906e23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba38217-7cdc-4441-8aae-f4e856fb301a}, !- Handle
  {ce7465ce-8d25-46d4-a3a3-8fdae906e23e}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7b7280f1-6cba-4737-aac3-8d041065960b}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {c8769d2a-1ed4-41c4-84ef-0663f0ae169c}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d9c9117c-30b1-4684-a24a-91a12dc90761}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fb8645bd-12ac-4c3d-8450-e3f6cb0df31b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {23c9515e-f14e-4447-b77c-2ec85aee2b02}, !- Air Outlet Node Name
  {f5650b7d-3ab7-40af-adda-d539766bc1fe}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d9c9117c-30b1-4684-a24a-91a12dc90761}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ab9cfa74-1f1b-40a9-acc4-6cb8f46ef5ae}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {23c9515e-f14e-4447-b77c-2ec85aee2b02}, !- Inlet Port
  {1a1ac1b6-5154-442e-b8c9-b32f79837e79}; !- Outlet Port

OS:Node,
  {b5ece02d-f8f2-40c5-a9bf-f4bd2107a644}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Return Air Node, !- Name
  {c2be5c94-fc36-4796-bcc7-d12e01c2381c}, !- Inlet Port
  {a3613a09-f0da-468c-b5a8-3c05b56c4a5e}; !- Outlet Port

OS:Connection,
  {1a1ac1b6-5154-442e-b8c9-b32f79837e79}, !- Handle
  {ab9cfa74-1f1b-40a9-acc4-6cb8f46ef5ae}, !- Source Object
  3,                                      !- Outlet Port
  {8a9d603d-ab4d-4793-92c3-86d1e31d9c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2be5c94-fc36-4796-bcc7-d12e01c2381c}, !- Handle
  {4fac34ce-ffec-4213-b9d5-0e5e2d30dd3b}, !- Source Object
  2,                                      !- Outlet Port
  {b5ece02d-f8f2-40c5-a9bf-f4bd2107a644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3613a09-f0da-468c-b5a8-3c05b56c4a5e}, !- Handle
  {b5ece02d-f8f2-40c5-a9bf-f4bd2107a644}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {830a174f-ffaa-425a-8f42-77f7e0546d35}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {0176d440-5d25-47c1-a5a9-83e707a03ec4}, !- Inlet Port
  {f5650b7d-3ab7-40af-adda-d539766bc1fe}; !- Outlet Port

OS:Connection,
  {0176d440-5d25-47c1-a5a9-83e707a03ec4}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  15,                                     !- Outlet Port
  {830a174f-ffaa-425a-8f42-77f7e0546d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5650b7d-3ab7-40af-adda-d539766bc1fe}, !- Handle
  {830a174f-ffaa-425a-8f42-77f7e0546d35}, !- Source Object
  3,                                      !- Outlet Port
  {fb8645bd-12ac-4c3d-8450-e3f6cb0df31b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {23c9515e-f14e-4447-b77c-2ec85aee2b02}, !- Handle
  {fb8645bd-12ac-4c3d-8450-e3f6cb0df31b}, !- Source Object
  3,                                      !- Outlet Port
  {ab9cfa74-1f1b-40a9-acc4-6cb8f46ef5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {17fe8468-3f16-454a-a2cc-cdd1c21c2f65}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1ea70147-8458-4dba-96ff-3948af5a3e6e}, !- Water Inlet Node Name
  {0b4e0a5d-f11b-4013-ad1b-f2c092c3365b}; !- Water Outlet Node Name

OS:Node,
  {af4b1961-daaa-4a1a-9689-b9b59e6fcbc9}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {b0400953-412e-48c0-8228-bedcdb1ac935}, !- Inlet Port
  {1ea70147-8458-4dba-96ff-3948af5a3e6e}; !- Outlet Port

OS:Connection,
  {b0400953-412e-48c0-8228-bedcdb1ac935}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  16,                                     !- Outlet Port
  {af4b1961-daaa-4a1a-9689-b9b59e6fcbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78c18a36-23e6-497f-9c7b-4a2edf16cbfd}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {0b4e0a5d-f11b-4013-ad1b-f2c092c3365b}, !- Inlet Port
  {f6ef8bf7-a560-42ec-863f-2e629583cd82}; !- Outlet Port

OS:Connection,
  {1ea70147-8458-4dba-96ff-3948af5a3e6e}, !- Handle
  {af4b1961-daaa-4a1a-9689-b9b59e6fcbc9}, !- Source Object
  3,                                      !- Outlet Port
  {17fe8468-3f16-454a-a2cc-cdd1c21c2f65}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b4e0a5d-f11b-4013-ad1b-f2c092c3365b}, !- Handle
  {17fe8468-3f16-454a-a2cc-cdd1c21c2f65}, !- Source Object
  10,                                     !- Outlet Port
  {78c18a36-23e6-497f-9c7b-4a2edf16cbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ef8bf7-a560-42ec-863f-2e629583cd82}, !- Handle
  {78c18a36-23e6-497f-9c7b-4a2edf16cbfd}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {82703579-d4af-445f-be3f-442d2338b812}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {17fe8468-3f16-454a-a2cc-cdd1c21c2f65}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {8eead9f6-5926-4ac0-b089-78f91ca28a35}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4b9690db-5e67-45d7-8400-85541b2af729}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {3833a0df-5dca-47d5-a0eb-51740ba9003f}, !- Air Outlet Node Name
  {86f0ee79-2bbf-4c79-8687-7d4640b474f4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8eead9f6-5926-4ac0-b089-78f91ca28a35}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {42e20a39-2208-405e-9227-583d660859b9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {3833a0df-5dca-47d5-a0eb-51740ba9003f}, !- Inlet Port
  {78ba8095-c276-485a-91d7-2aa62040d7d2}; !- Outlet Port

OS:Node,
  {f34669f9-7c71-4fa2-98ba-949d66ad8e1d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Return Air Node, !- Name
  {abd25e8d-3320-4c91-ac52-3222269e27a7}, !- Inlet Port
  {280f68af-5f2a-41a8-afa8-bb153e80293c}; !- Outlet Port

OS:Connection,
  {78ba8095-c276-485a-91d7-2aa62040d7d2}, !- Handle
  {42e20a39-2208-405e-9227-583d660859b9}, !- Source Object
  3,                                      !- Outlet Port
  {79894f2a-e219-4a47-aa3d-081245276a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd25e8d-3320-4c91-ac52-3222269e27a7}, !- Handle
  {504389c9-9434-484b-845a-e29ca7d6d55f}, !- Source Object
  2,                                      !- Outlet Port
  {f34669f9-7c71-4fa2-98ba-949d66ad8e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280f68af-5f2a-41a8-afa8-bb153e80293c}, !- Handle
  {f34669f9-7c71-4fa2-98ba-949d66ad8e1d}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {55736924-5a26-4eb9-9a0e-63c4a5d548cc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {11bc33bc-c1e1-43ee-9a94-41a53ec29e37}, !- Inlet Port
  {86f0ee79-2bbf-4c79-8687-7d4640b474f4}; !- Outlet Port

OS:Connection,
  {11bc33bc-c1e1-43ee-9a94-41a53ec29e37}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  16,                                     !- Outlet Port
  {55736924-5a26-4eb9-9a0e-63c4a5d548cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f0ee79-2bbf-4c79-8687-7d4640b474f4}, !- Handle
  {55736924-5a26-4eb9-9a0e-63c4a5d548cc}, !- Source Object
  3,                                      !- Outlet Port
  {4b9690db-5e67-45d7-8400-85541b2af729}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3833a0df-5dca-47d5-a0eb-51740ba9003f}, !- Handle
  {4b9690db-5e67-45d7-8400-85541b2af729}, !- Source Object
  3,                                      !- Outlet Port
  {42e20a39-2208-405e-9227-583d660859b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd25d557-a52d-4a20-ac58-ecc483ce37cb}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {91ed979c-18ce-40cf-8c75-c6b65d08a3be}, !- Water Inlet Node Name
  {ce16e719-a18e-47a6-92e3-ca3c28ca89aa}; !- Water Outlet Node Name

OS:Node,
  {2e177cc7-80fd-4025-8be6-5c49fba77ae3}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {ce1cca3a-9f7c-4c29-9b01-9ad1bf485c81}, !- Inlet Port
  {91ed979c-18ce-40cf-8c75-c6b65d08a3be}; !- Outlet Port

OS:Connection,
  {ce1cca3a-9f7c-4c29-9b01-9ad1bf485c81}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  17,                                     !- Outlet Port
  {2e177cc7-80fd-4025-8be6-5c49fba77ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55d68eb2-ea70-4cb4-b30b-5830602913d6}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {ce16e719-a18e-47a6-92e3-ca3c28ca89aa}, !- Inlet Port
  {d0800b69-c9fc-44e4-a70c-258bd4ca39a2}; !- Outlet Port

OS:Connection,
  {91ed979c-18ce-40cf-8c75-c6b65d08a3be}, !- Handle
  {2e177cc7-80fd-4025-8be6-5c49fba77ae3}, !- Source Object
  3,                                      !- Outlet Port
  {cd25d557-a52d-4a20-ac58-ecc483ce37cb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ce16e719-a18e-47a6-92e3-ca3c28ca89aa}, !- Handle
  {cd25d557-a52d-4a20-ac58-ecc483ce37cb}, !- Source Object
  10,                                     !- Outlet Port
  {55d68eb2-ea70-4cb4-b30b-5830602913d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0800b69-c9fc-44e4-a70c-258bd4ca39a2}, !- Handle
  {55d68eb2-ea70-4cb4-b30b-5830602913d6}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2e95f934-3d35-4288-a9c4-efe59a2778ad}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {cd25d557-a52d-4a20-ac58-ecc483ce37cb}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {6eb6d502-02ad-4260-9f12-2b4e36faa90d}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {34a9a334-9a5b-41b6-890d-ec15f1919fa6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {065dced9-e383-4ff1-b502-b8571897282e}, !- Air Outlet Node Name
  {99e53597-ae91-45a1-8e65-4cca5727aa34}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6eb6d502-02ad-4260-9f12-2b4e36faa90d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {125b2742-b28b-4032-afef-6d8674ad7057}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {065dced9-e383-4ff1-b502-b8571897282e}, !- Inlet Port
  {f7d7db63-170c-44a5-b0d8-dd5094fb9a19}; !- Outlet Port

OS:Node,
  {d4c58a2c-a25d-405f-bc8d-0d2c9eb657a9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Return Air Node, !- Name
  {92908ca3-9752-48da-a90b-57dfb41e7ce5}, !- Inlet Port
  {707a9694-8582-47e4-8fe5-7770df053557}; !- Outlet Port

OS:Connection,
  {f7d7db63-170c-44a5-b0d8-dd5094fb9a19}, !- Handle
  {125b2742-b28b-4032-afef-6d8674ad7057}, !- Source Object
  3,                                      !- Outlet Port
  {6359c4f3-7bc4-4d1a-a150-06af2d976aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92908ca3-9752-48da-a90b-57dfb41e7ce5}, !- Handle
  {d668ac84-0242-4781-bb00-a46ef51e99a5}, !- Source Object
  2,                                      !- Outlet Port
  {d4c58a2c-a25d-405f-bc8d-0d2c9eb657a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707a9694-8582-47e4-8fe5-7770df053557}, !- Handle
  {d4c58a2c-a25d-405f-bc8d-0d2c9eb657a9}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {48e696da-52a4-4624-a5b7-0b753137b4d1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {97d4864b-106f-4b25-987d-01a47258badf}, !- Inlet Port
  {99e53597-ae91-45a1-8e65-4cca5727aa34}; !- Outlet Port

OS:Connection,
  {97d4864b-106f-4b25-987d-01a47258badf}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  17,                                     !- Outlet Port
  {48e696da-52a4-4624-a5b7-0b753137b4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e53597-ae91-45a1-8e65-4cca5727aa34}, !- Handle
  {48e696da-52a4-4624-a5b7-0b753137b4d1}, !- Source Object
  3,                                      !- Outlet Port
  {34a9a334-9a5b-41b6-890d-ec15f1919fa6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {065dced9-e383-4ff1-b502-b8571897282e}, !- Handle
  {34a9a334-9a5b-41b6-890d-ec15f1919fa6}, !- Source Object
  3,                                      !- Outlet Port
  {125b2742-b28b-4032-afef-6d8674ad7057}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {60be8f49-c5ae-4562-b9d6-8e7bc2158045}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6f9f8401-1661-4893-8d01-1b81b5e867aa}, !- Water Inlet Node Name
  {21a75350-967f-4174-8474-d8951a58f3e6}; !- Water Outlet Node Name

OS:Node,
  {959952f4-762c-44bf-978d-581387ae6e17}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {e54b6213-f57c-4b25-9a4e-7cb999e94231}, !- Inlet Port
  {6f9f8401-1661-4893-8d01-1b81b5e867aa}; !- Outlet Port

OS:Connection,
  {e54b6213-f57c-4b25-9a4e-7cb999e94231}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  18,                                     !- Outlet Port
  {959952f4-762c-44bf-978d-581387ae6e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72016d4f-6315-4a62-a5ea-1734f35b3f57}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {21a75350-967f-4174-8474-d8951a58f3e6}, !- Inlet Port
  {f735604a-04b4-4bb8-8eb0-b029d813630a}; !- Outlet Port

OS:Connection,
  {6f9f8401-1661-4893-8d01-1b81b5e867aa}, !- Handle
  {959952f4-762c-44bf-978d-581387ae6e17}, !- Source Object
  3,                                      !- Outlet Port
  {60be8f49-c5ae-4562-b9d6-8e7bc2158045}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {21a75350-967f-4174-8474-d8951a58f3e6}, !- Handle
  {60be8f49-c5ae-4562-b9d6-8e7bc2158045}, !- Source Object
  10,                                     !- Outlet Port
  {72016d4f-6315-4a62-a5ea-1734f35b3f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f735604a-04b4-4bb8-8eb0-b029d813630a}, !- Handle
  {72016d4f-6315-4a62-a5ea-1734f35b3f57}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5158face-07ab-4442-9d2c-3c8a73966257}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {60be8f49-c5ae-4562-b9d6-8e7bc2158045}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ec8a49cd-8383-4c6b-ac0b-d34a067aa106}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {83ed54ee-5511-4963-bc3c-847404d44ae0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {f8faeed1-48cd-43cd-b198-f82b2cb264ee}, !- Air Outlet Node Name
  {a48600ab-3c4c-4259-8612-81d802e501e5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ec8a49cd-8383-4c6b-ac0b-d34a067aa106}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e9a4a21a-0157-49e4-9e94-b6de06e3d046}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {f8faeed1-48cd-43cd-b198-f82b2cb264ee}, !- Inlet Port
  {6dbef7a5-e2b6-46f5-9336-189f36939004}; !- Outlet Port

OS:Node,
  {de05f8f1-cc3b-4a73-a8d6-ba301b4aed36}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Return Air Node, !- Name
  {bea87985-9240-4404-a5cd-e30baf2a82d4}, !- Inlet Port
  {247c780b-3530-4702-a546-77c89dc741f1}; !- Outlet Port

OS:Connection,
  {6dbef7a5-e2b6-46f5-9336-189f36939004}, !- Handle
  {e9a4a21a-0157-49e4-9e94-b6de06e3d046}, !- Source Object
  3,                                      !- Outlet Port
  {f737efb6-0c04-4f91-a499-10f81bb94da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea87985-9240-4404-a5cd-e30baf2a82d4}, !- Handle
  {467cedf4-e408-4db1-b7d6-39f48bd988fb}, !- Source Object
  2,                                      !- Outlet Port
  {de05f8f1-cc3b-4a73-a8d6-ba301b4aed36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247c780b-3530-4702-a546-77c89dc741f1}, !- Handle
  {de05f8f1-cc3b-4a73-a8d6-ba301b4aed36}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {812da865-d79a-4c83-87f1-c1df60838ace}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {9269da21-aa10-410c-adb0-43809abe52fd}, !- Inlet Port
  {a48600ab-3c4c-4259-8612-81d802e501e5}; !- Outlet Port

OS:Connection,
  {9269da21-aa10-410c-adb0-43809abe52fd}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  18,                                     !- Outlet Port
  {812da865-d79a-4c83-87f1-c1df60838ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48600ab-3c4c-4259-8612-81d802e501e5}, !- Handle
  {812da865-d79a-4c83-87f1-c1df60838ace}, !- Source Object
  3,                                      !- Outlet Port
  {83ed54ee-5511-4963-bc3c-847404d44ae0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f8faeed1-48cd-43cd-b198-f82b2cb264ee}, !- Handle
  {83ed54ee-5511-4963-bc3c-847404d44ae0}, !- Source Object
  3,                                      !- Outlet Port
  {e9a4a21a-0157-49e4-9e94-b6de06e3d046}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e340e3cd-fc1c-44ca-a63b-a5ecee2a081e}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e9741562-3244-4bb7-8673-6ee0c5318fc4}, !- Water Inlet Node Name
  {84cbd82f-ffc6-4b43-8cc7-2486f0ec997a}; !- Water Outlet Node Name

OS:Node,
  {9d8bf3d1-9622-4fcb-8d2d-6887051ceb0d}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {0d8e88d8-16f0-41d3-9bfb-6cb9b4506e10}, !- Inlet Port
  {e9741562-3244-4bb7-8673-6ee0c5318fc4}; !- Outlet Port

OS:Connection,
  {0d8e88d8-16f0-41d3-9bfb-6cb9b4506e10}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  19,                                     !- Outlet Port
  {9d8bf3d1-9622-4fcb-8d2d-6887051ceb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a95ccb24-dc78-45d4-a057-6737be1b893d}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {84cbd82f-ffc6-4b43-8cc7-2486f0ec997a}, !- Inlet Port
  {c3a0b1b6-4b39-45df-b294-ab8f751f88c2}; !- Outlet Port

OS:Connection,
  {e9741562-3244-4bb7-8673-6ee0c5318fc4}, !- Handle
  {9d8bf3d1-9622-4fcb-8d2d-6887051ceb0d}, !- Source Object
  3,                                      !- Outlet Port
  {e340e3cd-fc1c-44ca-a63b-a5ecee2a081e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {84cbd82f-ffc6-4b43-8cc7-2486f0ec997a}, !- Handle
  {e340e3cd-fc1c-44ca-a63b-a5ecee2a081e}, !- Source Object
  10,                                     !- Outlet Port
  {a95ccb24-dc78-45d4-a057-6737be1b893d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a0b1b6-4b39-45df-b294-ab8f751f88c2}, !- Handle
  {a95ccb24-dc78-45d4-a057-6737be1b893d}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ac97061f-0067-4ed2-897d-2545f5a068e1}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {e340e3cd-fc1c-44ca-a63b-a5ecee2a081e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {508df700-0e95-48d8-a02c-8acc80109c67}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ae823d10-874f-44c0-b59c-c50c56f30fb3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {ae9b6162-48f0-456b-899c-66e721ceee0e}, !- Air Outlet Node Name
  {831d0b5e-8a40-44d3-9ec3-04ff3c76d3e2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {508df700-0e95-48d8-a02c-8acc80109c67}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {44503f9f-92e0-44c2-9979-70520c9be945}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {ae9b6162-48f0-456b-899c-66e721ceee0e}, !- Inlet Port
  {1be1c393-3330-47a5-a9bc-9fe6d00afc14}; !- Outlet Port

OS:Node,
  {b5d6ca72-5fc2-4d5a-825a-6372a0a79c90}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Return Air Node, !- Name
  {2f3d6e36-cb5b-4d3d-94a9-6e6d583163ca}, !- Inlet Port
  {7037cc85-49c3-4f56-b0e1-cb243f3cfc2b}; !- Outlet Port

OS:Connection,
  {1be1c393-3330-47a5-a9bc-9fe6d00afc14}, !- Handle
  {44503f9f-92e0-44c2-9979-70520c9be945}, !- Source Object
  3,                                      !- Outlet Port
  {b24e01a9-bb8b-4232-9b9c-5b7842bf2701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3d6e36-cb5b-4d3d-94a9-6e6d583163ca}, !- Handle
  {db2f6c1b-2972-46bc-9160-1eb7dc1f4a66}, !- Source Object
  2,                                      !- Outlet Port
  {b5d6ca72-5fc2-4d5a-825a-6372a0a79c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7037cc85-49c3-4f56-b0e1-cb243f3cfc2b}, !- Handle
  {b5d6ca72-5fc2-4d5a-825a-6372a0a79c90}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {a66f9305-ef90-4650-b215-e9446e451bb3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {ef3861ba-2f29-4904-b3f3-78149a656002}, !- Inlet Port
  {831d0b5e-8a40-44d3-9ec3-04ff3c76d3e2}; !- Outlet Port

OS:Connection,
  {ef3861ba-2f29-4904-b3f3-78149a656002}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  19,                                     !- Outlet Port
  {a66f9305-ef90-4650-b215-e9446e451bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831d0b5e-8a40-44d3-9ec3-04ff3c76d3e2}, !- Handle
  {a66f9305-ef90-4650-b215-e9446e451bb3}, !- Source Object
  3,                                      !- Outlet Port
  {ae823d10-874f-44c0-b59c-c50c56f30fb3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae9b6162-48f0-456b-899c-66e721ceee0e}, !- Handle
  {ae823d10-874f-44c0-b59c-c50c56f30fb3}, !- Source Object
  3,                                      !- Outlet Port
  {44503f9f-92e0-44c2-9979-70520c9be945}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a1e38da2-3465-4c42-81d6-0938c3e7a1a9}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {56e5c410-2839-4b23-ba4a-237a2ac99c66}, !- Water Inlet Node Name
  {092f2716-bad9-4e39-8e00-0f4beff18c05}; !- Water Outlet Node Name

OS:Node,
  {9c8148d7-7795-4b19-84b1-b17caae3d343}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {29994ef9-55d5-429e-98de-053db39affbe}, !- Inlet Port
  {56e5c410-2839-4b23-ba4a-237a2ac99c66}; !- Outlet Port

OS:Connection,
  {29994ef9-55d5-429e-98de-053db39affbe}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  20,                                     !- Outlet Port
  {9c8148d7-7795-4b19-84b1-b17caae3d343}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa25013b-16da-4f99-9bd8-7ff096acb7a0}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {092f2716-bad9-4e39-8e00-0f4beff18c05}, !- Inlet Port
  {396cc0ae-1ade-43bd-8f86-f97cb877e327}; !- Outlet Port

OS:Connection,
  {56e5c410-2839-4b23-ba4a-237a2ac99c66}, !- Handle
  {9c8148d7-7795-4b19-84b1-b17caae3d343}, !- Source Object
  3,                                      !- Outlet Port
  {a1e38da2-3465-4c42-81d6-0938c3e7a1a9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {092f2716-bad9-4e39-8e00-0f4beff18c05}, !- Handle
  {a1e38da2-3465-4c42-81d6-0938c3e7a1a9}, !- Source Object
  10,                                     !- Outlet Port
  {fa25013b-16da-4f99-9bd8-7ff096acb7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396cc0ae-1ade-43bd-8f86-f97cb877e327}, !- Handle
  {fa25013b-16da-4f99-9bd8-7ff096acb7a0}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3d2734a0-5ac2-4baf-bc13-1a3c3fbfc8e2}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {a1e38da2-3465-4c42-81d6-0938c3e7a1a9}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {8361e9d7-8749-480c-8b12-32dd3b9cc01e}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {37717b10-63fe-41f6-a4db-43c3bcabdaf2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {198f8396-823b-444d-9e1b-53d30c4fb81d}, !- Air Outlet Node Name
  {f29752ad-a931-4294-b19e-54f7b3e639c5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8361e9d7-8749-480c-8b12-32dd3b9cc01e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {69afe774-4031-4815-9564-b429c8a03074}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {198f8396-823b-444d-9e1b-53d30c4fb81d}, !- Inlet Port
  {20cb5c9c-de60-4960-8d53-494b157512c8}; !- Outlet Port

OS:Node,
  {55058b0b-05d4-4a50-8377-d98b08980764}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {50a2c9e5-4bbf-49ca-b43a-2a751e405b64}, !- Inlet Port
  {8507a823-7278-438e-a69e-00faae9f121d}; !- Outlet Port

OS:Connection,
  {20cb5c9c-de60-4960-8d53-494b157512c8}, !- Handle
  {69afe774-4031-4815-9564-b429c8a03074}, !- Source Object
  3,                                      !- Outlet Port
  {0a425a9d-2c00-42c2-a250-f8bb68a237f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a2c9e5-4bbf-49ca-b43a-2a751e405b64}, !- Handle
  {ae00de64-5562-42d7-ae1b-f2d0afdb0390}, !- Source Object
  2,                                      !- Outlet Port
  {55058b0b-05d4-4a50-8377-d98b08980764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8507a823-7278-438e-a69e-00faae9f121d}, !- Handle
  {55058b0b-05d4-4a50-8377-d98b08980764}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {0640c382-439a-4cc6-bf8a-550974073d28}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {998a19d0-5b62-41b8-9a36-d1ff5fddd4b3}, !- Inlet Port
  {f29752ad-a931-4294-b19e-54f7b3e639c5}; !- Outlet Port

OS:Connection,
  {998a19d0-5b62-41b8-9a36-d1ff5fddd4b3}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  20,                                     !- Outlet Port
  {0640c382-439a-4cc6-bf8a-550974073d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29752ad-a931-4294-b19e-54f7b3e639c5}, !- Handle
  {0640c382-439a-4cc6-bf8a-550974073d28}, !- Source Object
  3,                                      !- Outlet Port
  {37717b10-63fe-41f6-a4db-43c3bcabdaf2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {198f8396-823b-444d-9e1b-53d30c4fb81d}, !- Handle
  {37717b10-63fe-41f6-a4db-43c3bcabdaf2}, !- Source Object
  3,                                      !- Outlet Port
  {69afe774-4031-4815-9564-b429c8a03074}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {da90c567-b37f-4030-be48-43debd082d1e}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6bb12c42-1593-4421-819d-99e02f281eb4}, !- Water Inlet Node Name
  {135f0340-bd8e-4271-8ab5-5b638fc5a02d}; !- Water Outlet Node Name

OS:Node,
  {ba6171f3-7b00-4695-8cd5-219bb97d14c4}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {704cec95-2be9-4f4c-a2c5-ce6a73fcf64a}, !- Inlet Port
  {6bb12c42-1593-4421-819d-99e02f281eb4}; !- Outlet Port

OS:Connection,
  {704cec95-2be9-4f4c-a2c5-ce6a73fcf64a}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  21,                                     !- Outlet Port
  {ba6171f3-7b00-4695-8cd5-219bb97d14c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d0b39bb-6d98-4bbc-9160-f1baa8bb1d9a}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {135f0340-bd8e-4271-8ab5-5b638fc5a02d}, !- Inlet Port
  {1a090aaa-187a-4452-902c-82b93635450d}; !- Outlet Port

OS:Connection,
  {6bb12c42-1593-4421-819d-99e02f281eb4}, !- Handle
  {ba6171f3-7b00-4695-8cd5-219bb97d14c4}, !- Source Object
  3,                                      !- Outlet Port
  {da90c567-b37f-4030-be48-43debd082d1e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {135f0340-bd8e-4271-8ab5-5b638fc5a02d}, !- Handle
  {da90c567-b37f-4030-be48-43debd082d1e}, !- Source Object
  10,                                     !- Outlet Port
  {5d0b39bb-6d98-4bbc-9160-f1baa8bb1d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a090aaa-187a-4452-902c-82b93635450d}, !- Handle
  {5d0b39bb-6d98-4bbc-9160-f1baa8bb1d9a}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3a4c942b-2c84-4c68-bcf1-2fd37f5d8160}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {da90c567-b37f-4030-be48-43debd082d1e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {52301ecf-520b-455d-9cdd-9ae2a1f0df78}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b4448509-36f8-45c6-8f53-8631db7d2195}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {bead98e1-c9c0-4955-b717-790259006a6b}, !- Air Outlet Node Name
  {342710a7-22d0-49cb-bff7-2e0217e2a039}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {52301ecf-520b-455d-9cdd-9ae2a1f0df78}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {db811891-25b5-45ab-a74b-0b6486c2e87d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {bead98e1-c9c0-4955-b717-790259006a6b}, !- Inlet Port
  {7a171a63-4bb8-4250-8b47-31548bf868fa}; !- Outlet Port

OS:Node,
  {59df7603-2286-4d55-88d4-af45b301c6ca}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {362ab538-8dff-423e-ab0b-b4c5ffb15758}, !- Inlet Port
  {0d795f37-8e2b-4962-8514-80e80e791ccb}; !- Outlet Port

OS:Connection,
  {7a171a63-4bb8-4250-8b47-31548bf868fa}, !- Handle
  {db811891-25b5-45ab-a74b-0b6486c2e87d}, !- Source Object
  3,                                      !- Outlet Port
  {fad93cfb-2b22-419a-b2cb-e0bba585aea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362ab538-8dff-423e-ab0b-b4c5ffb15758}, !- Handle
  {fe9ad50e-b9ac-4142-8f03-84753210c095}, !- Source Object
  2,                                      !- Outlet Port
  {59df7603-2286-4d55-88d4-af45b301c6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d795f37-8e2b-4962-8514-80e80e791ccb}, !- Handle
  {59df7603-2286-4d55-88d4-af45b301c6ca}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {46c99cfb-9d89-4808-9144-678def2ecf7a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {f7397727-910b-4142-b0a6-6331e24d7430}, !- Inlet Port
  {342710a7-22d0-49cb-bff7-2e0217e2a039}; !- Outlet Port

OS:Connection,
  {f7397727-910b-4142-b0a6-6331e24d7430}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  21,                                     !- Outlet Port
  {46c99cfb-9d89-4808-9144-678def2ecf7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342710a7-22d0-49cb-bff7-2e0217e2a039}, !- Handle
  {46c99cfb-9d89-4808-9144-678def2ecf7a}, !- Source Object
  3,                                      !- Outlet Port
  {b4448509-36f8-45c6-8f53-8631db7d2195}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bead98e1-c9c0-4955-b717-790259006a6b}, !- Handle
  {b4448509-36f8-45c6-8f53-8631db7d2195}, !- Source Object
  3,                                      !- Outlet Port
  {db811891-25b5-45ab-a74b-0b6486c2e87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f1b80d40-d74b-4215-a691-03e4b1e1e33a}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {60d50364-45bc-4402-9700-e202a242cb46}, !- Water Inlet Node Name
  {e3dc0e51-88eb-4453-bfc1-0fa420cc0746}; !- Water Outlet Node Name

OS:Node,
  {ce607f90-a900-4f5e-b5ec-df131f22d6c2}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {65ac7c84-75e5-43fe-88fe-12c1d3f05251}, !- Inlet Port
  {60d50364-45bc-4402-9700-e202a242cb46}; !- Outlet Port

OS:Connection,
  {65ac7c84-75e5-43fe-88fe-12c1d3f05251}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  22,                                     !- Outlet Port
  {ce607f90-a900-4f5e-b5ec-df131f22d6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dab80e6e-0bdb-45f5-9e2d-68b200b962b8}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {e3dc0e51-88eb-4453-bfc1-0fa420cc0746}, !- Inlet Port
  {170dc8d2-bf62-4210-b1ac-a5d5aa435f44}; !- Outlet Port

OS:Connection,
  {60d50364-45bc-4402-9700-e202a242cb46}, !- Handle
  {ce607f90-a900-4f5e-b5ec-df131f22d6c2}, !- Source Object
  3,                                      !- Outlet Port
  {f1b80d40-d74b-4215-a691-03e4b1e1e33a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e3dc0e51-88eb-4453-bfc1-0fa420cc0746}, !- Handle
  {f1b80d40-d74b-4215-a691-03e4b1e1e33a}, !- Source Object
  10,                                     !- Outlet Port
  {dab80e6e-0bdb-45f5-9e2d-68b200b962b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170dc8d2-bf62-4210-b1ac-a5d5aa435f44}, !- Handle
  {dab80e6e-0bdb-45f5-9e2d-68b200b962b8}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b93c2c50-53b4-4ba9-88de-dc32b0c820ec}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {f1b80d40-d74b-4215-a691-03e4b1e1e33a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {9d6c16d1-bcb2-451a-9646-f4539558240b}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {23e9864a-136f-4264-8e93-53079f1fc9bd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {570a65f6-59a9-4423-9289-d6df67347ae2}, !- Air Outlet Node Name
  {70d620d4-ecf4-42da-97d4-aa9630e65522}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9d6c16d1-bcb2-451a-9646-f4539558240b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {693b1814-3be4-4706-abc5-f47897a5e705}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Outlet Air Node, !- Name
  {570a65f6-59a9-4423-9289-d6df67347ae2}, !- Inlet Port
  {6fddadbc-164a-477d-9327-488c56299a8b}; !- Outlet Port

OS:Node,
  {2381c892-c8f0-4c29-ba4d-7c55d15cf957}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Return Air Node, !- Name
  {e5924833-cf85-43b6-b17d-0912ca5b3a38}, !- Inlet Port
  {29126f6d-4839-4553-a40c-d98912e97b2e}; !- Outlet Port

OS:Connection,
  {6fddadbc-164a-477d-9327-488c56299a8b}, !- Handle
  {693b1814-3be4-4706-abc5-f47897a5e705}, !- Source Object
  3,                                      !- Outlet Port
  {6fe14ed8-38d6-4b3f-9352-87c753db5d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5924833-cf85-43b6-b17d-0912ca5b3a38}, !- Handle
  {589a1b0a-c99e-48ca-9817-214d17c2f893}, !- Source Object
  2,                                      !- Outlet Port
  {2381c892-c8f0-4c29-ba4d-7c55d15cf957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29126f6d-4839-4553-a40c-d98912e97b2e}, !- Handle
  {2381c892-c8f0-4c29-ba4d-7c55d15cf957}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {4421be1f-8ea4-4d98-8098-d78169e8fa2c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Inlet Air Node, !- Name
  {efbcbf94-0ab8-4f94-a321-99d9b9be5981}, !- Inlet Port
  {70d620d4-ecf4-42da-97d4-aa9630e65522}; !- Outlet Port

OS:Connection,
  {efbcbf94-0ab8-4f94-a321-99d9b9be5981}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  22,                                     !- Outlet Port
  {4421be1f-8ea4-4d98-8098-d78169e8fa2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d620d4-ecf4-42da-97d4-aa9630e65522}, !- Handle
  {4421be1f-8ea4-4d98-8098-d78169e8fa2c}, !- Source Object
  3,                                      !- Outlet Port
  {23e9864a-136f-4264-8e93-53079f1fc9bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {570a65f6-59a9-4423-9289-d6df67347ae2}, !- Handle
  {23e9864a-136f-4264-8e93-53079f1fc9bd}, !- Source Object
  3,                                      !- Outlet Port
  {693b1814-3be4-4706-abc5-f47897a5e705}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6e50175f-768a-4f19-8a1b-3b7c961dc857}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4888a55-a631-478a-8423-876f76f9612e}, !- Water Inlet Node Name
  {f2a283c8-c19b-4f9b-9929-05ce9b603898}; !- Water Outlet Node Name

OS:Node,
  {6334e1c4-579a-4670-8583-47d3d9d19bb5}, !- Handle
  Coil Heating Water Baseboard 21 Inlet Water Node, !- Name
  {aa77cc48-1b89-40b5-b607-3f14c2901160}, !- Inlet Port
  {b4888a55-a631-478a-8423-876f76f9612e}; !- Outlet Port

OS:Connection,
  {aa77cc48-1b89-40b5-b607-3f14c2901160}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  23,                                     !- Outlet Port
  {6334e1c4-579a-4670-8583-47d3d9d19bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d1382b7-48e0-4556-a75d-8f7cca0ea645}, !- Handle
  Coil Heating Water Baseboard 21 Outlet Water Node, !- Name
  {f2a283c8-c19b-4f9b-9929-05ce9b603898}, !- Inlet Port
  {0c69638b-9437-4686-b30a-d9a5042c285b}; !- Outlet Port

OS:Connection,
  {b4888a55-a631-478a-8423-876f76f9612e}, !- Handle
  {6334e1c4-579a-4670-8583-47d3d9d19bb5}, !- Source Object
  3,                                      !- Outlet Port
  {6e50175f-768a-4f19-8a1b-3b7c961dc857}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f2a283c8-c19b-4f9b-9929-05ce9b603898}, !- Handle
  {6e50175f-768a-4f19-8a1b-3b7c961dc857}, !- Source Object
  10,                                     !- Outlet Port
  {7d1382b7-48e0-4556-a75d-8f7cca0ea645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c69638b-9437-4686-b30a-d9a5042c285b}, !- Handle
  {7d1382b7-48e0-4556-a75d-8f7cca0ea645}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3323636a-cf0e-4b51-8443-929c0a3b2299}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {6e50175f-768a-4f19-8a1b-3b7c961dc857}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {eb2b0026-0cd0-4286-87f5-8bf3f4c5bb47}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c51aada2-ea9d-4e0b-a2d3-792a1ea7d831}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {2112dd3e-b7fd-4111-9793-83229ae93193}, !- Air Outlet Node Name
  {35043f21-bbbb-483f-add6-527d7b9506c5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {eb2b0026-0cd0-4286-87f5-8bf3f4c5bb47}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {866f29a8-cb2e-484e-b04f-1d9b2faf467f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Outlet Air Node, !- Name
  {2112dd3e-b7fd-4111-9793-83229ae93193}, !- Inlet Port
  {9bdc38ee-12e9-48b6-90c4-ad2d5b535967}; !- Outlet Port

OS:Node,
  {506d7507-cb1e-42b0-9c7c-f858c17041f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Return Air Node, !- Name
  {2d708eae-a745-4278-b22f-865d8a51479e}, !- Inlet Port
  {b731b1f8-8f23-45e9-a9d1-1a939ab3aed1}; !- Outlet Port

OS:Connection,
  {9bdc38ee-12e9-48b6-90c4-ad2d5b535967}, !- Handle
  {866f29a8-cb2e-484e-b04f-1d9b2faf467f}, !- Source Object
  3,                                      !- Outlet Port
  {bb66597f-2a52-4f0b-9152-4f8a40412433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d708eae-a745-4278-b22f-865d8a51479e}, !- Handle
  {db3cf2c3-af04-4365-8f8f-def89ddea67c}, !- Source Object
  2,                                      !- Outlet Port
  {506d7507-cb1e-42b0-9c7c-f858c17041f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b731b1f8-8f23-45e9-a9d1-1a939ab3aed1}, !- Handle
  {506d7507-cb1e-42b0-9c7c-f858c17041f1}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {8947989e-d4b1-4d10-ae51-1b8c72ec3675}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Inlet Air Node, !- Name
  {83aab32e-1f7b-488f-a870-63956533e0c2}, !- Inlet Port
  {35043f21-bbbb-483f-add6-527d7b9506c5}; !- Outlet Port

OS:Connection,
  {83aab32e-1f7b-488f-a870-63956533e0c2}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  23,                                     !- Outlet Port
  {8947989e-d4b1-4d10-ae51-1b8c72ec3675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35043f21-bbbb-483f-add6-527d7b9506c5}, !- Handle
  {8947989e-d4b1-4d10-ae51-1b8c72ec3675}, !- Source Object
  3,                                      !- Outlet Port
  {c51aada2-ea9d-4e0b-a2d3-792a1ea7d831}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2112dd3e-b7fd-4111-9793-83229ae93193}, !- Handle
  {c51aada2-ea9d-4e0b-a2d3-792a1ea7d831}, !- Source Object
  3,                                      !- Outlet Port
  {866f29a8-cb2e-484e-b04f-1d9b2faf467f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {604b939a-8ef3-477c-af25-0f68e6b0e64a}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6fee6173-f6bb-4de1-846c-4cd9dbe31c29}, !- Water Inlet Node Name
  {4950dad7-48f0-4877-87b3-554fdbbbe843}; !- Water Outlet Node Name

OS:Node,
  {5c3e20c9-c8bd-4a44-a3e6-49959e714bc5}, !- Handle
  Coil Heating Water Baseboard 22 Inlet Water Node, !- Name
  {64ee5744-8353-4f8c-b3e0-bcc0a3620b6e}, !- Inlet Port
  {6fee6173-f6bb-4de1-846c-4cd9dbe31c29}; !- Outlet Port

OS:Connection,
  {64ee5744-8353-4f8c-b3e0-bcc0a3620b6e}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  24,                                     !- Outlet Port
  {5c3e20c9-c8bd-4a44-a3e6-49959e714bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f42b7345-c1e4-4933-81cc-159d20c23e3d}, !- Handle
  Coil Heating Water Baseboard 22 Outlet Water Node, !- Name
  {4950dad7-48f0-4877-87b3-554fdbbbe843}, !- Inlet Port
  {ab34080f-6181-4c73-92b7-b6ad7dc2fbd4}; !- Outlet Port

OS:Connection,
  {6fee6173-f6bb-4de1-846c-4cd9dbe31c29}, !- Handle
  {5c3e20c9-c8bd-4a44-a3e6-49959e714bc5}, !- Source Object
  3,                                      !- Outlet Port
  {604b939a-8ef3-477c-af25-0f68e6b0e64a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4950dad7-48f0-4877-87b3-554fdbbbe843}, !- Handle
  {604b939a-8ef3-477c-af25-0f68e6b0e64a}, !- Source Object
  10,                                     !- Outlet Port
  {f42b7345-c1e4-4933-81cc-159d20c23e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab34080f-6181-4c73-92b7-b6ad7dc2fbd4}, !- Handle
  {f42b7345-c1e4-4933-81cc-159d20c23e3d}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1aa39ecc-abb9-460a-8e25-02560bd35d59}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {604b939a-8ef3-477c-af25-0f68e6b0e64a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {da4b9df9-8625-47af-9a5d-acb868ef3234}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8d93b1f5-eb61-4c46-9ef4-7bcf7a4d3ce0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {3fdc8048-5602-4b67-8c54-48c0d146652b}, !- Air Outlet Node Name
  {48e27dbf-8a5a-45ba-a096-c89e5dd0f7a3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {da4b9df9-8625-47af-9a5d-acb868ef3234}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2051b1e0-a423-469f-af2d-c29128f2fbe3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Outlet Air Node, !- Name
  {3fdc8048-5602-4b67-8c54-48c0d146652b}, !- Inlet Port
  {d3cbf4b8-2006-4484-a2bd-1dea0f869b66}; !- Outlet Port

OS:Node,
  {54f57d6a-f4d8-4630-8284-b88ec48e58dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Return Air Node, !- Name
  {8ca1a438-4c7a-4a9b-8579-41d0ef86bb4c}, !- Inlet Port
  {3c1eab71-3d93-4bb7-ba5d-601b12668c1d}; !- Outlet Port

OS:Connection,
  {d3cbf4b8-2006-4484-a2bd-1dea0f869b66}, !- Handle
  {2051b1e0-a423-469f-af2d-c29128f2fbe3}, !- Source Object
  3,                                      !- Outlet Port
  {2ecfcdad-edd3-4f97-8ada-c9c8e3398cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca1a438-4c7a-4a9b-8579-41d0ef86bb4c}, !- Handle
  {e764fe52-a4c2-4bd5-92a3-c78a15a57dc2}, !- Source Object
  2,                                      !- Outlet Port
  {54f57d6a-f4d8-4630-8284-b88ec48e58dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1eab71-3d93-4bb7-ba5d-601b12668c1d}, !- Handle
  {54f57d6a-f4d8-4630-8284-b88ec48e58dc}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {7d6535ee-cd26-468f-94ca-5a84181039a7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Inlet Air Node, !- Name
  {0bfc7e7d-4e6a-4586-be1b-df6c2bc60ff4}, !- Inlet Port
  {48e27dbf-8a5a-45ba-a096-c89e5dd0f7a3}; !- Outlet Port

OS:Connection,
  {0bfc7e7d-4e6a-4586-be1b-df6c2bc60ff4}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  24,                                     !- Outlet Port
  {7d6535ee-cd26-468f-94ca-5a84181039a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e27dbf-8a5a-45ba-a096-c89e5dd0f7a3}, !- Handle
  {7d6535ee-cd26-468f-94ca-5a84181039a7}, !- Source Object
  3,                                      !- Outlet Port
  {8d93b1f5-eb61-4c46-9ef4-7bcf7a4d3ce0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3fdc8048-5602-4b67-8c54-48c0d146652b}, !- Handle
  {8d93b1f5-eb61-4c46-9ef4-7bcf7a4d3ce0}, !- Source Object
  3,                                      !- Outlet Port
  {2051b1e0-a423-469f-af2d-c29128f2fbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b40a6179-35bf-4cd9-b1f7-88d45ccd7e90}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {960b5c17-aa3e-4940-9116-fc1458afb453}, !- Water Inlet Node Name
  {c7db21fe-ea50-48f0-86fb-38c0deda2643}; !- Water Outlet Node Name

OS:Node,
  {6b7931cd-fe62-48bd-9996-9cdb3a5371cf}, !- Handle
  Coil Heating Water Baseboard 23 Inlet Water Node, !- Name
  {5f4491a2-f2cb-4130-98c5-25ace146e9ab}, !- Inlet Port
  {960b5c17-aa3e-4940-9116-fc1458afb453}; !- Outlet Port

OS:Connection,
  {5f4491a2-f2cb-4130-98c5-25ace146e9ab}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  25,                                     !- Outlet Port
  {6b7931cd-fe62-48bd-9996-9cdb3a5371cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b61ac0c-2d3b-4e07-b5e2-f58574fc487e}, !- Handle
  Coil Heating Water Baseboard 23 Outlet Water Node, !- Name
  {c7db21fe-ea50-48f0-86fb-38c0deda2643}, !- Inlet Port
  {1c2c0584-eba4-4f61-bd85-da406d2e980d}; !- Outlet Port

OS:Connection,
  {960b5c17-aa3e-4940-9116-fc1458afb453}, !- Handle
  {6b7931cd-fe62-48bd-9996-9cdb3a5371cf}, !- Source Object
  3,                                      !- Outlet Port
  {b40a6179-35bf-4cd9-b1f7-88d45ccd7e90}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c7db21fe-ea50-48f0-86fb-38c0deda2643}, !- Handle
  {b40a6179-35bf-4cd9-b1f7-88d45ccd7e90}, !- Source Object
  10,                                     !- Outlet Port
  {2b61ac0c-2d3b-4e07-b5e2-f58574fc487e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2c0584-eba4-4f61-bd85-da406d2e980d}, !- Handle
  {2b61ac0c-2d3b-4e07-b5e2-f58574fc487e}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e469df46-be43-4b4b-a642-bf6b441139ab}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {b40a6179-35bf-4cd9-b1f7-88d45ccd7e90}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {462308ab-46a0-4d64-931b-46e032138cb8}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4b186c35-76c7-4c02-b9c8-e292af0e3dd7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {3bb55868-7915-4c7a-9dad-abb5331706ce}, !- Air Outlet Node Name
  {f4c0bac1-0358-4297-881f-02e0be6c73fa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {462308ab-46a0-4d64-931b-46e032138cb8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {37536637-cb6a-4b12-b112-0fa1e3329624}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Outlet Air Node, !- Name
  {3bb55868-7915-4c7a-9dad-abb5331706ce}, !- Inlet Port
  {a3970c9e-a5d6-4460-aa0e-e60e31fd4266}; !- Outlet Port

OS:Node,
  {ac9cc2c5-ae28-4569-9169-e0958b41d0c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Return Air Node, !- Name
  {53bc8661-10f5-4bbe-bdc4-477a547de8b5}, !- Inlet Port
  {01d74e3e-f34c-4b23-b2b2-71cc9c7f24ba}; !- Outlet Port

OS:Connection,
  {a3970c9e-a5d6-4460-aa0e-e60e31fd4266}, !- Handle
  {37536637-cb6a-4b12-b112-0fa1e3329624}, !- Source Object
  3,                                      !- Outlet Port
  {ae2e3176-0387-4ba2-858b-bf48d5b5b8ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53bc8661-10f5-4bbe-bdc4-477a547de8b5}, !- Handle
  {45038756-baff-42cf-859e-5a145d128671}, !- Source Object
  2,                                      !- Outlet Port
  {ac9cc2c5-ae28-4569-9169-e0958b41d0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d74e3e-f34c-4b23-b2b2-71cc9c7f24ba}, !- Handle
  {ac9cc2c5-ae28-4569-9169-e0958b41d0c7}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {1b4bd7a4-a591-40d6-bc9c-d689e8f8ee8a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Inlet Air Node, !- Name
  {e6b8c151-b393-4efc-bf48-1122180116f6}, !- Inlet Port
  {f4c0bac1-0358-4297-881f-02e0be6c73fa}; !- Outlet Port

OS:Connection,
  {e6b8c151-b393-4efc-bf48-1122180116f6}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  25,                                     !- Outlet Port
  {1b4bd7a4-a591-40d6-bc9c-d689e8f8ee8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c0bac1-0358-4297-881f-02e0be6c73fa}, !- Handle
  {1b4bd7a4-a591-40d6-bc9c-d689e8f8ee8a}, !- Source Object
  3,                                      !- Outlet Port
  {4b186c35-76c7-4c02-b9c8-e292af0e3dd7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3bb55868-7915-4c7a-9dad-abb5331706ce}, !- Handle
  {4b186c35-76c7-4c02-b9c8-e292af0e3dd7}, !- Source Object
  3,                                      !- Outlet Port
  {37536637-cb6a-4b12-b112-0fa1e3329624}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a54fafa4-033a-432e-b3dc-eaa648fe5576}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d7d41f17-ed7f-49c2-9c83-242f5755f2bd}, !- Water Inlet Node Name
  {ebd8e358-911f-4195-9f2c-0fb6f9545f11}; !- Water Outlet Node Name

OS:Node,
  {545084d9-7b57-44b8-a006-8eff723a188f}, !- Handle
  Coil Heating Water Baseboard 24 Inlet Water Node, !- Name
  {6bafaddf-3c39-4e4f-9f49-41af182bfc8b}, !- Inlet Port
  {d7d41f17-ed7f-49c2-9c83-242f5755f2bd}; !- Outlet Port

OS:Connection,
  {6bafaddf-3c39-4e4f-9f49-41af182bfc8b}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  26,                                     !- Outlet Port
  {545084d9-7b57-44b8-a006-8eff723a188f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69145d18-d8b2-41ab-b1b5-9e7c4cd421cd}, !- Handle
  Coil Heating Water Baseboard 24 Outlet Water Node, !- Name
  {ebd8e358-911f-4195-9f2c-0fb6f9545f11}, !- Inlet Port
  {e57078ec-6cd9-498f-a929-4da1c64b1695}; !- Outlet Port

OS:Connection,
  {d7d41f17-ed7f-49c2-9c83-242f5755f2bd}, !- Handle
  {545084d9-7b57-44b8-a006-8eff723a188f}, !- Source Object
  3,                                      !- Outlet Port
  {a54fafa4-033a-432e-b3dc-eaa648fe5576}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ebd8e358-911f-4195-9f2c-0fb6f9545f11}, !- Handle
  {a54fafa4-033a-432e-b3dc-eaa648fe5576}, !- Source Object
  10,                                     !- Outlet Port
  {69145d18-d8b2-41ab-b1b5-9e7c4cd421cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57078ec-6cd9-498f-a929-4da1c64b1695}, !- Handle
  {69145d18-d8b2-41ab-b1b5-9e7c4cd421cd}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {861799b6-356a-4f6f-ab31-d12a8ef4d50d}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {a54fafa4-033a-432e-b3dc-eaa648fe5576}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {19bda4d9-4e03-4136-8d00-16916aec6ab5}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {44b75535-6190-4da1-8a2e-f09b57213147}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {958211a3-33cf-45bc-a349-6c2e19a1f32a}, !- Air Outlet Node Name
  {37bba6ad-0786-448c-a5ee-4a1f98c18ace}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {19bda4d9-4e03-4136-8d00-16916aec6ab5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {71ccbcb7-d04c-4df5-abb5-d49ba2254060}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Outlet Air Node, !- Name
  {958211a3-33cf-45bc-a349-6c2e19a1f32a}, !- Inlet Port
  {84b534d3-d5ac-4b7b-9fd6-adaf0ea4e582}; !- Outlet Port

OS:Node,
  {d54c9ef9-2ba3-42cd-9f76-ca8e2f222b36}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {708a9845-5cd9-4f6c-a3d2-65d43132deb8}, !- Inlet Port
  {65ae5585-312f-4704-8a45-2f8a2d7e08ab}; !- Outlet Port

OS:Connection,
  {84b534d3-d5ac-4b7b-9fd6-adaf0ea4e582}, !- Handle
  {71ccbcb7-d04c-4df5-abb5-d49ba2254060}, !- Source Object
  3,                                      !- Outlet Port
  {bc077e3e-c2ee-4198-892c-26e3ad5c3a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708a9845-5cd9-4f6c-a3d2-65d43132deb8}, !- Handle
  {94218190-9553-4b4e-bf19-5c6fc3659626}, !- Source Object
  2,                                      !- Outlet Port
  {d54c9ef9-2ba3-42cd-9f76-ca8e2f222b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ae5585-312f-4704-8a45-2f8a2d7e08ab}, !- Handle
  {d54c9ef9-2ba3-42cd-9f76-ca8e2f222b36}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ac246-3b5d-48dd-b8b9-3d5e99beb2c2}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {1baf4d45-7339-4736-9782-979ce3cb5ea1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Inlet Air Node, !- Name
  {09b0668d-1aa1-4932-836b-69920cb862d7}, !- Inlet Port
  {37bba6ad-0786-448c-a5ee-4a1f98c18ace}; !- Outlet Port

OS:Connection,
  {09b0668d-1aa1-4932-836b-69920cb862d7}, !- Handle
  {196c576c-1a11-4fe4-9d99-c700a2b65209}, !- Source Object
  26,                                     !- Outlet Port
  {1baf4d45-7339-4736-9782-979ce3cb5ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37bba6ad-0786-448c-a5ee-4a1f98c18ace}, !- Handle
  {1baf4d45-7339-4736-9782-979ce3cb5ea1}, !- Source Object
  3,                                      !- Outlet Port
  {44b75535-6190-4da1-8a2e-f09b57213147}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {958211a3-33cf-45bc-a349-6c2e19a1f32a}, !- Handle
  {44b75535-6190-4da1-8a2e-f09b57213147}, !- Source Object
  3,                                      !- Outlet Port
  {71ccbcb7-d04c-4df5-abb5-d49ba2254060}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {67f0833e-0be0-41da-a167-68ad724034e8}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {1ec40a62-81b3-4a97-95b3-167d6fc7f832}, !- Availability Schedule
  {814503f4-d65a-49f5-9933-8e8d342ffa9d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1594f5d-84d3-4867-8fee-dcebe9f527c1}, !- Supply Side Inlet Node Name
  {70f34808-715e-4ca3-8536-9f8f7bd1d75a}, !- Demand Side Outlet Node Name
  {af3b9577-4b8c-497a-aab8-8b8598c85800}, !- Demand Side Inlet Node A
  {25c34237-b8aa-43a7-b098-8ae247e43deb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f639f2a5-8ac1-4610-94f7-01aab631455c}, !- Demand Mixer Name
  {a42922c7-22c6-4a2d-8f0c-39b212e0ef88}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8f8cd444-7c6e-495c-aa7a-429d22770bcc}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {d1594f5d-84d3-4867-8fee-dcebe9f527c1}, !- Inlet Port
  {ff1d06cf-5f52-412b-b5b2-9e284a53a36e}; !- Outlet Port

OS:Node,
  {ec0c9ea2-64bf-4af5-830f-d1c96100e4bb}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {ee14f834-fa89-4f42-aec0-724a094ebbdd}, !- Inlet Port
  {25c34237-b8aa-43a7-b098-8ae247e43deb}; !- Outlet Port

OS:Connection,
  {d1594f5d-84d3-4867-8fee-dcebe9f527c1}, !- Handle
  {67f0833e-0be0-41da-a167-68ad724034e8}, !- Source Object
  9,                                      !- Outlet Port
  {8f8cd444-7c6e-495c-aa7a-429d22770bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c34237-b8aa-43a7-b098-8ae247e43deb}, !- Handle
  {ec0c9ea2-64bf-4af5-830f-d1c96100e4bb}, !- Source Object
  3,                                      !- Outlet Port
  {67f0833e-0be0-41da-a167-68ad724034e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3e53bee0-1d9c-4ebb-a193-adb608ea8460}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {af3b9577-4b8c-497a-aab8-8b8598c85800}, !- Inlet Port
  {033c97a0-fd6d-4275-ac61-a554ca236f9e}; !- Outlet Port

OS:Node,
  {a7ca91eb-7672-4eaf-8cdb-171f95f22b0f}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {69bda4b5-13a9-44a1-b911-d6e795d495cf}, !- Inlet Port
  {70f34808-715e-4ca3-8536-9f8f7bd1d75a}; !- Outlet Port

OS:Node,
  {81c0e44a-b51d-45ff-b7db-b1f7d8aae230}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {3e2af910-a250-400f-9dae-6e19db43ca9d}, !- Inlet Port
  {0b852d05-ec58-44b7-a21a-580ef10a00a0}; !- Outlet Port

OS:Connection,
  {af3b9577-4b8c-497a-aab8-8b8598c85800}, !- Handle
  {67f0833e-0be0-41da-a167-68ad724034e8}, !- Source Object
  11,                                     !- Outlet Port
  {3e53bee0-1d9c-4ebb-a193-adb608ea8460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f34808-715e-4ca3-8536-9f8f7bd1d75a}, !- Handle
  {a7ca91eb-7672-4eaf-8cdb-171f95f22b0f}, !- Source Object
  3,                                      !- Outlet Port
  {67f0833e-0be0-41da-a167-68ad724034e8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a42922c7-22c6-4a2d-8f0c-39b212e0ef88}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {033c97a0-fd6d-4275-ac61-a554ca236f9e}, !- Inlet Node Name
  {2d7e26c5-5618-46d2-9c95-20ac97ef892d}, !- Outlet Node Name 1
  {8af2dade-6f68-441c-9512-f6bb99366a5b}, !- Outlet Node Name 2
  {049b9faa-8649-4781-905e-5e39f5a38a85}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {f639f2a5-8ac1-4610-94f7-01aab631455c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {69bda4b5-13a9-44a1-b911-d6e795d495cf}, !- Outlet Node Name
  {e5520e56-cd8f-4549-a807-ba36d2c6c58b}, !- Inlet Node Name 1
  {14edd024-2fc9-4362-8771-17fd976ac012}, !- Inlet Node Name 2
  {9546a3b1-7d46-4d46-8c31-3f90853bf23c}; !- Inlet Node Name 3

OS:Connection,
  {033c97a0-fd6d-4275-ac61-a554ca236f9e}, !- Handle
  {3e53bee0-1d9c-4ebb-a193-adb608ea8460}, !- Source Object
  3,                                      !- Outlet Port
  {a42922c7-22c6-4a2d-8f0c-39b212e0ef88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69bda4b5-13a9-44a1-b911-d6e795d495cf}, !- Handle
  {f639f2a5-8ac1-4610-94f7-01aab631455c}, !- Source Object
  2,                                      !- Outlet Port
  {a7ca91eb-7672-4eaf-8cdb-171f95f22b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86071c86-0c55-4870-9f1c-123b3abd478c}, !- Handle
  {67f0833e-0be0-41da-a167-68ad724034e8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {814503f4-d65a-49f5-9933-8e8d342ffa9d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {67443b05-2b02-448c-bc29-97f17ea97977}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e81a3171-1e17-48ce-b001-11702222def2}, !- Handle
  Fan On Off 1,                           !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b55f72df-2f31-44d7-87d8-36902d51d299}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {65828d62-6c7c-4374-9000-fb25789be4bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b55f72df-2f31-44d7-87d8-36902d51d299}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65828d62-6c7c-4374-9000-fb25789be4bc}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79a29dd5-0ed1-4b10-bb8b-dad59f0ceba8}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93ec556c-92cd-43cf-9e09-a4afbf82933c}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c3e18f9-83ca-4846-b823-36c0a6ce1afc}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {750f5f66-fde7-4b2e-9adb-716936e476ae}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a0e26d75-dde1-455b-83da-5d9dd814346a}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b3749344-715d-4093-a2c1-96031fd881a8}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 43kBtu/hr 11.0EER, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79975201351641,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f30abda9-8c0e-40dd-a626-b3a10f55c84d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99afd89f-1e8f-4d5a-92fc-3cfc37cfb297}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f10a6c18-490e-4171-b1b2-d67326c953e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {6b0ff356-65bf-4359-8d56-dc92b24340a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ebefd8a-6716-40ec-b193-b4d37f09c0c8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {6aaba6ba-b789-455d-9e48-8a266f4a7fb3}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b93d0e6a-a87c-4dd5-99df-f61cee74a43e}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d8d5ba9a-bd9c-402e-8420-75aef73a6b66}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3c29c6e0-93f0-47c6-b2d0-039b8ca8baaa}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb7940fa-a5e9-4cae-8d68-1a2c58483a8a}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ad497e02-f1ea-4e68-97eb-efd012105437}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 31 Clg kBtu/hr 3.3COPH, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  9181.53843809254,                       !- Rated Total Heating Capacity {W}
  3.51990094174948,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35c3a0eb-869d-48d6-bc71-6f14fa14b88b}, !- Total Heating Capacity Function of Temperature Curve Name
  {3cb1a6c4-644b-4087-8c7c-9b9cb969ab2f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f46cc50e-215b-4f80-b403-331553c5d080}, !- Energy Input Ratio Function of Temperature Curve Name
  {c865a0b8-fed0-47cf-aec5-87ecf3f02439}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {45f67c1d-b9a1-4633-849f-5ea50bb05b86}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e82c9463-6369-40c1-b45e-52cd27656320}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1ec40a62-81b3-4a97-95b3-167d6fc7f832}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b439e580-ec3d-4cf0-b461-f122ccabc33f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b439e580-ec3d-4cf0-b461-f122ccabc33f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38202566-1fa2-4d71-9480-58967124af7f}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {e82c9463-6369-40c1-b45e-52cd27656320}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e7377fdc-4045-496d-a2d0-8685c6624c00}, !- Mixed Air Node Name
  {987ab1bf-dd39-47c0-93b6-250e988a456c}, !- Outdoor Air Stream Node Name
  {8ce5f209-866e-44b5-8294-5941ed4f8b40}, !- Relief Air Stream Node Name
  {ff1d06cf-5f52-412b-b5b2-9e284a53a36e}; !- Return Air Stream Node Name

OS:Node,
  {d6217cd8-75ee-4364-a356-f705f2db6cac}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e0340950-2363-409e-ad81-f4b605e04bc1}; !- Outlet Port

OS:Node,
  {0944edba-4875-4548-9783-c25aa5cf151b}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {32b5b67d-7aee-45ed-83aa-d97f286deff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {81b698e2-d3b0-412d-ae0e-2a4ac1e3a0bc}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {48822a4e-2de8-4f45-af54-2ec3ebfc724f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G ASHP, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {5631dd5c-6417-4c5d-8de5-f5eeda64aa8b}, !- Air Inlet Node Name
  {ee14f834-fa89-4f42-aec0-724a094ebbdd}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a0ac2bb6-f23f-451c-9c6f-98e20f128c09}, !- Controlling Zone or Thermostat Location
  {e81a3171-1e17-48ce-b001-11702222def2}, !- Supply Air Fan Name
  {ad497e02-f1ea-4e68-97eb-efd012105437}, !- Heating Coil Name
  {b3749344-715d-4093-a2c1-96031fd881a8}, !- Cooling Coil Name
  {81b698e2-d3b0-412d-ae0e-2a4ac1e3a0bc}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1ec40a62-81b3-4a97-95b3-167d6fc7f832}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ee14f834-fa89-4f42-aec0-724a094ebbdd}, !- Handle
  {48822a4e-2de8-4f45-af54-2ec3ebfc724f}, !- Source Object
  4,                                      !- Outlet Port
  {ec0c9ea2-64bf-4af5-830f-d1c96100e4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f2121a8-a170-47b8-a438-a0a9c881f5e2}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {e7377fdc-4045-496d-a2d0-8685c6624c00}, !- Inlet Port
  {5631dd5c-6417-4c5d-8de5-f5eeda64aa8b}; !- Outlet Port

OS:Connection,
  {ff1d06cf-5f52-412b-b5b2-9e284a53a36e}, !- Handle
  {8f8cd444-7c6e-495c-aa7a-429d22770bcc}, !- Source Object
  3,                                      !- Outlet Port
  {38202566-1fa2-4d71-9480-58967124af7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e7377fdc-4045-496d-a2d0-8685c6624c00}, !- Handle
  {38202566-1fa2-4d71-9480-58967124af7f}, !- Source Object
  5,                                      !- Outlet Port
  {2f2121a8-a170-47b8-a438-a0a9c881f5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5631dd5c-6417-4c5d-8de5-f5eeda64aa8b}, !- Handle
  {2f2121a8-a170-47b8-a438-a0a9c881f5e2}, !- Source Object
  3,                                      !- Outlet Port
  {48822a4e-2de8-4f45-af54-2ec3ebfc724f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {08268585-8224-4f25-9ea8-9da197c56221}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a0ac2bb6-f23f-451c-9c6f-98e20f128c09}, !- Control Zone Name
  {ec0c9ea2-64bf-4af5-830f-d1c96100e4bb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0cec89f6-7a0d-4c4f-9077-1893dcfa4543}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {55a9b1f8-2bc0-42df-be3f-c87bef6e6242}, !- Water Inlet Node Name
  {be196294-6efb-4e60-8121-5669412fdec9}; !- Water Outlet Node Name

OS:Node,
  {76595c6e-eee0-4023-9363-cb0d2ac08eb4}, !- Handle
  Coil Heating Water Baseboard 25 Inlet Water Node, !- Name
  {294ff94d-bde8-4b8e-9733-606d7b62f011}, !- Inlet Port
  {55a9b1f8-2bc0-42df-be3f-c87bef6e6242}; !- Outlet Port

OS:Connection,
  {294ff94d-bde8-4b8e-9733-606d7b62f011}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  27,                                     !- Outlet Port
  {76595c6e-eee0-4023-9363-cb0d2ac08eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e20a6231-db13-4edd-822a-95ca5cc91045}, !- Handle
  Coil Heating Water Baseboard 25 Outlet Water Node, !- Name
  {be196294-6efb-4e60-8121-5669412fdec9}, !- Inlet Port
  {94f6932c-1ce3-4e39-8473-44e85c8f1b21}; !- Outlet Port

OS:Connection,
  {55a9b1f8-2bc0-42df-be3f-c87bef6e6242}, !- Handle
  {76595c6e-eee0-4023-9363-cb0d2ac08eb4}, !- Source Object
  3,                                      !- Outlet Port
  {0cec89f6-7a0d-4c4f-9077-1893dcfa4543}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {be196294-6efb-4e60-8121-5669412fdec9}, !- Handle
  {0cec89f6-7a0d-4c4f-9077-1893dcfa4543}, !- Source Object
  10,                                     !- Outlet Port
  {e20a6231-db13-4edd-822a-95ca5cc91045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f6932c-1ce3-4e39-8473-44e85c8f1b21}, !- Handle
  {e20a6231-db13-4edd-822a-95ca5cc91045}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e54c3d89-8723-4424-9b10-75c43b29a222}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {0cec89f6-7a0d-4c4f-9077-1893dcfa4543}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1670d453-c5cd-4888-9b4d-90d660887509}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {89284d21-f47d-4018-901a-6226e56ab8ce}, !- Air Inlet Node Name
  {3e2af910-a250-400f-9dae-6e19db43ca9d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92b5eae2-ac54-4483-b15c-9f426e6db35c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Return Air Node, !- Name
  {dbcfdf1a-85a9-4f56-94b4-3dcf829b6e55}, !- Inlet Port
  {e5520e56-cd8f-4549-a807-ba36d2c6c58b}; !- Outlet Port

OS:Connection,
  {0b852d05-ec58-44b7-a21a-580ef10a00a0}, !- Handle
  {81c0e44a-b51d-45ff-b7db-b1f7d8aae230}, !- Source Object
  3,                                      !- Outlet Port
  {01653e5f-0345-4d00-a02b-2b5db38e117d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcfdf1a-85a9-4f56-94b4-3dcf829b6e55}, !- Handle
  {92397083-2fb7-408f-a01c-8e555299f3db}, !- Source Object
  2,                                      !- Outlet Port
  {92b5eae2-ac54-4483-b15c-9f426e6db35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5520e56-cd8f-4549-a807-ba36d2c6c58b}, !- Handle
  {92b5eae2-ac54-4483-b15c-9f426e6db35c}, !- Source Object
  3,                                      !- Outlet Port
  {f639f2a5-8ac1-4610-94f7-01aab631455c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {613a85f6-5c32-4ed3-b8a7-69dd1cc3656f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {2d7e26c5-5618-46d2-9c95-20ac97ef892d}, !- Inlet Port
  {89284d21-f47d-4018-901a-6226e56ab8ce}; !- Outlet Port

OS:Connection,
  {2d7e26c5-5618-46d2-9c95-20ac97ef892d}, !- Handle
  {a42922c7-22c6-4a2d-8f0c-39b212e0ef88}, !- Source Object
  3,                                      !- Outlet Port
  {613a85f6-5c32-4ed3-b8a7-69dd1cc3656f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89284d21-f47d-4018-901a-6226e56ab8ce}, !- Handle
  {613a85f6-5c32-4ed3-b8a7-69dd1cc3656f}, !- Source Object
  3,                                      !- Outlet Port
  {1670d453-c5cd-4888-9b4d-90d660887509}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e2af910-a250-400f-9dae-6e19db43ca9d}, !- Handle
  {1670d453-c5cd-4888-9b4d-90d660887509}, !- Source Object
  4,                                      !- Outlet Port
  {81c0e44a-b51d-45ff-b7db-b1f7d8aae230}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {321b950a-8e1a-43b0-94ea-584c5d38deb2}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6b67e632-ccf3-4c49-8111-e23c9474dd65}, !- Water Inlet Node Name
  {580da441-1851-4390-b734-462fa09374a4}; !- Water Outlet Node Name

OS:Node,
  {c2ccb96b-fa89-4205-a653-91d1729a6e37}, !- Handle
  Coil Heating Water Baseboard 26 Inlet Water Node, !- Name
  {bac030f3-eee6-49e9-973e-f250371050fb}, !- Inlet Port
  {6b67e632-ccf3-4c49-8111-e23c9474dd65}; !- Outlet Port

OS:Connection,
  {bac030f3-eee6-49e9-973e-f250371050fb}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  28,                                     !- Outlet Port
  {c2ccb96b-fa89-4205-a653-91d1729a6e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc2f664f-dbb0-4ce5-9698-147e3cd07b41}, !- Handle
  Coil Heating Water Baseboard 26 Outlet Water Node, !- Name
  {580da441-1851-4390-b734-462fa09374a4}, !- Inlet Port
  {d9d3315e-05ac-46fd-ac8b-8d627a470554}; !- Outlet Port

OS:Connection,
  {6b67e632-ccf3-4c49-8111-e23c9474dd65}, !- Handle
  {c2ccb96b-fa89-4205-a653-91d1729a6e37}, !- Source Object
  3,                                      !- Outlet Port
  {321b950a-8e1a-43b0-94ea-584c5d38deb2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {580da441-1851-4390-b734-462fa09374a4}, !- Handle
  {321b950a-8e1a-43b0-94ea-584c5d38deb2}, !- Source Object
  10,                                     !- Outlet Port
  {bc2f664f-dbb0-4ce5-9698-147e3cd07b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d3315e-05ac-46fd-ac8b-8d627a470554}, !- Handle
  {bc2f664f-dbb0-4ce5-9698-147e3cd07b41}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {46348fc9-f56e-42dc-8fa2-5eb8e5ae6aa8}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {321b950a-8e1a-43b0-94ea-584c5d38deb2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c199800-aa6b-430d-bb88-7f5f13929390}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {00d6aad7-90d0-45fe-bcca-a060c08eef56}, !- Air Inlet Node Name
  {decf5c28-4bc0-4e35-ae89-010730744de4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cad0cf53-0c4a-420e-aec4-e01a280d9baf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {decf5c28-4bc0-4e35-ae89-010730744de4}, !- Inlet Port
  {06b678f9-4d25-4919-80ac-b74a6472ee8e}; !- Outlet Port

OS:Node,
  {d7626592-d727-4902-adda-f48bd4a4b029}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Return Air Node, !- Name
  {edfe4572-cef0-43b0-bc47-e66c091c829c}, !- Inlet Port
  {14edd024-2fc9-4362-8771-17fd976ac012}; !- Outlet Port

OS:Connection,
  {06b678f9-4d25-4919-80ac-b74a6472ee8e}, !- Handle
  {cad0cf53-0c4a-420e-aec4-e01a280d9baf}, !- Source Object
  3,                                      !- Outlet Port
  {a8bef826-6e7e-47c7-af1a-03a2115aa80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edfe4572-cef0-43b0-bc47-e66c091c829c}, !- Handle
  {7f0ff6f4-2727-4524-85cc-d50746c271d7}, !- Source Object
  2,                                      !- Outlet Port
  {d7626592-d727-4902-adda-f48bd4a4b029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14edd024-2fc9-4362-8771-17fd976ac012}, !- Handle
  {d7626592-d727-4902-adda-f48bd4a4b029}, !- Source Object
  3,                                      !- Outlet Port
  {f639f2a5-8ac1-4610-94f7-01aab631455c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {92d0b803-f320-40d4-99fd-7cc220e0a8d1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {8af2dade-6f68-441c-9512-f6bb99366a5b}, !- Inlet Port
  {00d6aad7-90d0-45fe-bcca-a060c08eef56}; !- Outlet Port

OS:Connection,
  {8af2dade-6f68-441c-9512-f6bb99366a5b}, !- Handle
  {a42922c7-22c6-4a2d-8f0c-39b212e0ef88}, !- Source Object
  4,                                      !- Outlet Port
  {92d0b803-f320-40d4-99fd-7cc220e0a8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d6aad7-90d0-45fe-bcca-a060c08eef56}, !- Handle
  {92d0b803-f320-40d4-99fd-7cc220e0a8d1}, !- Source Object
  3,                                      !- Outlet Port
  {3c199800-aa6b-430d-bb88-7f5f13929390}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {decf5c28-4bc0-4e35-ae89-010730744de4}, !- Handle
  {3c199800-aa6b-430d-bb88-7f5f13929390}, !- Source Object
  4,                                      !- Outlet Port
  {cad0cf53-0c4a-420e-aec4-e01a280d9baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3e8ff6ce-d080-477f-9aac-29ecceba12ba}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f736bc28-e1b3-4f9d-bae6-166a11c6ec04}, !- Water Inlet Node Name
  {79a415f2-396f-4883-90e0-1125b19dbc39}; !- Water Outlet Node Name

OS:Node,
  {74567e6f-b8dc-4939-8add-5125aed1e36b}, !- Handle
  Coil Heating Water Baseboard 27 Inlet Water Node, !- Name
  {5c2d9c85-eaf4-4e0c-b9cf-633dfceb14b5}, !- Inlet Port
  {f736bc28-e1b3-4f9d-bae6-166a11c6ec04}; !- Outlet Port

OS:Connection,
  {5c2d9c85-eaf4-4e0c-b9cf-633dfceb14b5}, !- Handle
  {1c2c6de8-cda6-4875-89a7-6ef340ead49c}, !- Source Object
  29,                                     !- Outlet Port
  {74567e6f-b8dc-4939-8add-5125aed1e36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {435bcd32-b422-426c-a839-a15d72498003}, !- Handle
  Coil Heating Water Baseboard 27 Outlet Water Node, !- Name
  {79a415f2-396f-4883-90e0-1125b19dbc39}, !- Inlet Port
  {30d274ab-459d-4167-8dfd-d9e255f21bd6}; !- Outlet Port

OS:Connection,
  {f736bc28-e1b3-4f9d-bae6-166a11c6ec04}, !- Handle
  {74567e6f-b8dc-4939-8add-5125aed1e36b}, !- Source Object
  3,                                      !- Outlet Port
  {3e8ff6ce-d080-477f-9aac-29ecceba12ba}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {79a415f2-396f-4883-90e0-1125b19dbc39}, !- Handle
  {3e8ff6ce-d080-477f-9aac-29ecceba12ba}, !- Source Object
  10,                                     !- Outlet Port
  {435bcd32-b422-426c-a839-a15d72498003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d274ab-459d-4167-8dfd-d9e255f21bd6}, !- Handle
  {435bcd32-b422-426c-a839-a15d72498003}, !- Source Object
  3,                                      !- Outlet Port
  {026a748f-b783-48a7-b1c0-37dd385f17c5}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6b1b9970-0284-4801-b885-592e67e8a359}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {3e8ff6ce-d080-477f-9aac-29ecceba12ba}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07517d84-5c31-43bd-bde2-fb122522c1d5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule Name
  {83399e73-310f-4bd0-b56a-8f3556f9b817}, !- Air Inlet Node Name
  {781d2de7-a43e-431e-accc-21a20a8a4292}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {342beadd-532c-4b4f-b31a-ff5b1d147ff6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {781d2de7-a43e-431e-accc-21a20a8a4292}, !- Inlet Port
  {2a61796e-2987-4e6f-9dd8-7d530122eca2}; !- Outlet Port

OS:Node,
  {bb52fcbb-c936-41ad-87c0-aa4d19200863}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Return Air Node, !- Name
  {2b6b5725-603a-4018-b69f-4ab419347f37}, !- Inlet Port
  {9546a3b1-7d46-4d46-8c31-3f90853bf23c}; !- Outlet Port

OS:Connection,
  {2a61796e-2987-4e6f-9dd8-7d530122eca2}, !- Handle
  {342beadd-532c-4b4f-b31a-ff5b1d147ff6}, !- Source Object
  3,                                      !- Outlet Port
  {85b1b8fe-89e0-415e-833b-0eace9d37075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6b5725-603a-4018-b69f-4ab419347f37}, !- Handle
  {a9ad0f5e-e618-43d3-8f03-fd36a0c1731a}, !- Source Object
  2,                                      !- Outlet Port
  {bb52fcbb-c936-41ad-87c0-aa4d19200863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9546a3b1-7d46-4d46-8c31-3f90853bf23c}, !- Handle
  {bb52fcbb-c936-41ad-87c0-aa4d19200863}, !- Source Object
  3,                                      !- Outlet Port
  {f639f2a5-8ac1-4610-94f7-01aab631455c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7772fa7-51e5-46b9-a439-43ef1f0ed82b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {049b9faa-8649-4781-905e-5e39f5a38a85}, !- Inlet Port
  {83399e73-310f-4bd0-b56a-8f3556f9b817}; !- Outlet Port

OS:Connection,
  {049b9faa-8649-4781-905e-5e39f5a38a85}, !- Handle
  {a42922c7-22c6-4a2d-8f0c-39b212e0ef88}, !- Source Object
  5,                                      !- Outlet Port
  {f7772fa7-51e5-46b9-a439-43ef1f0ed82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83399e73-310f-4bd0-b56a-8f3556f9b817}, !- Handle
  {f7772fa7-51e5-46b9-a439-43ef1f0ed82b}, !- Source Object
  3,                                      !- Outlet Port
  {07517d84-5c31-43bd-bde2-fb122522c1d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {781d2de7-a43e-431e-accc-21a20a8a4292}, !- Handle
  {07517d84-5c31-43bd-bde2-fb122522c1d5}, !- Source Object
  4,                                      !- Outlet Port
  {342beadd-532c-4b4f-b31a-ff5b1d147ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {517bc072-789a-40fe-918c-2fd75b602889}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {038a16c4-a152-400a-b2b9-5f33e1df1090}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {416e792b-df44-4365-9aa6-e954cdbbe5f9}, !- Plant Side Inlet Node Name
  {efd0eca0-8c8e-4e48-bf1f-f73a070837fd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3d1523c6-012a-4886-8929-2e20c3016ecc}, !- Demand Side Inlet Node Name
  {6948452d-a9d6-484e-a3d4-d9d33dd6cee6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {955d8db2-e1d7-4531-80af-30b35142f868}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Demand Mixer Name
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Demand Splitter Name
  {6158fabb-1818-41da-a42a-c8ef53326bc3}, !- Supply Mixer Name
  {8bcaff6d-a36a-427a-b131-60ef1b17357a}; !- Supply Splitter Name

OS:Node,
  {8d83a266-2c4b-4103-8e50-6c4b5be8fff5}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {416e792b-df44-4365-9aa6-e954cdbbe5f9}, !- Inlet Port
  {c010fd65-44fd-4521-98aa-5fc3fb96877c}; !- Outlet Port

OS:Node,
  {038a16c4-a152-400a-b2b9-5f33e1df1090}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {1c8abf94-7f25-444d-a2d3-c0f72d4c87e4}, !- Inlet Port
  {efd0eca0-8c8e-4e48-bf1f-f73a070837fd}; !- Outlet Port

OS:Node,
  {26c319e6-a571-46b7-8e0e-8fbd6efc6f29}, !- Handle
  285gal NaturalGas Water Heater - 193kBtu/hr 0.908 Therm Eff Supply Inlet Water Node, !- Name
  {ac96cbd2-fd05-4941-8e45-73bf7855a260}, !- Inlet Port
  {14bcf328-c48f-4108-9d70-bba4664b5efe}; !- Outlet Port

OS:Connector:Mixer,
  {6158fabb-1818-41da-a42a-c8ef53326bc3}, !- Handle
  Connector Mixer 3,                      !- Name
  {e2567b2a-1dc8-4bb4-a9a8-1520fa34f02d}, !- Outlet Branch Name
  {c737b2bb-a850-488c-9dde-778eb06ee4a6}, !- Inlet Branch Name 1
  {dd0984b7-19c1-47a4-850a-89f899a5f063}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8bcaff6d-a36a-427a-b131-60ef1b17357a}, !- Handle
  Connector Splitter 3,                   !- Name
  {84a1d9e1-7640-4539-94ba-e586ba41c644}, !- Inlet Branch Name
  {ac96cbd2-fd05-4941-8e45-73bf7855a260}, !- Outlet Branch Name 1
  {be2df792-dbd4-44b4-ad58-aff10b94a12a}; !- Outlet Branch Name 2

OS:Connection,
  {416e792b-df44-4365-9aa6-e954cdbbe5f9}, !- Handle
  {517bc072-789a-40fe-918c-2fd75b602889}, !- Source Object
  14,                                     !- Outlet Port
  {8d83a266-2c4b-4103-8e50-6c4b5be8fff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac96cbd2-fd05-4941-8e45-73bf7855a260}, !- Handle
  {8bcaff6d-a36a-427a-b131-60ef1b17357a}, !- Source Object
  3,                                      !- Outlet Port
  {26c319e6-a571-46b7-8e0e-8fbd6efc6f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd0eca0-8c8e-4e48-bf1f-f73a070837fd}, !- Handle
  {038a16c4-a152-400a-b2b9-5f33e1df1090}, !- Source Object
  3,                                      !- Outlet Port
  {517bc072-789a-40fe-918c-2fd75b602889}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4630ebeb-27f7-496b-a338-3d38c42420fb}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {3d1523c6-012a-4886-8929-2e20c3016ecc}, !- Inlet Port
  {0a059e17-d527-4dfa-8524-c8549c2d5e86}; !- Outlet Port

OS:Node,
  {3651490d-e232-4464-b2fc-681dd886bbf1}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {cf51a86b-12b3-4818-8c8c-afe0338c3a41}, !- Inlet Port
  {6948452d-a9d6-484e-a3d4-d9d33dd6cee6}; !- Outlet Port

OS:Node,
  {37fb24d2-64b8-467b-bc26-3267388ed3fb}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {ec5403b6-9ee3-4916-b48a-7acc417e185f}, !- Inlet Port
  {e8030ba6-a49f-4561-befe-e5f936bd79ae}; !- Outlet Port

OS:Connector:Mixer,
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Handle
  Connector Mixer 4,                      !- Name
  {cd463937-e562-4e1a-adc3-e8d2a79df06a}, !- Outlet Branch Name
  {491faaba-8faa-4ca9-8f69-b3065a86e7af}, !- Inlet Branch Name 1
  {3d1ef807-14d6-47ad-a7f7-98a6c7c07d54}, !- Inlet Branch Name 2
  {85286a23-bd83-44e3-a06b-425d0aabf023}, !- Inlet Branch Name 3
  {48473b7f-b046-42f4-8c7c-2c6abda2d344}, !- Inlet Branch Name 4
  {498ba2c8-7215-4991-8634-b3d97997a30e}, !- Inlet Branch Name 5
  {57220bab-52e4-4d12-881b-99ee7c46e828}, !- Inlet Branch Name 6
  {866c8520-7fc1-4102-a536-888754b2848b}, !- Inlet Branch Name 7
  {e4861bc0-55fa-4f71-af4b-574aa8d44f29}, !- Inlet Branch Name 8
  {a13cd7ec-df7b-4551-88fc-76f68c06984a}, !- Inlet Branch Name 9
  {0c04725c-860e-4b07-b87b-2c6c7b9617b8}, !- Inlet Branch Name 10
  {0f63b51e-7496-449e-8648-6ed34c885db9}, !- Inlet Branch Name 11
  {15b12bdf-17d9-454f-9270-85f79e0a0533}, !- Inlet Branch Name 12
  {98c6608e-af9d-4673-b85f-2445b0508256}, !- Inlet Branch Name 13
  {d55b0af2-0be3-4c0f-b3a8-9a249c7fc477}, !- Inlet Branch Name 14
  {582fd9a1-629b-4c82-a272-ce901ca68720}, !- Inlet Branch Name 15
  {765c79f2-d0c3-4e13-8baf-0b4446cc6c84}, !- Inlet Branch Name 16
  {f6f4576a-2b89-4454-b52f-b49a00064eda}, !- Inlet Branch Name 17
  {aefb34b7-6953-4acb-9172-ebb1e532079c}, !- Inlet Branch Name 18
  {e2678d00-ab49-4892-a52e-110ccb1cc420}, !- Inlet Branch Name 19
  {7eb34c74-d57d-488f-a19f-2656337ec17f}, !- Inlet Branch Name 20
  {20669359-3a33-4a70-a843-ed21c7efd7e2}, !- Inlet Branch Name 21
  {045a77d7-4228-4ff2-83e0-c9b3fdeaf5d2}, !- Inlet Branch Name 22
  {4a4d497f-4379-4e40-8966-7abcc600346c}, !- Inlet Branch Name 23
  {9e7451ca-89a1-4ed5-8853-d0e1c03bc624}, !- Inlet Branch Name 24
  {cd303fb1-8a95-441d-b358-f91eca2fa592}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Handle
  Connector Splitter 4,                   !- Name
  {0a059e17-d527-4dfa-8524-c8549c2d5e86}, !- Inlet Branch Name
  {ec5403b6-9ee3-4916-b48a-7acc417e185f}, !- Outlet Branch Name 1
  {61b48076-5629-4abb-b887-db31df56ec47}, !- Outlet Branch Name 2
  {49e0bdb0-db2e-4618-a80a-d550a8b6a805}, !- Outlet Branch Name 3
  {3a8b1ab7-3935-4950-a390-960835191598}, !- Outlet Branch Name 4
  {02712d56-363a-4451-8749-fdeef6d98537}, !- Outlet Branch Name 5
  {bf98b7a5-d446-411b-a758-1a62539b9565}, !- Outlet Branch Name 6
  {2d4c33ce-0cfd-420d-bcc4-5853e765f3a9}, !- Outlet Branch Name 7
  {9814f119-ddbd-4a6c-a984-5d920d8b5857}, !- Outlet Branch Name 8
  {e4820c41-698e-43fa-bdc5-e47d808b54fc}, !- Outlet Branch Name 9
  {29f7c73d-a8c0-4a07-8311-6d37bf18b1b8}, !- Outlet Branch Name 10
  {0bbdb9b7-2c9b-4020-a298-e65b53445f93}, !- Outlet Branch Name 11
  {46df6c9c-9b18-468d-9620-2706759c6a4f}, !- Outlet Branch Name 12
  {59d7bc13-985f-41bd-ba93-5efc0aaf9943}, !- Outlet Branch Name 13
  {8c66dadc-ec7e-41b7-a707-6cadd13b499a}, !- Outlet Branch Name 14
  {2d7aedd5-0536-4cdd-8805-f84c958c953a}, !- Outlet Branch Name 15
  {5746c1d8-9bd7-400e-902d-2a88a922a366}, !- Outlet Branch Name 16
  {dfc2fd31-70fd-4bbd-9f7c-880fbc299283}, !- Outlet Branch Name 17
  {ae286d31-52e2-4e54-9cde-3142fe468308}, !- Outlet Branch Name 18
  {e364a248-6880-4247-968c-28b939a5d238}, !- Outlet Branch Name 19
  {492b86b2-438e-4ca3-809f-229dba1cbbf6}, !- Outlet Branch Name 20
  {94182025-d7a8-4c0d-a8fb-356719e1c665}, !- Outlet Branch Name 21
  {fa3534d4-c1f3-43c2-9f5a-588b3a490198}, !- Outlet Branch Name 22
  {34727011-6eae-4ed9-97c1-c83d122835a2}, !- Outlet Branch Name 23
  {a36c7530-f9ad-407d-85a9-1af5658424fd}, !- Outlet Branch Name 24
  {fad81d60-5710-45c2-84e5-3d0c8061b371}; !- Outlet Branch Name 25

OS:Connection,
  {3d1523c6-012a-4886-8929-2e20c3016ecc}, !- Handle
  {517bc072-789a-40fe-918c-2fd75b602889}, !- Source Object
  17,                                     !- Outlet Port
  {4630ebeb-27f7-496b-a338-3d38c42420fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a059e17-d527-4dfa-8524-c8549c2d5e86}, !- Handle
  {4630ebeb-27f7-496b-a338-3d38c42420fb}, !- Source Object
  3,                                      !- Outlet Port
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5403b6-9ee3-4916-b48a-7acc417e185f}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  3,                                      !- Outlet Port
  {37fb24d2-64b8-467b-bc26-3267388ed3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6948452d-a9d6-484e-a3d4-d9d33dd6cee6}, !- Handle
  {3651490d-e232-4464-b2fc-681dd886bbf1}, !- Source Object
  3,                                      !- Outlet Port
  {517bc072-789a-40fe-918c-2fd75b602889}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {adad862c-5206-413a-bb48-584c3303b25b}, !- Handle
  {517bc072-789a-40fe-918c-2fd75b602889}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {955d8db2-e1d7-4531-80af-30b35142f868}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {07e93b91-3f80-48d1-b008-229fe0ac1643}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  {5f411e10-037c-4742-82dc-7b6ba416d7c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f411e10-037c-4742-82dc-7b6ba416d7c5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a1282135-33e4-49ca-8eea-769b2f5b55c0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {07e93b91-3f80-48d1-b008-229fe0ac1643}, !- Schedule Name
  {038a16c4-a152-400a-b2b9-5f33e1df1090}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {abb56bdc-09d9-40b4-bcf9-5af76fc30b5e}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {c010fd65-44fd-4521-98aa-5fc3fb96877c}, !- Inlet Node Name
  {7709dd90-838a-4581-9ce1-c987d5dd2371}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  320493.398062153,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f5dc3dc8-ebcd-4f1c-9a52-e81aba1aae19}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {7709dd90-838a-4581-9ce1-c987d5dd2371}, !- Inlet Port
  {84a1d9e1-7640-4539-94ba-e586ba41c644}; !- Outlet Port

OS:Connection,
  {c010fd65-44fd-4521-98aa-5fc3fb96877c}, !- Handle
  {8d83a266-2c4b-4103-8e50-6c4b5be8fff5}, !- Source Object
  3,                                      !- Outlet Port
  {abb56bdc-09d9-40b4-bcf9-5af76fc30b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7709dd90-838a-4581-9ce1-c987d5dd2371}, !- Handle
  {abb56bdc-09d9-40b4-bcf9-5af76fc30b5e}, !- Source Object
  3,                                      !- Outlet Port
  {f5dc3dc8-ebcd-4f1c-9a52-e81aba1aae19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a1d9e1-7640-4539-94ba-e586ba41c644}, !- Handle
  {f5dc3dc8-ebcd-4f1c-9a52-e81aba1aae19}, !- Source Object
  3,                                      !- Outlet Port
  {8bcaff6d-a36a-427a-b131-60ef1b17357a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3f8bbc12-9799-4840-b4df-3a5862d0905c}, !- Handle
  285gal NaturalGas Water Heater - 193kBtu/hr 0.908 Therm Eff, !- Name
  1.07991360875525,                       !- Tank Volume {m3}
  {07e93b91-3f80-48d1-b008-229fe0ac1643}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  56425.486057462,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.908240641786053,                      !- Heater Thermal Efficiency
  {d52ef0e5-c476-4d58-8764-89ab90de0b24}, !- Part Load Factor Curve Name
  101.971451728683,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  101.971451728683,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2d2c4178-573d-45f2-942f-d42c6f9ed087}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.9566856109461,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.9566856109461,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {14bcf328-c48f-4108-9d70-bba4664b5efe}, !- Use Side Inlet Node Name
  {46324404-90dd-43a7-b1ea-47e597bcbf2a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b2dd16ca-4cc5-460a-861f-f642aede9e6d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  {4a45638a-2039-4eb7-9d0f-eb6207a28829}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a45638a-2039-4eb7-9d0f-eb6207a28829}, !- Handle
  Schedule Day 4,                         !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bea1746f-a631-4e7e-aac9-2ea7033136e7}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  {d41d9064-0e45-469a-b764-00484fd14214}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d41d9064-0e45-469a-b764-00484fd14214}, !- Handle
  Schedule Day 5,                         !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {db1c7baa-2290-49e1-9316-adab207f5bf1}, !- Handle
  {3f8bbc12-9799-4840-b4df-3a5862d0905c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {2d2c4178-573d-45f2-942f-d42c6f9ed087}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  {b3cdc27d-6652-4936-b3e7-fef2c72cd9a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3cdc27d-6652-4936-b3e7-fef2c72cd9a4}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {d2ec87cb-f11d-4620-9e38-7c0b6052a9d2}, !- Handle
  285gal NaturalGas Water Heater - 193kBtu/hr 0.908 Therm Eff Supply Outlet Water Node, !- Name
  {46324404-90dd-43a7-b1ea-47e597bcbf2a}, !- Inlet Port
  {c737b2bb-a850-488c-9dde-778eb06ee4a6}; !- Outlet Port

OS:Connection,
  {14bcf328-c48f-4108-9d70-bba4664b5efe}, !- Handle
  {26c319e6-a571-46b7-8e0e-8fbd6efc6f29}, !- Source Object
  3,                                      !- Outlet Port
  {3f8bbc12-9799-4840-b4df-3a5862d0905c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {46324404-90dd-43a7-b1ea-47e597bcbf2a}, !- Handle
  {3f8bbc12-9799-4840-b4df-3a5862d0905c}, !- Source Object
  32,                                     !- Outlet Port
  {d2ec87cb-f11d-4620-9e38-7c0b6052a9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c737b2bb-a850-488c-9dde-778eb06ee4a6}, !- Handle
  {d2ec87cb-f11d-4620-9e38-7c0b6052a9d2}, !- Source Object
  3,                                      !- Outlet Port
  {6158fabb-1818-41da-a42a-c8ef53326bc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2fd48ae6-4303-40da-8f3f-4fe6b7a648cb}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {91b11e89-9123-4f24-a4ad-bc129530b4df}, !- Inlet Node Name
  {3b221f78-17e8-4aa3-8c72-e424e104d708}; !- Outlet Node Name

OS:Node,
  {047c64a2-bcc5-4852-93b3-2ce2c288be6d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {be2df792-dbd4-44b4-ad58-aff10b94a12a}, !- Inlet Port
  {91b11e89-9123-4f24-a4ad-bc129530b4df}; !- Outlet Port

OS:Connection,
  {be2df792-dbd4-44b4-ad58-aff10b94a12a}, !- Handle
  {8bcaff6d-a36a-427a-b131-60ef1b17357a}, !- Source Object
  4,                                      !- Outlet Port
  {047c64a2-bcc5-4852-93b3-2ce2c288be6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13f1c359-3c48-44a1-ac2d-525a8a6041c7}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {3b221f78-17e8-4aa3-8c72-e424e104d708}, !- Inlet Port
  {dd0984b7-19c1-47a4-850a-89f899a5f063}; !- Outlet Port

OS:Connection,
  {91b11e89-9123-4f24-a4ad-bc129530b4df}, !- Handle
  {047c64a2-bcc5-4852-93b3-2ce2c288be6d}, !- Source Object
  3,                                      !- Outlet Port
  {2fd48ae6-4303-40da-8f3f-4fe6b7a648cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b221f78-17e8-4aa3-8c72-e424e104d708}, !- Handle
  {2fd48ae6-4303-40da-8f3f-4fe6b7a648cb}, !- Source Object
  3,                                      !- Outlet Port
  {13f1c359-3c48-44a1-ac2d-525a8a6041c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0984b7-19c1-47a4-850a-89f899a5f063}, !- Handle
  {13f1c359-3c48-44a1-ac2d-525a8a6041c7}, !- Source Object
  3,                                      !- Outlet Port
  {6158fabb-1818-41da-a42a-c8ef53326bc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf2336ed-1380-4e15-af44-141fdb6642a4}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e8030ba6-a49f-4561-befe-e5f936bd79ae}, !- Inlet Node Name
  {93d502f6-d479-468b-a3bb-c07720a5e036}; !- Outlet Node Name

OS:Node,
  {cf8f94b5-81d2-4fb9-93bc-1bd318655c4d}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {93d502f6-d479-468b-a3bb-c07720a5e036}, !- Inlet Port
  {491faaba-8faa-4ca9-8f69-b3065a86e7af}; !- Outlet Port

OS:Connection,
  {e8030ba6-a49f-4561-befe-e5f936bd79ae}, !- Handle
  {37fb24d2-64b8-467b-bc26-3267388ed3fb}, !- Source Object
  3,                                      !- Outlet Port
  {bf2336ed-1380-4e15-af44-141fdb6642a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d502f6-d479-468b-a3bb-c07720a5e036}, !- Handle
  {bf2336ed-1380-4e15-af44-141fdb6642a4}, !- Source Object
  3,                                      !- Outlet Port
  {cf8f94b5-81d2-4fb9-93bc-1bd318655c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491faaba-8faa-4ca9-8f69-b3065a86e7af}, !- Handle
  {cf8f94b5-81d2-4fb9-93bc-1bd318655c4d}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6acd9d27-711a-4411-8fd4-3f00db3d8f98}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {05c9c287-136d-4b58-953a-de822f6a3d31}, !- Inlet Node Name
  {1c8abf94-7f25-444d-a2d3-c0f72d4c87e4}; !- Outlet Node Name

OS:Node,
  {21a5b17e-51df-4d90-86e9-ce1fbfc4665e}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {e2567b2a-1dc8-4bb4-a9a8-1520fa34f02d}, !- Inlet Port
  {05c9c287-136d-4b58-953a-de822f6a3d31}; !- Outlet Port

OS:Connection,
  {e2567b2a-1dc8-4bb4-a9a8-1520fa34f02d}, !- Handle
  {6158fabb-1818-41da-a42a-c8ef53326bc3}, !- Source Object
  2,                                      !- Outlet Port
  {21a5b17e-51df-4d90-86e9-ce1fbfc4665e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c9c287-136d-4b58-953a-de822f6a3d31}, !- Handle
  {21a5b17e-51df-4d90-86e9-ce1fbfc4665e}, !- Source Object
  3,                                      !- Outlet Port
  {6acd9d27-711a-4411-8fd4-3f00db3d8f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c8abf94-7f25-444d-a2d3-c0f72d4c87e4}, !- Handle
  {6acd9d27-711a-4411-8fd4-3f00db3d8f98}, !- Source Object
  3,                                      !- Outlet Port
  {038a16c4-a152-400a-b2b9-5f33e1df1090}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa376044-c887-4cde-96df-8c992bbc58bc}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {7086a93c-4491-4fe4-bc15-d2f9dd8b4bac}, !- Inlet Node Name
  {cf51a86b-12b3-4818-8c8c-afe0338c3a41}; !- Outlet Node Name

OS:Node,
  {0255b4b7-3ab0-4d5f-8ef9-24522ae797e8}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {cd463937-e562-4e1a-adc3-e8d2a79df06a}, !- Inlet Port
  {7086a93c-4491-4fe4-bc15-d2f9dd8b4bac}; !- Outlet Port

OS:Connection,
  {cd463937-e562-4e1a-adc3-e8d2a79df06a}, !- Handle
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Source Object
  2,                                      !- Outlet Port
  {0255b4b7-3ab0-4d5f-8ef9-24522ae797e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7086a93c-4491-4fe4-bc15-d2f9dd8b4bac}, !- Handle
  {0255b4b7-3ab0-4d5f-8ef9-24522ae797e8}, !- Source Object
  3,                                      !- Outlet Port
  {aa376044-c887-4cde-96df-8c992bbc58bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf51a86b-12b3-4818-8c8c-afe0338c3a41}, !- Handle
  {aa376044-c887-4cde-96df-8c992bbc58bc}, !- Source Object
  3,                                      !- Outlet Port
  {3651490d-e232-4464-b2fc-681dd886bbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cc371837-48fa-4739-9c07-2beac846ce15}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  {1f1fd4ec-0a59-4330-be1f-b7f120e4234a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f1fd4ec-0a59-4330-be1f-b7f120e4234a}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e2bab57e-c2a0-4d8a-aae5-ad0b944d1669}, !- Handle
  Schedule Rule 17,                       !- Name
  {cc371837-48fa-4739-9c07-2beac846ce15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9cf6364-5366-4db2-aeaa-a0b10dffe465}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9cf6364-5366-4db2-aeaa-a0b10dffe465}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {c2600cb1-5617-410f-a204-3d9a2e62cad9}, !- Handle
  Schedule Rule 18,                       !- Name
  {cc371837-48fa-4739-9c07-2beac846ce15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37e0a257-39af-4431-8b61-a57e7cdc1a72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37e0a257-39af-4431-8b61-a57e7cdc1a72}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {74fc0ac4-7e5d-4dff-b2cf-713ee89953f2}, !- Handle
  Schedule Rule 19,                       !- Name
  {cc371837-48fa-4739-9c07-2beac846ce15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54492df1-f248-49f6-a235-87940d24ea00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54492df1-f248-49f6-a235-87940d24ea00}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {6f89eaf9-b090-499a-88d2-5bb771fb0c5c}, !- Handle
  G n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  {50c387ea-dece-4b29-a090-b36b9d5a5d59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50c387ea-dece-4b29-a090-b36b9d5a5d59}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  {15792e8f-1d9a-42e1-a8b6-c3df1ff173b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15792e8f-1d9a-42e1-a8b6-c3df1ff173b0}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  {f38fa1c9-6405-4fc3-ab04-8d4dfacf59d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f38fa1c9-6405-4fc3-ab04-8d4dfacf59d2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {bc577723-0b53-460c-832a-e17f826cd89c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76add492-1483-4609-bd93-f5514c3cfb22}, !- Handle
  G N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {6f89eaf9-b090-499a-88d2-5bb771fb0c5c}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c3548504-c6ea-4126-a7e7-9cf45d213050}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F,        !- Name
  {78d78395-2898-4f02-a4c0-33b0f79a7fbb}, !- Inlet Node Name
  {9997a3a2-a43c-480a-8066-4435dc61c19f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76add492-1483-4609-bd93-f5514c3cfb22}; !- Water Use Equipment Name 1

OS:Node,
  {18566e61-29b7-49a0-9cea-91e384ae219d}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {61b48076-5629-4abb-b887-db31df56ec47}, !- Inlet Port
  {78d78395-2898-4f02-a4c0-33b0f79a7fbb}; !- Outlet Port

OS:Connection,
  {61b48076-5629-4abb-b887-db31df56ec47}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  4,                                      !- Outlet Port
  {18566e61-29b7-49a0-9cea-91e384ae219d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d55bee80-0a9e-4cbf-a7c2-3fbc5e974958}, !- Handle
  G N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {9997a3a2-a43c-480a-8066-4435dc61c19f}, !- Inlet Port
  {3d1ef807-14d6-47ad-a7f7-98a6c7c07d54}; !- Outlet Port

OS:Connection,
  {78d78395-2898-4f02-a4c0-33b0f79a7fbb}, !- Handle
  {18566e61-29b7-49a0-9cea-91e384ae219d}, !- Source Object
  3,                                      !- Outlet Port
  {c3548504-c6ea-4126-a7e7-9cf45d213050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9997a3a2-a43c-480a-8066-4435dc61c19f}, !- Handle
  {c3548504-c6ea-4126-a7e7-9cf45d213050}, !- Source Object
  3,                                      !- Outlet Port
  {d55bee80-0a9e-4cbf-a7c2-3fbc5e974958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1ef807-14d6-47ad-a7f7-98a6c7c07d54}, !- Handle
  {d55bee80-0a9e-4cbf-a7c2-3fbc5e974958}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5ae06d60-2524-4473-bd58-3a8aac442177}, !- Handle
  G n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {127e23ec-6ca8-41b4-bb77-8e01fb5bab7b}, !- Handle
  G N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {5ae06d60-2524-4473-bd58-3a8aac442177}, !- Water Use Equipment Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7682e68a-ddf2-45ef-ab31-13e30d0cfdfa}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F,        !- Name
  {1f31c097-4a51-4e13-ae15-e823130226ee}, !- Inlet Node Name
  {be2a40c2-5993-4fdf-b204-70a506c0666c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {127e23ec-6ca8-41b4-bb77-8e01fb5bab7b}; !- Water Use Equipment Name 1

OS:Node,
  {1bb3ee74-bcad-46ab-a8f7-095e43c94ec1}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {49e0bdb0-db2e-4618-a80a-d550a8b6a805}, !- Inlet Port
  {1f31c097-4a51-4e13-ae15-e823130226ee}; !- Outlet Port

OS:Connection,
  {49e0bdb0-db2e-4618-a80a-d550a8b6a805}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  5,                                      !- Outlet Port
  {1bb3ee74-bcad-46ab-a8f7-095e43c94ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bd35a5a-6ac0-45b2-b306-b75cb6214592}, !- Handle
  G N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {be2a40c2-5993-4fdf-b204-70a506c0666c}, !- Inlet Port
  {85286a23-bd83-44e3-a06b-425d0aabf023}; !- Outlet Port

OS:Connection,
  {1f31c097-4a51-4e13-ae15-e823130226ee}, !- Handle
  {1bb3ee74-bcad-46ab-a8f7-095e43c94ec1}, !- Source Object
  3,                                      !- Outlet Port
  {7682e68a-ddf2-45ef-ab31-13e30d0cfdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2a40c2-5993-4fdf-b204-70a506c0666c}, !- Handle
  {7682e68a-ddf2-45ef-ab31-13e30d0cfdfa}, !- Source Object
  3,                                      !- Outlet Port
  {2bd35a5a-6ac0-45b2-b306-b75cb6214592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85286a23-bd83-44e3-a06b-425d0aabf023}, !- Handle
  {2bd35a5a-6ac0-45b2-b306-b75cb6214592}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {dbf406eb-c0f7-41cc-a03e-5d3fe6f1bf43}, !- Handle
  G ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {45f6aad7-d244-418d-98dd-acd20a4c5afa}, !- Handle
  G NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {dbf406eb-c0f7-41cc-a03e-5d3fe6f1bf43}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2d630739-b840-4736-9455-01ad953d1812}, !- Handle
  G NE Apartment WUC 0.15gpm 140F,        !- Name
  {347ad414-32b7-41ea-84d3-356b5c17aff3}, !- Inlet Node Name
  {6a16dc06-b570-4588-b908-a7418e47cf76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45f6aad7-d244-418d-98dd-acd20a4c5afa}; !- Water Use Equipment Name 1

OS:Node,
  {00177228-febc-41e8-a1c5-371a2faa81b2}, !- Handle
  G NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {3a8b1ab7-3935-4950-a390-960835191598}, !- Inlet Port
  {347ad414-32b7-41ea-84d3-356b5c17aff3}; !- Outlet Port

OS:Connection,
  {3a8b1ab7-3935-4950-a390-960835191598}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  6,                                      !- Outlet Port
  {00177228-febc-41e8-a1c5-371a2faa81b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93d1e498-14ed-49a1-8ec4-9daf29f9f3a4}, !- Handle
  G NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {6a16dc06-b570-4588-b908-a7418e47cf76}, !- Inlet Port
  {48473b7f-b046-42f4-8c7c-2c6abda2d344}; !- Outlet Port

OS:Connection,
  {347ad414-32b7-41ea-84d3-356b5c17aff3}, !- Handle
  {00177228-febc-41e8-a1c5-371a2faa81b2}, !- Source Object
  3,                                      !- Outlet Port
  {2d630739-b840-4736-9455-01ad953d1812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a16dc06-b570-4588-b908-a7418e47cf76}, !- Handle
  {2d630739-b840-4736-9455-01ad953d1812}, !- Source Object
  3,                                      !- Outlet Port
  {93d1e498-14ed-49a1-8ec4-9daf29f9f3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48473b7f-b046-42f4-8c7c-2c6abda2d344}, !- Handle
  {93d1e498-14ed-49a1-8ec4-9daf29f9f3a4}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4c3c9a5e-7ba0-4f9b-9c21-94ce70226df2}, !- Handle
  G nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d7e0cc3e-69e7-47d3-b8ed-2cb25a093655}, !- Handle
  G NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {4c3c9a5e-7ba0-4f9b-9c21-94ce70226df2}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dd4f5f38-e77a-4291-ad8a-7dc2978d4bba}, !- Handle
  G NW Apartment WUC 0.15gpm 140F,        !- Name
  {aded31bd-e469-4dd2-b81b-4c673f2e7a3d}, !- Inlet Node Name
  {e80ef620-b02b-43cd-8a40-cde15bce4c79}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7e0cc3e-69e7-47d3-b8ed-2cb25a093655}; !- Water Use Equipment Name 1

OS:Node,
  {55b00488-328b-414c-a769-07d12a45d8aa}, !- Handle
  G NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {02712d56-363a-4451-8749-fdeef6d98537}, !- Inlet Port
  {aded31bd-e469-4dd2-b81b-4c673f2e7a3d}; !- Outlet Port

OS:Connection,
  {02712d56-363a-4451-8749-fdeef6d98537}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  7,                                      !- Outlet Port
  {55b00488-328b-414c-a769-07d12a45d8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d383407-d305-4c02-aefe-4982d76ac6d9}, !- Handle
  G NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {e80ef620-b02b-43cd-8a40-cde15bce4c79}, !- Inlet Port
  {498ba2c8-7215-4991-8634-b3d97997a30e}; !- Outlet Port

OS:Connection,
  {aded31bd-e469-4dd2-b81b-4c673f2e7a3d}, !- Handle
  {55b00488-328b-414c-a769-07d12a45d8aa}, !- Source Object
  3,                                      !- Outlet Port
  {dd4f5f38-e77a-4291-ad8a-7dc2978d4bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80ef620-b02b-43cd-8a40-cde15bce4c79}, !- Handle
  {dd4f5f38-e77a-4291-ad8a-7dc2978d4bba}, !- Source Object
  3,                                      !- Outlet Port
  {6d383407-d305-4c02-aefe-4982d76ac6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498ba2c8-7215-4991-8634-b3d97997a30e}, !- Handle
  {6d383407-d305-4c02-aefe-4982d76ac6d9}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {261d83e9-4d6d-4d76-b90b-fd125e0f1d52}, !- Handle
  G s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cd6adfa4-3093-4814-8a42-f725e561bb53}, !- Handle
  G S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {261d83e9-4d6d-4d76-b90b-fd125e0f1d52}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dc57230b-fdd8-4a15-9568-ee028c9b1309}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F,        !- Name
  {6532ff3b-fbcb-408b-bd64-876f2e717c2f}, !- Inlet Node Name
  {22ad698a-c591-40b5-95ce-1e84d3534a32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd6adfa4-3093-4814-8a42-f725e561bb53}; !- Water Use Equipment Name 1

OS:Node,
  {7b831923-0693-473d-8834-0eb85b68a444}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {bf98b7a5-d446-411b-a758-1a62539b9565}, !- Inlet Port
  {6532ff3b-fbcb-408b-bd64-876f2e717c2f}; !- Outlet Port

OS:Connection,
  {bf98b7a5-d446-411b-a758-1a62539b9565}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  8,                                      !- Outlet Port
  {7b831923-0693-473d-8834-0eb85b68a444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c951d7c5-5166-4647-923e-f9ba2e43f316}, !- Handle
  G S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {22ad698a-c591-40b5-95ce-1e84d3534a32}, !- Inlet Port
  {57220bab-52e4-4d12-881b-99ee7c46e828}; !- Outlet Port

OS:Connection,
  {6532ff3b-fbcb-408b-bd64-876f2e717c2f}, !- Handle
  {7b831923-0693-473d-8834-0eb85b68a444}, !- Source Object
  3,                                      !- Outlet Port
  {dc57230b-fdd8-4a15-9568-ee028c9b1309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ad698a-c591-40b5-95ce-1e84d3534a32}, !- Handle
  {dc57230b-fdd8-4a15-9568-ee028c9b1309}, !- Source Object
  3,                                      !- Outlet Port
  {c951d7c5-5166-4647-923e-f9ba2e43f316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57220bab-52e4-4d12-881b-99ee7c46e828}, !- Handle
  {c951d7c5-5166-4647-923e-f9ba2e43f316}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {027ed920-e8a2-46d7-95a3-d490b81f0487}, !- Handle
  G s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0b438efe-ac94-44da-9e8d-fe2a7252d825}, !- Handle
  G S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {027ed920-e8a2-46d7-95a3-d490b81f0487}, !- Water Use Equipment Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ce698416-e3d1-445e-810a-6e3424229d88}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F,        !- Name
  {dcae2147-3022-40b8-aa90-9c9fe168404a}, !- Inlet Node Name
  {e2e61ec8-0787-4c0d-a957-c01b65dea906}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b438efe-ac94-44da-9e8d-fe2a7252d825}; !- Water Use Equipment Name 1

OS:Node,
  {955b3965-486a-41cc-93b8-b3ca4e877903}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {2d4c33ce-0cfd-420d-bcc4-5853e765f3a9}, !- Inlet Port
  {dcae2147-3022-40b8-aa90-9c9fe168404a}; !- Outlet Port

OS:Connection,
  {2d4c33ce-0cfd-420d-bcc4-5853e765f3a9}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  9,                                      !- Outlet Port
  {955b3965-486a-41cc-93b8-b3ca4e877903}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee4e6208-bc47-479e-9ee5-0aa942549a50}, !- Handle
  G S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {e2e61ec8-0787-4c0d-a957-c01b65dea906}, !- Inlet Port
  {866c8520-7fc1-4102-a536-888754b2848b}; !- Outlet Port

OS:Connection,
  {dcae2147-3022-40b8-aa90-9c9fe168404a}, !- Handle
  {955b3965-486a-41cc-93b8-b3ca4e877903}, !- Source Object
  3,                                      !- Outlet Port
  {ce698416-e3d1-445e-810a-6e3424229d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e61ec8-0787-4c0d-a957-c01b65dea906}, !- Handle
  {ce698416-e3d1-445e-810a-6e3424229d88}, !- Source Object
  3,                                      !- Outlet Port
  {ee4e6208-bc47-479e-9ee5-0aa942549a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866c8520-7fc1-4102-a536-888754b2848b}, !- Handle
  {ee4e6208-bc47-479e-9ee5-0aa942549a50}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9582341c-acc4-4747-b75c-59496088cf4f}, !- Handle
  G sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8f257b61-642a-4958-83e3-b62e17ca42d9}, !- Handle
  G SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {9582341c-acc4-4747-b75c-59496088cf4f}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {36d7ff7b-c2ea-4aeb-a051-b71e4227d40d}, !- Handle
  G SW Apartment WUC 0.15gpm 140F,        !- Name
  {2b168c8f-189a-4eef-b432-cbd0c4c267b0}, !- Inlet Node Name
  {ccb1cec1-b9ab-493e-abac-cd84db058ac6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f257b61-642a-4958-83e3-b62e17ca42d9}; !- Water Use Equipment Name 1

OS:Node,
  {3825533a-3ec8-42c0-8bf6-a3f3dd1ff861}, !- Handle
  G SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {9814f119-ddbd-4a6c-a984-5d920d8b5857}, !- Inlet Port
  {2b168c8f-189a-4eef-b432-cbd0c4c267b0}; !- Outlet Port

OS:Connection,
  {9814f119-ddbd-4a6c-a984-5d920d8b5857}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  10,                                     !- Outlet Port
  {3825533a-3ec8-42c0-8bf6-a3f3dd1ff861}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f96d182-52ef-4df0-96a1-f0a4e2902f4f}, !- Handle
  G SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {ccb1cec1-b9ab-493e-abac-cd84db058ac6}, !- Inlet Port
  {e4861bc0-55fa-4f71-af4b-574aa8d44f29}; !- Outlet Port

OS:Connection,
  {2b168c8f-189a-4eef-b432-cbd0c4c267b0}, !- Handle
  {3825533a-3ec8-42c0-8bf6-a3f3dd1ff861}, !- Source Object
  3,                                      !- Outlet Port
  {36d7ff7b-c2ea-4aeb-a051-b71e4227d40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb1cec1-b9ab-493e-abac-cd84db058ac6}, !- Handle
  {36d7ff7b-c2ea-4aeb-a051-b71e4227d40d}, !- Source Object
  3,                                      !- Outlet Port
  {1f96d182-52ef-4df0-96a1-f0a4e2902f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4861bc0-55fa-4f71-af4b-574aa8d44f29}, !- Handle
  {1f96d182-52ef-4df0-96a1-f0a4e2902f4f}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0b78bca0-a39e-4db8-abf0-c6174e2377e9}, !- Handle
  M n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {007d8c24-3d6b-4332-9b7c-33d889864d7d}, !- Handle
  M N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {0b78bca0-a39e-4db8-abf0-c6174e2377e9}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a22cd32b-99b9-441a-b2a9-b4475f4c1bb2}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F,        !- Name
  {c2622172-4bd7-48f4-ac19-51130b670eb5}, !- Inlet Node Name
  {74849bd2-3ccd-4345-be45-10d9baf300c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {007d8c24-3d6b-4332-9b7c-33d889864d7d}; !- Water Use Equipment Name 1

OS:Node,
  {e499a850-ea94-4fd9-a9e0-2365a38a81bb}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {e4820c41-698e-43fa-bdc5-e47d808b54fc}, !- Inlet Port
  {c2622172-4bd7-48f4-ac19-51130b670eb5}; !- Outlet Port

OS:Connection,
  {e4820c41-698e-43fa-bdc5-e47d808b54fc}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  11,                                     !- Outlet Port
  {e499a850-ea94-4fd9-a9e0-2365a38a81bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dd8152c-b3a8-4667-a69b-476e9a230d37}, !- Handle
  M N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {74849bd2-3ccd-4345-be45-10d9baf300c4}, !- Inlet Port
  {a13cd7ec-df7b-4551-88fc-76f68c06984a}; !- Outlet Port

OS:Connection,
  {c2622172-4bd7-48f4-ac19-51130b670eb5}, !- Handle
  {e499a850-ea94-4fd9-a9e0-2365a38a81bb}, !- Source Object
  3,                                      !- Outlet Port
  {a22cd32b-99b9-441a-b2a9-b4475f4c1bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74849bd2-3ccd-4345-be45-10d9baf300c4}, !- Handle
  {a22cd32b-99b9-441a-b2a9-b4475f4c1bb2}, !- Source Object
  3,                                      !- Outlet Port
  {5dd8152c-b3a8-4667-a69b-476e9a230d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13cd7ec-df7b-4551-88fc-76f68c06984a}, !- Handle
  {5dd8152c-b3a8-4667-a69b-476e9a230d37}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a723bbb9-19cd-4ada-9b41-85af79aeee31}, !- Handle
  M n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {067e2256-fa8b-44d1-b151-bc9d198f2471}, !- Handle
  M N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {a723bbb9-19cd-4ada-9b41-85af79aeee31}, !- Water Use Equipment Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {62591c67-85a5-434d-8bc6-76fe31e2b181}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F,        !- Name
  {d2ade263-dc75-4b5b-8f53-93c6a9750874}, !- Inlet Node Name
  {7f359b8c-8d9e-4728-9d36-512bbbed5e5a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {067e2256-fa8b-44d1-b151-bc9d198f2471}; !- Water Use Equipment Name 1

OS:Node,
  {2bb6b66d-4aab-4c85-8be4-2f1bae9a7dd4}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {29f7c73d-a8c0-4a07-8311-6d37bf18b1b8}, !- Inlet Port
  {d2ade263-dc75-4b5b-8f53-93c6a9750874}; !- Outlet Port

OS:Connection,
  {29f7c73d-a8c0-4a07-8311-6d37bf18b1b8}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  12,                                     !- Outlet Port
  {2bb6b66d-4aab-4c85-8be4-2f1bae9a7dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5919334d-e3bc-4947-92e5-a8c27b20de03}, !- Handle
  M N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {7f359b8c-8d9e-4728-9d36-512bbbed5e5a}, !- Inlet Port
  {0c04725c-860e-4b07-b87b-2c6c7b9617b8}; !- Outlet Port

OS:Connection,
  {d2ade263-dc75-4b5b-8f53-93c6a9750874}, !- Handle
  {2bb6b66d-4aab-4c85-8be4-2f1bae9a7dd4}, !- Source Object
  3,                                      !- Outlet Port
  {62591c67-85a5-434d-8bc6-76fe31e2b181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f359b8c-8d9e-4728-9d36-512bbbed5e5a}, !- Handle
  {62591c67-85a5-434d-8bc6-76fe31e2b181}, !- Source Object
  3,                                      !- Outlet Port
  {5919334d-e3bc-4947-92e5-a8c27b20de03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c04725c-860e-4b07-b87b-2c6c7b9617b8}, !- Handle
  {5919334d-e3bc-4947-92e5-a8c27b20de03}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {dcd50c4b-7eaa-49bf-8de8-9e55db1b1aed}, !- Handle
  M ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6bb8b810-6f59-4f59-a37b-31d6996cc826}, !- Handle
  M NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {dcd50c4b-7eaa-49bf-8de8-9e55db1b1aed}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {75aaf036-8a7f-490e-a7d3-017ea80a7130}, !- Handle
  M NE Apartment WUC 0.15gpm 140F,        !- Name
  {daa05ce3-129a-466e-a054-066726eecf7b}, !- Inlet Node Name
  {3df5332f-7534-4505-81e0-baf60b0e1d46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6bb8b810-6f59-4f59-a37b-31d6996cc826}; !- Water Use Equipment Name 1

OS:Node,
  {3093359e-9ff2-434c-96d5-abe24656ee7c}, !- Handle
  M NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {0bbdb9b7-2c9b-4020-a298-e65b53445f93}, !- Inlet Port
  {daa05ce3-129a-466e-a054-066726eecf7b}; !- Outlet Port

OS:Connection,
  {0bbdb9b7-2c9b-4020-a298-e65b53445f93}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  13,                                     !- Outlet Port
  {3093359e-9ff2-434c-96d5-abe24656ee7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ade9fb24-f6ee-4211-8093-365da6e3325e}, !- Handle
  M NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3df5332f-7534-4505-81e0-baf60b0e1d46}, !- Inlet Port
  {0f63b51e-7496-449e-8648-6ed34c885db9}; !- Outlet Port

OS:Connection,
  {daa05ce3-129a-466e-a054-066726eecf7b}, !- Handle
  {3093359e-9ff2-434c-96d5-abe24656ee7c}, !- Source Object
  3,                                      !- Outlet Port
  {75aaf036-8a7f-490e-a7d3-017ea80a7130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df5332f-7534-4505-81e0-baf60b0e1d46}, !- Handle
  {75aaf036-8a7f-490e-a7d3-017ea80a7130}, !- Source Object
  3,                                      !- Outlet Port
  {ade9fb24-f6ee-4211-8093-365da6e3325e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f63b51e-7496-449e-8648-6ed34c885db9}, !- Handle
  {ade9fb24-f6ee-4211-8093-365da6e3325e}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {927418e7-8042-4e13-a47f-82dd82e3cc2a}, !- Handle
  M nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f5a09e99-899a-47a0-9cb9-8b03f7820835}, !- Handle
  M NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {927418e7-8042-4e13-a47f-82dd82e3cc2a}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ccb3eca5-c2ec-4349-a96b-3aaa79805882}, !- Handle
  M NW Apartment WUC 0.15gpm 140F,        !- Name
  {49e1946d-d336-4dce-b9f7-ccca74c36d31}, !- Inlet Node Name
  {6e9cc720-613b-4ca5-8815-4c9ddc7fa651}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5a09e99-899a-47a0-9cb9-8b03f7820835}; !- Water Use Equipment Name 1

OS:Node,
  {650ed770-e911-45db-8523-4387c5ffd000}, !- Handle
  M NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {46df6c9c-9b18-468d-9620-2706759c6a4f}, !- Inlet Port
  {49e1946d-d336-4dce-b9f7-ccca74c36d31}; !- Outlet Port

OS:Connection,
  {46df6c9c-9b18-468d-9620-2706759c6a4f}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  14,                                     !- Outlet Port
  {650ed770-e911-45db-8523-4387c5ffd000}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13a6b36d-a89d-4e78-8032-016ff849e0ac}, !- Handle
  M NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {6e9cc720-613b-4ca5-8815-4c9ddc7fa651}, !- Inlet Port
  {15b12bdf-17d9-454f-9270-85f79e0a0533}; !- Outlet Port

OS:Connection,
  {49e1946d-d336-4dce-b9f7-ccca74c36d31}, !- Handle
  {650ed770-e911-45db-8523-4387c5ffd000}, !- Source Object
  3,                                      !- Outlet Port
  {ccb3eca5-c2ec-4349-a96b-3aaa79805882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9cc720-613b-4ca5-8815-4c9ddc7fa651}, !- Handle
  {ccb3eca5-c2ec-4349-a96b-3aaa79805882}, !- Source Object
  3,                                      !- Outlet Port
  {13a6b36d-a89d-4e78-8032-016ff849e0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b12bdf-17d9-454f-9270-85f79e0a0533}, !- Handle
  {13a6b36d-a89d-4e78-8032-016ff849e0ac}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3718d249-d092-4839-9d85-1047aba0193f}, !- Handle
  M s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {13e3a716-eb6f-4ec8-bc01-26ac43875d21}, !- Handle
  M S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {3718d249-d092-4839-9d85-1047aba0193f}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3173f859-5ae1-41f7-9c6b-0ad4b2ec4c5c}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F,        !- Name
  {fa013e5c-f252-47bc-a0d7-154e91e42a69}, !- Inlet Node Name
  {eee5c454-ef47-485a-b253-67191ec5785d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13e3a716-eb6f-4ec8-bc01-26ac43875d21}; !- Water Use Equipment Name 1

OS:Node,
  {ca46bff8-9b0a-4ef6-a31d-dd3f19028a6f}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {59d7bc13-985f-41bd-ba93-5efc0aaf9943}, !- Inlet Port
  {fa013e5c-f252-47bc-a0d7-154e91e42a69}; !- Outlet Port

OS:Connection,
  {59d7bc13-985f-41bd-ba93-5efc0aaf9943}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  15,                                     !- Outlet Port
  {ca46bff8-9b0a-4ef6-a31d-dd3f19028a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a56b8f98-7ed1-4cd5-93bb-3eb00863ecca}, !- Handle
  M S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {eee5c454-ef47-485a-b253-67191ec5785d}, !- Inlet Port
  {98c6608e-af9d-4673-b85f-2445b0508256}; !- Outlet Port

OS:Connection,
  {fa013e5c-f252-47bc-a0d7-154e91e42a69}, !- Handle
  {ca46bff8-9b0a-4ef6-a31d-dd3f19028a6f}, !- Source Object
  3,                                      !- Outlet Port
  {3173f859-5ae1-41f7-9c6b-0ad4b2ec4c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee5c454-ef47-485a-b253-67191ec5785d}, !- Handle
  {3173f859-5ae1-41f7-9c6b-0ad4b2ec4c5c}, !- Source Object
  3,                                      !- Outlet Port
  {a56b8f98-7ed1-4cd5-93bb-3eb00863ecca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c6608e-af9d-4673-b85f-2445b0508256}, !- Handle
  {a56b8f98-7ed1-4cd5-93bb-3eb00863ecca}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {aeef9e4f-b159-4fcf-ab59-f78d52975ef9}, !- Handle
  M s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {683b384e-1ab4-4c73-bfe6-aa6e50ff7b4b}, !- Handle
  M S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {aeef9e4f-b159-4fcf-ab59-f78d52975ef9}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a6cbd5b0-306f-4993-a082-47bfda87fd75}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F,        !- Name
  {f5d4aee6-117e-4811-bec2-7dd04ba3e742}, !- Inlet Node Name
  {c07f5428-e524-425d-b919-fe2c019da345}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {683b384e-1ab4-4c73-bfe6-aa6e50ff7b4b}; !- Water Use Equipment Name 1

OS:Node,
  {f268d3a8-1bfc-408a-82d2-865d55a8b899}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {8c66dadc-ec7e-41b7-a707-6cadd13b499a}, !- Inlet Port
  {f5d4aee6-117e-4811-bec2-7dd04ba3e742}; !- Outlet Port

OS:Connection,
  {8c66dadc-ec7e-41b7-a707-6cadd13b499a}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  16,                                     !- Outlet Port
  {f268d3a8-1bfc-408a-82d2-865d55a8b899}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79b60d57-3f94-4258-a217-33155d9cbd88}, !- Handle
  M S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {c07f5428-e524-425d-b919-fe2c019da345}, !- Inlet Port
  {d55b0af2-0be3-4c0f-b3a8-9a249c7fc477}; !- Outlet Port

OS:Connection,
  {f5d4aee6-117e-4811-bec2-7dd04ba3e742}, !- Handle
  {f268d3a8-1bfc-408a-82d2-865d55a8b899}, !- Source Object
  3,                                      !- Outlet Port
  {a6cbd5b0-306f-4993-a082-47bfda87fd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07f5428-e524-425d-b919-fe2c019da345}, !- Handle
  {a6cbd5b0-306f-4993-a082-47bfda87fd75}, !- Source Object
  3,                                      !- Outlet Port
  {79b60d57-3f94-4258-a217-33155d9cbd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55b0af2-0be3-4c0f-b3a8-9a249c7fc477}, !- Handle
  {79b60d57-3f94-4258-a217-33155d9cbd88}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7fc26094-4d52-4385-97fa-b2cc292b83b6}, !- Handle
  M se apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {12e6fae5-1006-44a4-8b54-79e08059fe4d}, !- Handle
  M SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {7fc26094-4d52-4385-97fa-b2cc292b83b6}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3ea3f00e-1201-4930-bd54-32c6ba864917}, !- Handle
  M SE Apartment WUC 0.15gpm 140F,        !- Name
  {b616b9ac-9868-4772-b01a-c89b032f1a4d}, !- Inlet Node Name
  {a430ac45-9a5d-4611-8a44-12bc3fcc5008}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12e6fae5-1006-44a4-8b54-79e08059fe4d}; !- Water Use Equipment Name 1

OS:Node,
  {5eb3b7c4-82f6-46b0-8f66-af09a98dc5a8}, !- Handle
  M SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {2d7aedd5-0536-4cdd-8805-f84c958c953a}, !- Inlet Port
  {b616b9ac-9868-4772-b01a-c89b032f1a4d}; !- Outlet Port

OS:Connection,
  {2d7aedd5-0536-4cdd-8805-f84c958c953a}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  17,                                     !- Outlet Port
  {5eb3b7c4-82f6-46b0-8f66-af09a98dc5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a018af1-7b31-4c65-8857-6062ce8c9c8c}, !- Handle
  M SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {a430ac45-9a5d-4611-8a44-12bc3fcc5008}, !- Inlet Port
  {582fd9a1-629b-4c82-a272-ce901ca68720}; !- Outlet Port

OS:Connection,
  {b616b9ac-9868-4772-b01a-c89b032f1a4d}, !- Handle
  {5eb3b7c4-82f6-46b0-8f66-af09a98dc5a8}, !- Source Object
  3,                                      !- Outlet Port
  {3ea3f00e-1201-4930-bd54-32c6ba864917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a430ac45-9a5d-4611-8a44-12bc3fcc5008}, !- Handle
  {3ea3f00e-1201-4930-bd54-32c6ba864917}, !- Source Object
  3,                                      !- Outlet Port
  {9a018af1-7b31-4c65-8857-6062ce8c9c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582fd9a1-629b-4c82-a272-ce901ca68720}, !- Handle
  {9a018af1-7b31-4c65-8857-6062ce8c9c8c}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6ffaf3a7-3ba8-45bb-a23b-dd37b0e43609}, !- Handle
  M sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9c43cc76-8d7a-43c8-8ef9-f9b5a444a699}, !- Handle
  M SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {6ffaf3a7-3ba8-45bb-a23b-dd37b0e43609}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e789b38c-2d7c-4f49-b19d-c9ae11a7eb20}, !- Handle
  M SW Apartment WUC 0.15gpm 140F,        !- Name
  {fe8f55b5-5349-410d-bead-e37709da925e}, !- Inlet Node Name
  {a8517f6c-14ab-4b8b-a303-2417c2e1a461}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c43cc76-8d7a-43c8-8ef9-f9b5a444a699}; !- Water Use Equipment Name 1

OS:Node,
  {330f41c3-2372-4a80-81e7-29f316ec2a75}, !- Handle
  M SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {5746c1d8-9bd7-400e-902d-2a88a922a366}, !- Inlet Port
  {fe8f55b5-5349-410d-bead-e37709da925e}; !- Outlet Port

OS:Connection,
  {5746c1d8-9bd7-400e-902d-2a88a922a366}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  18,                                     !- Outlet Port
  {330f41c3-2372-4a80-81e7-29f316ec2a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15a69af4-9def-41e9-8287-24c0dad1f795}, !- Handle
  M SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {a8517f6c-14ab-4b8b-a303-2417c2e1a461}, !- Inlet Port
  {765c79f2-d0c3-4e13-8baf-0b4446cc6c84}; !- Outlet Port

OS:Connection,
  {fe8f55b5-5349-410d-bead-e37709da925e}, !- Handle
  {330f41c3-2372-4a80-81e7-29f316ec2a75}, !- Source Object
  3,                                      !- Outlet Port
  {e789b38c-2d7c-4f49-b19d-c9ae11a7eb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8517f6c-14ab-4b8b-a303-2417c2e1a461}, !- Handle
  {e789b38c-2d7c-4f49-b19d-c9ae11a7eb20}, !- Source Object
  3,                                      !- Outlet Port
  {15a69af4-9def-41e9-8287-24c0dad1f795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765c79f2-d0c3-4e13-8baf-0b4446cc6c84}, !- Handle
  {15a69af4-9def-41e9-8287-24c0dad1f795}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bf357cb6-4747-4c5d-aa09-6a5b7d18d169}, !- Handle
  Office 0.15gpm 140F,                    !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bf022023-2a2e-4cdf-8800-38db886308a9}, !- Handle
  Office Service Water Use 0.15gpm 140F,  !- Name
  {bf357cb6-4747-4c5d-aa09-6a5b7d18d169}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c4937920-39f1-4df3-89c4-b02448353b1c}, !- Handle
  Office WUC 0.15gpm 140F,                !- Name
  {485460ae-dc9e-42ac-8b7f-79652b8482eb}, !- Inlet Node Name
  {e68f4098-59bf-48b0-b18d-7f726135a63a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf022023-2a2e-4cdf-8800-38db886308a9}; !- Water Use Equipment Name 1

OS:Node,
  {feef7a1c-be0f-4a79-983f-bad390433df7}, !- Handle
  Office WUC 0.15gpm 140F Inlet Water Node, !- Name
  {dfc2fd31-70fd-4bbd-9f7c-880fbc299283}, !- Inlet Port
  {485460ae-dc9e-42ac-8b7f-79652b8482eb}; !- Outlet Port

OS:Connection,
  {dfc2fd31-70fd-4bbd-9f7c-880fbc299283}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  19,                                     !- Outlet Port
  {feef7a1c-be0f-4a79-983f-bad390433df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04b60dec-2906-4c85-83b4-289f73ef7909}, !- Handle
  Office WUC 0.15gpm 140F Outlet Water Node, !- Name
  {e68f4098-59bf-48b0-b18d-7f726135a63a}, !- Inlet Port
  {f6f4576a-2b89-4454-b52f-b49a00064eda}; !- Outlet Port

OS:Connection,
  {485460ae-dc9e-42ac-8b7f-79652b8482eb}, !- Handle
  {feef7a1c-be0f-4a79-983f-bad390433df7}, !- Source Object
  3,                                      !- Outlet Port
  {c4937920-39f1-4df3-89c4-b02448353b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e68f4098-59bf-48b0-b18d-7f726135a63a}, !- Handle
  {c4937920-39f1-4df3-89c4-b02448353b1c}, !- Source Object
  3,                                      !- Outlet Port
  {04b60dec-2906-4c85-83b4-289f73ef7909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f4576a-2b89-4454-b52f-b49a00064eda}, !- Handle
  {04b60dec-2906-4c85-83b4-289f73ef7909}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {96a77db6-5384-413d-8762-584b33fae701}, !- Handle
  T n1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {db701e22-d168-413b-9c75-ef2cfc0085bc}, !- Handle
  T N1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {96a77db6-5384-413d-8762-584b33fae701}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {40dea075-1d04-4507-9b47-372d53b0d9c8}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F,        !- Name
  {f1443d25-26bd-45eb-81db-357eeab475cc}, !- Inlet Node Name
  {3b1e38a5-d887-4878-8df0-6311fbbb55e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db701e22-d168-413b-9c75-ef2cfc0085bc}; !- Water Use Equipment Name 1

OS:Node,
  {84b2632b-8754-419d-b52a-98ea27c12ad9}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {ae286d31-52e2-4e54-9cde-3142fe468308}, !- Inlet Port
  {f1443d25-26bd-45eb-81db-357eeab475cc}; !- Outlet Port

OS:Connection,
  {ae286d31-52e2-4e54-9cde-3142fe468308}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  20,                                     !- Outlet Port
  {84b2632b-8754-419d-b52a-98ea27c12ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c34cc28f-6f62-4d5e-8f2c-8e86eaa3d00f}, !- Handle
  T N1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {3b1e38a5-d887-4878-8df0-6311fbbb55e5}, !- Inlet Port
  {aefb34b7-6953-4acb-9172-ebb1e532079c}; !- Outlet Port

OS:Connection,
  {f1443d25-26bd-45eb-81db-357eeab475cc}, !- Handle
  {84b2632b-8754-419d-b52a-98ea27c12ad9}, !- Source Object
  3,                                      !- Outlet Port
  {40dea075-1d04-4507-9b47-372d53b0d9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1e38a5-d887-4878-8df0-6311fbbb55e5}, !- Handle
  {40dea075-1d04-4507-9b47-372d53b0d9c8}, !- Source Object
  3,                                      !- Outlet Port
  {c34cc28f-6f62-4d5e-8f2c-8e86eaa3d00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefb34b7-6953-4acb-9172-ebb1e532079c}, !- Handle
  {c34cc28f-6f62-4d5e-8f2c-8e86eaa3d00f}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {070080f8-8923-40f2-9919-2b10c1a14402}, !- Handle
  T n2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b4db2a75-ab70-4b2a-9444-0c9004ecf5b3}, !- Handle
  T N2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {070080f8-8923-40f2-9919-2b10c1a14402}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1b2d546d-d777-497b-919a-ca84e1948862}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F,        !- Name
  {50d19594-4999-4765-ab64-2cdd2566ab5f}, !- Inlet Node Name
  {fd1b8b26-f85a-466e-99db-a727e73735b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4db2a75-ab70-4b2a-9444-0c9004ecf5b3}; !- Water Use Equipment Name 1

OS:Node,
  {8a0e7bcc-ee85-4acc-8980-1cfda416cd23}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {e364a248-6880-4247-968c-28b939a5d238}, !- Inlet Port
  {50d19594-4999-4765-ab64-2cdd2566ab5f}; !- Outlet Port

OS:Connection,
  {e364a248-6880-4247-968c-28b939a5d238}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  21,                                     !- Outlet Port
  {8a0e7bcc-ee85-4acc-8980-1cfda416cd23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b22286f1-91c6-47d8-8588-6a8f09505b9a}, !- Handle
  T N2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {fd1b8b26-f85a-466e-99db-a727e73735b2}, !- Inlet Port
  {e2678d00-ab49-4892-a52e-110ccb1cc420}; !- Outlet Port

OS:Connection,
  {50d19594-4999-4765-ab64-2cdd2566ab5f}, !- Handle
  {8a0e7bcc-ee85-4acc-8980-1cfda416cd23}, !- Source Object
  3,                                      !- Outlet Port
  {1b2d546d-d777-497b-919a-ca84e1948862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1b8b26-f85a-466e-99db-a727e73735b2}, !- Handle
  {1b2d546d-d777-497b-919a-ca84e1948862}, !- Source Object
  3,                                      !- Outlet Port
  {b22286f1-91c6-47d8-8588-6a8f09505b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2678d00-ab49-4892-a52e-110ccb1cc420}, !- Handle
  {b22286f1-91c6-47d8-8588-6a8f09505b9a}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {65eb803d-8bbf-4356-bd36-c3f08fbdb439}, !- Handle
  T ne apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0858b5a7-4aa9-427e-b4c5-17c928f9bf8e}, !- Handle
  T NE Apartment Service Water Use 0.15gpm 140F, !- Name
  {65eb803d-8bbf-4356-bd36-c3f08fbdb439}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {40a1fbd9-346b-4b8b-84aa-77dfb164a89b}, !- Handle
  T NE Apartment WUC 0.15gpm 140F,        !- Name
  {2cc0f629-6318-4344-8d05-dbbe23828a84}, !- Inlet Node Name
  {99b256d4-06bd-4dfd-a79b-e940f76dfcd4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0858b5a7-4aa9-427e-b4c5-17c928f9bf8e}; !- Water Use Equipment Name 1

OS:Node,
  {0f540dde-85bb-4619-972c-b72369c3ca6f}, !- Handle
  T NE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {492b86b2-438e-4ca3-809f-229dba1cbbf6}, !- Inlet Port
  {2cc0f629-6318-4344-8d05-dbbe23828a84}; !- Outlet Port

OS:Connection,
  {492b86b2-438e-4ca3-809f-229dba1cbbf6}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  22,                                     !- Outlet Port
  {0f540dde-85bb-4619-972c-b72369c3ca6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e233ef9d-8c38-42f8-b26a-76783c644e03}, !- Handle
  T NE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {99b256d4-06bd-4dfd-a79b-e940f76dfcd4}, !- Inlet Port
  {7eb34c74-d57d-488f-a19f-2656337ec17f}; !- Outlet Port

OS:Connection,
  {2cc0f629-6318-4344-8d05-dbbe23828a84}, !- Handle
  {0f540dde-85bb-4619-972c-b72369c3ca6f}, !- Source Object
  3,                                      !- Outlet Port
  {40a1fbd9-346b-4b8b-84aa-77dfb164a89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b256d4-06bd-4dfd-a79b-e940f76dfcd4}, !- Handle
  {40a1fbd9-346b-4b8b-84aa-77dfb164a89b}, !- Source Object
  3,                                      !- Outlet Port
  {e233ef9d-8c38-42f8-b26a-76783c644e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb34c74-d57d-488f-a19f-2656337ec17f}, !- Handle
  {e233ef9d-8c38-42f8-b26a-76783c644e03}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {343a65a1-8eed-4db5-9d18-7853feaa4b55}, !- Handle
  T nw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0a4b985b-bc0a-4eda-babc-e0db870b2200}, !- Handle
  T NW Apartment Service Water Use 0.15gpm 140F, !- Name
  {343a65a1-8eed-4db5-9d18-7853feaa4b55}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {41515292-9c44-41b4-869e-dffa10b48f82}, !- Handle
  T NW Apartment WUC 0.15gpm 140F,        !- Name
  {a183adda-6061-4448-a8bb-8cdb2ca48c31}, !- Inlet Node Name
  {650a5895-5603-4ba5-baa6-592d84188b0a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a4b985b-bc0a-4eda-babc-e0db870b2200}; !- Water Use Equipment Name 1

OS:Node,
  {c1ff95b0-d155-4a87-862b-6a5737e9dcbf}, !- Handle
  T NW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {94182025-d7a8-4c0d-a8fb-356719e1c665}, !- Inlet Port
  {a183adda-6061-4448-a8bb-8cdb2ca48c31}; !- Outlet Port

OS:Connection,
  {94182025-d7a8-4c0d-a8fb-356719e1c665}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  23,                                     !- Outlet Port
  {c1ff95b0-d155-4a87-862b-6a5737e9dcbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33c54304-c0ca-455c-9172-61003066686c}, !- Handle
  T NW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {650a5895-5603-4ba5-baa6-592d84188b0a}, !- Inlet Port
  {20669359-3a33-4a70-a843-ed21c7efd7e2}; !- Outlet Port

OS:Connection,
  {a183adda-6061-4448-a8bb-8cdb2ca48c31}, !- Handle
  {c1ff95b0-d155-4a87-862b-6a5737e9dcbf}, !- Source Object
  3,                                      !- Outlet Port
  {41515292-9c44-41b4-869e-dffa10b48f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650a5895-5603-4ba5-baa6-592d84188b0a}, !- Handle
  {41515292-9c44-41b4-869e-dffa10b48f82}, !- Source Object
  3,                                      !- Outlet Port
  {33c54304-c0ca-455c-9172-61003066686c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20669359-3a33-4a70-a843-ed21c7efd7e2}, !- Handle
  {33c54304-c0ca-455c-9172-61003066686c}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8c779915-07d9-4331-af3d-8a026b3f5235}, !- Handle
  T s1 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b70092ff-04d3-4af6-81ef-a7fbc2d3cbc8}, !- Handle
  T S1 Apartment Service Water Use 0.15gpm 140F, !- Name
  {8c779915-07d9-4331-af3d-8a026b3f5235}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6cbdd3de-cfb2-4fb9-954f-702027af137e}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F,        !- Name
  {3a9645c1-c352-422d-9439-8ce507f52662}, !- Inlet Node Name
  {d1691b58-b8e0-4cd3-bd34-83f13298b134}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b70092ff-04d3-4af6-81ef-a7fbc2d3cbc8}; !- Water Use Equipment Name 1

OS:Node,
  {7a6926ea-2a2d-4320-a5c1-f1fcd69f4bd9}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {fa3534d4-c1f3-43c2-9f5a-588b3a490198}, !- Inlet Port
  {3a9645c1-c352-422d-9439-8ce507f52662}; !- Outlet Port

OS:Connection,
  {fa3534d4-c1f3-43c2-9f5a-588b3a490198}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  24,                                     !- Outlet Port
  {7a6926ea-2a2d-4320-a5c1-f1fcd69f4bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3044003f-3e70-4b80-a5c7-29a70e1c18d2}, !- Handle
  T S1 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {d1691b58-b8e0-4cd3-bd34-83f13298b134}, !- Inlet Port
  {045a77d7-4228-4ff2-83e0-c9b3fdeaf5d2}; !- Outlet Port

OS:Connection,
  {3a9645c1-c352-422d-9439-8ce507f52662}, !- Handle
  {7a6926ea-2a2d-4320-a5c1-f1fcd69f4bd9}, !- Source Object
  3,                                      !- Outlet Port
  {6cbdd3de-cfb2-4fb9-954f-702027af137e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1691b58-b8e0-4cd3-bd34-83f13298b134}, !- Handle
  {6cbdd3de-cfb2-4fb9-954f-702027af137e}, !- Source Object
  3,                                      !- Outlet Port
  {3044003f-3e70-4b80-a5c7-29a70e1c18d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045a77d7-4228-4ff2-83e0-c9b3fdeaf5d2}, !- Handle
  {3044003f-3e70-4b80-a5c7-29a70e1c18d2}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a9af99c1-5098-4e66-b893-1234ede7042f}, !- Handle
  T s2 apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3a3e8735-52e5-42a8-80df-641a8d6e6d7c}, !- Handle
  T S2 Apartment Service Water Use 0.15gpm 140F, !- Name
  {a9af99c1-5098-4e66-b893-1234ede7042f}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {60546e26-304f-4a22-9597-0c120092d379}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F,        !- Name
  {8acf5336-c15b-40e6-8a4f-e3814b214f70}, !- Inlet Node Name
  {2c9296c1-8f16-4093-bb28-0de39e623a0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a3e8735-52e5-42a8-80df-641a8d6e6d7c}; !- Water Use Equipment Name 1

OS:Node,
  {49ae1a13-fb81-43c0-ada0-877ec370bef8}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {34727011-6eae-4ed9-97c1-c83d122835a2}, !- Inlet Port
  {8acf5336-c15b-40e6-8a4f-e3814b214f70}; !- Outlet Port

OS:Connection,
  {34727011-6eae-4ed9-97c1-c83d122835a2}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  25,                                     !- Outlet Port
  {49ae1a13-fb81-43c0-ada0-877ec370bef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27b08998-976d-4d79-9dc5-e23f70f54732}, !- Handle
  T S2 Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {2c9296c1-8f16-4093-bb28-0de39e623a0d}, !- Inlet Port
  {4a4d497f-4379-4e40-8966-7abcc600346c}; !- Outlet Port

OS:Connection,
  {8acf5336-c15b-40e6-8a4f-e3814b214f70}, !- Handle
  {49ae1a13-fb81-43c0-ada0-877ec370bef8}, !- Source Object
  3,                                      !- Outlet Port
  {60546e26-304f-4a22-9597-0c120092d379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9296c1-8f16-4093-bb28-0de39e623a0d}, !- Handle
  {60546e26-304f-4a22-9597-0c120092d379}, !- Source Object
  3,                                      !- Outlet Port
  {27b08998-976d-4d79-9dc5-e23f70f54732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4d497f-4379-4e40-8966-7abcc600346c}, !- Handle
  {27b08998-976d-4d79-9dc5-e23f70f54732}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {98fe2407-14a3-4e20-9ccf-324a8aa1e179}, !- Handle
  T se apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5348012e-2b6f-45e1-abfc-6cbaf09d0e76}, !- Handle
  T SE Apartment Service Water Use 0.15gpm 140F, !- Name
  {98fe2407-14a3-4e20-9ccf-324a8aa1e179}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3db06e2d-bde8-49f7-8af6-b16c3e00b985}, !- Handle
  T SE Apartment WUC 0.15gpm 140F,        !- Name
  {d3b5d650-c9ac-46cd-9fe0-1fffde4f77c6}, !- Inlet Node Name
  {a233205e-35c9-423d-aa90-8bd4998f6513}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5348012e-2b6f-45e1-abfc-6cbaf09d0e76}; !- Water Use Equipment Name 1

OS:Node,
  {a986278b-d097-4c3c-aea7-99943037e487}, !- Handle
  T SE Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {a36c7530-f9ad-407d-85a9-1af5658424fd}, !- Inlet Port
  {d3b5d650-c9ac-46cd-9fe0-1fffde4f77c6}; !- Outlet Port

OS:Connection,
  {a36c7530-f9ad-407d-85a9-1af5658424fd}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  26,                                     !- Outlet Port
  {a986278b-d097-4c3c-aea7-99943037e487}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08727c12-27d0-4a61-a981-41f483b5652c}, !- Handle
  T SE Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {a233205e-35c9-423d-aa90-8bd4998f6513}, !- Inlet Port
  {9e7451ca-89a1-4ed5-8853-d0e1c03bc624}; !- Outlet Port

OS:Connection,
  {d3b5d650-c9ac-46cd-9fe0-1fffde4f77c6}, !- Handle
  {a986278b-d097-4c3c-aea7-99943037e487}, !- Source Object
  3,                                      !- Outlet Port
  {3db06e2d-bde8-49f7-8af6-b16c3e00b985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a233205e-35c9-423d-aa90-8bd4998f6513}, !- Handle
  {3db06e2d-bde8-49f7-8af6-b16c3e00b985}, !- Source Object
  3,                                      !- Outlet Port
  {08727c12-27d0-4a61-a981-41f483b5652c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7451ca-89a1-4ed5-8853-d0e1c03bc624}, !- Handle
  {08727c12-27d0-4a61-a981-41f483b5652c}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ba4ddf70-859b-4e75-947f-a8561a47d89d}, !- Handle
  T sw apartment 0.15gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5c98849c-13fa-4552-ab3f-2c4f1da8f55d}, !- Target Temperature Schedule Name
  {91ee6376-3177-4a42-a1e7-d4c32916630d}, !- Sensible Fraction Schedule Name
  {3bc2fd29-6329-4a58-8b01-a4f2951b12fd}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4718c10f-0170-4b54-b8b8-b13b2b413cdf}, !- Handle
  T SW Apartment Service Water Use 0.15gpm 140F, !- Name
  {ba4ddf70-859b-4e75-947f-a8561a47d89d}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {cc371837-48fa-4739-9c07-2beac846ce15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b75bbf06-5430-4fe4-b7ba-db05f492abd6}, !- Handle
  T SW Apartment WUC 0.15gpm 140F,        !- Name
  {e6058fe7-9e1d-4267-b637-cfe42bb4f450}, !- Inlet Node Name
  {4c99c0ad-5218-4fc5-9cc9-1cb8e5571879}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4718c10f-0170-4b54-b8b8-b13b2b413cdf}; !- Water Use Equipment Name 1

OS:Node,
  {0778a65b-ca51-4346-a33b-d5c479486db7}, !- Handle
  T SW Apartment WUC 0.15gpm 140F Inlet Water Node, !- Name
  {fad81d60-5710-45c2-84e5-3d0c8061b371}, !- Inlet Port
  {e6058fe7-9e1d-4267-b637-cfe42bb4f450}; !- Outlet Port

OS:Connection,
  {fad81d60-5710-45c2-84e5-3d0c8061b371}, !- Handle
  {33c987cc-83b1-429b-b622-b06c34b88ae3}, !- Source Object
  27,                                     !- Outlet Port
  {0778a65b-ca51-4346-a33b-d5c479486db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7ca06c8-e08f-4264-b826-cbb6ec2b7bc0}, !- Handle
  T SW Apartment WUC 0.15gpm 140F Outlet Water Node, !- Name
  {4c99c0ad-5218-4fc5-9cc9-1cb8e5571879}, !- Inlet Port
  {cd303fb1-8a95-441d-b358-f91eca2fa592}; !- Outlet Port

OS:Connection,
  {e6058fe7-9e1d-4267-b637-cfe42bb4f450}, !- Handle
  {0778a65b-ca51-4346-a33b-d5c479486db7}, !- Source Object
  3,                                      !- Outlet Port
  {b75bbf06-5430-4fe4-b7ba-db05f492abd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c99c0ad-5218-4fc5-9cc9-1cb8e5571879}, !- Handle
  {b75bbf06-5430-4fe4-b7ba-db05f492abd6}, !- Source Object
  3,                                      !- Outlet Port
  {b7ca06c8-e08f-4264-b826-cbb6ec2b7bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd303fb1-8a95-441d-b358-f91eca2fa592}, !- Handle
  {b7ca06c8-e08f-4264-b826-cbb6ec2b7bc0}, !- Source Object
  3,                                      !- Outlet Port
  {1135a369-48ba-4f0c-bc2a-9b593ea93c62}, !- Target Object
  27;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {27ab6f46-9f42-4023-94b6-5d4b27955919}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {d6c31e62-b9d4-48a9-a82d-47fc73170726}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e094c8af-7e6c-4e22-ba77-683c8ac23d3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e094c8af-7e6c-4e22-ba77-683c8ac23d3e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1dbb792f-d6d2-44c9-9e89-36855f3184ca}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d29e6495-586a-4931-9cfc-8bf7ec8d97be}, !- Control Zone or Zone List Name
  {163f2ade-8db2-46ff-8560-8820c7e4361e}, !- Cooling Control Zone or Zone List Name
  {1999fd84-ec7c-4bc3-b467-fc163ed2fa79}, !- Heating Control Zone or Zone List Name
  {6bead98d-635c-4b5f-bfc3-4670ebc3a4b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d29e6495-586a-4931-9cfc-8bf7ec8d97be}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {163f2ade-8db2-46ff-8560-8820c7e4361e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1999fd84-ec7c-4bc3-b467-fc163ed2fa79}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6bead98d-635c-4b5f-bfc3-4670ebc3a4b4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7dcc5a2e-a0c1-4614-ba69-0cfc090d1b1b}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  {02d3b645-e47e-4800-87bd-31fbe60dce30}, !- Default Day Schedule Name
  {b5518aac-7850-4903-a6c7-116c3c653207}, !- Summer Design Day Schedule Name
  {e5ad434e-9d83-480c-81f1-19f6b1d7145e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02d3b645-e47e-4800-87bd-31fbe60dce30}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1bb68640-74fb-47e0-82f0-4a23ab992b63}, !- Handle
  {7dcc5a2e-a0c1-4614-ba69-0cfc090d1b1b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  84.750092114148941,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:02:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:02:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e5ad434e-9d83-480c-81f1-19f6b1d7145e}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5518aac-7850-4903-a6c7-116c3c653207}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d196353-4bcf-4590-ab78-fb575ea6118d}, !- Handle
  Schedule Rule 20,                       !- Name
  {7dcc5a2e-a0c1-4614-ba69-0cfc090d1b1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39f9a579-5112-4243-bf03-0f871b5f6333}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {39f9a579-5112-4243-bf03-0f871b5f6333}, !- Handle
  Schedule Day 6,                         !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {587b56f1-6005-4cad-9bee-5db75bbf75b8}, !- Handle
  Schedule Rule 21,                       !- Name
  {7dcc5a2e-a0c1-4614-ba69-0cfc090d1b1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {191dff27-e921-450a-9254-f4d3a843d890}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {191dff27-e921-450a-9254-f4d3a843d890}, !- Handle
  Schedule Day 7,                         !- Name
  {ea4b6f13-640f-49e9-9907-ec785814509d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {06280959-b082-4200-a6b2-26a8ea3cfda0}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bbe831ac-8091-49dd-bf2b-c886478c9fb6}, !- Supply Air Inlet Node
  {caa048e2-7e8a-4cf7-8770-1c3c6d8526e8}, !- Supply Air Outlet Node
  {928528bc-b24f-40ef-9021-65bf17917e9e}, !- Exhaust Air Inlet Node
  {f8ccc2ea-e268-43fc-9d03-c8cf161a45bb}, !- Exhaust Air Outlet Node
  858.908579178458,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {01374733-3b6c-44a7-8dcf-f7ecf750309f}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {caa048e2-7e8a-4cf7-8770-1c3c6d8526e8}, !- Inlet Port
  {785d1985-9411-4447-a7a4-4de832f193b7}; !- Outlet Port

OS:Connection,
  {bbe831ac-8091-49dd-bf2b-c886478c9fb6}, !- Handle
  {3a0a5258-da87-4c57-b89f-9ee95a6efd8e}, !- Source Object
  3,                                      !- Outlet Port
  {06280959-b082-4200-a6b2-26a8ea3cfda0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {caa048e2-7e8a-4cf7-8770-1c3c6d8526e8}, !- Handle
  {06280959-b082-4200-a6b2-26a8ea3cfda0}, !- Source Object
  13,                                     !- Outlet Port
  {01374733-3b6c-44a7-8dcf-f7ecf750309f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785d1985-9411-4447-a7a4-4de832f193b7}, !- Handle
  {01374733-3b6c-44a7-8dcf-f7ecf750309f}, !- Source Object
  3,                                      !- Outlet Port
  {3a17c87b-daef-4943-97f9-7a725d32db87}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d4a32b4-ce33-4872-99eb-2278d6bab83b}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {4aa5e158-7ab1-4e4c-ae5c-e9fe16b18641}, !- Inlet Port
  {928528bc-b24f-40ef-9021-65bf17917e9e}; !- Outlet Port

OS:Connection,
  {4aa5e158-7ab1-4e4c-ae5c-e9fe16b18641}, !- Handle
  {3a17c87b-daef-4943-97f9-7a725d32db87}, !- Source Object
  7,                                      !- Outlet Port
  {3d4a32b4-ce33-4872-99eb-2278d6bab83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928528bc-b24f-40ef-9021-65bf17917e9e}, !- Handle
  {3d4a32b4-ce33-4872-99eb-2278d6bab83b}, !- Source Object
  3,                                      !- Outlet Port
  {06280959-b082-4200-a6b2-26a8ea3cfda0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f8ccc2ea-e268-43fc-9d03-c8cf161a45bb}, !- Handle
  {06280959-b082-4200-a6b2-26a8ea3cfda0}, !- Source Object
  15,                                     !- Outlet Port
  {29a283b6-8c01-4236-a75f-4f1c4d3c3124}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7a3bd803-b64d-4671-a8d7-f31aa95f8b75}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b696da06-929d-42b9-81f3-39545d2ca308}, !- Reference Setpoint Node Name
  {b696da06-929d-42b9-81f3-39545d2ca308}, !- Mixed Air Stream Node Name
  {3a0a5258-da87-4c57-b89f-9ee95a6efd8e}, !- Outdoor Air Stream Node Name
  {f4433099-cda3-44b0-9f98-7a84bfd24b24}, !- Return Air Stream Node Name
  {01374733-3b6c-44a7-8dcf-f7ecf750309f}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {6ae2b68a-0dff-4458-9218-b8c0fa67572d}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {af2d6748-1b66-4c27-b84f-bca765397c51}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__HtgSch0, !- Name
  {ea69ee7a-6c3d-4d58-8a17-c662d12a9f5a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {4f77b0cc-17bd-49e8-a780-0cfa72f2a6d5}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__ClgSch0, !- Name
  {3ae0672b-f7e6-434b-aec5-c8c4c1bae184}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {66ceac0c-82d5-460b-80b1-f5e8a812b76b}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6ae2b68a-0dff-4458-9218-b8c0fa67572d}<23.9 && {6ae2b68a-0dff-4458-9218-b8c0fa67572d}>1.7, !- Program Line 1
  SET {4f77b0cc-17bd-49e8-a780-0cfa72f2a6d5} = 29.4, !- Program Line 2
  SET {af2d6748-1b66-4c27-b84f-bca765397c51} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6ae2b68a-0dff-4458-9218-b8c0fa67572d}<23.9 && {6ae2b68a-0dff-4458-9218-b8c0fa67572d}>1.7, !- Program Line 4
  SET {4f77b0cc-17bd-49e8-a780-0cfa72f2a6d5} = 29.4, !- Program Line 5
  SET {af2d6748-1b66-4c27-b84f-bca765397c51} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6ae2b68a-0dff-4458-9218-b8c0fa67572d}<23.9 && {6ae2b68a-0dff-4458-9218-b8c0fa67572d}>1.7, !- Program Line 7
  SET {4f77b0cc-17bd-49e8-a780-0cfa72f2a6d5} = 29.4, !- Program Line 8
  SET {af2d6748-1b66-4c27-b84f-bca765397c51} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6ae2b68a-0dff-4458-9218-b8c0fa67572d}<23.9 && {6ae2b68a-0dff-4458-9218-b8c0fa67572d}>1.7, !- Program Line 10
  SET {4f77b0cc-17bd-49e8-a780-0cfa72f2a6d5} = 29.4, !- Program Line 11
  SET {af2d6748-1b66-4c27-b84f-bca765397c51} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4f77b0cc-17bd-49e8-a780-0cfa72f2a6d5} = NULL, !- Program Line 14
  SET {af2d6748-1b66-4c27-b84f-bca765397c51} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {93e9125c-4505-4a93-ae79-63de6b58c7c8}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {66ceac0c-82d5-460b-80b1-f5e8a812b76b}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {67443b05-2b02-448c-bc29-97f17ea97977}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {98c4cf08-6a1e-4d1a-981c-311b07a4ffa9}, !- Control Zone or Zone List Name
  {00bca1fe-447e-4bbe-ae35-f395331d7dc0}, !- Cooling Control Zone or Zone List Name
  {9737364f-dedd-4043-b15b-2f7dfd853227}, !- Heating Control Zone or Zone List Name
  {00607173-a8ca-45ea-9fd5-a8d581b0ee77}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {98c4cf08-6a1e-4d1a-981c-311b07a4ffa9}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00bca1fe-447e-4bbe-ae35-f395331d7dc0}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9737364f-dedd-4043-b15b-2f7dfd853227}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00607173-a8ca-45ea-9fd5-a8d581b0ee77}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1ec40a62-81b3-4a97-95b3-167d6fc7f832}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {df1026a1-d7c6-4f29-88c5-b34c8de06122}, !- Schedule Type Limits Name
  {ee974ed8-ae79-4d04-bc1b-021cd52edfa3}, !- Default Day Schedule Name
  {97a84038-5d6d-4aaf-99bb-89948691ed7b}, !- Summer Design Day Schedule Name
  {8ee9524a-6fda-42df-8ca8-2e6329aec249}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee974ed8-ae79-4d04-bc1b-021cd52edfa3}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {df1026a1-d7c6-4f29-88c5-b34c8de06122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {835ad8f5-0bc0-4bf6-a27e-d3497324824a}, !- Handle
  {1ec40a62-81b3-4a97-95b3-167d6fc7f832}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3306273609948707,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:02:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:02:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ee9524a-6fda-42df-8ca8-2e6329aec249}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {df1026a1-d7c6-4f29-88c5-b34c8de06122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97a84038-5d6d-4aaf-99bb-89948691ed7b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {df1026a1-d7c6-4f29-88c5-b34c8de06122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {401a4411-3b30-423e-ae3b-0307d5966393}, !- Handle
  Schedule Rule 22,                       !- Name
  {1ec40a62-81b3-4a97-95b3-167d6fc7f832}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c202aed-140d-4fa3-a588-606afec2de13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c202aed-140d-4fa3-a588-606afec2de13}, !- Handle
  Schedule Day 8,                         !- Name
  {df1026a1-d7c6-4f29-88c5-b34c8de06122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d484a53e-756c-4a52-a599-dc6c3d9da237}, !- Handle
  Schedule Rule 23,                       !- Name
  {1ec40a62-81b3-4a97-95b3-167d6fc7f832}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81b8af3f-5210-4569-9772-e35d05c68c83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81b8af3f-5210-4569-9772-e35d05c68c83}, !- Handle
  Schedule Day 9,                         !- Name
  {df1026a1-d7c6-4f29-88c5-b34c8de06122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {df1026a1-d7c6-4f29-88c5-b34c8de06122}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {047f2fac-6a16-4452-a8fe-b72fe6a96ca3}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {85a31cd6-3b82-49a2-bcd4-94c224d8d012}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e0340950-2363-409e-ad81-f4b605e04bc1}, !- Supply Air Inlet Node
  {dac46f29-88e2-4861-a24a-21b3c7f5b4d7}, !- Supply Air Outlet Node
  {087ae959-af21-44d4-8592-71a5965b045f}, !- Exhaust Air Inlet Node
  {32b5b67d-7aee-45ed-83aa-d97f286deff8}, !- Exhaust Air Outlet Node
  117.934540463477,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4a22759c-eb8d-4e14-a0fd-dd407ed3c8cc}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {dac46f29-88e2-4861-a24a-21b3c7f5b4d7}, !- Inlet Port
  {987ab1bf-dd39-47c0-93b6-250e988a456c}; !- Outlet Port

OS:Connection,
  {e0340950-2363-409e-ad81-f4b605e04bc1}, !- Handle
  {d6217cd8-75ee-4364-a356-f705f2db6cac}, !- Source Object
  3,                                      !- Outlet Port
  {047f2fac-6a16-4452-a8fe-b72fe6a96ca3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dac46f29-88e2-4861-a24a-21b3c7f5b4d7}, !- Handle
  {047f2fac-6a16-4452-a8fe-b72fe6a96ca3}, !- Source Object
  13,                                     !- Outlet Port
  {4a22759c-eb8d-4e14-a0fd-dd407ed3c8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987ab1bf-dd39-47c0-93b6-250e988a456c}, !- Handle
  {4a22759c-eb8d-4e14-a0fd-dd407ed3c8cc}, !- Source Object
  3,                                      !- Outlet Port
  {38202566-1fa2-4d71-9480-58967124af7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c3dbd3de-0756-49be-a7d9-5f3337787e4b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {8ce5f209-866e-44b5-8294-5941ed4f8b40}, !- Inlet Port
  {087ae959-af21-44d4-8592-71a5965b045f}; !- Outlet Port

OS:Connection,
  {8ce5f209-866e-44b5-8294-5941ed4f8b40}, !- Handle
  {38202566-1fa2-4d71-9480-58967124af7f}, !- Source Object
  7,                                      !- Outlet Port
  {c3dbd3de-0756-49be-a7d9-5f3337787e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087ae959-af21-44d4-8592-71a5965b045f}, !- Handle
  {c3dbd3de-0756-49be-a7d9-5f3337787e4b}, !- Source Object
  3,                                      !- Outlet Port
  {047f2fac-6a16-4452-a8fe-b72fe6a96ca3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {32b5b67d-7aee-45ed-83aa-d97f286deff8}, !- Handle
  {047f2fac-6a16-4452-a8fe-b72fe6a96ca3}, !- Source Object
  15,                                     !- Outlet Port
  {0944edba-4875-4548-9783-c25aa5cf151b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {21ec575c-24d8-46e3-ac25-3c8754f8783c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2f2121a8-a170-47b8-a438-a0a9c881f5e2}, !- Reference Setpoint Node Name
  {2f2121a8-a170-47b8-a438-a0a9c881f5e2}, !- Mixed Air Stream Node Name
  {d6217cd8-75ee-4364-a356-f705f2db6cac}, !- Outdoor Air Stream Node Name
  {8f8cd444-7c6e-495c-aa7a-429d22770bcc}, !- Return Air Stream Node Name
  {4a22759c-eb8d-4e14-a0fd-dd407ed3c8cc}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {35c3a0eb-869d-48d6-bc71-6f14fa14b88b}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3cb1a6c4-644b-4087-8c7c-9b9cb969ab2f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f46cc50e-215b-4f80-b403-331553c5d080}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c865a0b8-fed0-47cf-aec5-87ecf3f02439}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45f67c1d-b9a1-4633-849f-5ea50bb05b86}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f30abda9-8c0e-40dd-a626-b3a10f55c84d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99afd89f-1e8f-4d5a-92fc-3cfc37cfb297}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f10a6c18-490e-4171-b1b2-d67326c953e1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b0ff356-65bf-4359-8d56-dc92b24340a8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5ebefd8a-6716-40ec-b193-b4d37f09c0c8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21e3e881-df07-4fea-adec-d75f8e8bf1a7}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d52ef0e5-c476-4d58-8764-89ab90de0b24}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76e1e3bc-b950-4bcd-8136-55adfe64e289}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

