  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ecabeea-bc4a-4ff3-8618-39077e6d233a}; !- Water Use Equipment Name 1

OS:Node,
  {a20af349-c2ce-47b8-bc64-3a55d39f8996}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {b196b4da-5e64-4996-9461-097fb3d20115}, !- Inlet Port
  {1c01fd56-c6e0-4817-a9ee-b39e79bdd58f}; !- Outlet Port

OS:Connection,
  {b196b4da-5e64-4996-9461-097fb3d20115}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  9,                                      !- Outlet Port
  {a20af349-c2ce-47b8-bc64-3a55d39f8996}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bf0c22d-b985-45d1-afe3-b248ea20297e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {5c104a60-e70a-4852-9d7b-fbfe64ded217}, !- Inlet Port
  {9b1b9f6a-9bdd-4636-a7c7-44cc703447a0}; !- Outlet Port

OS:Connection,
  {1c01fd56-c6e0-4817-a9ee-b39e79bdd58f}, !- Handle
  {a20af349-c2ce-47b8-bc64-3a55d39f8996}, !- Source Object
  3,                                      !- Outlet Port
  {91084c13-d8e6-4650-b6dc-7714e35d4f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c104a60-e70a-4852-9d7b-fbfe64ded217}, !- Handle
  {91084c13-d8e6-4650-b6dc-7714e35d4f20}, !- Source Object
  3,                                      !- Outlet Port
  {8bf0c22d-b985-45d1-afe3-b248ea20297e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b1b9f6a-9bdd-4636-a7c7-44cc703447a0}, !- Handle
  {8bf0c22d-b985-45d1-afe3-b248ea20297e}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1c381636-7400-4aa6-872d-628e36a3f8d5}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e8700720-903e-42b7-8c11-ed22e30a7bf6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {1c381636-7400-4aa6-872d-628e36a3f8d5}, !- Water Use Equipment Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  {a5b0ad7b-53a2-4ea3-bcd0-20c62e8b24d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {980aefb6-f68a-4b87-877a-13ae230275c2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {cedf3ed7-bdd8-4bcb-a0f7-ea3bc88a6ab2}, !- Inlet Node Name
  {3912b896-2570-4e68-9389-b5224c654b25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8700720-903e-42b7-8c11-ed22e30a7bf6}; !- Water Use Equipment Name 1

OS:Node,
  {cc857d05-8487-45e6-aa4d-add0e8df2beb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {f5b30e83-027d-4d11-97cc-f447cd106b5b}, !- Inlet Port
  {cedf3ed7-bdd8-4bcb-a0f7-ea3bc88a6ab2}; !- Outlet Port

OS:Connection,
  {f5b30e83-027d-4d11-97cc-f447cd106b5b}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  10,                                     !- Outlet Port
  {cc857d05-8487-45e6-aa4d-add0e8df2beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bedccd1-28de-407b-9598-c0423cd08856}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {3912b896-2570-4e68-9389-b5224c654b25}, !- Inlet Port
  {2c79ce42-9ff6-46e6-9996-fcefad886f86}; !- Outlet Port

OS:Connection,
  {cedf3ed7-bdd8-4bcb-a0f7-ea3bc88a6ab2}, !- Handle
  {cc857d05-8487-45e6-aa4d-add0e8df2beb}, !- Source Object
  3,                                      !- Outlet Port
  {980aefb6-f68a-4b87-877a-13ae230275c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3912b896-2570-4e68-9389-b5224c654b25}, !- Handle
  {980aefb6-f68a-4b87-877a-13ae230275c2}, !- Source Object
  3,                                      !- Outlet Port
  {0bedccd1-28de-407b-9598-c0423cd08856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c79ce42-9ff6-46e6-9996-fcefad886f86}, !- Handle
  {0bedccd1-28de-407b-9598-c0423cd08856}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {914cea72-8ec9-45ae-8a8a-bcd8b94072e4}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4ce49540-afce-495f-819e-fa9f72406da6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {914cea72-8ec9-45ae-8a8a-bcd8b94072e4}, !- Water Use Equipment Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  {a5b0ad7b-53a2-4ea3-bcd0-20c62e8b24d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e28e6df4-1192-47c5-b520-6b5d140ce479}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {96834596-447f-465d-b0fe-b2949bbf7477}, !- Inlet Node Name
  {b9c823bc-4014-4c44-a4e2-7307a40998c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ce49540-afce-495f-819e-fa9f72406da6}; !- Water Use Equipment Name 1

OS:Node,
  {b880c58c-a330-4af3-94b7-994b8e520355}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {7dfb0aba-ac9a-4591-8bc9-d00184207674}, !- Inlet Port
  {96834596-447f-465d-b0fe-b2949bbf7477}; !- Outlet Port

OS:Connection,
  {7dfb0aba-ac9a-4591-8bc9-d00184207674}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  11,                                     !- Outlet Port
  {b880c58c-a330-4af3-94b7-994b8e520355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {264a68e9-6735-4ba6-8ce5-13023e59b24f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {b9c823bc-4014-4c44-a4e2-7307a40998c6}, !- Inlet Port
  {562103bb-f982-4ced-a743-3e427f809c75}; !- Outlet Port

OS:Connection,
  {96834596-447f-465d-b0fe-b2949bbf7477}, !- Handle
  {b880c58c-a330-4af3-94b7-994b8e520355}, !- Source Object
  3,                                      !- Outlet Port
  {e28e6df4-1192-47c5-b520-6b5d140ce479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c823bc-4014-4c44-a4e2-7307a40998c6}, !- Handle
  {e28e6df4-1192-47c5-b520-6b5d140ce479}, !- Source Object
  3,                                      !- Outlet Port
  {264a68e9-6735-4ba6-8ce5-13023e59b24f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562103bb-f982-4ced-a743-3e427f809c75}, !- Handle
  {264a68e9-6735-4ba6-8ce5-13023e59b24f}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  11;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {5078c52d-ab0f-4063-a880-eac8e67d05a1}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  {925f6d1b-5ee4-4a41-aef9-3da0aa912c2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {925f6d1b-5ee4-4a41-aef9-3da0aa912c2e}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ac557a94-e1ab-4029-8949-144dd7ab9f6e}, !- Handle
  Schedule Rule 74,                       !- Name
  {5078c52d-ab0f-4063-a880-eac8e67d05a1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5eef102a-3f3c-413f-8897-f49430991127}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eef102a-3f3c-413f-8897-f49430991127}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {b93efad6-c95c-4a32-aa3e-79a95769e713}, !- Handle
  Schedule Rule 75,                       !- Name
  {5078c52d-ab0f-4063-a880-eac8e67d05a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ad0a19d-9b0a-444b-9373-fbc34bb152f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ad0a19d-9b0a-444b-9373-fbc34bb152f9}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {c025d7a6-1b94-4531-9e6c-721d60aa5683}, !- Handle
  Schedule Rule 76,                       !- Name
  {5078c52d-ab0f-4063-a880-eac8e67d05a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {725f5584-00d7-4855-a12b-6444def3a4ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {725f5584-00d7-4855-a12b-6444def3a4ff}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {ed277b8a-e709-4c24-8ee9-f56b79846537}, !- Handle
  Gym_zn_1_flr_1 0.54gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.41299845973046e-05,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9403a48c-1baf-4ab8-a766-5ebc22be7d67}, !- Handle
  Gym_ZN_1_FLR_1 Service Water Use 0.54gpm 140F, !- Name
  {ed277b8a-e709-4c24-8ee9-f56b79846537}, !- Water Use Equipment Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  {5078c52d-ab0f-4063-a880-eac8e67d05a1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {07a852a0-7053-4e40-a76d-934d4e1660a5}, !- Handle
  Gym_ZN_1_FLR_1 WUC 0.54gpm 140F,        !- Name
  {7948d334-6086-48d4-85d7-e4fd608ef2ef}, !- Inlet Node Name
  {096998a2-a796-4a01-b0ed-bdbebddaa489}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9403a48c-1baf-4ab8-a766-5ebc22be7d67}; !- Water Use Equipment Name 1

OS:Node,
  {e9f9697e-9498-47d0-89a2-e7d246046d6f}, !- Handle
  Gym_ZN_1_FLR_1 WUC 0.54gpm 140F Inlet Water Node, !- Name
  {215a0744-4763-4147-b69d-6d2a03f3f1f8}, !- Inlet Port
  {7948d334-6086-48d4-85d7-e4fd608ef2ef}; !- Outlet Port

OS:Connection,
  {215a0744-4763-4147-b69d-6d2a03f3f1f8}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  12,                                     !- Outlet Port
  {e9f9697e-9498-47d0-89a2-e7d246046d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83cc025f-d6e0-4bd8-a4de-acbfe33a0ccf}, !- Handle
  Gym_ZN_1_FLR_1 WUC 0.54gpm 140F Outlet Water Node, !- Name
  {096998a2-a796-4a01-b0ed-bdbebddaa489}, !- Inlet Port
  {d11e08aa-280f-44a3-8595-60e8f51ec8c4}; !- Outlet Port

OS:Connection,
  {7948d334-6086-48d4-85d7-e4fd608ef2ef}, !- Handle
  {e9f9697e-9498-47d0-89a2-e7d246046d6f}, !- Source Object
  3,                                      !- Outlet Port
  {07a852a0-7053-4e40-a76d-934d4e1660a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096998a2-a796-4a01-b0ed-bdbebddaa489}, !- Handle
  {07a852a0-7053-4e40-a76d-934d4e1660a5}, !- Source Object
  3,                                      !- Outlet Port
  {83cc025f-d6e0-4bd8-a4de-acbfe33a0ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11e08aa-280f-44a3-8595-60e8f51ec8c4}, !- Handle
  {83cc025f-d6e0-4bd8-a4de-acbfe33a0ccf}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c88650a4-73c3-4e00-921e-6f1ccdbc29f0}, !- Handle
  Kitchen_zn_1_flr_1 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  5.35372244026292e-06,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {78938123-e259-41b1-a3e8-913e3652f857}, !- Handle
  Kitchen_ZN_1_FLR_1 Service Water Use 0.08gpm 140F, !- Name
  {c88650a4-73c3-4e00-921e-6f1ccdbc29f0}, !- Water Use Equipment Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  {5078c52d-ab0f-4063-a880-eac8e67d05a1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {066a52ed-5df8-4573-8d42-08d5d71915f7}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.08gpm 140F,    !- Name
  {7864d967-f513-43bd-9651-60e05c415785}, !- Inlet Node Name
  {fb4603c5-223e-4947-ba54-2403286ac907}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {78938123-e259-41b1-a3e8-913e3652f857}; !- Water Use Equipment Name 1

OS:Node,
  {9c588a36-f7dc-4585-a97f-c8b7d38b484e}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {ba29f8ed-136b-40df-80d0-d68b77abc392}, !- Inlet Port
  {7864d967-f513-43bd-9651-60e05c415785}; !- Outlet Port

OS:Connection,
  {ba29f8ed-136b-40df-80d0-d68b77abc392}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  13,                                     !- Outlet Port
  {9c588a36-f7dc-4585-a97f-c8b7d38b484e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fb901ea-02ca-45fe-9cd5-fc652018f768}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {fb4603c5-223e-4947-ba54-2403286ac907}, !- Inlet Port
  {ec03a488-c94d-4524-bb10-7feddb35635f}; !- Outlet Port

OS:Connection,
  {7864d967-f513-43bd-9651-60e05c415785}, !- Handle
  {9c588a36-f7dc-4585-a97f-c8b7d38b484e}, !- Source Object
  3,                                      !- Outlet Port
  {066a52ed-5df8-4573-8d42-08d5d71915f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4603c5-223e-4947-ba54-2403286ac907}, !- Handle
  {066a52ed-5df8-4573-8d42-08d5d71915f7}, !- Source Object
  3,                                      !- Outlet Port
  {3fb901ea-02ca-45fe-9cd5-fc652018f768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec03a488-c94d-4524-bb10-7feddb35635f}, !- Handle
  {3fb901ea-02ca-45fe-9cd5-fc652018f768}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ddfe8264-52f9-41cb-a901-b1fd5d0acaad}, !- Handle
  Library_media_center_zn_1_flr_1 0.15gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  9.53632148371571e-06,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5ba7e2af-cdc2-49bc-a352-08cd50f3d97c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Service Water Use 0.15gpm 140F, !- Name
  {ddfe8264-52f9-41cb-a901-b1fd5d0acaad}, !- Water Use Equipment Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  {06f91e37-a56f-4d63-8949-2bc8d4b26f84}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {069945fb-3296-4b39-9268-433f9cb04c20}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 WUC 0.15gpm 140F, !- Name
  {b0de0831-4766-43fa-9974-fc4ae161761f}, !- Inlet Node Name
  {0b74a7b8-4de7-4812-bb2b-66b383aab999}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ba7e2af-cdc2-49bc-a352-08cd50f3d97c}; !- Water Use Equipment Name 1

OS:Node,
  {fa5c8cbe-18ab-489c-a261-e9119d17f9c3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 WUC 0.15gpm 140F Inlet Water Node, !- Name
  {48b4258b-c201-4a32-92af-4d0f417b5f91}, !- Inlet Port
  {b0de0831-4766-43fa-9974-fc4ae161761f}; !- Outlet Port

OS:Connection,
  {48b4258b-c201-4a32-92af-4d0f417b5f91}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  14,                                     !- Outlet Port
  {fa5c8cbe-18ab-489c-a261-e9119d17f9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5fe5d46-ca6b-46f0-ae00-b5251dd9aead}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 WUC 0.15gpm 140F Outlet Water Node, !- Name
  {0b74a7b8-4de7-4812-bb2b-66b383aab999}, !- Inlet Port
  {6c8e7c10-eb68-45c6-b6cd-eb3504bb00a2}; !- Outlet Port

OS:Connection,
  {b0de0831-4766-43fa-9974-fc4ae161761f}, !- Handle
  {fa5c8cbe-18ab-489c-a261-e9119d17f9c3}, !- Source Object
  3,                                      !- Outlet Port
  {069945fb-3296-4b39-9268-433f9cb04c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b74a7b8-4de7-4812-bb2b-66b383aab999}, !- Handle
  {069945fb-3296-4b39-9268-433f9cb04c20}, !- Source Object
  3,                                      !- Outlet Port
  {e5fe5d46-ca6b-46f0-ae00-b5251dd9aead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c8e7c10-eb68-45c6-b6cd-eb3504bb00a2}, !- Handle
  {e5fe5d46-ca6b-46f0-ae00-b5251dd9aead}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1507f5fa-063a-4c69-8ee7-58d64e016e78}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e89918b4-6eb2-4580-b968-df85feff30fd}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {1507f5fa-063a-4c69-8ee7-58d64e016e78}, !- Water Use Equipment Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  {a5b0ad7b-53a2-4ea3-bcd0-20c62e8b24d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dfcc7621-e5ba-42a4-94b6-fb81a90e1e8f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {fb551b09-0baf-4b63-9920-229918f57d10}, !- Inlet Node Name
  {5f5c5576-310f-4fba-917d-ddd3d797a5e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e89918b4-6eb2-4580-b968-df85feff30fd}; !- Water Use Equipment Name 1

OS:Node,
  {401ee1cb-db27-4c11-9001-7b16c3249977}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {6b16d733-76f4-4780-b587-f91fab3ea6db}, !- Inlet Port
  {fb551b09-0baf-4b63-9920-229918f57d10}; !- Outlet Port

OS:Connection,
  {6b16d733-76f4-4780-b587-f91fab3ea6db}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  15,                                     !- Outlet Port
  {401ee1cb-db27-4c11-9001-7b16c3249977}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27430486-016c-4d08-99c6-d2ee08932124}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {5f5c5576-310f-4fba-917d-ddd3d797a5e9}, !- Inlet Port
  {af5811d2-cbb5-4a9c-917f-412e62d4c3aa}; !- Outlet Port

OS:Connection,
  {fb551b09-0baf-4b63-9920-229918f57d10}, !- Handle
  {401ee1cb-db27-4c11-9001-7b16c3249977}, !- Source Object
  3,                                      !- Outlet Port
  {dfcc7621-e5ba-42a4-94b6-fb81a90e1e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5c5576-310f-4fba-917d-ddd3d797a5e9}, !- Handle
  {dfcc7621-e5ba-42a4-94b6-fb81a90e1e8f}, !- Source Object
  3,                                      !- Outlet Port
  {27430486-016c-4d08-99c6-d2ee08932124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5811d2-cbb5-4a9c-917f-412e62d4c3aa}, !- Handle
  {27430486-016c-4d08-99c6-d2ee08932124}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2424606a-9b5e-45a7-9d34-b4a4accc43c3}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {30eea401-5122-4fe2-96dd-68af1525d0ef}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {2424606a-9b5e-45a7-9d34-b4a4accc43c3}, !- Water Use Equipment Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  {a5b0ad7b-53a2-4ea3-bcd0-20c62e8b24d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2f406659-9f52-4c01-af6a-812b587bd7f5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {5cc346c0-9f13-407d-8528-57221cc07750}, !- Inlet Node Name
  {8ff1d02c-2e09-475b-b978-e4552212ed4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30eea401-5122-4fe2-96dd-68af1525d0ef}; !- Water Use Equipment Name 1

OS:Node,
  {8e2f29d4-af71-489c-918e-c8cc3d535f66}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {5ab2eeb9-3319-498c-8721-63b798670390}, !- Inlet Port
  {5cc346c0-9f13-407d-8528-57221cc07750}; !- Outlet Port

OS:Connection,
  {5ab2eeb9-3319-498c-8721-63b798670390}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  16,                                     !- Outlet Port
  {8e2f29d4-af71-489c-918e-c8cc3d535f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33fd2e94-cc78-44b3-8725-1d106a57a506}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {8ff1d02c-2e09-475b-b978-e4552212ed4b}, !- Inlet Port
  {4bb97a85-ea3c-4258-97a9-bafb6cc7c3a8}; !- Outlet Port

OS:Connection,
  {5cc346c0-9f13-407d-8528-57221cc07750}, !- Handle
  {8e2f29d4-af71-489c-918e-c8cc3d535f66}, !- Source Object
  3,                                      !- Outlet Port
  {2f406659-9f52-4c01-af6a-812b587bd7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff1d02c-2e09-475b-b978-e4552212ed4b}, !- Handle
  {2f406659-9f52-4c01-af6a-812b587bd7f5}, !- Source Object
  3,                                      !- Outlet Port
  {33fd2e94-cc78-44b3-8725-1d106a57a506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb97a85-ea3c-4258-97a9-bafb6cc7c3a8}, !- Handle
  {33fd2e94-cc78-44b3-8725-1d106a57a506}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1164df03-d4f6-4092-9afb-29f22bdadaf6}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6ae7d35c-c3a9-444a-8c2a-a79d68130c15}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {1164df03-d4f6-4092-9afb-29f22bdadaf6}, !- Water Use Equipment Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  {a5b0ad7b-53a2-4ea3-bcd0-20c62e8b24d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {53e04026-a599-4da6-9f9d-b397baae485e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {7fdb7ef3-6953-4fd2-bfac-3124c2558b4a}, !- Inlet Node Name
  {dd621753-2453-479e-8ced-bc33508b1561}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ae7d35c-c3a9-444a-8c2a-a79d68130c15}; !- Water Use Equipment Name 1

OS:Node,
  {bc903888-7c38-4f32-b8ff-1e0b6bf6e416}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {bcc0c766-3efa-4784-a301-d6102f81c999}, !- Inlet Port
  {7fdb7ef3-6953-4fd2-bfac-3124c2558b4a}; !- Outlet Port

OS:Connection,
  {bcc0c766-3efa-4784-a301-d6102f81c999}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  17,                                     !- Outlet Port
  {bc903888-7c38-4f32-b8ff-1e0b6bf6e416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62679e8c-04d9-45a5-acc7-205e677b2c3a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {dd621753-2453-479e-8ced-bc33508b1561}, !- Inlet Port
  {cad15321-b234-4ed0-8482-cda85ed88488}; !- Outlet Port

OS:Connection,
  {7fdb7ef3-6953-4fd2-bfac-3124c2558b4a}, !- Handle
  {bc903888-7c38-4f32-b8ff-1e0b6bf6e416}, !- Source Object
  3,                                      !- Outlet Port
  {53e04026-a599-4da6-9f9d-b397baae485e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd621753-2453-479e-8ced-bc33508b1561}, !- Handle
  {53e04026-a599-4da6-9f9d-b397baae485e}, !- Source Object
  3,                                      !- Outlet Port
  {62679e8c-04d9-45a5-acc7-205e677b2c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad15321-b234-4ed0-8482-cda85ed88488}, !- Handle
  {62679e8c-04d9-45a5-acc7-205e677b2c3a}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {43bab4f3-8a79-4d90-9106-148384cdbc93}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c503dae3-7431-4812-9ee0-37b3baed7df9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {43bab4f3-8a79-4d90-9106-148384cdbc93}, !- Water Use Equipment Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  {a5b0ad7b-53a2-4ea3-bcd0-20c62e8b24d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c0b68d2c-f962-4d13-955f-def22a89e1ce}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {8fb23d37-82a1-4d45-9665-9e2fade06d56}, !- Inlet Node Name
  {3d7cd3d5-097d-4fb6-af76-4629575d7c45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c503dae3-7431-4812-9ee0-37b3baed7df9}; !- Water Use Equipment Name 1

OS:Node,
  {9ec6f42a-249f-4351-b50e-b9432b177117}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {6c17a54a-3412-4eeb-9342-f42a9eb24c04}, !- Inlet Port
  {8fb23d37-82a1-4d45-9665-9e2fade06d56}; !- Outlet Port

OS:Connection,
  {6c17a54a-3412-4eeb-9342-f42a9eb24c04}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  18,                                     !- Outlet Port
  {9ec6f42a-249f-4351-b50e-b9432b177117}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51547e93-5952-4cf5-9071-abdf9806f1d7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {3d7cd3d5-097d-4fb6-af76-4629575d7c45}, !- Inlet Port
  {85d104e2-5c92-4422-be64-19e10e54342d}; !- Outlet Port

OS:Connection,
  {8fb23d37-82a1-4d45-9665-9e2fade06d56}, !- Handle
  {9ec6f42a-249f-4351-b50e-b9432b177117}, !- Source Object
  3,                                      !- Outlet Port
  {c0b68d2c-f962-4d13-955f-def22a89e1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7cd3d5-097d-4fb6-af76-4629575d7c45}, !- Handle
  {c0b68d2c-f962-4d13-955f-def22a89e1ce}, !- Source Object
  3,                                      !- Outlet Port
  {51547e93-5952-4cf5-9071-abdf9806f1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d104e2-5c92-4422-be64-19e10e54342d}, !- Handle
  {51547e93-5952-4cf5-9071-abdf9806f1d7}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6824b1e4-bd1f-47e4-acbe-d82eb255a038}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fadf85f8-e947-46dd-a169-ce6b14d71447}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {6824b1e4-bd1f-47e4-acbe-d82eb255a038}, !- Water Use Equipment Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  {a5b0ad7b-53a2-4ea3-bcd0-20c62e8b24d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e594d542-f325-4fa3-996e-a7fb1ff260de}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {b18235ff-1bbd-402e-a480-915b23f281e7}, !- Inlet Node Name
  {1d139e9d-03b3-470e-b3ac-78582eb367e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fadf85f8-e947-46dd-a169-ce6b14d71447}; !- Water Use Equipment Name 1

OS:Node,
  {48a27c4f-089c-482b-a235-a908fbff7754}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {51297894-fa90-4873-8001-2766972f2744}, !- Inlet Port
  {b18235ff-1bbd-402e-a480-915b23f281e7}; !- Outlet Port

OS:Connection,
  {51297894-fa90-4873-8001-2766972f2744}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  19,                                     !- Outlet Port
  {48a27c4f-089c-482b-a235-a908fbff7754}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b29aaec6-8e4d-4337-ba5d-2784779f2eac}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {1d139e9d-03b3-470e-b3ac-78582eb367e6}, !- Inlet Port
  {12429e7d-73f4-4d6b-99a3-d7417771a7fa}; !- Outlet Port

OS:Connection,
  {b18235ff-1bbd-402e-a480-915b23f281e7}, !- Handle
  {48a27c4f-089c-482b-a235-a908fbff7754}, !- Source Object
  3,                                      !- Outlet Port
  {e594d542-f325-4fa3-996e-a7fb1ff260de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d139e9d-03b3-470e-b3ac-78582eb367e6}, !- Handle
  {e594d542-f325-4fa3-996e-a7fb1ff260de}, !- Source Object
  3,                                      !- Outlet Port
  {b29aaec6-8e4d-4337-ba5d-2784779f2eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12429e7d-73f4-4d6b-99a3-d7417771a7fa}, !- Handle
  {b29aaec6-8e4d-4337-ba5d-2784779f2eac}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {293aeba5-153c-404d-8c62-8950965afb11}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 0.23gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.44996681114991e-05,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {36a17ca5-6267-4d5f-abae-7483f169f967}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Service Water Use 0.23gpm 140F, !- Name
  {293aeba5-153c-404d-8c62-8950965afb11}, !- Water Use Equipment Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  {a5b0ad7b-53a2-4ea3-bcd0-20c62e8b24d9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {85a99071-fc62-4f03-9617-7d85332b6af5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.23gpm 140F, !- Name
  {2e795cc1-f432-421c-872d-c5d2c33174b2}, !- Inlet Node Name
  {7efbdd86-6b80-4e8a-aedc-49a9770f5ef1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36a17ca5-6267-4d5f-abae-7483f169f967}; !- Water Use Equipment Name 1

OS:Node,
  {95c868a7-4c67-457d-802a-f661f52a6769}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.23gpm 140F Inlet Water Node, !- Name
  {b7ada028-aa6a-499f-b05e-6b972fe82c85}, !- Inlet Port
  {2e795cc1-f432-421c-872d-c5d2c33174b2}; !- Outlet Port

OS:Connection,
  {b7ada028-aa6a-499f-b05e-6b972fe82c85}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  20,                                     !- Outlet Port
  {95c868a7-4c67-457d-802a-f661f52a6769}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce3ca858-f116-4b2b-9889-80b7d6ecc21d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.23gpm 140F Outlet Water Node, !- Name
  {7efbdd86-6b80-4e8a-aedc-49a9770f5ef1}, !- Inlet Port
  {2690bf46-085d-4ced-948e-c8701d1b3cfd}; !- Outlet Port

OS:Connection,
  {2e795cc1-f432-421c-872d-c5d2c33174b2}, !- Handle
  {95c868a7-4c67-457d-802a-f661f52a6769}, !- Source Object
  3,                                      !- Outlet Port
  {85a99071-fc62-4f03-9617-7d85332b6af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7efbdd86-6b80-4e8a-aedc-49a9770f5ef1}, !- Handle
  {85a99071-fc62-4f03-9617-7d85332b6af5}, !- Source Object
  3,                                      !- Outlet Port
  {ce3ca858-f116-4b2b-9889-80b7d6ecc21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2690bf46-085d-4ced-948e-c8701d1b3cfd}, !- Handle
  {ce3ca858-f116-4b2b-9889-80b7d6ecc21d}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  20;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {12887e62-ec82-428f-afe7-1e06e355cbdf}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  {90271b40-3265-4d1e-9fe5-293d4381c483}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90271b40-3265-4d1e-9fe5-293d4381c483}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e44b9961-8bc4-498a-a161-15256f227a07}, !- Handle
  Schedule Rule 77,                       !- Name
  {12887e62-ec82-428f-afe7-1e06e355cbdf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {08965685-c283-4805-bf5b-a96f93e4ad02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08965685-c283-4805-bf5b-a96f93e4ad02}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {089608df-c8b2-4738-b590-d1c6fa11fdb3}, !- Handle
  Schedule Rule 78,                       !- Name
  {12887e62-ec82-428f-afe7-1e06e355cbdf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e586669c-0f29-4101-87aa-b13debf41b2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e586669c-0f29-4101-87aa-b13debf41b2f}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f0e5bb13-4879-4305-b46a-6f9ea7aa3daa}, !- Handle
  Schedule Rule 79,                       !- Name
  {12887e62-ec82-428f-afe7-1e06e355cbdf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9f85d33-5c6a-4162-a2a0-537d83a0d194}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9f85d33-5c6a-4162-a2a0-537d83a0d194}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {90c27d40-19fe-4bb3-8b59-59c1c248c5d0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {18768840-0819-48bd-91c7-06395c41f2de}, !- Handle
  Offices_zn_1_flr_1 0.17gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.05401447977911e-05,                   !- Peak Flow Rate {m3/s}
  {6cd1bc77-2ead-4cfb-8cfb-d103f4442428}, !- Target Temperature Schedule Name
  {67760435-273e-4884-8239-23de74d7f8d6}, !- Sensible Fraction Schedule Name
  {adac6d60-3bc7-4867-952a-12c242f23388}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eb06b963-7bdb-428e-8e59-7c958cb2091b}, !- Handle
  Offices_ZN_1_FLR_1 Service Water Use 0.17gpm 140F, !- Name
  {18768840-0819-48bd-91c7-06395c41f2de}, !- Water Use Equipment Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  {12887e62-ec82-428f-afe7-1e06e355cbdf}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {967042c3-ea25-4bf4-8132-731471725138}, !- Handle
  Offices_ZN_1_FLR_1 WUC 0.17gpm 140F,    !- Name
  {a231c4e6-8264-4361-b0ec-2a6bb343d0b9}, !- Inlet Node Name
  {8409948d-197c-4c4b-a3da-030143dc2b3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb06b963-7bdb-428e-8e59-7c958cb2091b}; !- Water Use Equipment Name 1

OS:Node,
  {8bdd29dd-9be4-46e0-90d0-d8abb96895da}, !- Handle
  Offices_ZN_1_FLR_1 WUC 0.17gpm 140F Inlet Water Node, !- Name
  {3f43284b-dfcd-46a5-8e03-4b674ccb62f8}, !- Inlet Port
  {a231c4e6-8264-4361-b0ec-2a6bb343d0b9}; !- Outlet Port

OS:Connection,
  {3f43284b-dfcd-46a5-8e03-4b674ccb62f8}, !- Handle
  {ec3caaa0-71dc-454c-b2ee-321de94eadfc}, !- Source Object
  21,                                     !- Outlet Port
  {8bdd29dd-9be4-46e0-90d0-d8abb96895da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {157b9576-5bce-4aa8-9cca-ab650dcb105a}, !- Handle
  Offices_ZN_1_FLR_1 WUC 0.17gpm 140F Outlet Water Node, !- Name
  {8409948d-197c-4c4b-a3da-030143dc2b3f}, !- Inlet Port
  {dcfd1d5d-e536-4711-bc31-1c403a14771a}; !- Outlet Port

OS:Connection,
  {a231c4e6-8264-4361-b0ec-2a6bb343d0b9}, !- Handle
  {8bdd29dd-9be4-46e0-90d0-d8abb96895da}, !- Source Object
  3,                                      !- Outlet Port
  {967042c3-ea25-4bf4-8132-731471725138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8409948d-197c-4c4b-a3da-030143dc2b3f}, !- Handle
  {967042c3-ea25-4bf4-8132-731471725138}, !- Source Object
  3,                                      !- Outlet Port
  {157b9576-5bce-4aa8-9cca-ab650dcb105a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfd1d5d-e536-4711-bc31-1c403a14771a}, !- Handle
  {157b9576-5bce-4aa8-9cca-ab650dcb105a}, !- Source Object
  3,                                      !- Outlet Port
  {297a2033-ddc1-4363-8eab-4a1a61f3480d}, !- Target Object
  21;                                     !- Inlet Port

OS:Sizing:Parameters,
  {95d275a8-efd9-4531-909f-89b347aedd18}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {d9987c5e-0219-44ad-8652-99ff91c1e20b}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {5f138da1-3656-404b-bede-42199c520e81}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {a6a3447e-7f32-45aa-a501-c4b1262c04e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6a3447e-7f32-45aa-a501-c4b1262c04e5}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {17f6ee3a-754b-45cd-89a4-4f97063eaab4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {682d0fac-a5c9-4593-bd96-fdcbe5b47199}, !- Control Zone or Zone List Name
  {40140ad4-d579-4592-a8d8-2ef5a8de1c04}, !- Cooling Control Zone or Zone List Name
  {57d55a56-b3a1-41bc-8317-28bd891a283c}, !- Heating Control Zone or Zone List Name
  {0e63f8a2-5873-4600-ace3-7efbd7dc0903}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {682d0fac-a5c9-4593-bd96-fdcbe5b47199}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {40140ad4-d579-4592-a8d8-2ef5a8de1c04}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {57d55a56-b3a1-41bc-8317-28bd891a283c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0e63f8a2-5873-4600-ace3-7efbd7dc0903}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d7c704b9-2f39-4de4-8cef-95e53daba448}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {41e1161f-5825-4573-8c6c-f957b86aabe8}, !- Default Day Schedule Name
  {665c1cf7-e685-4fb4-84a2-375d3d502291}, !- Summer Design Day Schedule Name
  {1976bab5-6075-4085-a371-73851eaf5b30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41e1161f-5825-4573-8c6c-f957b86aabe8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1345834a-cf06-495b-bb8b-aaba0320a9d4}, !- Handle
  {d7c704b9-2f39-4de4-8cef-95e53daba448}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.106214509826831,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1976bab5-6075-4085-a371-73851eaf5b30}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {665c1cf7-e685-4fb4-84a2-375d3d502291}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e4f6f8c-b9eb-42fe-b6c8-9342afebd1df}, !- Handle
  Schedule Rule 80,                       !- Name
  {d7c704b9-2f39-4de4-8cef-95e53daba448}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b48bf369-4255-4190-9deb-f702c61df237}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b48bf369-4255-4190-9deb-f702c61df237}, !- Handle
  Schedule Day 5,                         !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9cc8fed5-2697-4254-b8ef-19fca48fab47}, !- Handle
  Schedule Rule 81,                       !- Name
  {d7c704b9-2f39-4de4-8cef-95e53daba448}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e0eac1f-b062-4ecb-bba3-c05d11eb26fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e0eac1f-b062-4ecb-bba3-c05d11eb26fa}, !- Handle
  Schedule Day 6,                         !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {90530952-842d-4539-a056-f26486465172}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {399352b9-1bf0-469f-afde-8610093c9fcc}, !- Supply Air Inlet Node
  {030f3b65-822e-4c48-acfe-85417fd4263b}, !- Supply Air Outlet Node
  {9f6692d8-edd0-469a-9a1f-d661232368a4}, !- Exhaust Air Inlet Node
  {ba440802-5448-49aa-8ab4-80b95803047a}, !- Exhaust Air Outlet Node
  1919.8337,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1ffef093-a931-4676-bc66-a26b2f209c96}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {030f3b65-822e-4c48-acfe-85417fd4263b}, !- Inlet Port
  {27aee6ee-7349-438d-8771-06fd007c9b43}; !- Outlet Port

OS:Connection,
  {399352b9-1bf0-469f-afde-8610093c9fcc}, !- Handle
  {1d531a93-3f0c-4b00-af2c-8d2272545da7}, !- Source Object
  3,                                      !- Outlet Port
  {90530952-842d-4539-a056-f26486465172}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {030f3b65-822e-4c48-acfe-85417fd4263b}, !- Handle
  {90530952-842d-4539-a056-f26486465172}, !- Source Object
  13,                                     !- Outlet Port
  {1ffef093-a931-4676-bc66-a26b2f209c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27aee6ee-7349-438d-8771-06fd007c9b43}, !- Handle
  {1ffef093-a931-4676-bc66-a26b2f209c96}, !- Source Object
  3,                                      !- Outlet Port
  {d9c2dc88-129d-4769-8247-b93e7518dafa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {187e9da7-4446-478f-beb6-01dc0e2b4433}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {f1c0acb6-9648-4c77-aa3a-21cab627713b}, !- Inlet Port
  {9f6692d8-edd0-469a-9a1f-d661232368a4}; !- Outlet Port

OS:Connection,
  {f1c0acb6-9648-4c77-aa3a-21cab627713b}, !- Handle
  {d9c2dc88-129d-4769-8247-b93e7518dafa}, !- Source Object
  7,                                      !- Outlet Port
  {187e9da7-4446-478f-beb6-01dc0e2b4433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6692d8-edd0-469a-9a1f-d661232368a4}, !- Handle
  {187e9da7-4446-478f-beb6-01dc0e2b4433}, !- Source Object
  3,                                      !- Outlet Port
  {90530952-842d-4539-a056-f26486465172}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ba440802-5448-49aa-8ab4-80b95803047a}, !- Handle
  {90530952-842d-4539-a056-f26486465172}, !- Source Object
  15,                                     !- Outlet Port
  {4fcffee7-9b7f-4e79-8de2-58c16896281d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d2d8357b-6572-4b47-a380-b81a3ddf96d4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fdb433f5-19a8-4328-9173-4d1405d1fa92}, !- Reference Setpoint Node Name
  {fdb433f5-19a8-4328-9173-4d1405d1fa92}, !- Mixed Air Stream Node Name
  {1d531a93-3f0c-4b00-af2c-8d2272545da7}, !- Outdoor Air Stream Node Name
  {9837ca51-d844-43cf-baff-ca5d2b215c15}, !- Return Air Stream Node Name
  {1ffef093-a931-4676-bc66-a26b2f209c96}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3113cba7-a67c-43d0-ad47-86a45e57b6fb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7ec768bb-5742-4609-9792-ba0d8aefe585}, !- Control Zone or Zone List Name
  {6aef6f2c-03fc-4709-99e1-ad0dd1c1598c}, !- Cooling Control Zone or Zone List Name
  {c51b2d50-7ba5-44a3-b729-da4b5fdfcef3}, !- Heating Control Zone or Zone List Name
  {e16fa526-2eb6-4b8e-84b5-5e6314f4d75d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ec768bb-5742-4609-9792-ba0d8aefe585}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {6aef6f2c-03fc-4709-99e1-ad0dd1c1598c}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c51b2d50-7ba5-44a3-b729-da4b5fdfcef3}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e16fa526-2eb6-4b8e-84b5-5e6314f4d75d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6107d9e3-f999-4ca1-bd27-7789a3ffbf1b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {edbfb041-d5e1-4ba8-8b0c-075bcad6b78a}, !- Default Day Schedule Name
  {bce8709d-b6e3-4ee4-878b-eb7bf1e5fd48}, !- Summer Design Day Schedule Name
  {3457225e-64fe-4180-afb5-6cf70cb37d38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edbfb041-d5e1-4ba8-8b0c-075bcad6b78a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bfa07340-ae3e-45a2-af23-e7509aa3c41c}, !- Handle
  {6107d9e3-f999-4ca1-bd27-7789a3ffbf1b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  71.42594830418922,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3457225e-64fe-4180-afb5-6cf70cb37d38}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bce8709d-b6e3-4ee4-878b-eb7bf1e5fd48}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dce9fec0-ebea-4bb2-b366-288fffebe9b0}, !- Handle
  Schedule Rule 82,                       !- Name
  {6107d9e3-f999-4ca1-bd27-7789a3ffbf1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6e1c7ec-4fa9-4a71-99e4-91751b12222a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c6e1c7ec-4fa9-4a71-99e4-91751b12222a}, !- Handle
  Schedule Day 7,                         !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3aa2f02b-843e-42ca-add4-9c583ed5f1f8}, !- Handle
  Schedule Rule 83,                       !- Name
  {6107d9e3-f999-4ca1-bd27-7789a3ffbf1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e881a66-f20e-47f6-85e9-909462e54510}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e881a66-f20e-47f6-85e9-909462e54510}, !- Handle
  Schedule Day 8,                         !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {81c93ef0-5579-4392-97ed-cf2576aa2882}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b2cd533f-d822-49a5-980c-5e34decfda90}, !- Supply Air Inlet Node
  {77265f65-7196-41d2-bf3d-ad003fd04098}, !- Supply Air Outlet Node
  {95d48bfb-a63d-4c46-8707-ff0e7291fb21}, !- Exhaust Air Inlet Node
  {ccb91e5c-41b6-4139-87fe-7d7acfbe7090}, !- Exhaust Air Outlet Node
  830.737580000002,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fac43c29-7fb4-4ed5-89f9-454cc144478b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {77265f65-7196-41d2-bf3d-ad003fd04098}, !- Inlet Port
  {71787317-e54c-4a88-b60d-8bd072ed1a63}; !- Outlet Port

OS:Connection,
  {b2cd533f-d822-49a5-980c-5e34decfda90}, !- Handle
  {b86cfa74-1c15-4fe7-83aa-fcd307264d13}, !- Source Object
  3,                                      !- Outlet Port
  {81c93ef0-5579-4392-97ed-cf2576aa2882}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {77265f65-7196-41d2-bf3d-ad003fd04098}, !- Handle
  {81c93ef0-5579-4392-97ed-cf2576aa2882}, !- Source Object
  13,                                     !- Outlet Port
  {fac43c29-7fb4-4ed5-89f9-454cc144478b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71787317-e54c-4a88-b60d-8bd072ed1a63}, !- Handle
  {fac43c29-7fb4-4ed5-89f9-454cc144478b}, !- Source Object
  3,                                      !- Outlet Port
  {9f1d74e5-fa3d-4855-bcd5-58c7642bd38c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {046dacff-69a4-4849-a8ce-7fec9eddf559}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {7434b4e1-fbba-4283-ac30-dde324694652}, !- Inlet Port
  {95d48bfb-a63d-4c46-8707-ff0e7291fb21}; !- Outlet Port

OS:Connection,
  {7434b4e1-fbba-4283-ac30-dde324694652}, !- Handle
  {9f1d74e5-fa3d-4855-bcd5-58c7642bd38c}, !- Source Object
  7,                                      !- Outlet Port
  {046dacff-69a4-4849-a8ce-7fec9eddf559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d48bfb-a63d-4c46-8707-ff0e7291fb21}, !- Handle
  {046dacff-69a4-4849-a8ce-7fec9eddf559}, !- Source Object
  3,                                      !- Outlet Port
  {81c93ef0-5579-4392-97ed-cf2576aa2882}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ccb91e5c-41b6-4139-87fe-7d7acfbe7090}, !- Handle
  {81c93ef0-5579-4392-97ed-cf2576aa2882}, !- Source Object
  15,                                     !- Outlet Port
  {b1b19a40-0fad-4d04-a159-fabcbe5a34ec}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {629fc5dd-fc74-478f-acd9-b95125e3e3ca}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fc3b958d-450d-4976-9ba8-12899ec44d87}, !- Reference Setpoint Node Name
  {fc3b958d-450d-4976-9ba8-12899ec44d87}, !- Mixed Air Stream Node Name
  {b86cfa74-1c15-4fe7-83aa-fcd307264d13}, !- Outdoor Air Stream Node Name
  {d395e6dc-339e-4d26-b29b-0e4d19fc52bf}, !- Return Air Stream Node Name
  {fac43c29-7fb4-4ed5-89f9-454cc144478b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {67c8d40a-468a-4327-9a00-57d80b672d31}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f04692a3-4290-4a7b-843a-02454750e28f}, !- Control Zone or Zone List Name
  {50f05337-9451-4153-8ea8-3fa956305e33}, !- Cooling Control Zone or Zone List Name
  {ac611a91-7e39-485b-9310-5afe62e73279}, !- Heating Control Zone or Zone List Name
  {fc5a8cfc-b88d-4072-bc38-f25379003c26}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f04692a3-4290-4a7b-843a-02454750e28f}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {50f05337-9451-4153-8ea8-3fa956305e33}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ac611a91-7e39-485b-9310-5afe62e73279}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc5a8cfc-b88d-4072-bc38-f25379003c26}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c3ea5eff-720a-4775-b67e-7abab4c51c69}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {dff7feb0-bd63-4eba-bbb6-302c5f4a3207}, !- Default Day Schedule Name
  {990f616c-6501-4f2f-8286-f64db99f003b}, !- Summer Design Day Schedule Name
  {40bbb515-d83f-4c9f-8a45-71f1368e3f98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dff7feb0-bd63-4eba-bbb6-302c5f4a3207}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {5464ca49-daf2-4ea5-be71-f9d15a1f57ee}, !- Handle
  {c3ea5eff-720a-4775-b67e-7abab4c51c69}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {40bbb515-d83f-4c9f-8a45-71f1368e3f98}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {990f616c-6501-4f2f-8286-f64db99f003b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f6c219b-ced2-42fc-91f3-fb557e3baca3}, !- Handle
  Schedule Rule 84,                       !- Name
  {c3ea5eff-720a-4775-b67e-7abab4c51c69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {320bb062-cb3a-4460-84b4-c904af0ebc06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {320bb062-cb3a-4460-84b4-c904af0ebc06}, !- Handle
  Schedule Day 9,                         !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dbd1427-78ff-4e00-87a3-01a25a9e3b0c}, !- Handle
  Schedule Rule 85,                       !- Name
  {c3ea5eff-720a-4775-b67e-7abab4c51c69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eeaef576-707c-4ddd-8bed-577d21bdae39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeaef576-707c-4ddd-8bed-577d21bdae39}, !- Handle
  Schedule Day 10,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c4f3b36b-afd4-4b94-ac45-d6d3a2d92700}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d9f321fa-5972-4243-b127-ebdfe93ce33c}, !- Supply Air Inlet Node
  {6810c3df-259e-4e61-a3d3-9e8a60f0d309}, !- Supply Air Outlet Node
  {008ef138-1d9e-443f-a45a-da290782b868}, !- Exhaust Air Inlet Node
  {56812b07-6dc5-4f00-af84-1339fe98aff4}, !- Exhaust Air Outlet Node
  861.901474999998,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e9217404-6204-41a0-82b9-1645c3298aaa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {6810c3df-259e-4e61-a3d3-9e8a60f0d309}, !- Inlet Port
  {d4efc219-4aab-400b-b78f-56c19359e516}; !- Outlet Port

OS:Connection,
  {d9f321fa-5972-4243-b127-ebdfe93ce33c}, !- Handle
  {a89578fc-2a84-4367-8f81-87fb8f60ef6c}, !- Source Object
  3,                                      !- Outlet Port
  {c4f3b36b-afd4-4b94-ac45-d6d3a2d92700}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6810c3df-259e-4e61-a3d3-9e8a60f0d309}, !- Handle
  {c4f3b36b-afd4-4b94-ac45-d6d3a2d92700}, !- Source Object
  13,                                     !- Outlet Port
  {e9217404-6204-41a0-82b9-1645c3298aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4efc219-4aab-400b-b78f-56c19359e516}, !- Handle
  {e9217404-6204-41a0-82b9-1645c3298aaa}, !- Source Object
  3,                                      !- Outlet Port
  {fefe62ab-49c8-44ed-9f50-9ab46fcc2e88}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ecf2ad18-d830-41de-9326-3de2061ded58}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {4947f3db-77bf-44e4-90fa-7e32cd684668}, !- Inlet Port
  {008ef138-1d9e-443f-a45a-da290782b868}; !- Outlet Port

OS:Connection,
  {4947f3db-77bf-44e4-90fa-7e32cd684668}, !- Handle
  {fefe62ab-49c8-44ed-9f50-9ab46fcc2e88}, !- Source Object
  7,                                      !- Outlet Port
  {ecf2ad18-d830-41de-9326-3de2061ded58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008ef138-1d9e-443f-a45a-da290782b868}, !- Handle
  {ecf2ad18-d830-41de-9326-3de2061ded58}, !- Source Object
  3,                                      !- Outlet Port
  {c4f3b36b-afd4-4b94-ac45-d6d3a2d92700}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {56812b07-6dc5-4f00-af84-1339fe98aff4}, !- Handle
  {c4f3b36b-afd4-4b94-ac45-d6d3a2d92700}, !- Source Object
  15,                                     !- Outlet Port
  {068a2216-80e1-4989-a024-d576659704db}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a9720c27-ca6d-49d0-b3a8-bbe4cbfaa63a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b6bff466-3e6e-4b6e-8d02-df67d772fd42}, !- Reference Setpoint Node Name
  {b6bff466-3e6e-4b6e-8d02-df67d772fd42}, !- Mixed Air Stream Node Name
  {a89578fc-2a84-4367-8f81-87fb8f60ef6c}, !- Outdoor Air Stream Node Name
  {6ab59669-93b7-4a8b-ae89-4185aac10f1d}, !- Return Air Stream Node Name
  {e9217404-6204-41a0-82b9-1645c3298aaa}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1b402149-8571-4aa0-bbf9-bc48ce0007dd}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b3ed83c1-67f8-4b92-85b0-64c7e6791b44}, !- Control Zone or Zone List Name
  {ce094627-8da3-4a42-bdee-22febb25ccb3}, !- Cooling Control Zone or Zone List Name
  {6fe4a1cb-23e3-4f92-82cb-cb15e61199ea}, !- Heating Control Zone or Zone List Name
  {521d2db5-961b-42e0-a683-d50160d521c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b3ed83c1-67f8-4b92-85b0-64c7e6791b44}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {ce094627-8da3-4a42-bdee-22febb25ccb3}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6fe4a1cb-23e3-4f92-82cb-cb15e61199ea}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {521d2db5-961b-42e0-a683-d50160d521c3}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b663b872-4925-461d-9b25-8e5e3b47ea49}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {2b5e1ee1-87d6-4ce0-8a01-6f8571fbb86f}, !- Default Day Schedule Name
  {21ee3c52-4ad0-4571-96c5-8bba795fc06d}, !- Summer Design Day Schedule Name
  {4e455ad6-d11d-48c3-99e4-c4057d2bd1ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b5e1ee1-87d6-4ce0-8a01-6f8571fbb86f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {41988641-e38d-4a67-8541-034cf1697c5e}, !- Handle
  {b663b872-4925-461d-9b25-8e5e3b47ea49}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e455ad6-d11d-48c3-99e4-c4057d2bd1ab}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21ee3c52-4ad0-4571-96c5-8bba795fc06d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {357d23ef-885c-435b-b367-9f7021a25067}, !- Handle
  Schedule Rule 86,                       !- Name
  {b663b872-4925-461d-9b25-8e5e3b47ea49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1eecb821-c285-4501-9110-358a7ca744e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1eecb821-c285-4501-9110-358a7ca744e0}, !- Handle
  Schedule Day 11,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f36a66d-b0d5-4796-b1a3-4964313aae59}, !- Handle
  Schedule Rule 87,                       !- Name
  {b663b872-4925-461d-9b25-8e5e3b47ea49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d78583d0-465d-471d-a484-3eac5f40482e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d78583d0-465d-471d-a484-3eac5f40482e}, !- Handle
  Schedule Day 12,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dfd8fe3d-05a5-4a61-96fb-fcbf8fce09a8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fba1e9b3-66e0-426d-a8bd-73ed9b2d5a9f}, !- Supply Air Inlet Node
  {a8405948-9113-42c9-9f01-d096efcf61e1}, !- Supply Air Outlet Node
  {f98c3247-14a5-4011-bd1c-fbae35678fbb}, !- Exhaust Air Inlet Node
  {2c0b5982-1a1f-4211-9942-96847acc1ca6}, !- Exhaust Air Outlet Node
  861.901474999998,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5e93a0b4-4353-472f-ab8e-23c629e12d81}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 ERV Primary Outlet Air Node, !- Name
  {a8405948-9113-42c9-9f01-d096efcf61e1}, !- Inlet Port
  {6a8f220a-202b-4140-a0b1-099fadc320cb}; !- Outlet Port

OS:Connection,
  {fba1e9b3-66e0-426d-a8bd-73ed9b2d5a9f}, !- Handle
  {ed054977-bbaf-4921-96bf-19a131f16315}, !- Source Object
  3,                                      !- Outlet Port
  {dfd8fe3d-05a5-4a61-96fb-fcbf8fce09a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a8405948-9113-42c9-9f01-d096efcf61e1}, !- Handle
  {dfd8fe3d-05a5-4a61-96fb-fcbf8fce09a8}, !- Source Object
  13,                                     !- Outlet Port
  {5e93a0b4-4353-472f-ab8e-23c629e12d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8f220a-202b-4140-a0b1-099fadc320cb}, !- Handle
  {5e93a0b4-4353-472f-ab8e-23c629e12d81}, !- Source Object
  3,                                      !- Outlet Port
  {e51fc4fa-1383-4624-b8ec-996b350f2704}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7fbbf31-423e-49e6-ad38-a4140c9affe3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 ERV Secondary Inlet Air Node, !- Name
  {4c86b386-880e-42f3-bc69-5f54ca60a479}, !- Inlet Port
  {f98c3247-14a5-4011-bd1c-fbae35678fbb}; !- Outlet Port

OS:Connection,
  {4c86b386-880e-42f3-bc69-5f54ca60a479}, !- Handle
  {e51fc4fa-1383-4624-b8ec-996b350f2704}, !- Source Object
  7,                                      !- Outlet Port
  {e7fbbf31-423e-49e6-ad38-a4140c9affe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98c3247-14a5-4011-bd1c-fbae35678fbb}, !- Handle
  {e7fbbf31-423e-49e6-ad38-a4140c9affe3}, !- Source Object
  3,                                      !- Outlet Port
  {dfd8fe3d-05a5-4a61-96fb-fcbf8fce09a8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2c0b5982-1a1f-4211-9942-96847acc1ca6}, !- Handle
  {dfd8fe3d-05a5-4a61-96fb-fcbf8fce09a8}, !- Source Object
  15,                                     !- Outlet Port
  {1678aabb-757f-4ba8-b206-72013b94bddc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fafa0c4f-ed12-4f40-9010-8fbd8e46a1fb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {91bd45ab-f5ce-4461-9bef-7053ccff2572}, !- Reference Setpoint Node Name
  {91bd45ab-f5ce-4461-9bef-7053ccff2572}, !- Mixed Air Stream Node Name
  {ed054977-bbaf-4921-96bf-19a131f16315}, !- Outdoor Air Stream Node Name
  {22f96879-ab36-43d7-92a3-11b54c19153e}, !- Return Air Stream Node Name
  {5e93a0b4-4353-472f-ab8e-23c629e12d81}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7e5f0581-d891-423d-a6a0-2d86ef7d2854}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {908ba68a-9fbd-4d83-aee9-cf11d229df01}, !- Control Zone or Zone List Name
  {c176219c-34aa-472c-9b1e-61e3ec991017}, !- Cooling Control Zone or Zone List Name
  {bb74ca3e-2dc8-4143-9dc2-32d7cbd951e1}, !- Heating Control Zone or Zone List Name
  {124fb27f-210e-4826-810c-d490d46a642c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {908ba68a-9fbd-4d83-aee9-cf11d229df01}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c176219c-34aa-472c-9b1e-61e3ec991017}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb74ca3e-2dc8-4143-9dc2-32d7cbd951e1}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {124fb27f-210e-4826-810c-d490d46a642c}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d7594ec6-a9ef-4002-b322-f66d430959e2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {e8ac935c-8248-4274-89ca-9a1499bc3b9a}, !- Default Day Schedule Name
  {07d172d2-0f81-405f-a46b-526121d7ea4f}, !- Summer Design Day Schedule Name
  {5682f62e-bd20-4201-b678-fbfd3106fbcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8ac935c-8248-4274-89ca-9a1499bc3b9a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b1d0c0d3-6d26-453f-95ab-937927db3ae5}, !- Handle
  {d7594ec6-a9ef-4002-b322-f66d430959e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.022895562519899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5682f62e-bd20-4201-b678-fbfd3106fbcd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07d172d2-0f81-405f-a46b-526121d7ea4f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c166d4ef-4821-4c73-bb7f-02e0c9cac5da}, !- Handle
  Schedule Rule 88,                       !- Name
  {d7594ec6-a9ef-4002-b322-f66d430959e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3778ccf1-c807-45c4-b333-ec5627fca41d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3778ccf1-c807-45c4-b333-ec5627fca41d}, !- Handle
  Schedule Day 13,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6dc6c1f-50e3-4be3-a9f0-d15767fadde9}, !- Handle
  Schedule Rule 89,                       !- Name
  {d7594ec6-a9ef-4002-b322-f66d430959e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce6bd6d0-e11d-40a4-b932-bc23fb57640c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce6bd6d0-e11d-40a4-b932-bc23fb57640c}, !- Handle
  Schedule Day 14,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8c772b69-e59b-4817-b213-73fdc009cad7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ab8a9167-62fd-4e59-b221-86ebc65fced5}, !- Supply Air Inlet Node
  {84a9e73d-8bb2-4d15-aebf-50df59a763c9}, !- Supply Air Outlet Node
  {8ea654df-5577-46ad-b47f-912b595f21fd}, !- Exhaust Air Inlet Node
  {d6b3262e-5e72-453d-9005-1a07b923415a}, !- Exhaust Air Outlet Node
  911.107625000002,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e17b7a45-6852-4da9-92bd-742c1e7b122d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 ERV Primary Outlet Air Node, !- Name
  {84a9e73d-8bb2-4d15-aebf-50df59a763c9}, !- Inlet Port
  {69bbfaf7-4736-426d-8e51-73adb23b9f39}; !- Outlet Port

OS:Connection,
  {ab8a9167-62fd-4e59-b221-86ebc65fced5}, !- Handle
  {f7908d4f-7764-4c80-803f-f519a46dd12c}, !- Source Object
  3,                                      !- Outlet Port
  {8c772b69-e59b-4817-b213-73fdc009cad7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {84a9e73d-8bb2-4d15-aebf-50df59a763c9}, !- Handle
  {8c772b69-e59b-4817-b213-73fdc009cad7}, !- Source Object
  13,                                     !- Outlet Port
  {e17b7a45-6852-4da9-92bd-742c1e7b122d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69bbfaf7-4736-426d-8e51-73adb23b9f39}, !- Handle
  {e17b7a45-6852-4da9-92bd-742c1e7b122d}, !- Source Object
  3,                                      !- Outlet Port
  {c4c147c0-770a-461e-be11-492112764a20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a89835c1-8760-4270-b542-dfada1042c13}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 ERV Secondary Inlet Air Node, !- Name
  {d0818ee1-ed54-4763-926a-4b21c4e4ed7b}, !- Inlet Port
  {8ea654df-5577-46ad-b47f-912b595f21fd}; !- Outlet Port

OS:Connection,
  {d0818ee1-ed54-4763-926a-4b21c4e4ed7b}, !- Handle
  {c4c147c0-770a-461e-be11-492112764a20}, !- Source Object
  7,                                      !- Outlet Port
  {a89835c1-8760-4270-b542-dfada1042c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea654df-5577-46ad-b47f-912b595f21fd}, !- Handle
  {a89835c1-8760-4270-b542-dfada1042c13}, !- Source Object
  3,                                      !- Outlet Port
  {8c772b69-e59b-4817-b213-73fdc009cad7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d6b3262e-5e72-453d-9005-1a07b923415a}, !- Handle
  {8c772b69-e59b-4817-b213-73fdc009cad7}, !- Source Object
  15,                                     !- Outlet Port
  {7bdf278f-6a02-4a68-a36d-3b172240ad61}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {23a4e77d-59f4-455f-b3b9-d3be912ca181}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {30edc2c3-33ff-4565-a119-0a0f53bfe108}, !- Reference Setpoint Node Name
  {30edc2c3-33ff-4565-a119-0a0f53bfe108}, !- Mixed Air Stream Node Name
  {f7908d4f-7764-4c80-803f-f519a46dd12c}, !- Outdoor Air Stream Node Name
  {24458ada-da23-423f-aa28-bed9a4a38b35}, !- Return Air Stream Node Name
  {e17b7a45-6852-4da9-92bd-742c1e7b122d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {aa51cedf-1bb1-41f4-aaf7-91d1417decb6}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8bcaffbd-fad3-4722-95a9-3f932a5a5feb}, !- Control Zone or Zone List Name
  {f0b3382b-a894-4e2b-afcd-d2c3d1aefeed}, !- Cooling Control Zone or Zone List Name
  {090f3489-702f-4f57-b55b-9c8f5a06fa2b}, !- Heating Control Zone or Zone List Name
  {652a7581-2454-4886-b2a6-bf890ded7420}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bcaffbd-fad3-4722-95a9-3f932a5a5feb}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {f0b3382b-a894-4e2b-afcd-d2c3d1aefeed}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {090f3489-702f-4f57-b55b-9c8f5a06fa2b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {652a7581-2454-4886-b2a6-bf890ded7420}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2c1cceb9-1e6d-46f3-a767-a5f658e41620}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {4be9a116-0f82-46ec-bfec-590b9f4ef433}, !- Default Day Schedule Name
  {688165bd-0bee-47f3-91e7-5a4aa2ee1755}, !- Summer Design Day Schedule Name
  {6feb9f8e-2b0a-4669-bb3d-f7d3abc257e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4be9a116-0f82-46ec-bfec-590b9f4ef433}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {edb07314-803a-4a29-bc7e-432bc021fbaf}, !- Handle
  {2c1cceb9-1e6d-46f3-a767-a5f658e41620}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.957250261464594,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6feb9f8e-2b0a-4669-bb3d-f7d3abc257e7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {688165bd-0bee-47f3-91e7-5a4aa2ee1755}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f57e7fa-158f-4200-9804-bdfafcfb2569}, !- Handle
  Schedule Rule 90,                       !- Name
  {2c1cceb9-1e6d-46f3-a767-a5f658e41620}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {273bb804-82c5-426a-911a-7ac014b12d1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {273bb804-82c5-426a-911a-7ac014b12d1e}, !- Handle
  Schedule Day 15,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f3397a7-d83d-4bad-be95-4ceacaa508f1}, !- Handle
  Schedule Rule 91,                       !- Name
  {2c1cceb9-1e6d-46f3-a767-a5f658e41620}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0edfed22-c0af-4df6-8d22-6a45039e866a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0edfed22-c0af-4df6-8d22-6a45039e866a}, !- Handle
  Schedule Day 16,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {648ca5bb-ac19-4482-b04f-2aef947d9746}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a4120d61-9ac8-4bce-8e98-83d19fb55f2f}, !- Supply Air Inlet Node
  {f19c08a4-1e9c-4e23-bc81-cfe4739ab0d7}, !- Supply Air Outlet Node
  {6227680f-0e5b-4404-ba61-1b3819b51c70}, !- Exhaust Air Inlet Node
  {bcc62a4b-6798-43c3-825f-ffc393aee74d}, !- Exhaust Air Outlet Node
  486.29453,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ae7bea05-49d1-4220-a542-a0d7979fe431}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 ERV Primary Outlet Air Node, !- Name
  {f19c08a4-1e9c-4e23-bc81-cfe4739ab0d7}, !- Inlet Port
  {4ef53fa9-f3fe-4baf-bcb4-b39bbf1d3274}; !- Outlet Port

OS:Connection,
  {a4120d61-9ac8-4bce-8e98-83d19fb55f2f}, !- Handle
  {7df05e2e-6705-40e8-957b-f318729672e0}, !- Source Object
  3,                                      !- Outlet Port
  {648ca5bb-ac19-4482-b04f-2aef947d9746}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f19c08a4-1e9c-4e23-bc81-cfe4739ab0d7}, !- Handle
  {648ca5bb-ac19-4482-b04f-2aef947d9746}, !- Source Object
  13,                                     !- Outlet Port
  {ae7bea05-49d1-4220-a542-a0d7979fe431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef53fa9-f3fe-4baf-bcb4-b39bbf1d3274}, !- Handle
  {ae7bea05-49d1-4220-a542-a0d7979fe431}, !- Source Object
  3,                                      !- Outlet Port
  {ec70f680-7903-48f9-833b-f3808510c88e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bb2a966-25b4-4e2f-a604-98314aaf80ae}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 ERV Secondary Inlet Air Node, !- Name
  {95081177-2ba9-48f9-b32e-e72f333943ee}, !- Inlet Port
  {6227680f-0e5b-4404-ba61-1b3819b51c70}; !- Outlet Port

OS:Connection,
  {95081177-2ba9-48f9-b32e-e72f333943ee}, !- Handle
  {ec70f680-7903-48f9-833b-f3808510c88e}, !- Source Object
  7,                                      !- Outlet Port
  {3bb2a966-25b4-4e2f-a604-98314aaf80ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6227680f-0e5b-4404-ba61-1b3819b51c70}, !- Handle
  {3bb2a966-25b4-4e2f-a604-98314aaf80ae}, !- Source Object
  3,                                      !- Outlet Port
  {648ca5bb-ac19-4482-b04f-2aef947d9746}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bcc62a4b-6798-43c3-825f-ffc393aee74d}, !- Handle
  {648ca5bb-ac19-4482-b04f-2aef947d9746}, !- Source Object
  15,                                     !- Outlet Port
  {6151964b-6b0f-46c4-a6eb-b321b2774a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b6e9b232-643e-4817-9f84-fd5e9ada5a4e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {971fee76-5fb5-465c-a081-f13afc69ad17}, !- Reference Setpoint Node Name
  {971fee76-5fb5-465c-a081-f13afc69ad17}, !- Mixed Air Stream Node Name
  {7df05e2e-6705-40e8-957b-f318729672e0}, !- Outdoor Air Stream Node Name
  {ca0ca168-8d38-40b6-898b-0e6722b9a5c3}, !- Return Air Stream Node Name
  {ae7bea05-49d1-4220-a542-a0d7979fe431}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3a9b8c14-d1b2-42c3-8e56-e2a4c8227d2e}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {febd18c9-5895-498e-b6f3-93e8b54ccc7b}, !- Control Zone or Zone List Name
  {d3ed0a94-441b-46cd-8faf-a6893afd0e84}, !- Cooling Control Zone or Zone List Name
  {4b51ac75-99cc-4835-8006-f26eaaa2f2f0}, !- Heating Control Zone or Zone List Name
  {d39f515b-64a2-4fe8-8a82-bb6eff4083c2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {febd18c9-5895-498e-b6f3-93e8b54ccc7b}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {d3ed0a94-441b-46cd-8faf-a6893afd0e84}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b51ac75-99cc-4835-8006-f26eaaa2f2f0}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d39f515b-64a2-4fe8-8a82-bb6eff4083c2}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {59800861-1c6f-44bd-9ffc-5bf577139abc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {22a31fd7-9959-4c48-80bb-cb84c6780b9c}, !- Default Day Schedule Name
  {6b94c37e-224f-4ebc-a48e-a3970649b425}, !- Summer Design Day Schedule Name
  {d731d1e3-0482-4f4f-b0ae-13caabbb392d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22a31fd7-9959-4c48-80bb-cb84c6780b9c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {740721c1-8790-4a6d-a47d-3adb5ab77262}, !- Handle
  {59800861-1c6f-44bd-9ffc-5bf577139abc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4030527416693026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d731d1e3-0482-4f4f-b0ae-13caabbb392d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b94c37e-224f-4ebc-a48e-a3970649b425}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a942a92e-9b03-481b-afdd-d56460625b7c}, !- Handle
  Schedule Rule 92,                       !- Name
  {59800861-1c6f-44bd-9ffc-5bf577139abc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bea5e687-462e-46b0-aaa3-9a43f31a5b0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bea5e687-462e-46b0-aaa3-9a43f31a5b0d}, !- Handle
  Schedule Day 17,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d3d16c4-3ceb-42bf-9530-cbc961bd1e65}, !- Handle
  Schedule Rule 93,                       !- Name
  {59800861-1c6f-44bd-9ffc-5bf577139abc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {972f151c-181a-4868-9832-3d18d0619506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {972f151c-181a-4868-9832-3d18d0619506}, !- Handle
  Schedule Day 18,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c9b886b3-73b9-4be1-85f8-0aaeb577180e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ec345049-3ade-4cf9-924e-4ee0c3c95adf}, !- Supply Air Inlet Node
  {5a37efe5-8c23-4e08-b679-153e0d27f5b3}, !- Supply Air Outlet Node
  {d98bfb2d-36e0-438c-ac3d-170a9c2a9966}, !- Exhaust Air Inlet Node
  {98959064-149c-43bc-9d27-d041106005c4}, !- Exhaust Air Outlet Node
  233.70296,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5c094e47-56f5-436a-98d9-690191f90fae}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 ERV Primary Outlet Air Node, !- Name
  {5a37efe5-8c23-4e08-b679-153e0d27f5b3}, !- Inlet Port
  {49858911-9555-4364-a4dc-070617264a5c}; !- Outlet Port

OS:Connection,
  {ec345049-3ade-4cf9-924e-4ee0c3c95adf}, !- Handle
  {f54e7a6d-d39e-49b3-a03e-2ed873e3ae96}, !- Source Object
  3,                                      !- Outlet Port
  {c9b886b3-73b9-4be1-85f8-0aaeb577180e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5a37efe5-8c23-4e08-b679-153e0d27f5b3}, !- Handle
  {c9b886b3-73b9-4be1-85f8-0aaeb577180e}, !- Source Object
  13,                                     !- Outlet Port
  {5c094e47-56f5-436a-98d9-690191f90fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49858911-9555-4364-a4dc-070617264a5c}, !- Handle
  {5c094e47-56f5-436a-98d9-690191f90fae}, !- Source Object
  3,                                      !- Outlet Port
  {cf2f822a-56a8-4c11-afb6-51b884af097d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c27dcb1-5fbf-44e3-9610-e37e43c2885c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 ERV Secondary Inlet Air Node, !- Name
  {7a76e5e2-864c-486e-b399-b09d8bd4f0be}, !- Inlet Port
  {d98bfb2d-36e0-438c-ac3d-170a9c2a9966}; !- Outlet Port

OS:Connection,
  {7a76e5e2-864c-486e-b399-b09d8bd4f0be}, !- Handle
  {cf2f822a-56a8-4c11-afb6-51b884af097d}, !- Source Object
  7,                                      !- Outlet Port
  {0c27dcb1-5fbf-44e3-9610-e37e43c2885c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98bfb2d-36e0-438c-ac3d-170a9c2a9966}, !- Handle
  {0c27dcb1-5fbf-44e3-9610-e37e43c2885c}, !- Source Object
  3,                                      !- Outlet Port
  {c9b886b3-73b9-4be1-85f8-0aaeb577180e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {98959064-149c-43bc-9d27-d041106005c4}, !- Handle
  {c9b886b3-73b9-4be1-85f8-0aaeb577180e}, !- Source Object
  15,                                     !- Outlet Port
  {b033ab24-d377-4e2a-b6bf-b646a7f65bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c95b188b-9f1d-4a6c-932c-824cc2cccd39}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {249aa679-46ac-4f44-a437-5514c74eb8c5}, !- Reference Setpoint Node Name
  {249aa679-46ac-4f44-a437-5514c74eb8c5}, !- Mixed Air Stream Node Name
  {f54e7a6d-d39e-49b3-a03e-2ed873e3ae96}, !- Outdoor Air Stream Node Name
  {a86ad550-ebf0-4916-a1b0-c7a19d0af157}, !- Return Air Stream Node Name
  {5c094e47-56f5-436a-98d9-690191f90fae}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {efc69313-e989-48b5-ab93-02e6a78bfbc4}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b5345970-64f7-4ec3-81bb-7deb3c83a75f}, !- Control Zone or Zone List Name
  {975db2b8-c824-4fd2-9edb-7e5d7c41f363}, !- Cooling Control Zone or Zone List Name
  {b8de4882-7b69-421f-bdad-84f3b2842b45}, !- Heating Control Zone or Zone List Name
  {d87161e0-d768-4cde-8a63-49b729dd1238}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5345970-64f7-4ec3-81bb-7deb3c83a75f}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {975db2b8-c824-4fd2-9edb-7e5d7c41f363}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b8de4882-7b69-421f-bdad-84f3b2842b45}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d87161e0-d768-4cde-8a63-49b729dd1238}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4b1bd03c-29b3-4a67-abfb-1b6dc9fdeca4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {f50bb374-8fe9-4a71-ae52-dbd64feae1ef}, !- Default Day Schedule Name
  {bb890d32-86c3-4250-90c4-d53bcf76e358}, !- Summer Design Day Schedule Name
  {4939b2c5-de8d-4832-8b9c-4019f6c038ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f50bb374-8fe9-4a71-ae52-dbd64feae1ef}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {89e65749-95b0-46d7-afd5-ce717e30166c}, !- Handle
  {4b1bd03c-29b3-4a67-abfb-1b6dc9fdeca4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4939b2c5-de8d-4832-8b9c-4019f6c038ba}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb890d32-86c3-4250-90c4-d53bcf76e358}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f33c5904-35f2-4599-8de8-032755bcbaa2}, !- Handle
  Schedule Rule 94,                       !- Name
  {4b1bd03c-29b3-4a67-abfb-1b6dc9fdeca4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83617495-a2ef-455d-ab04-c572e27cbabc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83617495-a2ef-455d-ab04-c572e27cbabc}, !- Handle
  Schedule Day 19,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a03b3e19-d2e8-45e4-b8a0-bf0c28bb5d59}, !- Handle
  Schedule Rule 95,                       !- Name
  {4b1bd03c-29b3-4a67-abfb-1b6dc9fdeca4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3838def1-fbc9-4dbc-b0ae-5847b1cd6f8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3838def1-fbc9-4dbc-b0ae-5847b1cd6f8c}, !- Handle
  Schedule Day 20,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d7f824b0-1072-40c5-afa8-8b5a7af1c68b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2c88389c-c728-478c-8d72-4f7eef762ec7}, !- Supply Air Inlet Node
  {0eca4d50-0e69-4ca6-b3ed-ad50c44b7bee}, !- Supply Air Outlet Node
  {a198824a-ee2d-4ad6-9fcf-de87c7acf9d0}, !- Exhaust Air Inlet Node
  {905b86d4-f34f-48c5-9cb4-6e6b6660f851}, !- Exhaust Air Outlet Node
  3961.88892499999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {20e703a6-955e-48e2-8b34-d3f3f204d05a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 ERV Primary Outlet Air Node, !- Name
  {0eca4d50-0e69-4ca6-b3ed-ad50c44b7bee}, !- Inlet Port
  {3812f776-310c-44df-8f27-80e098aa8c1b}; !- Outlet Port

OS:Connection,
  {2c88389c-c728-478c-8d72-4f7eef762ec7}, !- Handle
  {d3b14559-aaa9-4f63-8170-bdb4e48dd49d}, !- Source Object
  3,                                      !- Outlet Port
  {d7f824b0-1072-40c5-afa8-8b5a7af1c68b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0eca4d50-0e69-4ca6-b3ed-ad50c44b7bee}, !- Handle
  {d7f824b0-1072-40c5-afa8-8b5a7af1c68b}, !- Source Object
  13,                                     !- Outlet Port
  {20e703a6-955e-48e2-8b34-d3f3f204d05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3812f776-310c-44df-8f27-80e098aa8c1b}, !- Handle
  {20e703a6-955e-48e2-8b34-d3f3f204d05a}, !- Source Object
  3,                                      !- Outlet Port
  {779929cc-5e9f-4c2f-b509-418ef77e55ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd30fc48-81b5-4e03-8de5-aade7b2869e5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 ERV Secondary Inlet Air Node, !- Name
  {8d5eaa14-971b-4a2b-bbe6-e9de1a93b2b6}, !- Inlet Port
  {a198824a-ee2d-4ad6-9fcf-de87c7acf9d0}; !- Outlet Port

OS:Connection,
  {8d5eaa14-971b-4a2b-bbe6-e9de1a93b2b6}, !- Handle
  {779929cc-5e9f-4c2f-b509-418ef77e55ec}, !- Source Object
  7,                                      !- Outlet Port
  {bd30fc48-81b5-4e03-8de5-aade7b2869e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a198824a-ee2d-4ad6-9fcf-de87c7acf9d0}, !- Handle
  {bd30fc48-81b5-4e03-8de5-aade7b2869e5}, !- Source Object
  3,                                      !- Outlet Port
  {d7f824b0-1072-40c5-afa8-8b5a7af1c68b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {905b86d4-f34f-48c5-9cb4-6e6b6660f851}, !- Handle
  {d7f824b0-1072-40c5-afa8-8b5a7af1c68b}, !- Source Object
  15,                                     !- Outlet Port
  {0e9854a1-5223-49be-ae40-36ee83057569}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5c93c9a5-1574-496c-804a-ad9312278a37}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3b361d42-573b-405c-a42a-20cbeded6217}, !- Reference Setpoint Node Name
  {3b361d42-573b-405c-a42a-20cbeded6217}, !- Mixed Air Stream Node Name
  {d3b14559-aaa9-4f63-8170-bdb4e48dd49d}, !- Outdoor Air Stream Node Name
  {7f40d58c-1d31-4115-944e-9a1be86a04ec}, !- Return Air Stream Node Name
  {20e703a6-955e-48e2-8b34-d3f3f204d05a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e186f0b1-3671-4cae-b4b3-22a331ac42ad}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5eabab93-20af-40ec-8186-eb894eaf6713}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__7_HtgSch0, !- Name
  {3a991268-1680-4246-8784-9ba6bd8bb66e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {71a75459-3a34-45a4-a4f8-e97c21cf5460}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__7_ClgSch0, !- Name
  {6f32c8cb-3e14-44a7-b1d1-edb203e5b4f2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9c8ba513-c58e-4414-b4f0-c7184edb3cd9}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__7_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e186f0b1-3671-4cae-b4b3-22a331ac42ad}<23.9 && {e186f0b1-3671-4cae-b4b3-22a331ac42ad}>1.7, !- Program Line 1
  SET {71a75459-3a34-45a4-a4f8-e97c21cf5460} = 29.4, !- Program Line 2
  SET {5eabab93-20af-40ec-8186-eb894eaf6713} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e186f0b1-3671-4cae-b4b3-22a331ac42ad}<23.9 && {e186f0b1-3671-4cae-b4b3-22a331ac42ad}>1.7, !- Program Line 4
  SET {71a75459-3a34-45a4-a4f8-e97c21cf5460} = 29.4, !- Program Line 5
  SET {5eabab93-20af-40ec-8186-eb894eaf6713} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e186f0b1-3671-4cae-b4b3-22a331ac42ad}<23.9 && {e186f0b1-3671-4cae-b4b3-22a331ac42ad}>1.7, !- Program Line 7
  SET {71a75459-3a34-45a4-a4f8-e97c21cf5460} = 29.4, !- Program Line 8
  SET {5eabab93-20af-40ec-8186-eb894eaf6713} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e186f0b1-3671-4cae-b4b3-22a331ac42ad}<23.9 && {e186f0b1-3671-4cae-b4b3-22a331ac42ad}>1.7, !- Program Line 10
  SET {71a75459-3a34-45a4-a4f8-e97c21cf5460} = 29.4, !- Program Line 11
  SET {5eabab93-20af-40ec-8186-eb894eaf6713} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {71a75459-3a34-45a4-a4f8-e97c21cf5460} = NULL, !- Program Line 14
  SET {5eabab93-20af-40ec-8186-eb894eaf6713} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9ca4c5e4-1b9b-4650-a551-f038e94b2375}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__7_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9c8ba513-c58e-4414-b4f0-c7184edb3cd9}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {b0fb7532-41ea-4b93-96c0-f1fd7dda88af}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bcfd4107-e74f-45c2-9f24-72299b72fec3}, !- Control Zone or Zone List Name
  {3ddcffe4-7c7e-41cf-8701-6160c669a122}, !- Cooling Control Zone or Zone List Name
  {3048adc4-6ad7-44af-8fec-60666238ead4}, !- Heating Control Zone or Zone List Name
  {ade3f418-2319-4e75-85e6-54fe11a4f89e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bcfd4107-e74f-45c2-9f24-72299b72fec3}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {3ddcffe4-7c7e-41cf-8701-6160c669a122}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3048adc4-6ad7-44af-8fec-60666238ead4}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ade3f418-2319-4e75-85e6-54fe11a4f89e}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {31331452-891d-4ef3-b38d-7f4e8e5c49e6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {c052fadd-0fed-458f-a9f7-6a4f05630c80}, !- Default Day Schedule Name
  {eeda04e8-5579-4eef-ac21-88ff6f3b1546}, !- Summer Design Day Schedule Name
  {f1bd5427-3cd9-4be4-9fe0-5b7e35e1d14b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c052fadd-0fed-458f-a9f7-6a4f05630c80}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fe9a5aa4-b631-407a-b937-b0d30c3bedb4}, !- Handle
  {31331452-891d-4ef3-b38d-7f4e8e5c49e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.058013446881922,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1bd5427-3cd9-4be4-9fe0-5b7e35e1d14b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eeda04e8-5579-4eef-ac21-88ff6f3b1546}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4bea533-07b6-4683-b40a-232f4ab5f525}, !- Handle
  Schedule Rule 96,                       !- Name
  {31331452-891d-4ef3-b38d-7f4e8e5c49e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dde61e1b-a249-4ee8-a29f-9634dde97002}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dde61e1b-a249-4ee8-a29f-9634dde97002}, !- Handle
  Schedule Day 21,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c7095e6-bb70-4992-b594-05b68e7113b9}, !- Handle
  Schedule Rule 97,                       !- Name
  {31331452-891d-4ef3-b38d-7f4e8e5c49e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91bae015-a862-4a94-947c-1cb30ff49ca1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91bae015-a862-4a94-947c-1cb30ff49ca1}, !- Handle
  Schedule Day 22,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a9ce76f4-13a1-4ac6-9634-9ec0fb9e374a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a1cf3f60-cf92-4e6e-9398-af97a26d93cb}, !- Supply Air Inlet Node
  {d86704f3-cb0f-4306-bed7-f583e9491d21}, !- Supply Air Outlet Node
  {c8024650-2ad4-4c5b-a44c-2365c84d6b6b}, !- Exhaust Air Inlet Node
  {e7966fa0-b539-4d9e-ba86-a1b348804772}, !- Exhaust Air Outlet Node
  275.036126,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3e138ed7-e198-4ce2-9f9b-aed197b8d55b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 ERV Primary Outlet Air Node, !- Name
  {d86704f3-cb0f-4306-bed7-f583e9491d21}, !- Inlet Port
  {0c23d1ac-eb02-4c3c-999c-d359c3c6951a}; !- Outlet Port

OS:Connection,
  {a1cf3f60-cf92-4e6e-9398-af97a26d93cb}, !- Handle
  {24d4e523-03a5-41e3-998d-189e2ded66c2}, !- Source Object
  3,                                      !- Outlet Port
  {a9ce76f4-13a1-4ac6-9634-9ec0fb9e374a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d86704f3-cb0f-4306-bed7-f583e9491d21}, !- Handle
  {a9ce76f4-13a1-4ac6-9634-9ec0fb9e374a}, !- Source Object
  13,                                     !- Outlet Port
  {3e138ed7-e198-4ce2-9f9b-aed197b8d55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c23d1ac-eb02-4c3c-999c-d359c3c6951a}, !- Handle
  {3e138ed7-e198-4ce2-9f9b-aed197b8d55b}, !- Source Object
  3,                                      !- Outlet Port
  {d679d3a1-9ac5-4d1d-9dc9-4809a1f786d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e0303e8-5b58-4c9f-8e84-8b7dc6a620c8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 ERV Secondary Inlet Air Node, !- Name
  {b6518e56-61db-40ac-bf58-b93173d7f6f7}, !- Inlet Port
  {c8024650-2ad4-4c5b-a44c-2365c84d6b6b}; !- Outlet Port

OS:Connection,
  {b6518e56-61db-40ac-bf58-b93173d7f6f7}, !- Handle
  {d679d3a1-9ac5-4d1d-9dc9-4809a1f786d7}, !- Source Object
  7,                                      !- Outlet Port
  {6e0303e8-5b58-4c9f-8e84-8b7dc6a620c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8024650-2ad4-4c5b-a44c-2365c84d6b6b}, !- Handle
  {6e0303e8-5b58-4c9f-8e84-8b7dc6a620c8}, !- Source Object
  3,                                      !- Outlet Port
  {a9ce76f4-13a1-4ac6-9634-9ec0fb9e374a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e7966fa0-b539-4d9e-ba86-a1b348804772}, !- Handle
  {a9ce76f4-13a1-4ac6-9634-9ec0fb9e374a}, !- Source Object
  15,                                     !- Outlet Port
  {b70ecb3e-11e5-4385-8121-bf4347029122}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a5607a6f-caa7-49cb-9440-d5db3b3c57bb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e2ff4424-2043-40e8-9a75-1e29fcc7c61a}, !- Reference Setpoint Node Name
  {e2ff4424-2043-40e8-9a75-1e29fcc7c61a}, !- Mixed Air Stream Node Name
  {24d4e523-03a5-41e3-998d-189e2ded66c2}, !- Outdoor Air Stream Node Name
  {258e3fd6-dad8-4c39-aa0d-c73d01ce17bd}, !- Return Air Stream Node Name
  {3e138ed7-e198-4ce2-9f9b-aed197b8d55b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8f4257f7-830c-4a2b-85a3-d50a333f26db}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1e9965d3-549f-4765-a2b3-66f41fb0e25a}, !- Control Zone or Zone List Name
  {0da54eaa-596d-406e-86ba-50b7791aa5b2}, !- Cooling Control Zone or Zone List Name
  {e4b3a582-b5ec-4309-b54e-ed9f4cb39178}, !- Heating Control Zone or Zone List Name
  {df445f4e-ddad-4e0e-a5cd-426dc3c8b815}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1e9965d3-549f-4765-a2b3-66f41fb0e25a}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {0da54eaa-596d-406e-86ba-50b7791aa5b2}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4b3a582-b5ec-4309-b54e-ed9f4cb39178}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {df445f4e-ddad-4e0e-a5cd-426dc3c8b815}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {56377da0-c176-4433-a136-6e83a7c88ed6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {ef54a6ac-7429-4dbe-b866-d5283cdcd5f7}, !- Default Day Schedule Name
  {4c8794a4-c563-43b3-be7b-da43740a99e9}, !- Summer Design Day Schedule Name
  {eb49d577-ed60-45c5-80f9-2657098dd1e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef54a6ac-7429-4dbe-b866-d5283cdcd5f7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {e4267836-2c46-4d97-a66d-8a5b45f34f1d}, !- Handle
  {56377da0-c176-4433-a136-6e83a7c88ed6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb49d577-ed60-45c5-80f9-2657098dd1e3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c8794a4-c563-43b3-be7b-da43740a99e9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {168c572f-00c8-415d-b89d-8f74de6e30c2}, !- Handle
  Schedule Rule 98,                       !- Name
  {56377da0-c176-4433-a136-6e83a7c88ed6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {783442a0-7313-4918-b8df-0d5412f02bcb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {783442a0-7313-4918-b8df-0d5412f02bcb}, !- Handle
  Schedule Day 23,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58116f75-05ee-46b0-af94-87e390b6fcd1}, !- Handle
  Schedule Rule 99,                       !- Name
  {56377da0-c176-4433-a136-6e83a7c88ed6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4d1ecfd-0d79-4881-ba55-dc0042e0691d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4d1ecfd-0d79-4881-ba55-dc0042e0691d}, !- Handle
  Schedule Day 24,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5a321f66-9896-4961-a983-3ab3bce1f490}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fcd87a22-efb8-4758-8cf0-723b96ab8130}, !- Supply Air Inlet Node
  {19010268-44b1-4a4f-a06a-24f9c8d181a6}, !- Supply Air Outlet Node
  {0299abb6-85ed-4034-b375-738d568a09ec}, !- Exhaust Air Inlet Node
  {b9682365-8750-47b0-b4ab-3d3495d19458}, !- Exhaust Air Outlet Node
  3961.88892499999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {48373460-56f9-4c33-bd03-f9af93dfc0d7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 ERV Primary Outlet Air Node, !- Name
  {19010268-44b1-4a4f-a06a-24f9c8d181a6}, !- Inlet Port
  {d5e2185e-594c-44fc-9690-d357379e4e6d}; !- Outlet Port

OS:Connection,
  {fcd87a22-efb8-4758-8cf0-723b96ab8130}, !- Handle
  {657550da-6f5c-4940-9eae-8fd314994dc7}, !- Source Object
  3,                                      !- Outlet Port
  {5a321f66-9896-4961-a983-3ab3bce1f490}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {19010268-44b1-4a4f-a06a-24f9c8d181a6}, !- Handle
  {5a321f66-9896-4961-a983-3ab3bce1f490}, !- Source Object
  13,                                     !- Outlet Port
  {48373460-56f9-4c33-bd03-f9af93dfc0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e2185e-594c-44fc-9690-d357379e4e6d}, !- Handle
  {48373460-56f9-4c33-bd03-f9af93dfc0d7}, !- Source Object
  3,                                      !- Outlet Port
  {0c6e5940-4b73-4494-9f9e-97bf97474ffc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f643b468-1415-4a0e-b8c4-ef4422ef1423}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 ERV Secondary Inlet Air Node, !- Name
  {f63423ab-bd25-4e9f-ba40-5c813c00121b}, !- Inlet Port
  {0299abb6-85ed-4034-b375-738d568a09ec}; !- Outlet Port

OS:Connection,
  {f63423ab-bd25-4e9f-ba40-5c813c00121b}, !- Handle
  {0c6e5940-4b73-4494-9f9e-97bf97474ffc}, !- Source Object
  7,                                      !- Outlet Port
  {f643b468-1415-4a0e-b8c4-ef4422ef1423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0299abb6-85ed-4034-b375-738d568a09ec}, !- Handle
  {f643b468-1415-4a0e-b8c4-ef4422ef1423}, !- Source Object
  3,                                      !- Outlet Port
  {5a321f66-9896-4961-a983-3ab3bce1f490}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b9682365-8750-47b0-b4ab-3d3495d19458}, !- Handle
  {5a321f66-9896-4961-a983-3ab3bce1f490}, !- Source Object
  15,                                     !- Outlet Port
  {d30344a7-dc1b-486a-853c-93cad8614b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d722c99c-3a48-467f-950f-375813b1a2ad}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4ff8e840-6cf5-48b5-83f9-ee5b246fccb8}, !- Reference Setpoint Node Name
  {4ff8e840-6cf5-48b5-83f9-ee5b246fccb8}, !- Mixed Air Stream Node Name
  {657550da-6f5c-4940-9eae-8fd314994dc7}, !- Outdoor Air Stream Node Name
  {0e7b7995-342b-4f15-8e36-fdd5cb26d49e}, !- Return Air Stream Node Name
  {48373460-56f9-4c33-bd03-f9af93dfc0d7}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {705cba76-859c-4a0c-bb67-8e81026117dd}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c5197fa9-7cfb-48e4-a6d5-4103a8f02dbe}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__9_HtgSch0, !- Name
  {3a991268-1680-4246-8784-9ba6bd8bb66e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {09845411-bbf6-4179-9913-2af74bb8ec80}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__9_ClgSch0, !- Name
  {6f32c8cb-3e14-44a7-b1d1-edb203e5b4f2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {2bdf89d0-f1c3-4a41-b662-91f994bbeb17}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__9_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {705cba76-859c-4a0c-bb67-8e81026117dd}<23.9 && {705cba76-859c-4a0c-bb67-8e81026117dd}>1.7, !- Program Line 1
  SET {09845411-bbf6-4179-9913-2af74bb8ec80} = 29.4, !- Program Line 2
  SET {c5197fa9-7cfb-48e4-a6d5-4103a8f02dbe} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {705cba76-859c-4a0c-bb67-8e81026117dd}<23.9 && {705cba76-859c-4a0c-bb67-8e81026117dd}>1.7, !- Program Line 4
  SET {09845411-bbf6-4179-9913-2af74bb8ec80} = 29.4, !- Program Line 5
  SET {c5197fa9-7cfb-48e4-a6d5-4103a8f02dbe} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {705cba76-859c-4a0c-bb67-8e81026117dd}<23.9 && {705cba76-859c-4a0c-bb67-8e81026117dd}>1.7, !- Program Line 7
  SET {09845411-bbf6-4179-9913-2af74bb8ec80} = 29.4, !- Program Line 8
  SET {c5197fa9-7cfb-48e4-a6d5-4103a8f02dbe} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {705cba76-859c-4a0c-bb67-8e81026117dd}<23.9 && {705cba76-859c-4a0c-bb67-8e81026117dd}>1.7, !- Program Line 10
  SET {09845411-bbf6-4179-9913-2af74bb8ec80} = 29.4, !- Program Line 11
  SET {c5197fa9-7cfb-48e4-a6d5-4103a8f02dbe} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {09845411-bbf6-4179-9913-2af74bb8ec80} = NULL, !- Program Line 14
  SET {c5197fa9-7cfb-48e4-a6d5-4103a8f02dbe} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {35ca3e67-896c-4df6-83a3-4453451ced9b}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__9_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2bdf89d0-f1c3-4a41-b662-91f994bbeb17}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {95a1c996-4529-4aa0-b737-617d825fa75d}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a6e21434-569a-4b2a-9bad-85135d7aa821}, !- Control Zone or Zone List Name
  {2240194e-87d5-4718-9ff5-4c281a87fe45}, !- Cooling Control Zone or Zone List Name
  {3c926fd7-b8b1-441b-b77d-714f1b49bfe4}, !- Heating Control Zone or Zone List Name
  {c6295442-2046-4088-97d5-55fbf1d4a026}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a6e21434-569a-4b2a-9bad-85135d7aa821}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {2240194e-87d5-4718-9ff5-4c281a87fe45}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c926fd7-b8b1-441b-b77d-714f1b49bfe4}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c6295442-2046-4088-97d5-55fbf1d4a026}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4bce7d6f-f784-47dd-b73b-9e3a0c69c62f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {51140a26-f08a-46c8-ba42-939d35970ae2}, !- Default Day Schedule Name
  {75ec74a8-40f0-4217-964c-5265d589df51}, !- Summer Design Day Schedule Name
  {49dd84ce-a0a7-4530-b23d-05defc3d1f41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51140a26-f08a-46c8-ba42-939d35970ae2}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {cf1fe215-359e-4f15-a680-f86c3f25c9e0}, !- Handle
  {4bce7d6f-f784-47dd-b73b-9e3a0c69c62f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3356350036395543,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {49dd84ce-a0a7-4530-b23d-05defc3d1f41}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75ec74a8-40f0-4217-964c-5265d589df51}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a2fcb67-101c-4dc5-aa51-80ad589f2fd9}, !- Handle
  Schedule Rule 100,                      !- Name
  {4bce7d6f-f784-47dd-b73b-9e3a0c69c62f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23bc23f1-6c49-457b-951a-4afbd35113fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23bc23f1-6c49-457b-951a-4afbd35113fb}, !- Handle
  Schedule Day 25,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1d1943c-bf82-45a0-ae4e-5517408e259f}, !- Handle
  Schedule Rule 101,                      !- Name
  {4bce7d6f-f784-47dd-b73b-9e3a0c69c62f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2415c0b6-e245-4a91-a755-4cf4da990d11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2415c0b6-e245-4a91-a755-4cf4da990d11}, !- Handle
  Schedule Day 26,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f51a8d89-1ed4-43d5-b983-037e6a52cf44}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e84643c9-152e-4698-9853-3af58892f5e3}, !- Supply Air Inlet Node
  {c5a67e57-dab0-4767-b2f6-d7aad907042a}, !- Supply Air Outlet Node
  {cb2bdf2a-943f-4f51-ac28-b1096b54b0bd}, !- Exhaust Air Inlet Node
  {50d01faa-21d0-4700-8421-0b8a6529d9bd}, !- Exhaust Air Outlet Node
  1088.7965,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1414ce35-c58f-4101-8e17-1bf4d2e6bc38}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {c5a67e57-dab0-4767-b2f6-d7aad907042a}, !- Inlet Port
  {9ceda270-b408-4b19-823b-593f2f1742e4}; !- Outlet Port

OS:Connection,
  {e84643c9-152e-4698-9853-3af58892f5e3}, !- Handle
  {8f6e7a75-8a6d-4844-a26d-cac06f3bbe03}, !- Source Object
  3,                                      !- Outlet Port
  {f51a8d89-1ed4-43d5-b983-037e6a52cf44}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c5a67e57-dab0-4767-b2f6-d7aad907042a}, !- Handle
  {f51a8d89-1ed4-43d5-b983-037e6a52cf44}, !- Source Object
  13,                                     !- Outlet Port
  {1414ce35-c58f-4101-8e17-1bf4d2e6bc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ceda270-b408-4b19-823b-593f2f1742e4}, !- Handle
  {1414ce35-c58f-4101-8e17-1bf4d2e6bc38}, !- Source Object
  3,                                      !- Outlet Port
  {3afadb5f-f861-42f9-82b4-97238f03fe46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {76ce446b-93ce-460a-a102-f32867b80044}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {d971c9d0-fce1-4749-8b8a-1cd801fda97b}, !- Inlet Port
  {cb2bdf2a-943f-4f51-ac28-b1096b54b0bd}; !- Outlet Port

OS:Connection,
  {d971c9d0-fce1-4749-8b8a-1cd801fda97b}, !- Handle
  {3afadb5f-f861-42f9-82b4-97238f03fe46}, !- Source Object
  7,                                      !- Outlet Port
  {76ce446b-93ce-460a-a102-f32867b80044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2bdf2a-943f-4f51-ac28-b1096b54b0bd}, !- Handle
  {76ce446b-93ce-460a-a102-f32867b80044}, !- Source Object
  3,                                      !- Outlet Port
  {f51a8d89-1ed4-43d5-b983-037e6a52cf44}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {50d01faa-21d0-4700-8421-0b8a6529d9bd}, !- Handle
  {f51a8d89-1ed4-43d5-b983-037e6a52cf44}, !- Source Object
  15,                                     !- Outlet Port
  {58d17c5e-d34c-4a61-aa6f-7d7caac85578}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {15a6fa6b-2fac-4be9-8119-ae7cca9fd2bc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d079f831-6467-4247-b151-8e80ca6d044a}, !- Reference Setpoint Node Name
  {d079f831-6467-4247-b151-8e80ca6d044a}, !- Mixed Air Stream Node Name
  {8f6e7a75-8a6d-4844-a26d-cac06f3bbe03}, !- Outdoor Air Stream Node Name
  {ce52fec2-7e4e-48b5-b75d-403aa8eecd0c}, !- Return Air Stream Node Name
  {1414ce35-c58f-4101-8e17-1bf4d2e6bc38}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fe374835-aa49-45f2-bd37-516b9e271265}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d6a7ab74-c9af-40d4-a4e9-cc0043fc14df}, !- Control Zone or Zone List Name
  {611fdc33-cc10-4476-8741-5829279e7a94}, !- Cooling Control Zone or Zone List Name
  {cae6e41c-67bd-413d-bbe1-3d3b490a565b}, !- Heating Control Zone or Zone List Name
  {9ce15496-6d74-4350-99e2-7a22937c9295}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d6a7ab74-c9af-40d4-a4e9-cc0043fc14df}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {611fdc33-cc10-4476-8741-5829279e7a94}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cae6e41c-67bd-413d-bbe1-3d3b490a565b}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9ce15496-6d74-4350-99e2-7a22937c9295}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bf24e644-8153-42b7-89d7-35a04499029d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  {da89781a-9943-4f5b-a439-f4ac7553e83a}, !- Default Day Schedule Name
  {cbba1d3b-0eb5-4194-9531-7dda2fb34b19}, !- Summer Design Day Schedule Name
  {ac445b09-4e78-4f48-94dc-d62613cc6d76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da89781a-9943-4f5b-a439-f4ac7553e83a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {d786d333-108c-4469-9484-be2e6db2dd9e}, !- Handle
  {bf24e644-8153-42b7-89d7-35a04499029d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.484535501908702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:04:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:04:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac445b09-4e78-4f48-94dc-d62613cc6d76}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbba1d3b-0eb5-4194-9531-7dda2fb34b19}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd169ec5-bbbb-4bab-9373-aca7cf1173be}, !- Handle
  Schedule Rule 102,                      !- Name
  {bf24e644-8153-42b7-89d7-35a04499029d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e6650b3-f258-46ab-88fe-6a4249a1cc40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e6650b3-f258-46ab-88fe-6a4249a1cc40}, !- Handle
  Schedule Day 27,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdbc60e8-40d6-4a77-9d1e-2fde59f9fb8b}, !- Handle
  Schedule Rule 103,                      !- Name
  {bf24e644-8153-42b7-89d7-35a04499029d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea94e51c-a4d5-4f65-97ae-38457df111ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea94e51c-a4d5-4f65-97ae-38457df111ca}, !- Handle
  Schedule Day 28,                        !- Name
  {bb47ac5c-b9ba-4ca5-8cc3-ab84e150ea4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a9cc546d-5828-40c4-87e5-7a0d49b78d90}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {235adcc5-7516-4c56-be1d-39c5e35b229c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1f60725f-f0b1-4a94-936c-fab37029cd82}, !- Supply Air Inlet Node
  {7dbf6e09-31b9-4033-b90b-f905f1ecb40a}, !- Supply Air Outlet Node
  {d4489476-cb3f-4829-aec7-65b419f563c9}, !- Exhaust Air Inlet Node
  {55a2fec8-d3bb-4941-9f4c-262b42e0c5e4}, !- Exhaust Air Outlet Node
  300.40463,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {75286dcd-c2cc-4324-ac24-c340888a2fef}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {7dbf6e09-31b9-4033-b90b-f905f1ecb40a}, !- Inlet Port
  {410ea874-9d8b-4ded-ae79-e8a6bf0a2442}; !- Outlet Port

OS:Connection,
  {1f60725f-f0b1-4a94-936c-fab37029cd82}, !- Handle
  {2f395c7d-8605-44c4-8a81-a35d79761642}, !- Source Object
  3,                                      !- Outlet Port
  {a9cc546d-5828-40c4-87e5-7a0d49b78d90}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7dbf6e09-31b9-4033-b90b-f905f1ecb40a}, !- Handle
  {a9cc546d-5828-40c4-87e5-7a0d49b78d90}, !- Source Object
  13,                                     !- Outlet Port
  {75286dcd-c2cc-4324-ac24-c340888a2fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410ea874-9d8b-4ded-ae79-e8a6bf0a2442}, !- Handle
  {75286dcd-c2cc-4324-ac24-c340888a2fef}, !- Source Object
  3,                                      !- Outlet Port
  {7afa861f-3ddb-4c53-802a-bc534e92e58e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be884217-a092-48da-a825-46ba6febc6ee}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {3e52a4ba-c2c4-423f-83ab-d1387d50e955}, !- Inlet Port
  {d4489476-cb3f-4829-aec7-65b419f563c9}; !- Outlet Port

OS:Connection,
  {3e52a4ba-c2c4-423f-83ab-d1387d50e955}, !- Handle
  {7afa861f-3ddb-4c53-802a-bc534e92e58e}, !- Source Object
  7,                                      !- Outlet Port
  {be884217-a092-48da-a825-46ba6febc6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4489476-cb3f-4829-aec7-65b419f563c9}, !- Handle
  {be884217-a092-48da-a825-46ba6febc6ee}, !- Source Object
  3,                                      !- Outlet Port
  {a9cc546d-5828-40c4-87e5-7a0d49b78d90}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {55a2fec8-d3bb-4941-9f4c-262b42e0c5e4}, !- Handle
  {a9cc546d-5828-40c4-87e5-7a0d49b78d90}, !- Source Object
  15,                                     !- Outlet Port
  {7309ac04-be02-411a-80a1-c149ea83ee8d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {491a1489-c11f-408a-afea-56cb95b38ffc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e46b5fdc-cfa6-475d-bc12-0ccd0f7d6657}, !- Reference Setpoint Node Name
  {e46b5fdc-cfa6-475d-bc12-0ccd0f7d6657}, !- Mixed Air Stream Node Name
  {2f395c7d-8605-44c4-8a81-a35d79761642}, !- Outdoor Air Stream Node Name
  {6a09ce3a-5e5e-4ae8-b73f-36a33ef5f60c}, !- Return Air Stream Node Name
  {75286dcd-c2cc-4324-ac24-c340888a2fef}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {8bef2208-f16c-462e-899f-991eb8173e4c}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {405e2776-0c46-461f-ac99-77ea296089cb}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ef8daa8e-5e06-40da-ad1e-b11629244ee9}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d4e81232-9d28-4db3-a1e3-e113b676d71a}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c804a035-6568-4332-8c11-e2e2ea218a4a}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98879020-8086-436b-989c-38a05a732e5a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb3169fc-45a5-4be6-9e36-2c942bd381ad}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e534299-700b-4cce-aa80-e49f9f6ea10e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0962335c-7b03-4d12-8b2e-6a300df36f7d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1c1578b2-1d55-4512-9672-0a399ba0ac91}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3fc6910b-f0ef-4836-979e-7373d52663a5}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

