
OS:Version,
  {5345de33-f315-4d27-8c6f-74cd4b12db31}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {8bc6360b-9830-4986-a1fe-9811e1bc48e4}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {33a21b25-cf6d-422d-a9eb-73fff61b16f2}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d3748db6-90a4-4abf-9b1d-f90d7eeae2bb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Handle
  Core_Retail,                            !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {5e11c068-a22e-4f27-bb94-61c5ec7263af}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Handle
  Back_Space,                             !- Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Space,
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Handle
  Front_Retail,                           !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {fd4b58ec-756c-4ea2-a13d-51bcc146e8c3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Handle
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Handle
  Point_Of_Sale,                          !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Space,
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Handle
  Front_Entry,                            !- Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {d72e729d-2294-40d6-b844-06e0431869e9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:ConvergenceLimits,
  {01e133af-031a-422d-87f7-26793ea40ec2}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {81686f66-944c-4647-a238-0e76788e8058}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a66a65-5dac-4b98-9c2e-4e6962e737b1}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Handle
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Handle
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {e8112eb1-bf0f-4a3e-9504-05cec54a9d5a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {4b88897e-f470-4ec3-b5b7-eccdc7730b3c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {56a9975f-d855-4b54-88f1-82307e9f180e}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20f92e2-6d85-44b9-b5d8-6f8bf69281de}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {eb771db8-5452-4854-9ba7-180f13e5a30d}, !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8068180c-99a4-4538-8bb8-0c4a0fde28f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Handle
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e4199d80-9307-426c-bf30-c9675ea6bf8e}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fbb9dae1-2373-4060-86cd-612591d00e85}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {139b7b53-04f5-403e-8345-364b1ba4e248}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Handle
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Handle
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0b2f85-985a-4120-83c4-33c47373b23a}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {eb771db8-5452-4854-9ba7-180f13e5a30d}, !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8068180c-99a4-4538-8bb8-0c4a0fde28f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {c5337ee0-a469-4677-86f0-9837fa48ae21}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {5fd4e59a-b7a5-4563-9f2d-da2649983af7}, !- Handle
  NaturalGas:Facility,                    !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Handle
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b90ef81-cf60-4e46-90e7-16e6a7c3f169}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {eb771db8-5452-4854-9ba7-180f13e5a30d}, !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8068180c-99a4-4538-8bb8-0c4a0fde28f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e11453-70b9-404e-b635-0be6240be232}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {eb771db8-5452-4854-9ba7-180f13e5a30d}, !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8068180c-99a4-4538-8bb8-0c4a0fde28f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0dd86b-d1a3-4599-bd84-67f85909e86b}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {eb771db8-5452-4854-9ba7-180f13e5a30d}, !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8068180c-99a4-4538-8bb8-0c4a0fde28f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {fecd9201-d4ac-4c58-84ff-32da470583c0}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {719b8448-7562-4717-aacc-469cbaec55d1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {aa071399-e221-47e9-8f4a-f45735eb331f}, !- Handle
  RetailStandalone,                       !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7414d2d1-8b11-4ba4-ab18-093e202e0a6c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2011,                               !- Standards Template
  RetailStandalone,                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Surface,
  {b21c2c6c-fa69-4138-8942-d3d44cef6755}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {02aeb80d-f770-4a8e-add9-548687807b99}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Handle
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6312d95e-176e-4bc6-b1bb-11954348d92c}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {11a7d9f4-5f4f-4f0f-b39d-02cc5579b035}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {2af25adf-31f5-4adc-a4eb-3dfbd313cf12}; !- Handle

OS:BuildingStory,
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0e180151-66e4-4db9-af2f-41ed820ed5bf}; !- Group Rendering Name

OS:WeatherFile,
  {67c16b49-c9da-4211-b11f-7e16cdb225cf}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2020,                               !- Data Source
  718770,                                 !- WMO Number
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {9d38b933-9adc-4906-b832-a1ecf60236d2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.69166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {0e86ca49-a0ec-4876-a25b-aa0c02ab52ff}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Handle
  Space Function Storage area,            !- Name
  ,                                       !- Default Construction Set Name
  {c55c2b73-a3fa-4cd4-8bbb-192c0274fa4c}, !- Default Schedule Set Name
  {e891d941-ebc1-4b5b-9ceb-8652e29795d8}, !- Group Rendering Name
  {a1528392-6dee-48fc-8d97-9113710d7b39}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area;                           !- Standards Space Type

OS:Rendering:Color,
  {9726098d-f897-4a94-9dd2-ba6b8c7b92d8}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Handle
  Space Function Retail - sales,          !- Name
  ,                                       !- Default Construction Set Name
  {ea159ae4-d063-46ad-a6f4-f406529b85d1}, !- Default Schedule Set Name
  {1bf53ec0-94de-4005-9bfb-d1a1a4fa13fe}, !- Group Rendering Name
  {637c7e32-3d52-4a99-b355-f683921e842a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - sales;                         !- Standards Space Type

OS:Rendering:Color,
  {a56cab18-47b6-4b98-8382-399c422abdb2}, !- Handle
  Space Function Retail - sales,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Handle
  Space Function Lobby - elevator,        !- Name
  ,                                       !- Default Construction Set Name
  {bb9b3951-c03d-456b-aa2f-a36ae49865d2}, !- Default Schedule Set Name
  {916fcb55-a92b-43c9-889f-cb8d80097cc2}, !- Group Rendering Name
  {c5d48a6f-ee68-4e8d-8fda-33e181daac97}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - elevator;                       !- Standards Space Type

OS:Rendering:Color,
  {ad05e681-634f-4c68-9710-2f8c1694f815}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4054307e-5f8e-4342-a0a0-2fe8985f0a15}, !- Handle
  Rendering Color 1,                      !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6226d261-d24a-4b4c-948a-b62029eac10e}, !- Handle
  Rendering Color 2,                      !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c933a857-425b-4f56-aaf6-e9702734e557}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ffb14f8-fbf3-4cf2-a8bb-76659b9e2cbf}, !- Handle
  Rendering Color 4,                      !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db124eb4-067e-41a9-a237-a90b087645fe}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e180151-66e4-4db9-af2f-41ed820ed5bf}, !- Handle
  Rendering Color 6,                      !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Surface,
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Handle
  Core_Retail_Roof 1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {de9feb54-d936-4e27-90d8-cd73f618aa9b}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f4513587-6be6-4e3d-8b7e-b5761e78a253}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b6970752-ec1c-4946-bfc3-5111dc7f4446}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {9abddb39-57ff-481b-a684-d167a2320d16}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  7;                                      !- Climate Zone Value 1

OS:Site:GroundTemperature:Shallow,
  {684ae6df-ef2b-4487-a49e-63c668c54235}, !- Handle
  -1.6,                                   !- January Surface Ground Temperature {C}
  -5.4,                                   !- February Surface Ground Temperature {C}
  -6.4,                                   !- March Surface Ground Temperature {C}
  -5.5,                                   !- April Surface Ground Temperature {C}
  -0.4,                                   !- May Surface Ground Temperature {C}
  5.3,                                    !- June Surface Ground Temperature {C}
  10.8,                                   !- July Surface Ground Temperature {C}
  14.7,                                   !- August Surface Ground Temperature {C}
  15.8,                                   !- September Surface Ground Temperature {C}
  14,                                     !- October Surface Ground Temperature {C}
  9.5,                                    !- November Surface Ground Temperature {C}
  4;                                      !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {f33032fc-eada-4dad-8d70-601a39874c5b}, !- Handle
  4,                                      !- January Deep Ground Temperature {C}
  1.3,                                    !- February Deep Ground Temperature {C}
  -0.4,                                   !- March Deep Ground Temperature {C}
  -0.9,                                   !- April Deep Ground Temperature {C}
  0.1,                                    !- May Deep Ground Temperature {C}
  2.3,                                    !- June Deep Ground Temperature {C}
  5.2,                                    !- July Deep Ground Temperature {C}
  8,                                      !- August Deep Ground Temperature {C}
  9.9,                                    !- September Deep Ground Temperature {C}
  10.3,                                   !- October Deep Ground Temperature {C}
  9.2,                                    !- November Deep Ground Temperature {C}
  7;                                      !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {575b622a-7850-4ef4-88fe-6e877caf5207}, !- Handle
  5.5,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -6.3,                                   !- April Ground Temperature {C}
  -6.6,                                   !- May Ground Temperature {C}
  -0.3,                                   !- June Ground Temperature {C}
  4.9,                                    !- July Ground Temperature {C}
  10.2,                                   !- August Ground Temperature {C}
  13.8,                                   !- September Ground Temperature {C}
  17,                                     !- October Ground Temperature {C}
  16.6,                                   !- November Ground Temperature {C}
  11.1;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {74b992e0-0f1a-46af-81ef-c0b7594c4fdb}, !- Handle
  Space Function Lobby - elevator 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {dc875029-d9a1-4c48-844d-522ed196450d}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {799e2de7-a8a9-49dc-9133-412db74ff6f7}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {dc875029-d9a1-4c48-844d-522ed196450d}, !- People Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8ecb3260-85c8-4c64-beaa-d22915657bf2}, !- Work Efficiency Schedule Name
  {f3c390e7-6b22-4bb3-971d-0b3e59a705e7}, !- Clothing Insulation Schedule Name
  {d1b18014-9d5c-46b7-805e-898e6c4eea6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f3c390e7-6b22-4bb3-971d-0b3e59a705e7}, !- Handle
  Clothing Schedule,                      !- Name
  {cc1e7fb6-ea05-46de-a999-d972cb6bf6d5}, !- Schedule Type Limits Name
  {31c4e325-6e7b-4b0b-bc11-fc565aba5159}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31c4e325-6e7b-4b0b-bc11-fc565aba5159}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {cc1e7fb6-ea05-46de-a999-d972cb6bf6d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e78a21ba-c5b9-4cb5-b4f8-bba60e9fb5d5}, !- Handle
  Schedule Rule 1,                        !- Name
  {f3c390e7-6b22-4bb3-971d-0b3e59a705e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01d3faec-0a36-4e20-9a08-973bad11f9dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {01d3faec-0a36-4e20-9a08-973bad11f9dc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {cc1e7fb6-ea05-46de-a999-d972cb6bf6d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cc1e7fb6-ea05-46de-a999-d972cb6bf6d5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d1b18014-9d5c-46b7-805e-898e6c4eea6d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {bf99013a-7c43-45a8-9f81-e7a1ead4c814}, !- Schedule Type Limits Name
  {ca5aec7a-abb3-4e75-a942-6e0c42a4b66a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca5aec7a-abb3-4e75-a942-6e0c42a4b66a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {bf99013a-7c43-45a8-9f81-e7a1ead4c814}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bf99013a-7c43-45a8-9f81-e7a1ead4c814}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8ecb3260-85c8-4c64-beaa-d22915657bf2}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  {5b2a7f5c-44aa-474c-aedb-423bb69e4b85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b2a7f5c-44aa-474c-aedb-423bb69e4b85}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {29a8e3c3-4301-4ad4-a12d-1a8dc2dc570d}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {62434d35-b42a-4d74-aa74-7e513eb17dca}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {29a8e3c3-4301-4ad4-a12d-1a8dc2dc570d}, !- Lights Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {51df5ea3-7b2e-40da-bf40-a443636556eb}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0c927ea0-d83d-484a-9b82-fed87119e913}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {51df5ea3-7b2e-40da-bf40-a443636556eb}, !- Electric Equipment Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c5d48a6f-ee68-4e8d-8fda-33e181daac97}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bb9b3951-c03d-456b-aa2f-a36ae49865d2}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a33b8649-2b91-4bf7-a420-6c089906021f}, !- Number of People Schedule Name
  {9c1cfac6-14ec-42e8-ad83-05e5a5371e75}, !- People Activity Level Schedule Name
  {c9d995a8-92e1-458b-90bb-387334d3f628}, !- Lighting Schedule Name
  {b81a2094-4167-49e6-8eae-1548ddcbc860}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {63bc67cd-73f1-4aca-87ae-33737d1da312}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a33b8649-2b91-4bf7-a420-6c089906021f}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  {85881014-95b1-4db8-b3ba-ef35a38749dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85881014-95b1-4db8-b3ba-ef35a38749dd}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {1b05bb63-9bcc-4b4c-939d-36033496920a}, !- Handle
  Schedule Rule 2,                        !- Name
  {a33b8649-2b91-4bf7-a420-6c089906021f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3e8aba3a-4ecc-4f58-b281-a49302468b91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e8aba3a-4ecc-4f58-b281-a49302468b91}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {72fc1949-f91b-414c-806a-817e8812a3d3}, !- Handle
  Schedule Rule 3,                        !- Name
  {a33b8649-2b91-4bf7-a420-6c089906021f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea4617b4-a4a9-461b-aedb-0df453f9b321}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea4617b4-a4a9-461b-aedb-0df453f9b321}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {96da9641-0c03-40d5-962c-131a39858ed3}, !- Handle
  Schedule Rule 4,                        !- Name
  {a33b8649-2b91-4bf7-a420-6c089906021f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94575972-8a61-483c-b3dd-ca0d0b108392}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94575972-8a61-483c-b3dd-ca0d0b108392}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {9c1cfac6-14ec-42e8-ad83-05e5a5371e75}, !- Handle
  NECB-Activity,                          !- Name
  {5695c43b-6127-4062-9069-51c98433f9a3}, !- Schedule Type Limits Name
  {36bc5814-d24b-4715-a17f-863dedec5225}, !- Default Day Schedule Name
  {d9875a4a-442c-4e3c-a30d-74f14799b045}, !- Summer Design Day Schedule Name
  {0a9e3018-cbf3-4a27-8108-044c1f2b9e36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36bc5814-d24b-4715-a17f-863dedec5225}, !- Handle
  NECB-Activity Default,                  !- Name
  {5695c43b-6127-4062-9069-51c98433f9a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f427adb4-6bf6-4722-8c6d-a3980e6977ad}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a9e3018-cbf3-4a27-8108-044c1f2b9e36}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {5695c43b-6127-4062-9069-51c98433f9a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {26cf46c9-9f85-4aee-91e6-0bf5b544fbf1}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9875a4a-442c-4e3c-a30d-74f14799b045}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {5695c43b-6127-4062-9069-51c98433f9a3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5695c43b-6127-4062-9069-51c98433f9a3}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c9d995a8-92e1-458b-90bb-387334d3f628}, !- Handle
  NECB-C-Lighting,                        !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  {a449f577-23ee-4611-80ad-9788032d5058}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a449f577-23ee-4611-80ad-9788032d5058}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b92b9b9c-083f-465e-b220-cc8f5a4d5cdb}, !- Handle
  Schedule Rule 5,                        !- Name
  {c9d995a8-92e1-458b-90bb-387334d3f628}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75ffd88b-7ae1-43b2-b2ee-557bc22f202b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75ffd88b-7ae1-43b2-b2ee-557bc22f202b}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f2825ed5-3ff7-4da9-b218-c2a250034051}, !- Handle
  Schedule Rule 6,                        !- Name
  {c9d995a8-92e1-458b-90bb-387334d3f628}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7335f8db-ce30-4035-94b9-1c2cd6173780}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7335f8db-ce30-4035-94b9-1c2cd6173780}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0fc0d3b8-7bd8-4843-8856-f0176878b977}, !- Handle
  Schedule Rule 7,                        !- Name
  {c9d995a8-92e1-458b-90bb-387334d3f628}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bfba094-2428-482d-888a-ddaf617f528c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bfba094-2428-482d-888a-ddaf617f528c}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {b81a2094-4167-49e6-8eae-1548ddcbc860}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  {511a32cc-1aef-4557-ae28-53fbdb7b8dbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {511a32cc-1aef-4557-ae28-53fbdb7b8dbb}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {4413da90-46b6-46fd-99f6-659fe8bb1f80}, !- Handle
  Schedule Rule 8,                        !- Name
  {b81a2094-4167-49e6-8eae-1548ddcbc860}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a2a18c8d-cac3-41e3-bb40-0c100bc1ebf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2a18c8d-cac3-41e3-bb40-0c100bc1ebf0}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9c6d008d-2658-49d0-a4aa-6bd68c5aa400}, !- Handle
  Schedule Rule 9,                        !- Name
  {b81a2094-4167-49e6-8eae-1548ddcbc860}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5ad639b-fbb1-4a61-bbdc-4ac522c78d53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5ad639b-fbb1-4a61-bbdc-4ac522c78d53}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {bc988bbb-b21a-420c-83b2-044dc529626e}, !- Handle
  Schedule Rule 10,                       !- Name
  {b81a2094-4167-49e6-8eae-1548ddcbc860}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcca4ac6-f669-4524-9479-272d07ae44bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcca4ac6-f669-4524-9479-272d07ae44bc}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {63bc67cd-73f1-4aca-87ae-33737d1da312}, !- Handle
  Always On,                              !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  {8ddf960d-2e4c-4dec-a5e3-31ace31f7278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ddf960d-2e4c-4dec-a5e3-31ace31f7278}, !- Handle
  Always On Default,                      !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2dd920f6-b17c-450c-8b9f-2b44b648069a}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  {84e28b1f-2356-4d89-8376-1b6f501e78d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84e28b1f-2356-4d89-8376-1b6f501e78d8}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2e04c667-bbf2-41d2-a33d-366d2c903f74}, !- Handle
  Schedule Rule 11,                       !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {989f6833-dde9-4fd9-bbd2-13496c058088}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {989f6833-dde9-4fd9-bbd2-13496c058088}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5a454916-377a-449e-97e7-97cebfb03a8a}, !- Handle
  Schedule Rule 12,                       !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d3364dd-28a1-420d-9494-021c1cd1974c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d3364dd-28a1-420d-9494-021c1cd1974c}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {cbd46152-3a90-46e5-8aff-c980daadf34d}, !- Handle
  Schedule Rule 13,                       !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d82811b-81cd-445b-82ce-21a8106613ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d82811b-81cd-445b-82ce-21a8106613ae}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9c7520f3-adf5-4388-9336-c623eea07714}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  {88be1482-6e12-40be-b17e-364f5b6908ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88be1482-6e12-40be-b17e-364f5b6908ba}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b0209491-37a8-4229-91ca-edfd875752a0}, !- Handle
  Schedule Rule 14,                       !- Name
  {9c7520f3-adf5-4388-9336-c623eea07714}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4c8ef9e-df96-4aa6-83d9-67fd7bac4921}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4c8ef9e-df96-4aa6-83d9-67fd7bac4921}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dcbe92a4-aa8c-4a72-a653-e0bdd57ed50a}, !- Handle
  Schedule Rule 15,                       !- Name
  {9c7520f3-adf5-4388-9336-c623eea07714}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7ba637d-917a-4cab-8fba-1972dcc666ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7ba637d-917a-4cab-8fba-1972dcc666ba}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b3d893b0-0d64-4e09-9c98-5bfc3031c4d7}, !- Handle
  Schedule Rule 16,                       !- Name
  {9c7520f3-adf5-4388-9336-c623eea07714}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a7ac02b-c462-4cb5-ae10-2a0999c2050d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a7ac02b-c462-4cb5-ae10-2a0999c2050d}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {79556728-4eb3-47cc-8854-0b15137635e3}, !- Handle
  Space Function Retail - sales 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0722d2f4-091c-4708-a91a-dd3f0ae60153}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5edd7e18-e996-4b2b-b8b4-b4e6d3304ac4}, !- Handle
  Space Function Retail - sales People,   !- Name
  {0722d2f4-091c-4708-a91a-dd3f0ae60153}, !- People Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8ecb3260-85c8-4c64-beaa-d22915657bf2}, !- Work Efficiency Schedule Name
  {f3c390e7-6b22-4bb3-971d-0b3e59a705e7}, !- Clothing Insulation Schedule Name
  {d1b18014-9d5c-46b7-805e-898e6c4eea6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d9ff5afc-29cf-42d6-b156-2b44b686589b}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {425fb7da-07c7-49b9-a8ff-4bd51b3a07e4}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {d9ff5afc-29cf-42d6-b156-2b44b686589b}, !- Lights Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a7d7838c-c781-49c3-80f3-2f04d94c5cba}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2ad4aece-4a3a-4bd0-bb0e-f3b6062841a7}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {a7d7838c-c781-49c3-80f3-2f04d94c5cba}, !- Electric Equipment Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {637c7e32-3d52-4a99-b355-f683921e842a}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ea159ae4-d063-46ad-a6f4-f406529b85d1}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a33b8649-2b91-4bf7-a420-6c089906021f}, !- Number of People Schedule Name
  {9c1cfac6-14ec-42e8-ad83-05e5a5371e75}, !- People Activity Level Schedule Name
  {c9d995a8-92e1-458b-90bb-387334d3f628}, !- Lighting Schedule Name
  {b81a2094-4167-49e6-8eae-1548ddcbc860}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {63bc67cd-73f1-4aca-87ae-33737d1da312}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70c01601-4ed8-41f6-a5e9-95c83948fb73}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {64f20ce4-cdce-45db-92ba-690d6d51e0b8}, !- Handle
  Space Function Storage area 1,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c1e699dc-efbf-444b-917d-377c92944ff8}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ea6ba55c-630d-4de2-8b1a-b8af3d5a22b7}, !- Handle
  Space Function Storage area People,     !- Name
  {c1e699dc-efbf-444b-917d-377c92944ff8}, !- People Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8ecb3260-85c8-4c64-beaa-d22915657bf2}, !- Work Efficiency Schedule Name
  {f3c390e7-6b22-4bb3-971d-0b3e59a705e7}, !- Clothing Insulation Schedule Name
  {d1b18014-9d5c-46b7-805e-898e6c4eea6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4c66356a-c58e-48e9-9b50-373981283031}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a3b78d1a-9c0f-49a5-8194-63b35d5ae6e5}, !- Handle
  Space Function Storage area Lights,     !- Name
  {4c66356a-c58e-48e9-9b50-373981283031}, !- Lights Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8180e081-b865-4cbf-a878-76d0d48630af}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3a404547-f901-4251-b5ef-4acc3e99e9dd}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {8180e081-b865-4cbf-a878-76d0d48630af}, !- Electric Equipment Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a1528392-6dee-48fc-8d97-9113710d7b39}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c55c2b73-a3fa-4cd4-8bbb-192c0274fa4c}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5104b224-f1ad-4222-a617-ce13aa2cfde0}, !- Number of People Schedule Name
  {9c1cfac6-14ec-42e8-ad83-05e5a5371e75}, !- People Activity Level Schedule Name
  {63ff7b96-ade0-4ae3-bb6d-78a7a1322ea8}, !- Lighting Schedule Name
  {e1f0977a-7f02-4bd6-8df2-ca85ad48848c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {63bc67cd-73f1-4aca-87ae-33737d1da312}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5104b224-f1ad-4222-a617-ce13aa2cfde0}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  {8c6dc467-26b1-4198-a853-16605b250c74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c6dc467-26b1-4198-a853-16605b250c74}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {bbe39c2e-787e-4a1d-b4cb-fc25950bc38b}, !- Handle
  Schedule Rule 17,                       !- Name
  {5104b224-f1ad-4222-a617-ce13aa2cfde0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cca3e850-e5d3-46c4-9723-481785e06044}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cca3e850-e5d3-46c4-9723-481785e06044}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {dc0b358d-6f16-4ccf-a242-874dedd498e5}, !- Handle
  Schedule Rule 18,                       !- Name
  {5104b224-f1ad-4222-a617-ce13aa2cfde0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23ee67fe-a547-4373-9cda-a6dbc56f756b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23ee67fe-a547-4373-9cda-a6dbc56f756b}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {961b09b1-5ea2-40a1-ac90-7cbb5eee9d5d}, !- Handle
  Schedule Rule 19,                       !- Name
  {5104b224-f1ad-4222-a617-ce13aa2cfde0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2a95887-5204-4767-8188-113efe33d137}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2a95887-5204-4767-8188-113efe33d137}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {63ff7b96-ade0-4ae3-bb6d-78a7a1322ea8}, !- Handle
  NECB-E-Lighting,                        !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  {f94defab-975d-442e-8538-1afbd953bc28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f94defab-975d-442e-8538-1afbd953bc28}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {37b921e4-2b53-46c7-b0a7-f46dfe124d95}, !- Handle
  Schedule Rule 20,                       !- Name
  {63ff7b96-ade0-4ae3-bb6d-78a7a1322ea8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e4628ee3-46d0-4e30-bcdd-526aa965b2db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4628ee3-46d0-4e30-bcdd-526aa965b2db}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {915a911d-1e94-4ee2-94a3-f8229bf753cc}, !- Handle
  Schedule Rule 21,                       !- Name
  {63ff7b96-ade0-4ae3-bb6d-78a7a1322ea8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04dc0afd-42bf-400a-9638-bdf206a1bd5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04dc0afd-42bf-400a-9638-bdf206a1bd5e}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2c6311af-b0a8-4127-81b0-63b8739bb8e8}, !- Handle
  Schedule Rule 22,                       !- Name
  {63ff7b96-ade0-4ae3-bb6d-78a7a1322ea8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad35836b-27a2-465e-8f0b-8b63be9176fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad35836b-27a2-465e-8f0b-8b63be9176fe}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1f0977a-7f02-4bd6-8df2-ca85ad48848c}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  {83abd5f5-4f78-4be0-b95a-7daf185516f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83abd5f5-4f78-4be0-b95a-7daf185516f8}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {95163a1c-4c7e-44b7-839d-8be1d3aa6fd4}, !- Handle
  Schedule Rule 23,                       !- Name
  {e1f0977a-7f02-4bd6-8df2-ca85ad48848c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9e0fac55-6338-4199-87e3-a88dfa187333}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e0fac55-6338-4199-87e3-a88dfa187333}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {324db60f-3a93-4c9e-b746-9eea49ea1f4a}, !- Handle
  Schedule Rule 24,                       !- Name
  {e1f0977a-7f02-4bd6-8df2-ca85ad48848c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {335d56a5-a444-4e4a-9ab2-c7f417232842}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {335d56a5-a444-4e4a-9ab2-c7f417232842}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1b27b8d7-ec88-4448-841c-b29da771a6c7}, !- Handle
  Schedule Rule 25,                       !- Name
  {e1f0977a-7f02-4bd6-8df2-ca85ad48848c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55708011-bbb6-414e-b959-e35e3e72c3e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55708011-bbb6-414e-b959-e35e3e72c3e4}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {2876d363-0f9d-4e33-b830-bf91855ed961}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {52ef06d4-858c-4393-8f58-f4979800d245}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {62f31ee4-ecdd-4dcd-84ae-5fd03d01b743}, !- Heating Setpoint Temperature Schedule Name
  {175ddb12-d462-4061-b2c4-d81ae0f699fd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {62f31ee4-ecdd-4dcd-84ae-5fd03d01b743}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  {4b075198-43c7-419b-8daf-60c0ec94f755}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b075198-43c7-419b-8daf-60c0ec94f755}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {67eec3fe-0265-431b-9ba0-64d2ace7d085}, !- Handle
  Schedule Rule 26,                       !- Name
  {62f31ee4-ecdd-4dcd-84ae-5fd03d01b743}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9783014-739f-47f0-b986-115ed45bdb35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9783014-739f-47f0-b986-115ed45bdb35}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8d4e37e0-7f62-4fad-ad39-699f26a3ea50}, !- Handle
  Schedule Rule 27,                       !- Name
  {62f31ee4-ecdd-4dcd-84ae-5fd03d01b743}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a70b1f75-1bc1-477b-af18-e9d9a3154f1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a70b1f75-1bc1-477b-af18-e9d9a3154f1f}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {07432a78-f099-415f-8602-d8f3ba807d3c}, !- Handle
  Schedule Rule 28,                       !- Name
  {62f31ee4-ecdd-4dcd-84ae-5fd03d01b743}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c866f8bb-d3e7-4d97-9e7b-9997143e80e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c866f8bb-d3e7-4d97-9e7b-9997143e80e1}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {175ddb12-d462-4061-b2c4-d81ae0f699fd}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  {360826fe-8552-4b90-b572-af725f37b8cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {360826fe-8552-4b90-b572-af725f37b8cb}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c7933aaa-b067-4fd0-b64f-7e73a7dc2762}, !- Handle
  Schedule Rule 29,                       !- Name
  {175ddb12-d462-4061-b2c4-d81ae0f699fd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ca5ed2c-2f2e-4fab-a2a1-deafb2b90b1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ca5ed2c-2f2e-4fab-a2a1-deafb2b90b1c}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {226f116a-cebf-4308-a119-ac2076e48a77}, !- Handle
  Schedule Rule 30,                       !- Name
  {175ddb12-d462-4061-b2c4-d81ae0f699fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b2deb62-1597-4a63-835a-38f8d8842b64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b2deb62-1597-4a63-835a-38f8d8842b64}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f717ffdb-567f-4541-9729-4f8e149aa13d}, !- Handle
  Schedule Rule 31,                       !- Name
  {175ddb12-d462-4061-b2c4-d81ae0f699fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fe6c4ae-cbab-423f-872b-c33414540288}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fe6c4ae-cbab-423f-872b-c33414540288}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {4bf3a101-3150-4017-a74b-bce3b499f863}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {6394d807-d334-45a8-815d-eb359589f334}, !- Handle
  Always On Discrete,                     !- Name
  {26914619-6510-4af3-9d44-c663127ffacc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {26914619-6510-4af3-9d44-c663127ffacc}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {61bb4d3e-920b-4c0a-bb7f-9a1420d0941f}, !- Handle
  Back_Space Infiltration,                !- Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {800609d4-9b10-47a6-a0d4-885dd60b9623}, !- Handle
  Core_Retail Infiltration,               !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {499f2182-cfd7-49d2-8e7d-93b29c322468}, !- Handle
  Front_Entry Infiltration,               !- Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {928dec59-3a96-4503-a6f1-7ccee12a4ef3}, !- Handle
  Front_Retail Infiltration,              !- Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f217c79-90c1-44e3-8714-14959b016b98}, !- Handle
  Point_Of_Sale Infiltration,             !- Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {339689c2-e5a5-45bc-9752-c5a0b3d1737d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b68379c6-a4d3-4a78-84c8-d082bf533080}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {5c9d1e71-557d-4b4c-9dbe-532d98470afc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0e99a67a-c860-4f3f-b377-6a24a630171d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {31ed5b44-d652-42ed-b85e-5c624f879a27}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {54dd173c-a719-4675-93c9-34f8238bb3ab}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {5c9d1e71-557d-4b4c-9dbe-532d98470afc}, !- Layer 1
  {0e99a67a-c860-4f3f-b377-6a24a630171d}, !- Layer 2
  {31ed5b44-d652-42ed-b85e-5c624f879a27}; !- Layer 3

OS:Material,
  {7bcc5bc5-03ae-4f50-815e-230adf2132a5}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {833066de-4320-4148-8e1f-64109a8711b3}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7bcc5bc5-03ae-4f50-815e-230adf2132a5}, !- Layer 1
  {7bcc5bc5-03ae-4f50-815e-230adf2132a5}; !- Layer 2

OS:Material,
  {1147d0bc-5d8b-45b9-a097-035a74cbc06f}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {46a91835-bd88-4915-a3ae-06845999238f}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {1147d0bc-5d8b-45b9-a097-035a74cbc06f}; !- Layer 1

OS:Construction,
  {5afb28b4-42c1-487b-845c-3198f7b71235}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {1147d0bc-5d8b-45b9-a097-035a74cbc06f}, !- Layer 1
  {5c9d1e71-557d-4b4c-9dbe-532d98470afc}; !- Layer 2

OS:DefaultConstructionSet,
  {7414d2d1-8b11-4ba4-ab18-093e202e0a6c}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {f9c1c7f3-1059-4bca-acbe-994c80d2d343}, !- Default Exterior Surface Constructions Name
  {e0424743-242e-4175-8b8a-c249fefbd013}, !- Default Interior Surface Constructions Name
  {5c077752-fbab-4583-9690-ae7546fc3313}, !- Default Ground Contact Surface Constructions Name
  {70f16438-044c-46e2-8d85-1094baf491b9}, !- Default Exterior SubSurface Constructions Name
  {737af465-f7a4-44d0-926d-a332d5c4ec78}, !- Default Interior SubSurface Constructions Name
  {92346802-4a91-47be-bbcc-b20a8482cd30}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {fbd2f892-4b9d-4672-9ae9-9da7d820faa1}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {a7f9f996-ed90-4d44-8d2f-edf565c5b6c6}, !- Floor Construction Name
  {c261d8a3-baaf-44b6-b3d4-94d2ab07f62a}, !- Wall Construction Name
  {a6d2713f-d373-47b0-91c2-fe51db355873}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e0424743-242e-4175-8b8a-c249fefbd013}, !- Handle
  Default Surface Constructions 2,        !- Name
  {dd6bcb71-6ae1-4a15-b2bb-fc1b92f87549}, !- Floor Construction Name
  {f59910ec-2c20-40c5-9ffe-5fc9b423ba2c}, !- Wall Construction Name
  {40d4de57-82c8-430c-bf29-cb48264628f8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1a53fb20-be40-43d0-9dce-04d8f596b4ae}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {fc014c62-511d-4efe-8b30-697f889bfe1f}, !- Floor Construction Name
  {18fb3057-ced9-4206-ba4a-08fa8ccda6d2}, !- Wall Construction Name
  {fc4e22b3-79db-4f6c-9c76-85408daa241c}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {06c44015-bfa9-460f-b068-fa28b031bea5}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {fef0f915-f3ad-4d09-91b8-cd796ee50604}, !- Fixed Window Construction Name
  {fef0f915-f3ad-4d09-91b8-cd796ee50604}, !- Operable Window Construction Name
  {55bad8eb-124d-46ca-8ed2-067f7c4d01d6}, !- Door Construction Name
  {766e6252-9cb9-4cee-bc9f-b93c57e8fc75}, !- Glass Door Construction Name
  {e70ba8b1-9467-4ce8-9c66-41bed6b0fd11}, !- Overhead Door Construction Name
  {ed6aea0e-223a-4476-89ab-e0aa4d060687}, !- Skylight Construction Name
  {a358e2c8-9c16-4e8c-8adc-302ba2020ba4}, !- Tubular Daylight Dome Construction Name
  {d2e320a7-601f-4c12-a1f0-5bf724a4855f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {737af465-f7a4-44d0-926d-a332d5c4ec78}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d3cda6d6-5ae8-4b6e-bec4-74ad9ddbd3ce}, !- Fixed Window Construction Name
  {d3cda6d6-5ae8-4b6e-bec4-74ad9ddbd3ce}, !- Operable Window Construction Name
  {cad0437a-e2f5-493e-940f-471b969e3dbe}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {92346802-4a91-47be-bbcc-b20a8482cd30}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {7568162c-e5b1-4c42-893b-d8d1b8abc065}; !- Layer 1

OS:StandardsInformation:Construction,
  {599f163a-dbe5-4c3f-bd6d-d2425e72ba40}, !- Handle
  {92346802-4a91-47be-bbcc-b20a8482cd30}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a7f9f996-ed90-4d44-8d2f-edf565c5b6c6}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {425af515-e96a-4b20-9b10-261202cf24bb}, !- Layer 1
  {dd112363-219b-46c5-84b6-c5cd979549fe}, !- Layer 2
  {5b2eaa85-2cf9-4ab4-be29-88b94dd18060}; !- Layer 3

OS:StandardsInformation:Construction,
  {9ffecaf5-df82-4b35-b9bf-41f87f1f8c0f}, !- Handle
  {a7f9f996-ed90-4d44-8d2f-edf565c5b6c6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c261d8a3-baaf-44b6-b3d4-94d2ab07f62a}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {752a1eda-aca6-453b-a616-31f47010947a}, !- Layer 1
  {35bcfa87-b17f-4be2-a7e3-fc4876fdf45b}, !- Layer 2
  {425af515-e96a-4b20-9b10-261202cf24bb}, !- Layer 3
  {88fbb80e-9b48-40dd-ab6f-f6a57a65e7ca}; !- Layer 4

OS:StandardsInformation:Construction,
  {16c0a027-51d0-473c-a399-cedcfd89e635}, !- Handle
  {c261d8a3-baaf-44b6-b3d4-94d2ab07f62a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a6d2713f-d373-47b0-91c2-fe51db355873}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {e9ed998f-617c-4459-ab7e-68179f2e461a}, !- Layer 1
  {425af515-e96a-4b20-9b10-261202cf24bb}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ef99d7f-5a34-484d-a2ab-0ea5add8ca22}, !- Handle
  {a6d2713f-d373-47b0-91c2-fe51db355873}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {dd6bcb71-6ae1-4a15-b2bb-fc1b92f87549}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {c7294671-0be2-4a26-a7c3-0ee722349453}, !- Layer 1
  {5b2eaa85-2cf9-4ab4-be29-88b94dd18060}; !- Layer 2

OS:StandardsInformation:Construction,
  {b371ca75-24bb-4040-a1c5-8cb6336eb7b7}, !- Handle
  {dd6bcb71-6ae1-4a15-b2bb-fc1b92f87549}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f59910ec-2c20-40c5-9ffe-5fc9b423ba2c}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {90618bdc-2e3b-463d-bfae-5a72e1d26c17}, !- Layer 1
  {90618bdc-2e3b-463d-bfae-5a72e1d26c17}; !- Layer 2

OS:StandardsInformation:Construction,
  {bac2f1c6-c44b-4191-9713-d4452a5c9553}, !- Handle
  {f59910ec-2c20-40c5-9ffe-5fc9b423ba2c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {40d4de57-82c8-430c-bf29-cb48264628f8}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {5b2eaa85-2cf9-4ab4-be29-88b94dd18060}, !- Layer 1
  {c7294671-0be2-4a26-a7c3-0ee722349453}; !- Layer 2

OS:StandardsInformation:Construction,
  {31335677-533d-4cb5-b4aa-8d4464b45851}, !- Handle
  {40d4de57-82c8-430c-bf29-cb48264628f8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fc014c62-511d-4efe-8b30-697f889bfe1f}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {17679285-c851-444d-8927-ca64b9b9d0b2}, !- Layer 1
  {5b2eaa85-2cf9-4ab4-be29-88b94dd18060}; !- Layer 2

OS:StandardsInformation:Construction,
  {56625ea5-7088-448b-b878-5065c1bcb338}, !- Handle
  {fc014c62-511d-4efe-8b30-697f889bfe1f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {18fb3057-ced9-4206-ba4a-08fa8ccda6d2}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {17679285-c851-444d-8927-ca64b9b9d0b2}, !- Layer 1
  {5b2eaa85-2cf9-4ab4-be29-88b94dd18060}; !- Layer 2

OS:StandardsInformation:Construction,
  {276dd57e-baee-42a0-a38d-4cba2484f9bd}, !- Handle
  {18fb3057-ced9-4206-ba4a-08fa8ccda6d2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fc4e22b3-79db-4f6c-9c76-85408daa241c}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {17679285-c851-444d-8927-ca64b9b9d0b2}, !- Layer 1
  {5b2eaa85-2cf9-4ab4-be29-88b94dd18060}; !- Layer 2

OS:StandardsInformation:Construction,
  {25dcc3f9-9c38-4ecd-bcad-f4d3f296ae22}, !- Handle
  {fc4e22b3-79db-4f6c-9c76-85408daa241c}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fef0f915-f3ad-4d09-91b8-cd796ee50604}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {352507fa-e576-4e86-a49f-53fa45606011}; !- Layer 1

OS:StandardsInformation:Construction,
  {3e99d9ca-7cf6-4c3e-b6af-c762d894f0aa}, !- Handle
  {fef0f915-f3ad-4d09-91b8-cd796ee50604}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {55bad8eb-124d-46ca-8ed2-067f7c4d01d6}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {344bc6c9-d83f-46a2-9d31-78bf483dbd3d}, !- Layer 1
  {425af515-e96a-4b20-9b10-261202cf24bb}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a8d651b-a085-40a8-8f0a-fe754989d84a}, !- Handle
  {55bad8eb-124d-46ca-8ed2-067f7c4d01d6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {766e6252-9cb9-4cee-bc9f-b93c57e8fc75}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {352507fa-e576-4e86-a49f-53fa45606011}; !- Layer 1

OS:StandardsInformation:Construction,
  {a77401be-3b79-495f-b041-8b7773116f79}, !- Handle
  {766e6252-9cb9-4cee-bc9f-b93c57e8fc75}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {e70ba8b1-9467-4ce8-9c66-41bed6b0fd11}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {425af515-e96a-4b20-9b10-261202cf24bb}; !- Layer 1

OS:StandardsInformation:Construction,
  {597c458c-51dd-49bf-9e92-9011d07cbe2e}, !- Handle
  {e70ba8b1-9467-4ce8-9c66-41bed6b0fd11}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ed6aea0e-223a-4476-89ab-e0aa4d060687}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {352507fa-e576-4e86-a49f-53fa45606011}; !- Layer 1

OS:StandardsInformation:Construction,
  {fbfc4cd5-245c-4457-b3a0-2a0a9f9a14ce}, !- Handle
  {ed6aea0e-223a-4476-89ab-e0aa4d060687}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {a358e2c8-9c16-4e8c-8adc-302ba2020ba4}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {352507fa-e576-4e86-a49f-53fa45606011}; !- Layer 1

OS:StandardsInformation:Construction,
  {dfbccd04-9d54-4c82-8459-06b5625162b6}, !- Handle
  {a358e2c8-9c16-4e8c-8adc-302ba2020ba4}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {d2e320a7-601f-4c12-a1f0-5bf724a4855f}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {352507fa-e576-4e86-a49f-53fa45606011}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f063c3c-45f2-4514-9d60-7b7a8618982d}, !- Handle
  {d2e320a7-601f-4c12-a1f0-5bf724a4855f}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {d3cda6d6-5ae8-4b6e-bec4-74ad9ddbd3ce}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {352507fa-e576-4e86-a49f-53fa45606011}; !- Layer 1

OS:StandardsInformation:Construction,
  {ea20257c-82dd-41a1-b26b-390d3d250b16}, !- Handle
  {d3cda6d6-5ae8-4b6e-bec4-74ad9ddbd3ce}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cad0437a-e2f5-493e-940f-471b969e3dbe}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {7568162c-e5b1-4c42-893b-d8d1b8abc065}; !- Layer 1

OS:StandardsInformation:Construction,
  {7bf46854-2c60-4793-873c-7c61ee267085}, !- Handle
  {cad0437a-e2f5-493e-940f-471b969e3dbe}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7568162c-e5b1-4c42-893b-d8d1b8abc065}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {37f9eed8-99a2-4174-8bae-fdbb2c9ea967}, !- Handle
  {7568162c-e5b1-4c42-893b-d8d1b8abc065}; !- Material Name

OS:Material:NoMass,
  {425af515-e96a-4b20-9b10-261202cf24bb}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54f6b8ff-caa0-4f2a-a578-44dec65982b7}, !- Handle
  {425af515-e96a-4b20-9b10-261202cf24bb}; !- Material Name

OS:Material,
  {dd112363-219b-46c5-84b6-c5cd979549fe}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e279e42-a826-4f9c-857f-6125ed3b4c61}, !- Handle
  {dd112363-219b-46c5-84b6-c5cd979549fe}; !- Material Name

OS:Material:NoMass,
  {5b2eaa85-2cf9-4ab4-be29-88b94dd18060}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fbc7f020-c67d-43a5-ba51-97cbd972337f}, !- Handle
  {5b2eaa85-2cf9-4ab4-be29-88b94dd18060}; !- Material Name

OS:Material,
  {752a1eda-aca6-453b-a616-31f47010947a}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {abe4f989-a7c8-42e0-b821-7a3d16be1371}, !- Handle
  {752a1eda-aca6-453b-a616-31f47010947a}; !- Material Name

OS:Material,
  {35bcfa87-b17f-4be2-a7e3-fc4876fdf45b}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {40d65a40-6aa6-46fb-b49a-bb357e809d89}, !- Handle
  {35bcfa87-b17f-4be2-a7e3-fc4876fdf45b}; !- Material Name

OS:Material,
  {88fbb80e-9b48-40dd-ab6f-f6a57a65e7ca}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7fcdcab4-a0c4-401e-a6c2-02efa443095e}, !- Handle
  {88fbb80e-9b48-40dd-ab6f-f6a57a65e7ca}; !- Material Name

OS:Material,
  {e9ed998f-617c-4459-ab7e-68179f2e461a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1690b273-f8e6-46be-bc45-f46c70b1114b}, !- Handle
  {e9ed998f-617c-4459-ab7e-68179f2e461a}; !- Material Name

OS:Material,
  {c7294671-0be2-4a26-a7c3-0ee722349453}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {b0e1d159-acd6-438e-98d4-4b4f0b379127}, !- Handle
  {c7294671-0be2-4a26-a7c3-0ee722349453}; !- Material Name

OS:Material,
  {90618bdc-2e3b-463d-bfae-5a72e1d26c17}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {244e3912-a9ca-4711-987d-0c9a16f17ed4}, !- Handle
  {90618bdc-2e3b-463d-bfae-5a72e1d26c17}; !- Material Name

OS:Material,
  {17679285-c851-444d-8927-ca64b9b9d0b2}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {87040003-935b-45e5-9bb7-c42da9d8dc36}, !- Handle
  {17679285-c851-444d-8927-ca64b9b9d0b2}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {352507fa-e576-4e86-a49f-53fa45606011}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f7b78155-09d0-4c7f-9741-17484c2eef71}, !- Handle
  {352507fa-e576-4e86-a49f-53fa45606011}; !- Material Name

OS:Material,
  {344bc6c9-d83f-46a2-9d31-78bf483dbd3d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {decb4e5a-06f8-4aec-822d-4eb6037bca96}, !- Handle
  {344bc6c9-d83f-46a2-9d31-78bf483dbd3d}; !- Material Name

OS:DefaultSurfaceConstructions,
  {f9c1c7f3-1059-4bca-acbe-994c80d2d343}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {3fed3739-e7d3-451f-beaf-e66efdf614d7}, !- Floor Construction Name
  {40f3d0e6-addd-400f-bc69-d44af0cd05cc}, !- Wall Construction Name
  {101bf50f-5a64-4521-8a65-7c82614fc47d}; !- Roof Ceiling Construction Name

OS:Construction,
  {3fed3739-e7d3-451f-beaf-e66efdf614d7}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {e1be423f-8f44-4428-a4b2-05bcaa463d73}, !- Layer 1
  {ddb41d77-9eec-4b5f-8e37-3f33aaf4c475}, !- Layer 2
  {15746096-9cc0-4d7a-b45f-5710cf88003d}; !- Layer 3

OS:StandardsInformation:Construction,
  {232663ba-7967-4385-9a65-f3cba91d7073}, !- Handle
  {3fed3739-e7d3-451f-beaf-e66efdf614d7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e1be423f-8f44-4428-a4b2-05bcaa463d73}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c648043a-22ef-4fa5-b1a4-5fd198fec3f3}, !- Handle
  {e1be423f-8f44-4428-a4b2-05bcaa463d73}; !- Material Name

OS:Material,
  {ddb41d77-9eec-4b5f-8e37-3f33aaf4c475}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae141d15-a92b-4998-9b3d-e484ef4b7a0a}, !- Handle
  {ddb41d77-9eec-4b5f-8e37-3f33aaf4c475}; !- Material Name

OS:Material:NoMass,
  {15746096-9cc0-4d7a-b45f-5710cf88003d}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {744fe9ab-9ae3-4e6f-9be2-118b23e2aced}, !- Handle
  {15746096-9cc0-4d7a-b45f-5710cf88003d}; !- Material Name

OS:Construction,
  {40f3d0e6-addd-400f-bc69-d44af0cd05cc}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {c864f4da-b1bf-459a-8761-098cadcca6d1}, !- Layer 1
  {103ea25f-27f1-45f1-815e-be661adf1a25}, !- Layer 2
  {2a9f5c23-1e63-4664-b740-e88def098416}, !- Layer 3
  {75b8eec5-d6f9-435d-b633-5067d4f89e90}; !- Layer 4

OS:StandardsInformation:Construction,
  {83365d85-a132-4775-8f89-02537b0e5f8c}, !- Handle
  {40f3d0e6-addd-400f-bc69-d44af0cd05cc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c864f4da-b1bf-459a-8761-098cadcca6d1}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {34800359-6aed-4df1-aac3-f48883add52a}, !- Handle
  {c864f4da-b1bf-459a-8761-098cadcca6d1}; !- Material Name

OS:Material,
  {103ea25f-27f1-45f1-815e-be661adf1a25}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5f657b64-7e8c-406f-a95a-34824b5f9c41}, !- Handle
  {103ea25f-27f1-45f1-815e-be661adf1a25}; !- Material Name

OS:Material:NoMass,
  {2a9f5c23-1e63-4664-b740-e88def098416}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f453f87d-be92-4b00-a3d6-6cabf246f4e8}, !- Handle
  {2a9f5c23-1e63-4664-b740-e88def098416}; !- Material Name

OS:Material,
  {75b8eec5-d6f9-435d-b633-5067d4f89e90}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4fc16a74-56d1-48dc-9865-da97e0bfd15e}, !- Handle
  {75b8eec5-d6f9-435d-b633-5067d4f89e90}; !- Material Name

OS:Construction,
  {101bf50f-5a64-4521-8a65-7c82614fc47d}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {410c3221-5337-4269-aa9c-5e0e1b6752bd}, !- Layer 1
  {8ae79a40-08fb-41fd-8b98-e5e70ccc90b0}; !- Layer 2

OS:StandardsInformation:Construction,
  {3cf4b36a-84e3-4918-a3b4-15a0c53d0b9e}, !- Handle
  {101bf50f-5a64-4521-8a65-7c82614fc47d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {410c3221-5337-4269-aa9c-5e0e1b6752bd}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fdcb735e-b24c-4873-bdd4-0c836ec46256}, !- Handle
  {410c3221-5337-4269-aa9c-5e0e1b6752bd}; !- Material Name

OS:Material:NoMass,
  {8ae79a40-08fb-41fd-8b98-e5e70ccc90b0}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fbbbee30-876c-484b-b99d-0116fa84847b}, !- Handle
  {8ae79a40-08fb-41fd-8b98-e5e70ccc90b0}; !- Material Name

OS:DefaultSurfaceConstructions,
  {5c077752-fbab-4583-9690-ae7546fc3313}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {f571233d-1613-4ea2-b594-88df67b13dd7}, !- Floor Construction Name
  {cb11845d-96a4-4443-a3f2-bb3efe14e1db}, !- Wall Construction Name
  {f54789fc-0df5-4e75-84b6-7b79d2b80019}; !- Roof Ceiling Construction Name

OS:Construction,
  {f571233d-1613-4ea2-b594-88df67b13dd7}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {4770f1c1-38ea-4194-a3d0-c155be5b4612}, !- Layer 1
  {cfca2eac-ec3a-4f4e-aea8-dcec7840b483}; !- Layer 2

OS:StandardsInformation:Construction,
  {e96446cc-18fe-4b28-b627-d9df4c4a1ca4}, !- Handle
  {f571233d-1613-4ea2-b594-88df67b13dd7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4770f1c1-38ea-4194-a3d0-c155be5b4612}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94151bf0-27bb-4d09-907a-674f53cc9dd8}, !- Handle
  {4770f1c1-38ea-4194-a3d0-c155be5b4612}; !- Material Name

OS:Material:NoMass,
  {cfca2eac-ec3a-4f4e-aea8-dcec7840b483}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {552117fd-2afa-4f8d-9c1f-5355e7a7783d}, !- Handle
  {cfca2eac-ec3a-4f4e-aea8-dcec7840b483}; !- Material Name

OS:Construction,
  {cb11845d-96a4-4443-a3f2-bb3efe14e1db}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {ef21fbdc-46b1-4559-8a66-3420b97ea720}, !- Layer 1
  {e0e6715d-ead6-4072-99d0-130f10e4fb85}; !- Layer 2

OS:StandardsInformation:Construction,
  {75d0a1d5-6e39-466f-841a-cea79934457e}, !- Handle
  {cb11845d-96a4-4443-a3f2-bb3efe14e1db}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ef21fbdc-46b1-4559-8a66-3420b97ea720}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {67af65db-7e17-4d43-a213-d27d9325360d}, !- Handle
  {ef21fbdc-46b1-4559-8a66-3420b97ea720}; !- Material Name

OS:Material:NoMass,
  {e0e6715d-ead6-4072-99d0-130f10e4fb85}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {55ba8f02-e896-416d-9654-4de438b074b5}, !- Handle
  {e0e6715d-ead6-4072-99d0-130f10e4fb85}; !- Material Name

OS:Construction,
  {f54789fc-0df5-4e75-84b6-7b79d2b80019}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {8a3442b6-2cf5-44ce-89de-ccd0fb113a0d}, !- Layer 1
  {03bd2cfa-5e71-478b-aa03-261c185be5e8}; !- Layer 2

OS:StandardsInformation:Construction,
  {2b935d7c-0df3-4e63-aa01-b40924e432db}, !- Handle
  {f54789fc-0df5-4e75-84b6-7b79d2b80019}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8a3442b6-2cf5-44ce-89de-ccd0fb113a0d}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {19cb07e6-62b5-4b2e-b396-79fe4982d92f}, !- Handle
  {8a3442b6-2cf5-44ce-89de-ccd0fb113a0d}; !- Material Name

OS:Material:NoMass,
  {03bd2cfa-5e71-478b-aa03-261c185be5e8}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d1136667-0404-4216-9adb-ea99752ce952}, !- Handle
  {03bd2cfa-5e71-478b-aa03-261c185be5e8}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {70f16438-044c-46e2-8d85-1094baf491b9}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Fixed Window Construction Name
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Operable Window Construction Name
  {1b4a9ab4-20a1-40af-81ba-e631c9d385da}, !- Door Construction Name
  {a8f7e1df-08e8-4406-ac23-4a07214b1165}, !- Glass Door Construction Name
  {87dd0fc3-f365-4036-a426-dc4eb2bb778d}, !- Overhead Door Construction Name
  {c804df02-ad31-43e8-9498-470852b86195}, !- Skylight Construction Name
  {2125fcc6-052d-4345-a724-5182c81c8b6c}, !- Tubular Daylight Dome Construction Name
  {90bf18a5-576e-4e46-a769-e1750fbd4e11}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {035f224a-9a18-426e-ac5d-5ca150d4e186}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {035f224a-9a18-426e-ac5d-5ca150d4e186}; !- Layer 1

OS:Construction,
  {1b4a9ab4-20a1-40af-81ba-e631c9d385da}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {10622284-c2f9-4426-b3f6-8ffa1f0bfd65}, !- Layer 1
  {cf7d92b8-cfe8-4efc-87d1-5c321b3fad02}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a9ff809-e777-40d5-b5fc-37f463088228}, !- Handle
  {1b4a9ab4-20a1-40af-81ba-e631c9d385da}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {10622284-c2f9-4426-b3f6-8ffa1f0bfd65}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f9ba635d-eecd-45cf-8054-1c1b05731b1b}, !- Handle
  {10622284-c2f9-4426-b3f6-8ffa1f0bfd65}; !- Material Name

OS:Material:NoMass,
  {cf7d92b8-cfe8-4efc-87d1-5c321b3fad02}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0e6c26f-5aed-4a04-bc13-8fdaaf3fd1e6}, !- Handle
  {cf7d92b8-cfe8-4efc-87d1-5c321b3fad02}; !- Material Name

OS:Construction,
  {a8f7e1df-08e8-4406-ac23-4a07214b1165}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {035f224a-9a18-426e-ac5d-5ca150d4e186}; !- Layer 1

OS:Construction,
  {87dd0fc3-f365-4036-a426-dc4eb2bb778d}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {cba501fb-5e59-4cb1-9f80-ab7ecc025826}; !- Layer 1

OS:StandardsInformation:Construction,
  {fb1547c8-1d8c-41f3-9745-e5232b92dc92}, !- Handle
  {87dd0fc3-f365-4036-a426-dc4eb2bb778d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {cba501fb-5e59-4cb1-9f80-ab7ecc025826}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6220ea15-c921-43ff-a974-8648cebb5c2f}, !- Handle
  {cba501fb-5e59-4cb1-9f80-ab7ecc025826}; !- Material Name

OS:Construction,
  {c804df02-ad31-43e8-9498-470852b86195}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {035f224a-9a18-426e-ac5d-5ca150d4e186}; !- Layer 1

OS:Construction,
  {2125fcc6-052d-4345-a724-5182c81c8b6c}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {035f224a-9a18-426e-ac5d-5ca150d4e186}; !- Layer 1

OS:Construction,
  {90bf18a5-576e-4e46-a769-e1750fbd4e11}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {035f224a-9a18-426e-ac5d-5ca150d4e186}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {27542abc-6878-441b-9dbd-2068f793c410}, !- Handle
  Space Function Storage area Thermostat 1, !- Name
  {62f31ee4-ecdd-4dcd-84ae-5fd03d01b743}, !- Heating Setpoint Temperature Schedule Name
  {175ddb12-d462-4061-b2c4-d81ae0f699fd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74b529ec-2200-4d14-a170-bb01301ef33a}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77efd4bc-b0f3-44be-a5ab-b968c698433b}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9d2adb6-1efb-4922-8fe8-09784cbae002}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd68d33c-b3bf-48ff-9752-404abfe3d824}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {df3378f5-ac79-4ff4-bdae-ad400497eac8}, !- Handle
  Back_Space_Wall_East_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 0.0254, 2.80680745985149,        !- X,Y,Z Vertex 1 {m}
  54.27, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  54.27, 6.9746, 0.762,                   !- X,Y,Z Vertex 3 {m}
  54.27, 6.9746, 2.80680745985149;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a83ef4a-f954-4cc8-b477-45a162e02ed3}, !- Handle
  Back_Space_Wall_North_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.2446, 7, 2.79386995307935,           !- X,Y,Z Vertex 1 {m}
  54.2446, 7, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 7, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 7, 2.79386995307935; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ad8b82a-ce76-4714-a4bc-674e849b0e12}, !- Handle
  Back_Space_Wall_West_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.9746, 2.80680745985149,            !- X,Y,Z Vertex 1 {m}
  0, 6.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.80680745985149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bda2930e-d594-4dac-bd18-8bce6d956d0c}, !- Handle
  Core_Retail_Wall_East_2_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 0.0254, 2.7954972675501,         !- X,Y,Z Vertex 1 {m}
  54.27, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  54.27, 29.2446, 0.762,                  !- X,Y,Z Vertex 3 {m}
  54.27, 29.2446, 2.7954972675501;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6e7832b-a96e-4def-9f2b-f8727a133cc6}, !- Handle
  Core_Retail_Wall_West_2_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.2446, 2.7954972675501,            !- X,Y,Z Vertex 1 {m}
  0, 29.2446, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.7954972675501; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e412adf1-9aa7-49c3-b3c5-63ab71dfed90}, !- Handle
  Front_Entry_Wall_South_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.81808021877849,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.9746, 0, 2.81808021877849;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {104c691a-7594-448e-9f2c-6c4f20e65f7f}, !- Handle
  Front_Retail_Walll_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {e7a66a65-5dac-4b98-9c2e-4e6962e737b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.135, 0.0254, 2.80930182209373,       !- X,Y,Z Vertex 1 {m}
  25.135, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  25.135, 5.9746, 0.762,                  !- X,Y,Z Vertex 3 {m}
  25.135, 5.9746, 2.80930182209373;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be00dc92-9ce5-49a8-afd4-a02b590e8680}, !- Handle
  Front_Retail_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.79607904896309,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  25.1096, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  25.1096, 0, 2.79607904896309;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7718f98d-3305-4a51-9da1-426a78a29b9b}, !- Handle
  Point_Of_Sale_Wall_South_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.79607904896309,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  25.1096, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  25.1096, 0, 2.79607904896309;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36584903-5fb4-4f25-9c40-37425d0418b8}, !- Handle
  Point_Of_Sale_Wall_West_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36c5e6ae-2030-4e59-910f-b946241bf638}, !- Construction Name
  {fbb9dae1-2373-4060-86cd-612591d00e85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9746, 2.80930182209373,            !- X,Y,Z Vertex 1 {m}
  0, 5.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.80930182209373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3005fd6f-62f8-48c9-b0e5-c789215aafff}, !- Handle
  Back_Space_Roof_Skylight,               !- Name
  Skylight,                               !- Sub Surface Type
  {c804df02-ad31-43e8-9498-470852b86195}, !- Construction Name
  {6312d95e-176e-4bc6-b1bb-11954348d92c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.2025704569457, 2.71737620787507, 6.096, !- X,Y,Z Vertex 1 {m}
  33.2025704569457, 4.28262379212493, 6.096, !- X,Y,Z Vertex 2 {m}
  21.0674295430543, 4.28262379212493, 6.096, !- X,Y,Z Vertex 3 {m}
  21.0674295430543, 2.71737620787507, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48453dd7-2dd4-4172-819c-ccde408ff87f}, !- Handle
  Core_Retail_Roof_Skylight,              !- Name
  Skylight,                               !- Sub Surface Type
  {c804df02-ad31-43e8-9498-470852b86195}, !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.5822135955, -1.83541019662497, 6.096, !- X,Y,Z Vertex 1 {m}
  27.5822135955, -1.16458980337503, 6.096, !- X,Y,Z Vertex 2 {m}
  26.6877864045, -1.16458980337503, 6.096, !- X,Y,Z Vertex 3 {m}
  26.6877864045, -1.83541019662497, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87bae786-687e-470f-9daf-cf48b863ea76}, !- Handle
  Core_Retail_Roof 1_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  {c804df02-ad31-43e8-9498-470852b86195}, !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.2025704569457, 11.3625145149291, 6.096, !- X,Y,Z Vertex 1 {m}
  33.2025704569457, 17.9074854850709, 6.096, !- X,Y,Z Vertex 2 {m}
  21.0674295430543, 17.9074854850709, 6.096, !- X,Y,Z Vertex 3 {m}
  21.0674295430543, 11.3625145149291, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70a3e500-e24b-42e2-887f-6fdecd7ee009}, !- Handle
  Front_Entry_Roof_Skylight,              !- Name
  Skylight,                               !- Sub Surface Type
  {c804df02-ad31-43e8-9498-470852b86195}, !- Construction Name
  {56a9975f-d855-4b54-88f1-82307e9f180e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.44721359549996, 1.16458980337503, 6.096, !- X,Y,Z Vertex 1 {m}
  2.44721359549996, 1.83541019662497, 6.096, !- X,Y,Z Vertex 2 {m}
  1.55278640450004, 1.83541019662497, 6.096, !- X,Y,Z Vertex 3 {m}
  1.55278640450004, 1.16458980337503, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd46c8bb-91c1-470a-abce-8ec795c2d9df}, !- Handle
  Front_Retail_Roof_Skylight,             !- Name
  Skylight,                               !- Sub Surface Type
  {c804df02-ad31-43e8-9498-470852b86195}, !- Construction Name
  {81686f66-944c-4647-a238-0e76788e8058}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.3776784307229, 2.32917960675006, 6.096, !- X,Y,Z Vertex 1 {m}
  15.3776784307229, 3.67082039324994, 6.096, !- X,Y,Z Vertex 2 {m}
  9.75732156927714, 3.67082039324994, 6.096, !- X,Y,Z Vertex 3 {m}
  9.75732156927714, 2.32917960675006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e47fa183-5e7d-4c01-aaec-d18621649f48}, !- Handle
  Point_Of_Sale_Roof_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  {c804df02-ad31-43e8-9498-470852b86195}, !- Construction Name
  {b21c2c6c-fa69-4138-8942-d3d44cef6755}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.3776784307229, 2.32917960675006, 6.096, !- X,Y,Z Vertex 1 {m}
  15.3776784307229, 3.67082039324994, 6.096, !- X,Y,Z Vertex 2 {m}
  9.75732156927714, 3.67082039324994, 6.096, !- X,Y,Z Vertex 3 {m}
  9.75732156927714, 2.32917960675006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {df2bdef8-6736-4783-8ce5-ae557da3f670}, !- Handle
  Space Function Storage area Thermostat 2, !- Name
  {62f31ee4-ecdd-4dcd-84ae-5fd03d01b743}, !- Heating Setpoint Temperature Schedule Name
  {175ddb12-d462-4061-b2c4-d81ae0f699fd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {789328f1-26b3-4451-8626-d2105a64bfcf}, !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ce2687a-8f45-4f68-a429-1b37498b4be9}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3cf5cfc-67e2-4270-b60e-5f584e16fa45}, !- Handle
  Space Function Retail - sales Thermostat 5, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f7666f8-13e0-49fd-ab91-ac7611896726}, !- Handle
  Space Function Retail - sales Thermostat 6, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0964d0b9-0e21-4001-9eb3-b64d073063b0}, !- Zone Air Inlet Port List
  {95f74894-33ee-4523-b329-ab15aac8c475}, !- Zone Air Exhaust Port List
  {5d0cbca9-4888-4ad7-9eb8-1f2f2854e79f}, !- Zone Air Node Name
  {dd1f3113-0474-491f-8cfe-db52bd7fe72f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c0b963b-3a15-4532-bde4-277eb114e385}, !- Group Rendering Name
  {2ba921e4-20c1-4062-a8d8-c0cbfd22b1e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9d2feaf-5c8c-4c4a-a326-7100f5e04723}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {5d0cbca9-4888-4ad7-9eb8-1f2f2854e79f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d0cbca9-4888-4ad7-9eb8-1f2f2854e79f}, !- Handle
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- Source Object
  11,                                     !- Outlet Port
  {c9d2feaf-5c8c-4c4a-a326-7100f5e04723}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0964d0b9-0e21-4001-9eb3-b64d073063b0}, !- Handle
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- HVAC Component
  {dabdc57e-8ff8-4e5d-b437-b4d46a2f9801}; !- Port 1

OS:PortList,
  {95f74894-33ee-4523-b329-ab15aac8c475}, !- Handle
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}; !- HVAC Component

OS:PortList,
  {dd1f3113-0474-491f-8cfe-db52bd7fe72f}, !- Handle
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- HVAC Component
  {8e0fbd15-f455-42ae-926b-4da9af913604}; !- Port 1

OS:Sizing:Zone,
  {29afcd7e-4372-4e77-a78a-b5e832602cf8}, !- Handle
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55da1c74-eae2-4715-a71e-4d93c4aaf129}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47d0a8d6-4f65-48b4-91e3-4760fcee6182}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2e843b8-093f-458d-951e-5fa64cb1d7c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2ba921e4-20c1-4062-a8d8-c0cbfd22b1e5}, !- Handle
  Space Function Retail - sales Thermostat 7, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd4b58ec-756c-4ea2-a13d-51bcc146e8c3}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d65611b5-1fc4-4ba5-8cdd-080f5d46392a}, !- Zone Air Inlet Port List
  {346f1b6d-7ce6-4645-a0d5-c2e55dc6e54c}, !- Zone Air Exhaust Port List
  {f32dc817-fefc-4ab2-943b-3f10221ba97b}, !- Zone Air Node Name
  {98475f53-6aa3-453a-90d7-ebbc2645d89b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d51be79-7c29-4c47-91fb-4c813e81161d}, !- Group Rendering Name
  {cced30b8-79ec-497b-b00a-537b73dbd2df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {925fc91f-759f-4dc5-9a51-a9bab53d3ffc}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Zone Air Node, !- Name
  {f32dc817-fefc-4ab2-943b-3f10221ba97b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f32dc817-fefc-4ab2-943b-3f10221ba97b}, !- Handle
  {fd4b58ec-756c-4ea2-a13d-51bcc146e8c3}, !- Source Object
  11,                                     !- Outlet Port
  {925fc91f-759f-4dc5-9a51-a9bab53d3ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d65611b5-1fc4-4ba5-8cdd-080f5d46392a}, !- Handle
  {fd4b58ec-756c-4ea2-a13d-51bcc146e8c3}, !- HVAC Component
  {59a899d1-7307-4388-a010-95be81ccacbf}; !- Port 1

OS:PortList,
  {346f1b6d-7ce6-4645-a0d5-c2e55dc6e54c}, !- Handle
  {fd4b58ec-756c-4ea2-a13d-51bcc146e8c3}; !- HVAC Component

OS:PortList,
  {98475f53-6aa3-453a-90d7-ebbc2645d89b}, !- Handle
  {fd4b58ec-756c-4ea2-a13d-51bcc146e8c3}, !- HVAC Component
  {f1c3c144-cc7d-40e2-891c-69599a043297}; !- Port 1

OS:Sizing:Zone,
  {1c1777e2-67b4-4f1e-b74f-bc5ff2bf2f54}, !- Handle
  {fd4b58ec-756c-4ea2-a13d-51bcc146e8c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e5501370-c97d-49e7-9ee7-e6fdcc28f2e6}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Zone HVAC Equipment List, !- Name
  {fd4b58ec-756c-4ea2-a13d-51bcc146e8c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58145dcd-6ef0-4d5c-9185-cd0e85923fef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6980e378-9ffc-4e4a-b0d8-a9dab6a334be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cced30b8-79ec-497b-b00a-537b73dbd2df}, !- Handle
  Space Function Retail - sales Thermostat 8, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01853308-f148-4931-a35c-aec903a8d8b2}, !- Zone Air Inlet Port List
  {7ceaaf40-5613-46a1-9cc3-c7cde090b12d}, !- Zone Air Exhaust Port List
  {15603e33-dd00-42c3-a1b8-eb9f9664d223}, !- Zone Air Node Name
  {5da3a9de-6156-4fd7-9f23-0f1e7964d4a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0a5e63d-9d75-4eb9-a970-7ad8096afed1}, !- Group Rendering Name
  {98f72aab-c1d2-4d37-af0e-58bff8a4f134}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9718f96b-922f-4b0f-aba2-f185caafcb0e}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E Zone Air Node, !- Name
  {15603e33-dd00-42c3-a1b8-eb9f9664d223}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15603e33-dd00-42c3-a1b8-eb9f9664d223}, !- Handle
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- Source Object
  11,                                     !- Outlet Port
  {9718f96b-922f-4b0f-aba2-f185caafcb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01853308-f148-4931-a35c-aec903a8d8b2}, !- Handle
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- HVAC Component
  {010bc7d4-e1f2-4e27-b760-c594247a142e}; !- Port 1

OS:PortList,
  {7ceaaf40-5613-46a1-9cc3-c7cde090b12d}, !- Handle
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}; !- HVAC Component

OS:PortList,
  {5da3a9de-6156-4fd7-9f23-0f1e7964d4a1}, !- Handle
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- HVAC Component
  {54db69ef-d1ae-4a61-9ec9-24f132b3f3f7}; !- Port 1

OS:Sizing:Zone,
  {9c13f47d-a226-43c8-bcb2-e76210f518e5}, !- Handle
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2c21ab79-0ee4-4e48-b3f7-89a8af0b5ad5}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E Zone HVAC Equipment List, !- Name
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8013d2a-3772-483b-a0bd-17cfcd00b499}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2f02652b-aad1-4fca-b100-df24071ac451}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {98f72aab-c1d2-4d37-af0e-58bff8a4f134}, !- Handle
  Space Function Storage area Thermostat 3, !- Name
  {62f31ee4-ecdd-4dcd-84ae-5fd03d01b743}, !- Heating Setpoint Temperature Schedule Name
  {175ddb12-d462-4061-b2c4-d81ae0f699fd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d72e729d-2294-40d6-b844-06e0431869e9}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1462eb4-5474-4954-8073-b35dced12ca8}, !- Zone Air Inlet Port List
  {f1e8337b-c03f-4fe2-a6dc-3c2a9c6f838b}, !- Zone Air Exhaust Port List
  {2869fb8d-e0ae-477d-b32c-75058947bbca}, !- Zone Air Node Name
  {62b59efd-d239-47f2-abfb-9c25a2ad601a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16ad6fb4-651a-41ed-818e-6dd3e3f8c1b0}, !- Group Rendering Name
  {d2621457-7e18-4b6d-9c64-9be678938784}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b6b090f-484f-44c3-81eb-c710b1db69f5}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {2869fb8d-e0ae-477d-b32c-75058947bbca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2869fb8d-e0ae-477d-b32c-75058947bbca}, !- Handle
  {d72e729d-2294-40d6-b844-06e0431869e9}, !- Source Object
  11,                                     !- Outlet Port
  {3b6b090f-484f-44c3-81eb-c710b1db69f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1462eb4-5474-4954-8073-b35dced12ca8}, !- Handle
  {d72e729d-2294-40d6-b844-06e0431869e9}, !- HVAC Component
  {a4de52e7-505a-4340-acc1-67272eeaa36d}; !- Port 1

OS:PortList,
  {f1e8337b-c03f-4fe2-a6dc-3c2a9c6f838b}, !- Handle
  {d72e729d-2294-40d6-b844-06e0431869e9}; !- HVAC Component

OS:PortList,
  {62b59efd-d239-47f2-abfb-9c25a2ad601a}, !- Handle
  {d72e729d-2294-40d6-b844-06e0431869e9}, !- HVAC Component
  {45833772-eced-4201-bbe1-9927ce9dafa2}; !- Port 1

OS:Sizing:Zone,
  {84e02a0f-099e-41a3-938c-6961688f88b4}, !- Handle
  {d72e729d-2294-40d6-b844-06e0431869e9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {66de826b-ea6d-4148-9de0-a0f7279b3905}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {d72e729d-2294-40d6-b844-06e0431869e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d39310d-da8a-4e45-b107-a83ff5cbe264}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b359f06d-7c8e-4809-b88a-5c6165ee6843}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d2621457-7e18-4b6d-9c64-9be678938784}, !- Handle
  Space Function Lobby - elevator Thermostat 3, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e11c068-a22e-4f27-bb94-61c5ec7263af}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dd985c9-c000-4fd1-a73d-702ccc2fffa8}, !- Zone Air Inlet Port List
  {4526608e-984d-49c7-a304-62cabb16530a}, !- Zone Air Exhaust Port List
  {b09e57c7-02ce-4ffc-bba7-d857c1e01d06}, !- Zone Air Node Name
  {a9b55007-e0a5-44e5-82eb-232c764b92f4}, !- Zone Return Air Port List
  {da28f749-7c2f-49cb-bc72-608bee608e90}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8dbfd06-a64d-468e-be55-100622a7ad5d}, !- Group Rendering Name
  {146472a8-9a73-450b-8e94-71a427e41f30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5deb649-179b-438b-9ddc-4467e4a2a279}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Zone Air Node, !- Name
  {b09e57c7-02ce-4ffc-bba7-d857c1e01d06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b09e57c7-02ce-4ffc-bba7-d857c1e01d06}, !- Handle
  {5e11c068-a22e-4f27-bb94-61c5ec7263af}, !- Source Object
  11,                                     !- Outlet Port
  {f5deb649-179b-438b-9ddc-4467e4a2a279}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dd985c9-c000-4fd1-a73d-702ccc2fffa8}, !- Handle
  {5e11c068-a22e-4f27-bb94-61c5ec7263af}, !- HVAC Component
  {6ad685e4-e9fd-4167-a384-4abdabbb8220}; !- Port 1

OS:PortList,
  {4526608e-984d-49c7-a304-62cabb16530a}, !- Handle
  {5e11c068-a22e-4f27-bb94-61c5ec7263af}; !- HVAC Component

OS:PortList,
  {a9b55007-e0a5-44e5-82eb-232c764b92f4}, !- Handle
  {5e11c068-a22e-4f27-bb94-61c5ec7263af}, !- HVAC Component
  {bbf1f8a8-829f-4ebd-b078-b25f7102ce1a}; !- Port 1

OS:Sizing:Zone,
  {0a2ead14-d548-49ea-b860-0c3309ee6268}, !- Handle
  {5e11c068-a22e-4f27-bb94-61c5ec7263af}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {823fd7ac-d02c-429a-b3e5-0fdd335c135e}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Zone HVAC Equipment List, !- Name
  {5e11c068-a22e-4f27-bb94-61c5ec7263af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c74af9ea-1a59-4cc4-b721-56b094e54a62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc4394c3-cf19-4729-807e-30cab24ad227}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {146472a8-9a73-450b-8e94-71a427e41f30}, !- Handle
  Space Function Retail - sales Thermostat 9, !- Name
  {8aa985c6-d0ab-4846-aa2b-833215b06fea}, !- Heating Setpoint Temperature Schedule Name
  {9c7520f3-adf5-4388-9336-c623eea07714}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {16ad6fb4-651a-41ed-818e-6dd3e3f8c1b0}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1c0b963b-3a15-4532-bde4-277eb114e385}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d51be79-7c29-4c47-91fb-4c813e81161d}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8dbfd06-a64d-468e-be55-100622a7ad5d}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0a5e63d-9d75-4eb9-a970-7ad8096afed1}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {916fcb55-a92b-43c9-889f-cb8d80097cc2}, !- Handle
  Space Function Lobby - elevator 2,      !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bf53ec0-94de-4005-9bfb-d1a1a4fa13fe}, !- Handle
  Space Function Retail - sales 2,        !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e891d941-ebc1-4b5b-9ceb-8652e29795d8}, !- Handle
  Space Function Storage area 2,          !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {8068180c-99a4-4538-8bb8-0c4a0fde28f8}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {e104ecff-2cb9-48c5-beb9-c105f64de192}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {eb771db8-5452-4854-9ba7-180f13e5a30d}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {4770f1c1-38ea-4194-a3d0-c155be5b4612}, !- Layer 1
  {e104ecff-2cb9-48c5-beb9-c105f64de192}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {01b43dd2-cfa2-4570-9f3b-1d49d2225a2f}, !- Handle
  {1c0b2f85-985a-4120-83c4-33c47373b23a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  4;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {26b3a741-390b-4f12-a9c7-03d14336b12d}, !- Handle
  {42e11453-70b9-404e-b635-0be6240be232}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  31.135;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {dd0ca928-010a-404a-9fc5-6a86b90c0197}, !- Handle
  {8b90ef81-cf60-4e46-90e7-16e6a7c3f169}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  31.135;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9d952bcb-ab64-4468-999f-d5ceabb7f506}, !- Handle
  {a20f92e2-6d85-44b9-b5d8-6f8bf69281de}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  58.54;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {10f114e9-138f-4397-bc15-7f4dc5996bef}, !- Handle
  {fb0dd86b-d1a3-4599-bd84-67f85909e86b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  68.27;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {54a2f742-0cf6-429c-b5dc-cc587964cfe8}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {5d47827c-ceed-4a5f-a4a0-11db6eb37748}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {19bdd137-68ed-431c-a334-de35ec81cced}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {da396da7-e4e7-469a-a099-48c6e4387b8d}, !- Plant Side Inlet Node Name
  {14a59d85-298b-4932-bcfb-14b204009807}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8b57fb08-48b8-4fb7-ab56-646f6d65bf88}, !- Demand Side Inlet Node Name
  {c57f4063-471e-4889-bbb0-1c542950ebab}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {18fc606b-2b4e-443b-a96b-67e5bf8c390c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4a99101f-2d99-4a15-82cc-de24d5bcfb3d}, !- Demand Mixer Name
  {120402c1-0ba2-4a3d-b57a-b9bddc2f1211}, !- Demand Splitter Name
  {6d94216c-3ae4-47d3-8d20-7d64cfcd631e}, !- Supply Mixer Name
  {eac9c1a4-5962-4bdc-a5f7-997774614780}; !- Supply Splitter Name

OS:Node,
  {42faf565-b27f-4a35-bf80-bb95e68d2257}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {da396da7-e4e7-469a-a099-48c6e4387b8d}, !- Inlet Port
  {28c782a0-cfb8-46c8-965b-4be319dc15c5}; !- Outlet Port

OS:Node,
  {19bdd137-68ed-431c-a334-de35ec81cced}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {26ce16d3-0eee-476f-a448-3ec2f9b8cadf}, !- Inlet Port
  {14a59d85-298b-4932-bcfb-14b204009807}; !- Outlet Port

OS:Node,
  {e6e43e18-c57e-49c5-81ce-a69cc86a4503}, !- Handle
  Primary Boiler 468kBtu/hr 0.83 Thermal Eff Inlet Water Node, !- Name
  {655d4367-cf8c-4114-a250-6abb43ed1bdc}, !- Inlet Port
  {1e58ec01-8cf2-402d-a7ce-575daeeefbff}; !- Outlet Port

OS:Connector:Mixer,
  {6d94216c-3ae4-47d3-8d20-7d64cfcd631e}, !- Handle
  Connector Mixer 1,                      !- Name
  {9fb478c4-2cbd-48a6-b8c9-763d7df94b97}, !- Outlet Branch Name
  {bc93ce0e-8de0-4cd8-a57d-d321212c8ba2}, !- Inlet Branch Name 1
  {278c5a52-88b6-4ffb-8388-c079306e6713}, !- Inlet Branch Name 2
  {815fda01-b618-4acd-b1c6-b0c5f1a70903}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {eac9c1a4-5962-4bdc-a5f7-997774614780}, !- Handle
  Connector Splitter 1,                   !- Name
  {10076fbd-7ebe-408d-ba84-2486d0296919}, !- Inlet Branch Name
  {655d4367-cf8c-4114-a250-6abb43ed1bdc}, !- Outlet Branch Name 1
  {090d30de-3452-43b4-97f9-4b39cd8a9171}, !- Outlet Branch Name 2
  {7541fdce-9e9e-4253-808f-b2dfd56255a6}; !- Outlet Branch Name 3

OS:Connection,
  {da396da7-e4e7-469a-a099-48c6e4387b8d}, !- Handle
  {5d47827c-ceed-4a5f-a4a0-11db6eb37748}, !- Source Object
  14,                                     !- Outlet Port
  {42faf565-b27f-4a35-bf80-bb95e68d2257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655d4367-cf8c-4114-a250-6abb43ed1bdc}, !- Handle
  {eac9c1a4-5962-4bdc-a5f7-997774614780}, !- Source Object
  3,                                      !- Outlet Port
  {e6e43e18-c57e-49c5-81ce-a69cc86a4503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a59d85-298b-4932-bcfb-14b204009807}, !- Handle
  {19bdd137-68ed-431c-a334-de35ec81cced}, !- Source Object
  3,                                      !- Outlet Port
  {5d47827c-ceed-4a5f-a4a0-11db6eb37748}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3fdf42af-1029-47f3-925f-e9ccbd04ca45}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {8b57fb08-48b8-4fb7-ab56-646f6d65bf88}, !- Inlet Port
  {049b147f-4a53-4c0f-992c-fcba63166606}; !- Outlet Port

OS:Node,
  {a01e3016-ae6d-4c02-be23-3809e23d69a1}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {332c0b3d-0a2e-49e5-9c2a-ab48666d2b26}, !- Inlet Port
  {c57f4063-471e-4889-bbb0-1c542950ebab}; !- Outlet Port

OS:Node,
  {1642ae7f-f112-4dd3-b737-abeb4a017e17}, !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {2d5163fe-fe2b-43fa-a73b-8e4c7283dfcd}, !- Inlet Port
  {10bda9ec-4225-47a7-a281-9e9a48f88dee}; !- Outlet Port

OS:Connector:Mixer,
  {4a99101f-2d99-4a15-82cc-de24d5bcfb3d}, !- Handle
  Connector Mixer 2,                      !- Name
  {332c0b3d-0a2e-49e5-9c2a-ab48666d2b26}, !- Outlet Branch Name
  {eeeb9107-0ceb-4844-8c03-efea6d70d943}, !- Inlet Branch Name 1
  {84d37d67-ee6c-4a0f-95c1-8936b12ee187}, !- Inlet Branch Name 2
  {d9ffedbe-c357-44ee-877c-d9f141bdc549}, !- Inlet Branch Name 3
  {946138c9-7b00-4e18-998a-bc3e90ff516f}, !- Inlet Branch Name 4
  {2a3a4e02-342e-4426-a05f-a7508c654884}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {120402c1-0ba2-4a3d-b57a-b9bddc2f1211}, !- Handle
  Connector Splitter 2,                   !- Name
  {049b147f-4a53-4c0f-992c-fcba63166606}, !- Inlet Branch Name
  {2d5163fe-fe2b-43fa-a73b-8e4c7283dfcd}, !- Outlet Branch Name 1
  {04bc66f3-39a4-4ceb-9f99-6563a2ed3271}, !- Outlet Branch Name 2
  {687e9040-975a-4ed6-8568-623d4ec8bb79}, !- Outlet Branch Name 3
  {7421433a-278e-44fe-b74f-3d08b2488f8d}, !- Outlet Branch Name 4
  {c1d49138-44a9-42f7-9867-6a36ec031678}; !- Outlet Branch Name 5

OS:Connection,
  {8b57fb08-48b8-4fb7-ab56-646f6d65bf88}, !- Handle
  {5d47827c-ceed-4a5f-a4a0-11db6eb37748}, !- Source Object
  17,                                     !- Outlet Port
  {3fdf42af-1029-47f3-925f-e9ccbd04ca45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049b147f-4a53-4c0f-992c-fcba63166606}, !- Handle
  {3fdf42af-1029-47f3-925f-e9ccbd04ca45}, !- Source Object
  3,                                      !- Outlet Port
  {120402c1-0ba2-4a3d-b57a-b9bddc2f1211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5163fe-fe2b-43fa-a73b-8e4c7283dfcd}, !- Handle
  {120402c1-0ba2-4a3d-b57a-b9bddc2f1211}, !- Source Object
  3,                                      !- Outlet Port
  {1642ae7f-f112-4dd3-b737-abeb4a017e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332c0b3d-0a2e-49e5-9c2a-ab48666d2b26}, !- Handle
  {4a99101f-2d99-4a15-82cc-de24d5bcfb3d}, !- Source Object
  2,                                      !- Outlet Port
  {a01e3016-ae6d-4c02-be23-3809e23d69a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57f4063-471e-4889-bbb0-1c542950ebab}, !- Handle
  {a01e3016-ae6d-4c02-be23-3809e23d69a1}, !- Source Object
  3,                                      !- Outlet Port
  {5d47827c-ceed-4a5f-a4a0-11db6eb37748}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f7385935-18ba-4f7e-9b92-c2f6e869b721}, !- Handle
  {5d47827c-ceed-4a5f-a4a0-11db6eb37748}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {18fc606b-2b4e-443b-a96b-67e5bf8c390c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {da1f3178-5d59-40fb-a347-34fa67f1a113}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {28c782a0-cfb8-46c8-965b-4be319dc15c5}, !- Inlet Node Name
  {d4d4a9a6-8c8e-40f2-b498-3c2d8249d211}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {9c176d93-6dcd-4443-bdc6-b456b0bda2d9}, !- Handle
  Primary Boiler 468kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  137292.610908088,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {540a5cf2-45dd-4cc9-8a6a-54a203a58921}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {1e58ec01-8cf2-402d-a7ce-575daeeefbff}, !- Boiler Water Inlet Node Name
  {d6efcce0-133c-41ca-b9df-83216122d022}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {1f54e699-7be3-4e8e-8f56-9f32c072736a}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {540a5cf2-45dd-4cc9-8a6a-54a203a58921}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {092158db-6e43-4c07-950d-d6da758bb9e3}, !- Boiler Water Inlet Node Name
  {5175d495-07e7-4e9f-b145-77e0d0f9a132}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {80b00426-6938-4969-a976-6765fdcc3d2a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {14323d4d-34af-4e1c-a9a1-df17311cf1c2}, !- Inlet Node Name
  {e473109c-b677-468b-b359-f0d55ff0cea0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {52d42829-1f21-4205-ac7a-fd13e2b1fd4d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {45f72476-7940-4663-b455-078f94cf9786}, !- Inlet Node Name
  {26ce16d3-0eee-476f-a448-3ec2f9b8cadf}; !- Outlet Node Name

OS:Node,
  {efcff7bf-7f40-4e9b-8ffe-1a5b219df595}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {d4d4a9a6-8c8e-40f2-b498-3c2d8249d211}, !- Inlet Port
  {10076fbd-7ebe-408d-ba84-2486d0296919}; !- Outlet Port

OS:Connection,
  {28c782a0-cfb8-46c8-965b-4be319dc15c5}, !- Handle
  {42faf565-b27f-4a35-bf80-bb95e68d2257}, !- Source Object
  3,                                      !- Outlet Port
  {da1f3178-5d59-40fb-a347-34fa67f1a113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d4a9a6-8c8e-40f2-b498-3c2d8249d211}, !- Handle
  {da1f3178-5d59-40fb-a347-34fa67f1a113}, !- Source Object
  3,                                      !- Outlet Port
  {efcff7bf-7f40-4e9b-8ffe-1a5b219df595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10076fbd-7ebe-408d-ba84-2486d0296919}, !- Handle
  {efcff7bf-7f40-4e9b-8ffe-1a5b219df595}, !- Source Object
  3,                                      !- Outlet Port
  {eac9c1a4-5962-4bdc-a5f7-997774614780}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d9ee0bf-a600-45a1-861e-ababd679f3d9}, !- Handle
  Primary Boiler 468kBtu/hr 0.83 Thermal Eff Outlet Water Node, !- Name
  {d6efcce0-133c-41ca-b9df-83216122d022}, !- Inlet Port
  {bc93ce0e-8de0-4cd8-a57d-d321212c8ba2}; !- Outlet Port

OS:Connection,
  {1e58ec01-8cf2-402d-a7ce-575daeeefbff}, !- Handle
  {e6e43e18-c57e-49c5-81ce-a69cc86a4503}, !- Source Object
  3,                                      !- Outlet Port
  {9c176d93-6dcd-4443-bdc6-b456b0bda2d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {d6efcce0-133c-41ca-b9df-83216122d022}, !- Handle
  {9c176d93-6dcd-4443-bdc6-b456b0bda2d9}, !- Source Object
  12,                                     !- Outlet Port
  {7d9ee0bf-a600-45a1-861e-ababd679f3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc93ce0e-8de0-4cd8-a57d-d321212c8ba2}, !- Handle
  {7d9ee0bf-a600-45a1-861e-ababd679f3d9}, !- Source Object
  3,                                      !- Outlet Port
  {6d94216c-3ae4-47d3-8d20-7d64cfcd631e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {984a58a3-4647-443e-8b48-e41ac4eacbdb}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Inlet Water Node, !- Name
  {090d30de-3452-43b4-97f9-4b39cd8a9171}, !- Inlet Port
  {092158db-6e43-4c07-950d-d6da758bb9e3}; !- Outlet Port

OS:Connection,
  {090d30de-3452-43b4-97f9-4b39cd8a9171}, !- Handle
  {eac9c1a4-5962-4bdc-a5f7-997774614780}, !- Source Object
  4,                                      !- Outlet Port
  {984a58a3-4647-443e-8b48-e41ac4eacbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d54f8489-591a-43da-9fd7-e4aaddbaccad}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Outlet Water Node, !- Name
  {5175d495-07e7-4e9f-b145-77e0d0f9a132}, !- Inlet Port
  {278c5a52-88b6-4ffb-8388-c079306e6713}; !- Outlet Port

OS:Connection,
  {092158db-6e43-4c07-950d-d6da758bb9e3}, !- Handle
  {984a58a3-4647-443e-8b48-e41ac4eacbdb}, !- Source Object
  3,                                      !- Outlet Port
  {1f54e699-7be3-4e8e-8f56-9f32c072736a}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {5175d495-07e7-4e9f-b145-77e0d0f9a132}, !- Handle
  {1f54e699-7be3-4e8e-8f56-9f32c072736a}, !- Source Object
  12,                                     !- Outlet Port
  {d54f8489-591a-43da-9fd7-e4aaddbaccad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278c5a52-88b6-4ffb-8388-c079306e6713}, !- Handle
  {d54f8489-591a-43da-9fd7-e4aaddbaccad}, !- Source Object
  3,                                      !- Outlet Port
  {6d94216c-3ae4-47d3-8d20-7d64cfcd631e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1de01e99-c437-4ae1-9580-38cc3ed04522}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7541fdce-9e9e-4253-808f-b2dfd56255a6}, !- Inlet Port
  {14323d4d-34af-4e1c-a9a1-df17311cf1c2}; !- Outlet Port

OS:Connection,
  {7541fdce-9e9e-4253-808f-b2dfd56255a6}, !- Handle
  {eac9c1a4-5962-4bdc-a5f7-997774614780}, !- Source Object
  5,                                      !- Outlet Port
  {1de01e99-c437-4ae1-9580-38cc3ed04522}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59d2e43a-a930-4629-9623-12ab6778e504}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e473109c-b677-468b-b359-f0d55ff0cea0}, !- Inlet Port
  {815fda01-b618-4acd-b1c6-b0c5f1a70903}; !- Outlet Port

OS:Connection,
  {14323d4d-34af-4e1c-a9a1-df17311cf1c2}, !- Handle
  {1de01e99-c437-4ae1-9580-38cc3ed04522}, !- Source Object
  3,                                      !- Outlet Port
  {80b00426-6938-4969-a976-6765fdcc3d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e473109c-b677-468b-b359-f0d55ff0cea0}, !- Handle
  {80b00426-6938-4969-a976-6765fdcc3d2a}, !- Source Object
  3,                                      !- Outlet Port
  {59d2e43a-a930-4629-9623-12ab6778e504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815fda01-b618-4acd-b1c6-b0c5f1a70903}, !- Handle
  {59d2e43a-a930-4629-9623-12ab6778e504}, !- Source Object
  3,                                      !- Outlet Port
  {6d94216c-3ae4-47d3-8d20-7d64cfcd631e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c0c6459d-7ba3-4397-929c-d211fe838db3}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {9fb478c4-2cbd-48a6-b8c9-763d7df94b97}, !- Inlet Port
  {45f72476-7940-4663-b455-078f94cf9786}; !- Outlet Port

OS:Connection,
  {9fb478c4-2cbd-48a6-b8c9-763d7df94b97}, !- Handle
  {6d94216c-3ae4-47d3-8d20-7d64cfcd631e}, !- Source Object
  2,                                      !- Outlet Port
  {c0c6459d-7ba3-4397-929c-d211fe838db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f72476-7940-4663-b455-078f94cf9786}, !- Handle
  {c0c6459d-7ba3-4397-929c-d211fe838db3}, !- Source Object
  3,                                      !- Outlet Port
  {52d42829-1f21-4205-ac7a-fd13e2b1fd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26ce16d3-0eee-476f-a448-3ec2f9b8cadf}, !- Handle
  {52d42829-1f21-4205-ac7a-fd13e2b1fd4d}, !- Source Object
  3,                                      !- Outlet Port
  {19bdd137-68ed-431c-a334-de35ec81cced}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {98d0ce5c-fcb2-4ce0-9746-1f0d5fd96d12}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {19bdd137-68ed-431c-a334-de35ec81cced}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {2462ea87-0933-493a-a83b-91b25c36cc23}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {f1c4371c-39d7-476b-9a70-b4f1691e8889}, !- Availability Schedule
  {41839d49-2fa0-4d79-8e19-dbd6484a96b7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {84b850d0-cc99-47f2-a06e-01788ba1f0e8}, !- Supply Side Inlet Node Name
  {6a4ccf09-efa9-432c-83b7-98b5cb5e5c68}, !- Demand Side Outlet Node Name
  {4b155a81-c57d-4eee-bb34-e84a32fb3665}, !- Demand Side Inlet Node A
  {da832d52-ae5f-40d2-9d29-56ea0a0d9699}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40901ede-d43f-497f-b3f3-8223b10b4c31}, !- Demand Mixer Name
  {e0d42e19-a29b-4670-83ce-760215259b0b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {740fa4c3-4d1f-4bb7-9ebb-bad61417844d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {84b850d0-cc99-47f2-a06e-01788ba1f0e8}, !- Inlet Port
  {50dfae26-104a-42e7-abc7-20d0f32b50b4}; !- Outlet Port

OS:Node,
  {2b0696b7-79b4-4c70-b8b3-290062eb6f86}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {764d9edc-dc16-4166-85f8-d9675d7f4131}, !- Inlet Port
  {da832d52-ae5f-40d2-9d29-56ea0a0d9699}; !- Outlet Port

OS:Connection,
  {84b850d0-cc99-47f2-a06e-01788ba1f0e8}, !- Handle
  {2462ea87-0933-493a-a83b-91b25c36cc23}, !- Source Object
  9,                                      !- Outlet Port
  {740fa4c3-4d1f-4bb7-9ebb-bad61417844d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da832d52-ae5f-40d2-9d29-56ea0a0d9699}, !- Handle
  {2b0696b7-79b4-4c70-b8b3-290062eb6f86}, !- Source Object
  3,                                      !- Outlet Port
  {2462ea87-0933-493a-a83b-91b25c36cc23}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a92e41d3-7b97-43de-8734-0b06823cd2f4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {4b155a81-c57d-4eee-bb34-e84a32fb3665}, !- Inlet Port
  {4e6fb1b4-55bc-4f4a-b296-286f058c5dc0}; !- Outlet Port

OS:Node,
  {379916fb-db8f-4251-8783-14da6a8e4563}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {6b1a34c2-de54-43fa-bc11-f8c8579092d8}, !- Inlet Port
  {6a4ccf09-efa9-432c-83b7-98b5cb5e5c68}; !- Outlet Port

OS:Node,
  {220bac4c-a029-448e-97f0-346c90fdc71c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {b619ee64-76d8-4b95-9e06-a87474576673}, !- Inlet Port
  {010bc7d4-e1f2-4e27-b760-c594247a142e}; !- Outlet Port

OS:Connection,
  {4b155a81-c57d-4eee-bb34-e84a32fb3665}, !- Handle
  {2462ea87-0933-493a-a83b-91b25c36cc23}, !- Source Object
  11,                                     !- Outlet Port
  {a92e41d3-7b97-43de-8734-0b06823cd2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4ccf09-efa9-432c-83b7-98b5cb5e5c68}, !- Handle
  {379916fb-db8f-4251-8783-14da6a8e4563}, !- Source Object
  3,                                      !- Outlet Port
  {2462ea87-0933-493a-a83b-91b25c36cc23}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0d42e19-a29b-4670-83ce-760215259b0b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4e6fb1b4-55bc-4f4a-b296-286f058c5dc0}, !- Inlet Node Name
  {25644cf1-8c26-4fc8-9d84-632e22489b81}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40901ede-d43f-497f-b3f3-8223b10b4c31}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6b1a34c2-de54-43fa-bc11-f8c8579092d8}, !- Outlet Node Name
  {f89d9964-edb7-4511-b148-06d9641d5ee9}; !- Inlet Node Name 1

OS:Connection,
  {4e6fb1b4-55bc-4f4a-b296-286f058c5dc0}, !- Handle
  {a92e41d3-7b97-43de-8734-0b06823cd2f4}, !- Source Object
  3,                                      !- Outlet Port
  {e0d42e19-a29b-4670-83ce-760215259b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1a34c2-de54-43fa-bc11-f8c8579092d8}, !- Handle
  {40901ede-d43f-497f-b3f3-8223b10b4c31}, !- Source Object
  2,                                      !- Outlet Port
  {379916fb-db8f-4251-8783-14da6a8e4563}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83dfa746-d374-4df9-bbd3-7a410347927a}, !- Handle
  {2462ea87-0933-493a-a83b-91b25c36cc23}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {41839d49-2fa0-4d79-8e19-dbd6484a96b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fbf3690d-28aa-426b-ae5e-c05115cdaff8}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {d572c95d-5a28-410d-8296-4078d18ee4f7}, !- Handle
  Fan On Off 1,                           !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37b2917d-79eb-479b-a4dc-4a53bc07ede1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17d66582-1e26-42c4-b395-049965ed84ac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37b2917d-79eb-479b-a4dc-4a53bc07ede1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17d66582-1e26-42c4-b395-049965ed84ac}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {267aa514-e471-4ea9-bfeb-0c74270e6f9e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d54dc2e-9ce9-4c86-abb2-d1a4fd9bc746}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c96bcccb-cfe2-443e-96c3-23aa3895860f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bdd8fcbd-e6e0-4848-9b2c-f061188a22aa}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {81b26285-577e-4fc2-a118-3e11a1520857}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6cd35cb7-cc9f-44da-a723-067dc2ece365}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 93kBtu/hr 9.08EER, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16032422404975,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7f312af-5408-41e9-b177-a2379f599d44}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f32e3d1f-5f97-474a-a32f-283962896ac7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49141176-ad90-4eed-9a1b-0fce1a83c9c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {63be1e03-d0fb-4433-adfb-1b93f65a954a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1c0b14a-e857-4d97-96c1-fbb8dc96f21c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {e77b40c4-bf88-4b56-86a5-f2c2c763c8c6}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {703f6450-97f4-4a7e-ae21-fb3b6c2a1dcc}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3cfed55b-0536-41ae-9479-e4ddeffb7554}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9e2ce7b4-03da-4c24-985c-85368e9c4072}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e3022b5c-156c-4350-a4c1-bc7c43018d64}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6d96ef76-3ef0-463b-b1bb-9d54dd51af74}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 67 Clg kBtu/hr 3.3COPH, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  19689.670417538,                        !- Rated Total Heating Capacity {W}
  3.5374126383347,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80cd0c1c-6a4d-4f50-a789-222aecb4f5a1}, !- Total Heating Capacity Function of Temperature Curve Name
  {9821a258-783a-4ab5-b4a2-6722cc43592f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {d9d69ff0-3a10-4903-90b5-1b68d8b1bfe2}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d2bc64-33f9-40e8-aec8-506eeb755cce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe4b419c-cf36-442c-8f76-caa27367bc83}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4d30c3a8-7bb5-486f-9f46-9d6c8b129949}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1c4371c-39d7-476b-9a70-b4f1691e8889}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3de64524-2e06-4ad2-999d-bf7ba014fa8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3de64524-2e06-4ad2-999d-bf7ba014fa8a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a7950404-2125-4aef-8f09-18e630f8652b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {4d30c3a8-7bb5-486f-9f46-9d6c8b129949}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85b41aa9-08d3-4e68-a743-9668ae2afab0}, !- Mixed Air Node Name
  {adf1a217-08a6-47fa-b2f1-1cf0e80d8e7b}, !- Outdoor Air Stream Node Name
  {b815a459-6bf2-4e1a-a56f-9493eb5bef98}, !- Relief Air Stream Node Name
  {50dfae26-104a-42e7-abc7-20d0f32b50b4}; !- Return Air Stream Node Name

OS:Node,
  {e5b058fe-be05-49c9-9aaf-a57938eb82df}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {adf1a217-08a6-47fa-b2f1-1cf0e80d8e7b}; !- Outlet Port

OS:Connection,
  {adf1a217-08a6-47fa-b2f1-1cf0e80d8e7b}, !- Handle
  {e5b058fe-be05-49c9-9aaf-a57938eb82df}, !- Source Object
  3,                                      !- Outlet Port
  {a7950404-2125-4aef-8f09-18e630f8652b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00da155b-4f91-4198-b737-2823f2ec9773}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {b815a459-6bf2-4e1a-a56f-9493eb5bef98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b815a459-6bf2-4e1a-a56f-9493eb5bef98}, !- Handle
  {a7950404-2125-4aef-8f09-18e630f8652b}, !- Source Object
  7,                                      !- Outlet Port
  {00da155b-4f91-4198-b737-2823f2ec9773}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ca4768e1-4c99-40e9-affc-23ab6e6c17a3}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {573757c8-c41c-49fc-a64f-f85e9fa6ee8d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {8e9f2c98-047b-4baf-a420-bfaf2b0e3b8c}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E ASHP, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  {9a6555ee-bbb6-4f71-891c-b9fa4b45fb53}, !- Air Inlet Node Name
  {764d9edc-dc16-4166-85f8-d9675d7f4131}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- Controlling Zone or Thermostat Location
  {d572c95d-5a28-410d-8296-4078d18ee4f7}, !- Supply Air Fan Name
  {6d96ef76-3ef0-463b-b1bb-9d54dd51af74}, !- Heating Coil Name
  {6cd35cb7-cc9f-44da-a723-067dc2ece365}, !- Cooling Coil Name
  {ca4768e1-4c99-40e9-affc-23ab6e6c17a3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f1c4371c-39d7-476b-9a70-b4f1691e8889}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {764d9edc-dc16-4166-85f8-d9675d7f4131}, !- Handle
  {8e9f2c98-047b-4baf-a420-bfaf2b0e3b8c}, !- Source Object
  4,                                      !- Outlet Port
  {2b0696b7-79b4-4c70-b8b3-290062eb6f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30a740e0-4619-427e-9a4c-d2da4e15d6ad}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {85b41aa9-08d3-4e68-a743-9668ae2afab0}, !- Inlet Port
  {9a6555ee-bbb6-4f71-891c-b9fa4b45fb53}; !- Outlet Port

OS:Connection,
  {50dfae26-104a-42e7-abc7-20d0f32b50b4}, !- Handle
  {740fa4c3-4d1f-4bb7-9ebb-bad61417844d}, !- Source Object
  3,                                      !- Outlet Port
  {a7950404-2125-4aef-8f09-18e630f8652b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {85b41aa9-08d3-4e68-a743-9668ae2afab0}, !- Handle
  {a7950404-2125-4aef-8f09-18e630f8652b}, !- Source Object
  5,                                      !- Outlet Port
  {30a740e0-4619-427e-9a4c-d2da4e15d6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6555ee-bbb6-4f71-891c-b9fa4b45fb53}, !- Handle
  {30a740e0-4619-427e-9a4c-d2da4e15d6ad}, !- Source Object
  3,                                      !- Outlet Port
  {8e9f2c98-047b-4baf-a420-bfaf2b0e3b8c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bae4c342-2390-49d2-b2cc-e1cac4480d8c}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dd01e4ca-beb9-4dd2-8122-f41b346acbf5}, !- Control Zone Name
  {2b0696b7-79b4-4c70-b8b3-290062eb6f86}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a48a4e76-5c25-476d-8193-589a8779632a}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {10bda9ec-4225-47a7-a281-9e9a48f88dee}, !- Water Inlet Node Name
  {d7b04695-270f-4797-ac69-3d5b262afff2}; !- Water Outlet Node Name

OS:Node,
  {762d2de5-aed7-401d-bef0-e8bf374d84a1}, !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {d7b04695-270f-4797-ac69-3d5b262afff2}, !- Inlet Port
  {eeeb9107-0ceb-4844-8c03-efea6d70d943}; !- Outlet Port

OS:Connection,
  {10bda9ec-4225-47a7-a281-9e9a48f88dee}, !- Handle
  {1642ae7f-f112-4dd3-b737-abeb4a017e17}, !- Source Object
  3,                                      !- Outlet Port
  {a48a4e76-5c25-476d-8193-589a8779632a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d7b04695-270f-4797-ac69-3d5b262afff2}, !- Handle
  {a48a4e76-5c25-476d-8193-589a8779632a}, !- Source Object
  10,                                     !- Outlet Port
  {762d2de5-aed7-401d-bef0-e8bf374d84a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeeb9107-0ceb-4844-8c03-efea6d70d943}, !- Handle
  {762d2de5-aed7-401d-bef0-e8bf374d84a1}, !- Source Object
  3,                                      !- Outlet Port
  {4a99101f-2d99-4a15-82cc-de24d5bcfb3d}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8013d2a-3772-483b-a0bd-17cfcd00b499}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  {a48a4e76-5c25-476d-8193-589a8779632a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f02652b-aad1-4fca-b100-df24071ac451}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  {00324abf-ecb7-42c1-a680-13d4a65cdee0}, !- Air Inlet Node Name
  {b619ee64-76d8-4b95-9e06-a87474576673}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19ce0d32-19ab-4e5b-93a4-aaf74410fa2b}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E Return Air Node, !- Name
  {54db69ef-d1ae-4a61-9ec9-24f132b3f3f7}, !- Inlet Port
  {f89d9964-edb7-4511-b148-06d9641d5ee9}; !- Outlet Port

OS:Connection,
  {010bc7d4-e1f2-4e27-b760-c594247a142e}, !- Handle
  {220bac4c-a029-448e-97f0-346c90fdc71c}, !- Source Object
  3,                                      !- Outlet Port
  {01853308-f148-4931-a35c-aec903a8d8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54db69ef-d1ae-4a61-9ec9-24f132b3f3f7}, !- Handle
  {5da3a9de-6156-4fd7-9f23-0f1e7964d4a1}, !- Source Object
  2,                                      !- Outlet Port
  {19ce0d32-19ab-4e5b-93a4-aaf74410fa2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89d9964-edb7-4511-b148-06d9641d5ee9}, !- Handle
  {19ce0d32-19ab-4e5b-93a4-aaf74410fa2b}, !- Source Object
  3,                                      !- Outlet Port
  {40901ede-d43f-497f-b3f3-8223b10b4c31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {926de653-1dc4-4428-8d42-e7d4cb3ca6ff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {25644cf1-8c26-4fc8-9d84-632e22489b81}, !- Inlet Port
  {00324abf-ecb7-42c1-a680-13d4a65cdee0}; !- Outlet Port

OS:Connection,
  {25644cf1-8c26-4fc8-9d84-632e22489b81}, !- Handle
  {e0d42e19-a29b-4670-83ce-760215259b0b}, !- Source Object
  3,                                      !- Outlet Port
  {926de653-1dc4-4428-8d42-e7d4cb3ca6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00324abf-ecb7-42c1-a680-13d4a65cdee0}, !- Handle
  {926de653-1dc4-4428-8d42-e7d4cb3ca6ff}, !- Source Object
  3,                                      !- Outlet Port
  {2f02652b-aad1-4fca-b100-df24071ac451}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b619ee64-76d8-4b95-9e06-a87474576673}, !- Handle
  {2f02652b-aad1-4fca-b100-df24071ac451}, !- Source Object
  4,                                      !- Outlet Port
  {220bac4c-a029-448e-97f0-346c90fdc71c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15933a9d-e94e-4bbe-bbe4-37ae35b66973}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {ed7ebb78-6b3c-4635-aee8-61d7e327d1d9}, !- Availability Schedule
  {c7872edc-f170-4659-a4ad-2bbda3cb12da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {01c36b1b-892a-46fb-bf13-1798ced33dbc}, !- Supply Side Inlet Node Name
  {1d7b2363-9d1d-49da-8787-0fe8ad1f00b8}, !- Demand Side Outlet Node Name
  {947ac04a-21c8-4a3c-8d17-463c1df47afc}, !- Demand Side Inlet Node A
  {eddf5e35-0c87-427c-b6a8-f3f639a36bf2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {87e2ae76-87f6-42c7-a89e-212bb44592cd}, !- Demand Mixer Name
  {fce82a6d-e5c0-40b3-8dc4-4cbb472d300c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d652ff51-e4ba-4a04-91d7-ad0c5129c4ea}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {01c36b1b-892a-46fb-bf13-1798ced33dbc}, !- Inlet Port
  {2f9f396c-a0f0-4b11-8c4d-07e48153e178}; !- Outlet Port

OS:Node,
  {9aa76caf-322d-411f-a7d5-27e72e898451}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {c3b53d65-6b52-43e6-8198-1d0b133eb084}, !- Inlet Port
  {eddf5e35-0c87-427c-b6a8-f3f639a36bf2}; !- Outlet Port

OS:Connection,
  {01c36b1b-892a-46fb-bf13-1798ced33dbc}, !- Handle
  {15933a9d-e94e-4bbe-bbe4-37ae35b66973}, !- Source Object
  9,                                      !- Outlet Port
  {d652ff51-e4ba-4a04-91d7-ad0c5129c4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eddf5e35-0c87-427c-b6a8-f3f639a36bf2}, !- Handle
  {9aa76caf-322d-411f-a7d5-27e72e898451}, !- Source Object
  3,                                      !- Outlet Port
  {15933a9d-e94e-4bbe-bbe4-37ae35b66973}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {233c517d-8fdc-47b8-9871-452cb2c03b14}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {947ac04a-21c8-4a3c-8d17-463c1df47afc}, !- Inlet Port
  {97e849ce-b659-4178-907e-6e615719a6c5}; !- Outlet Port

OS:Node,
  {d535efb6-fe38-4ae4-b084-6e54794ebe35}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {b9b65817-5c2b-473e-a136-59e0be869f7a}, !- Inlet Port
  {1d7b2363-9d1d-49da-8787-0fe8ad1f00b8}; !- Outlet Port

OS:Node,
  {5bbc01b7-28e4-44bd-8a66-f3a00e204d3f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {fad100b7-75eb-44fb-a4b4-c4654fd00f66}, !- Inlet Port
  {dabdc57e-8ff8-4e5d-b437-b4d46a2f9801}; !- Outlet Port

OS:Connection,
  {947ac04a-21c8-4a3c-8d17-463c1df47afc}, !- Handle
  {15933a9d-e94e-4bbe-bbe4-37ae35b66973}, !- Source Object
  11,                                     !- Outlet Port
  {233c517d-8fdc-47b8-9871-452cb2c03b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7b2363-9d1d-49da-8787-0fe8ad1f00b8}, !- Handle
  {d535efb6-fe38-4ae4-b084-6e54794ebe35}, !- Source Object
  3,                                      !- Outlet Port
  {15933a9d-e94e-4bbe-bbe4-37ae35b66973}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fce82a6d-e5c0-40b3-8dc4-4cbb472d300c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {97e849ce-b659-4178-907e-6e615719a6c5}, !- Inlet Node Name
  {3fb77987-102a-43c0-8f56-b874934a3b02}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {87e2ae76-87f6-42c7-a89e-212bb44592cd}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b9b65817-5c2b-473e-a136-59e0be869f7a}, !- Outlet Node Name
  {6b7c54c1-519d-4ccf-8e95-47f7d035ffef}; !- Inlet Node Name 1

OS:Connection,
  {97e849ce-b659-4178-907e-6e615719a6c5}, !- Handle
  {233c517d-8fdc-47b8-9871-452cb2c03b14}, !- Source Object
  3,                                      !- Outlet Port
  {fce82a6d-e5c0-40b3-8dc4-4cbb472d300c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b65817-5c2b-473e-a136-59e0be869f7a}, !- Handle
  {87e2ae76-87f6-42c7-a89e-212bb44592cd}, !- Source Object
  2,                                      !- Outlet Port
  {d535efb6-fe38-4ae4-b084-6e54794ebe35}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1248beee-9407-47a0-9e64-6cf19174d249}, !- Handle
  {15933a9d-e94e-4bbe-bbe4-37ae35b66973}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7872edc-f170-4659-a4ad-2bbda3cb12da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b7bc2b50-53e7-4045-8b65-2ebf44a90e49}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b89d8a53-977d-455d-99cc-66d100b5643b}, !- Handle
  Fan On Off 2,                           !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {83bb989f-87f9-4d60-b30d-b17af7c5933d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ef287b8d-27c2-41ae-a4a7-9086864fc283}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {83bb989f-87f9-4d60-b30d-b17af7c5933d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ef287b8d-27c2-41ae-a4a7-9086864fc283}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b169a14f-5bba-41eb-b739-8ac80a17b3d9}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa013fad-c34d-4d09-8415-5f8c73a46467}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f7c9516-0bda-40f3-84fe-8cafb2e47499}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62f0d588-543d-4e1c-8fa5-993c40e451e1}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b7b3b60a-acd8-437f-9c37-a31742d18c13}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6e16bc3d-a73f-49d0-b02c-b28c9e771326}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 90kBtu/hr 9.08EER, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16032422404975,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7f312af-5408-41e9-b177-a2379f599d44}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f32e3d1f-5f97-474a-a32f-283962896ac7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49141176-ad90-4eed-9a1b-0fce1a83c9c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {63be1e03-d0fb-4433-adfb-1b93f65a954a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1c0b14a-e857-4d97-96c1-fbb8dc96f21c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {7065856a-6863-44c7-9bf6-b8b035c0bd7d}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4d4a9a49-6233-4a59-afdc-5dcd6888b02a}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f43326c3-f23d-49d2-8bc8-ced4575bc1dd}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {903dad11-e874-421f-b867-0db6efeb807c}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {35d3eed1-d1c7-4052-aa40-e9ee98ecb62d}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0d9d11a9-1ccf-442d-acba-253c94280f76}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 65 Clg kBtu/hr 3.1COPH, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  19044.1113983494,                       !- Rated Total Heating Capacity {W}
  3.32201337702295,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80cd0c1c-6a4d-4f50-a789-222aecb4f5a1}, !- Total Heating Capacity Function of Temperature Curve Name
  {9821a258-783a-4ab5-b4a2-6722cc43592f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {d9d69ff0-3a10-4903-90b5-1b68d8b1bfe2}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d2bc64-33f9-40e8-aec8-506eeb755cce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe4b419c-cf36-442c-8f76-caa27367bc83}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2d4b59e6-6b0f-40f0-8fc6-90b0da2e4d36}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed7ebb78-6b3c-4635-aee8-61d7e327d1d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {942020da-aafb-4f17-a29f-c5e38c70bc41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {942020da-aafb-4f17-a29f-c5e38c70bc41}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d84a644c-a1e0-4177-b1aa-77deaa47751c}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {2d4b59e6-6b0f-40f0-8fc6-90b0da2e4d36}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aacbf8ec-001b-4839-a0b5-9469e650f06b}, !- Mixed Air Node Name
  {75a4d297-3c8d-42d4-9199-1ea4938d6244}, !- Outdoor Air Stream Node Name
  {81638907-08cd-426a-bcb0-0d34e15a3da4}, !- Relief Air Stream Node Name
  {2f9f396c-a0f0-4b11-8c4d-07e48153e178}; !- Return Air Stream Node Name

OS:Node,
  {446f1332-41f4-47b7-857a-3fc29543ba40}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {75a4d297-3c8d-42d4-9199-1ea4938d6244}; !- Outlet Port

OS:Connection,
  {75a4d297-3c8d-42d4-9199-1ea4938d6244}, !- Handle
  {446f1332-41f4-47b7-857a-3fc29543ba40}, !- Source Object
  3,                                      !- Outlet Port
  {d84a644c-a1e0-4177-b1aa-77deaa47751c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ac59c36-5d8b-4f2b-859d-ea0392dca292}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {81638907-08cd-426a-bcb0-0d34e15a3da4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81638907-08cd-426a-bcb0-0d34e15a3da4}, !- Handle
  {d84a644c-a1e0-4177-b1aa-77deaa47751c}, !- Source Object
  7,                                      !- Outlet Port
  {1ac59c36-5d8b-4f2b-859d-ea0392dca292}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6e4260ea-9288-4ec1-a01f-9fc58d2ef6da}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {573757c8-c41c-49fc-a64f-f85e9fa6ee8d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {85dfed17-899a-4f14-b6c1-484773f7c142}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C ASHP, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  {8957bfd4-f185-45c8-9905-3dd346ef86a3}, !- Air Inlet Node Name
  {c3b53d65-6b52-43e6-8198-1d0b133eb084}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- Controlling Zone or Thermostat Location
  {b89d8a53-977d-455d-99cc-66d100b5643b}, !- Supply Air Fan Name
  {0d9d11a9-1ccf-442d-acba-253c94280f76}, !- Heating Coil Name
  {6e16bc3d-a73f-49d0-b02c-b28c9e771326}, !- Cooling Coil Name
  {6e4260ea-9288-4ec1-a01f-9fc58d2ef6da}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {ed7ebb78-6b3c-4635-aee8-61d7e327d1d9}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c3b53d65-6b52-43e6-8198-1d0b133eb084}, !- Handle
  {85dfed17-899a-4f14-b6c1-484773f7c142}, !- Source Object
  4,                                      !- Outlet Port
  {9aa76caf-322d-411f-a7d5-27e72e898451}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18d8935e-0801-45e2-b79b-53fa3c01ee05}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {aacbf8ec-001b-4839-a0b5-9469e650f06b}, !- Inlet Port
  {8957bfd4-f185-45c8-9905-3dd346ef86a3}; !- Outlet Port

OS:Connection,
  {2f9f396c-a0f0-4b11-8c4d-07e48153e178}, !- Handle
  {d652ff51-e4ba-4a04-91d7-ad0c5129c4ea}, !- Source Object
  3,                                      !- Outlet Port
  {d84a644c-a1e0-4177-b1aa-77deaa47751c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aacbf8ec-001b-4839-a0b5-9469e650f06b}, !- Handle
  {d84a644c-a1e0-4177-b1aa-77deaa47751c}, !- Source Object
  5,                                      !- Outlet Port
  {18d8935e-0801-45e2-b79b-53fa3c01ee05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8957bfd4-f185-45c8-9905-3dd346ef86a3}, !- Handle
  {18d8935e-0801-45e2-b79b-53fa3c01ee05}, !- Source Object
  3,                                      !- Outlet Port
  {85dfed17-899a-4f14-b6c1-484773f7c142}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9f51da58-5035-4aa9-99ae-b128af0af7f8}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9e3c70f4-893b-4394-bdbf-99abcc7c22a8}, !- Control Zone Name
  {9aa76caf-322d-411f-a7d5-27e72e898451}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e0772d42-64fb-4e48-a72c-462a03d2498c}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {913508d4-8d8c-4cda-9c1e-f0ca30bdfd5b}, !- Water Inlet Node Name
  {d5cbdf84-de8d-4b26-af8b-604c35298f72}; !- Water Outlet Node Name

OS:Node,
  {07e5f7bb-195f-47ac-bd4a-91c170c8dfaf}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {04bc66f3-39a4-4ceb-9f99-6563a2ed3271}, !- Inlet Port
  {913508d4-8d8c-4cda-9c1e-f0ca30bdfd5b}; !- Outlet Port

OS:Connection,
  {04bc66f3-39a4-4ceb-9f99-6563a2ed3271}, !- Handle
  {120402c1-0ba2-4a3d-b57a-b9bddc2f1211}, !- Source Object
  4,                                      !- Outlet Port
  {07e5f7bb-195f-47ac-bd4a-91c170c8dfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {106ed9ab-0ab4-4a18-8b0e-249cab17dba0}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {d5cbdf84-de8d-4b26-af8b-604c35298f72}, !- Inlet Port
  {84d37d67-ee6c-4a0f-95c1-8936b12ee187}; !- Outlet Port

OS:Connection,
  {913508d4-8d8c-4cda-9c1e-f0ca30bdfd5b}, !- Handle
  {07e5f7bb-195f-47ac-bd4a-91c170c8dfaf}, !- Source Object
  3,                                      !- Outlet Port
  {e0772d42-64fb-4e48-a72c-462a03d2498c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d5cbdf84-de8d-4b26-af8b-604c35298f72}, !- Handle
  {e0772d42-64fb-4e48-a72c-462a03d2498c}, !- Source Object
  10,                                     !- Outlet Port
  {106ed9ab-0ab4-4a18-8b0e-249cab17dba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d37d67-ee6c-4a0f-95c1-8936b12ee187}, !- Handle
  {106ed9ab-0ab4-4a18-8b0e-249cab17dba0}, !- Source Object
  3,                                      !- Outlet Port
  {4a99101f-2d99-4a15-82cc-de24d5bcfb3d}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47d0a8d6-4f65-48b4-91e3-4760fcee6182}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  {e0772d42-64fb-4e48-a72c-462a03d2498c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2e843b8-093f-458d-951e-5fa64cb1d7c0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  {d4c383a4-c185-4dbd-82ec-02d2bc5accca}, !- Air Inlet Node Name
  {fad100b7-75eb-44fb-a4b4-c4654fd00f66}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f47bde8-c8b0-41fd-9855-230286dbcd06}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {8e0fbd15-f455-42ae-926b-4da9af913604}, !- Inlet Port
  {6b7c54c1-519d-4ccf-8e95-47f7d035ffef}; !- Outlet Port

OS:Connection,
  {dabdc57e-8ff8-4e5d-b437-b4d46a2f9801}, !- Handle
  {5bbc01b7-28e4-44bd-8a66-f3a00e204d3f}, !- Source Object
  3,                                      !- Outlet Port
  {0964d0b9-0e21-4001-9eb3-b64d073063b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0fbd15-f455-42ae-926b-4da9af913604}, !- Handle
  {dd1f3113-0474-491f-8cfe-db52bd7fe72f}, !- Source Object
  2,                                      !- Outlet Port
  {3f47bde8-c8b0-41fd-9855-230286dbcd06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b7c54c1-519d-4ccf-8e95-47f7d035ffef}, !- Handle
  {3f47bde8-c8b0-41fd-9855-230286dbcd06}, !- Source Object
  3,                                      !- Outlet Port
  {87e2ae76-87f6-42c7-a89e-212bb44592cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9151953-5a33-4eda-ba80-770e8365ef7a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {3fb77987-102a-43c0-8f56-b874934a3b02}, !- Inlet Port
  {d4c383a4-c185-4dbd-82ec-02d2bc5accca}; !- Outlet Port

OS:Connection,
  {3fb77987-102a-43c0-8f56-b874934a3b02}, !- Handle
  {fce82a6d-e5c0-40b3-8dc4-4cbb472d300c}, !- Source Object
  3,                                      !- Outlet Port
  {e9151953-5a33-4eda-ba80-770e8365ef7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c383a4-c185-4dbd-82ec-02d2bc5accca}, !- Handle
  {e9151953-5a33-4eda-ba80-770e8365ef7a}, !- Source Object
  3,                                      !- Outlet Port
  {a2e843b8-093f-458d-951e-5fa64cb1d7c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad100b7-75eb-44fb-a4b4-c4654fd00f66}, !- Handle
  {a2e843b8-093f-458d-951e-5fa64cb1d7c0}, !- Source Object
  4,                                      !- Outlet Port
  {5bbc01b7-28e4-44bd-8a66-f3a00e204d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c1ebd07-6f5e-484d-a962-fd6c31ed9462}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {a795bc27-4f44-4745-9899-570cb4169505}, !- Availability Schedule
  {dd1be0d1-574a-4a64-b8d8-398dc466c37f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9af782f6-1a34-47a8-bf51-55a8ae0a87a1}, !- Supply Side Inlet Node Name
  {67aa1e9b-91b0-46d0-9211-ec2ea56e44a1}, !- Demand Side Outlet Node Name
  {469e9c1e-7e2b-4e2c-a748-f5e53502f0f9}, !- Demand Side Inlet Node A
  {4dbbd6f6-6f66-4517-9333-a0f2ebca3dbe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c60eb3a2-739d-472a-b139-8d20d92ccf07}, !- Demand Mixer Name
  {3955505b-2fa6-4904-afef-730ff0f27e62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8f1dc021-6614-4539-841b-f957266aae76}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {9af782f6-1a34-47a8-bf51-55a8ae0a87a1}, !- Inlet Port
  {74b4ed86-2876-41c5-9290-c292be75c08f}; !- Outlet Port

OS:Node,
  {3d946caf-de65-444e-8d59-cafce701485d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {1b2022e4-d8c9-454a-9921-1cb051573e96}, !- Inlet Port
  {4dbbd6f6-6f66-4517-9333-a0f2ebca3dbe}; !- Outlet Port

OS:Connection,
  {9af782f6-1a34-47a8-bf51-55a8ae0a87a1}, !- Handle
  {8c1ebd07-6f5e-484d-a962-fd6c31ed9462}, !- Source Object
  9,                                      !- Outlet Port
  {8f1dc021-6614-4539-841b-f957266aae76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dbbd6f6-6f66-4517-9333-a0f2ebca3dbe}, !- Handle
  {3d946caf-de65-444e-8d59-cafce701485d}, !- Source Object
  3,                                      !- Outlet Port
  {8c1ebd07-6f5e-484d-a962-fd6c31ed9462}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5269eae6-0e7a-438d-9d68-e8d1672fda28}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {469e9c1e-7e2b-4e2c-a748-f5e53502f0f9}, !- Inlet Port
  {19a9884a-0038-4555-8926-61377cbcff73}; !- Outlet Port

OS:Node,
  {ac1109ea-8ca3-46bb-b1ef-abcf956bc35f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {2ca9e5a8-d6f0-45b3-9f2c-4a5e949d5f08}, !- Inlet Port
  {67aa1e9b-91b0-46d0-9211-ec2ea56e44a1}; !- Outlet Port

OS:Node,
  {c9495d52-cfb8-46dd-bac5-cb3c1510063d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {82a499a9-97aa-4fc3-831b-a286359e8949}, !- Inlet Port
  {59a899d1-7307-4388-a010-95be81ccacbf}; !- Outlet Port

OS:Connection,
  {469e9c1e-7e2b-4e2c-a748-f5e53502f0f9}, !- Handle
  {8c1ebd07-6f5e-484d-a962-fd6c31ed9462}, !- Source Object
  11,                                     !- Outlet Port
  {5269eae6-0e7a-438d-9d68-e8d1672fda28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67aa1e9b-91b0-46d0-9211-ec2ea56e44a1}, !- Handle
  {ac1109ea-8ca3-46bb-b1ef-abcf956bc35f}, !- Source Object
  3,                                      !- Outlet Port
  {8c1ebd07-6f5e-484d-a962-fd6c31ed9462}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3955505b-2fa6-4904-afef-730ff0f27e62}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {19a9884a-0038-4555-8926-61377cbcff73}, !- Inlet Node Name
  {2f2f2b96-2f60-488c-825a-c65cd3652300}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c60eb3a2-739d-472a-b139-8d20d92ccf07}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2ca9e5a8-d6f0-45b3-9f2c-4a5e949d5f08}, !- Outlet Node Name
  {b0cbfac4-b315-46e7-81fb-4c7c851d8f81}; !- Inlet Node Name 1

OS:Connection,
  {19a9884a-0038-4555-8926-61377cbcff73}, !- Handle
  {5269eae6-0e7a-438d-9d68-e8d1672fda28}, !- Source Object
  3,                                      !- Outlet Port
  {3955505b-2fa6-4904-afef-730ff0f27e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca9e5a8-d6f0-45b3-9f2c-4a5e949d5f08}, !- Handle
  {c60eb3a2-739d-472a-b139-8d20d92ccf07}, !- Source Object
  2,                                      !- Outlet Port
  {ac1109ea-8ca3-46bb-b1ef-abcf956bc35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ccdd70e4-d00d-4611-a871-d38fc9dafa26}, !- Handle
  {8c1ebd07-6f5e-484d-a962-fd6c31ed9462}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dd1be0d1-574a-4a64-b8d8-398dc466c37f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {0a36d444-197d-4585-ba17-d97be69c22d0}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {3f1869dc-6c95-4d59-81ad-cd62a602d46a}, !- Handle
  Fan On Off 3,                           !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2bc4c0c5-828b-4009-bac6-7536700e81aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70195838-2598-4eb2-959f-15b1a82a69b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2bc4c0c5-828b-4009-bac6-7536700e81aa}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70195838-2598-4eb2-959f-15b1a82a69b5}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fdf38ce-2d26-4475-a9d4-0d241b1222ab}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31ab9d6e-04b5-4b0f-8de1-0e364f3a26d0}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ef33d12-e938-4506-821d-0807c3485650}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf8380e4-b8fd-4fe4-9061-36ff8947396e}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f899d728-65d0-44f2-886f-df417ca6195e}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fd1afe31-61ef-46b5-a10a-1e11696fabda}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 89kBtu/hr 9.08EER, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16032422404975,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7f312af-5408-41e9-b177-a2379f599d44}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f32e3d1f-5f97-474a-a32f-283962896ac7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49141176-ad90-4eed-9a1b-0fce1a83c9c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {63be1e03-d0fb-4433-adfb-1b93f65a954a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1c0b14a-e857-4d97-96c1-fbb8dc96f21c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {2cff6352-96f7-43dc-a866-100ed6300db3}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e1c09359-6089-4ba4-9b81-909233323a83}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a7264224-6326-4c3e-94a9-d1e247cedddb}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8b580f4a-49fe-40c5-a5b7-d0d74048fc07}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e3929485-74d8-49c3-a59f-cdd71ba82a0e}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6ba8fb04-862b-4765-b91e-2f6a65869001}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 65 Clg kBtu/hr 3.1COPH, !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  18942.5039605881,                       !- Rated Total Heating Capacity {W}
  3.32185431153614,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80cd0c1c-6a4d-4f50-a789-222aecb4f5a1}, !- Total Heating Capacity Function of Temperature Curve Name
  {9821a258-783a-4ab5-b4a2-6722cc43592f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {d9d69ff0-3a10-4903-90b5-1b68d8b1bfe2}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2d2bc64-33f9-40e8-aec8-506eeb755cce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe4b419c-cf36-442c-8f76-caa27367bc83}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {832573a4-8fd4-4993-a9df-e5b8bfb9dc30}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a795bc27-4f44-4745-9899-570cb4169505}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {67e15de6-2b5c-4825-b0a7-ab84d929ebb7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {67e15de6-2b5c-4825-b0a7-ab84d929ebb7}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b375cafa-c215-4480-8840-d059623c06e3}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {832573a4-8fd4-4993-a9df-e5b8bfb9dc30}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce01f251-ff96-404b-a588-140e1b1d3a14}, !- Mixed Air Node Name
  {9a7ac14b-7cf8-44eb-86c3-2598b92da3a5}, !- Outdoor Air Stream Node Name
  {99010843-1b68-4f93-b63d-b7832d869e3c}, !- Relief Air Stream Node Name
  {74b4ed86-2876-41c5-9290-c292be75c08f}; !- Return Air Stream Node Name

OS:Node,
  {38c4a68e-416c-4734-b597-78b9ca016a94}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9a7ac14b-7cf8-44eb-86c3-2598b92da3a5}; !- Outlet Port

OS:Connection,
  {9a7ac14b-7cf8-44eb-86c3-2598b92da3a5}, !- Handle
  {38c4a68e-416c-4734-b597-78b9ca016a94}, !- Source Object
  3,                                      !- Outlet Port
  {b375cafa-c215-4480-8840-d059623c06e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce28a1e8-8a23-49ef-bb18-494b332d8908}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {99010843-1b68-4f93-b63d-b7832d869e3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99010843-1b68-4f93-b63d-b7832d869e3c}, !- Handle
  {b375cafa-c215-4480-8840-d059623c06e3}, !- Source Object
  7,                                      !- Outlet Port
  {ce28a1e8-8a23-49ef-bb18-494b332d8908}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c77db6ee-b599-42cb-85f9-e1588b78b16f}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {6394d807-d334-45a8-815d-eb359589f334}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {573757c8-c41c-49fc-a64f-f85e9fa6ee8d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
