OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0059-000000000035},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.0288269205204275,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0059-000000000032},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.0288269205204275,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0059-000000000033},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.20043610595276,                        !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000004},  !- Handle
  {00000000-0000-0000-0059-000000000034},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  53.368818336666024,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000005},  !- Handle
  {00000000-0000-0000-0059-000000000036},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  3.8002806024199507,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000032},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0013-000000000050},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0013-000000000053},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0013-000000000052},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0013-000000000051},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000033},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0013-000000000072},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0013-000000000075},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0013-000000000074},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0013-000000000073},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000004},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000034},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000004},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0013-000000000094},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0013-000000000097},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0013-000000000096},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0013-000000000095},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000005},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000005},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000035},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0013-000000000028},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0013-000000000031},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0013-000000000030},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0013-000000000029},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000005},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0059-000000000036},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000005},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0013-000000000006},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0013-000000000009},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0013-000000000008},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0013-000000000007},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0018-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0013-000000000020},  !- Mixed Air Node Name
  {00000000-0000-0000-0013-000000000012},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0013-000000000013},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0013-000000000019};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0018-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0013-000000000042},  !- Mixed Air Node Name
  {00000000-0000-0000-0013-000000000034},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0013-000000000035},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0013-000000000041};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0018-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0013-000000000064},  !- Mixed Air Node Name
  {00000000-0000-0000-0013-000000000056},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0013-000000000057},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0013-000000000063};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000004},  !- Handle
  Air Loop HVAC Outdoor Air System 4,      !- Name
  {00000000-0000-0000-0018-000000000004},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0013-000000000086},  !- Mixed Air Node Name
  {00000000-0000-0000-0013-000000000078},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0013-000000000079},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0013-000000000085};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000005},  !- Handle
  Air Loop HVAC Outdoor Air System 5,      !- Name
  {00000000-0000-0000-0018-000000000005},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0013-000000000108},  !- Mixed Air Node Name
  {00000000-0000-0000-0013-000000000100},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0013-000000000101},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0013-000000000107};  !- Return Air Stream Node Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0013-000000000011},  !- Outlet Node Name
  {00000000-0000-0000-0013-000000000024};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0013-000000000033},  !- Outlet Node Name
  {00000000-0000-0000-0013-000000000046};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0013-000000000055},  !- Outlet Node Name
  {00000000-0000-0000-0013-000000000068};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000004},  !- Handle
  Air Loop HVAC Zone Mixer 4,              !- Name
  {00000000-0000-0000-0013-000000000077},  !- Outlet Node Name
  {00000000-0000-0000-0013-000000000090};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000005},  !- Handle
  Air Loop HVAC Zone Mixer 5,              !- Name
  {00000000-0000-0000-0013-000000000099},  !- Outlet Node Name
  {00000000-0000-0000-0013-000000000112};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0013-000000000010},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000025};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0013-000000000032},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000047};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0013-000000000054},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000069};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000004},  !- Handle
  Air Loop HVAC Zone Splitter 4,           !- Name
  {00000000-0000-0000-0013-000000000076},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000091};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000005},  !- Handle
  Air Loop HVAC Zone Splitter 5,           !- Name
  {00000000-0000-0000-0013-000000000098},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000113};  !- Outlet Node Name 1

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0013-000000000026},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000027},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0013-000000000048},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000049},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0013-000000000070},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000071},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0013-000000000092},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000093},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0013-000000000114},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000115},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000004},  !- Handle
  Availability Manager Night Cycle 4,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000013},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000014},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000015},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000016};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000005},  !- Handle
  Availability Manager Night Cycle 5,      !- Name
  {00000000-0000-0000-0056-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0044-000000000017},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000018},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000019},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0044-000000000020};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0007-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0007-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {00000000-0000-0000-0007-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000004},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {00000000-0000-0000-0007-000000000004};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000005},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0007-000000000005};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000006},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Building,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  RetailStandalone,                        !- Name
  ,                                        !- Building Sector Type
  0,                                       !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0024-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  1,                                       !- Standards Number of Stories
  1,                                       !- Standards Number of Above Ground Stories
  NECB2015,                                !- Standards Template
  RetailStandalone,                        !- Standards Building Type
  ,                                        !- Standards Number of Living Units
  ,                                        !- Relocatable
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0054-000000000011};  !- Group Rendering Name

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_dx 1 102kBtu/hr 9.44EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.27942625789095,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0013-000000000043},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000039},  !- Air Outlet Node Name
  {00000000-0000-0000-0020-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000015},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0020-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000016},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000002},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0011-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_dx 122kBtu/hr 9.44EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.27942625789095,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0013-000000000021},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000017},  !- Air Outlet Node Name
  {00000000-0000-0000-0020-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000015},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0020-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000016},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000002},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0011-000000000003},  !- Handle
  CoilCoolingDXSingleSpeed_dx 2 102kBtu/hr 9.44EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.27942625789095,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0013-000000000065},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000061},  !- Air Outlet Node Name
  {00000000-0000-0000-0020-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000015},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0020-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000016},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000002},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0011-000000000004},  !- Handle
  CoilCoolingDXSingleSpeed_dx 3 14kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0013-000000000087},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000083},  !- Air Outlet Node Name
  {00000000-0000-0000-0020-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000015},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0020-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000016},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000002},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0011-000000000005},  !- Handle
  CoilCoolingDXSingleSpeed_dx 4 464kBtu/hr 8.39EER, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.92982713155582,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0013-000000000109},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000105},  !- Air Outlet Node Name
  {00000000-0000-0000-0020-000000000011},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000015},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0020-000000000012},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0022-000000000016},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0021-000000000002},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  Coil Heating Electric 1,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0013-000000000018},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000015};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0012-000000000002},  !- Handle
  Coil Heating Electric 2,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0013-000000000040},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000037};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0012-000000000003},  !- Handle
  Coil Heating Electric 3,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0013-000000000062},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000059};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0012-000000000004},  !- Handle
  Coil Heating Electric 4,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0013-000000000084},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000081};  !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0012-000000000005},  !- Handle
  Coil Heating Electric 5,                 !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  {00000000-0000-0000-0013-000000000106},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000103};  !- Air Outlet Node Name

OS:Connection,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  {00000000-0000-0000-0083-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000002},  !- Handle
  {00000000-0000-0000-0083-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000003},  !- Handle
  {00000000-0000-0000-0083-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000004},  !- Handle
  {00000000-0000-0000-0083-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000005},  !- Handle
  {00000000-0000-0000-0083-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000006},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000083},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000007},  !- Handle
  {00000000-0000-0000-0045-000000000084},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000005},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000008},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000078},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000009},  !- Handle
  {00000000-0000-0000-0045-000000000079},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000005},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000010},  !- Handle
  {00000000-0000-0000-0045-000000000078},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000011},  !- Handle
  {00000000-0000-0000-0004-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000079},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000012},  !- Handle
  {00000000-0000-0000-0045-000000000081},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000013},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000082},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000014},  !- Handle
  {00000000-0000-0000-0036-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000084},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000015},  !- Handle
  {00000000-0000-0000-0012-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000016},  !- Handle
  {00000000-0000-0000-0045-000000000023},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0036-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000017},  !- Handle
  {00000000-0000-0000-0011-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000018},  !- Handle
  {00000000-0000-0000-0045-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000019},  !- Handle
  {00000000-0000-0000-0045-000000000083},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000020},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000080},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000021},  !- Handle
  {00000000-0000-0000-0045-000000000080},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0011-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000022},  !- Handle
  {00000000-0000-0000-0045-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000023},  !- Handle
  {00000000-0000-0000-0052-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000024},  !- Handle
  {00000000-0000-0000-0045-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000025},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000026},  !- Handle
  {00000000-0000-0000-0045-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000027},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000028},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000076},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000029},  !- Handle
  {00000000-0000-0000-0045-000000000077},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000004},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000030},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000071},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000031},  !- Handle
  {00000000-0000-0000-0045-000000000072},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000032},  !- Handle
  {00000000-0000-0000-0045-000000000071},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000033},  !- Handle
  {00000000-0000-0000-0004-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000072},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000034},  !- Handle
  {00000000-0000-0000-0045-000000000074},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000035},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000075},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000036},  !- Handle
  {00000000-0000-0000-0036-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000077},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000037},  !- Handle
  {00000000-0000-0000-0012-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000038},  !- Handle
  {00000000-0000-0000-0045-000000000024},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0036-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000039},  !- Handle
  {00000000-0000-0000-0011-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000040},  !- Handle
  {00000000-0000-0000-0045-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000041},  !- Handle
  {00000000-0000-0000-0045-000000000076},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000042},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000073},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000043},  !- Handle
  {00000000-0000-0000-0045-000000000073},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0011-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000044},  !- Handle
  {00000000-0000-0000-0045-000000000016},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000045},  !- Handle
  {00000000-0000-0000-0052-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000046},  !- Handle
  {00000000-0000-0000-0045-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000047},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000048},  !- Handle
  {00000000-0000-0000-0045-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000049},  !- Handle
  {00000000-0000-0000-0006-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000050},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000055},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000051},  !- Handle
  {00000000-0000-0000-0045-000000000056},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000052},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000050},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000053},  !- Handle
  {00000000-0000-0000-0045-000000000051},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000054},  !- Handle
  {00000000-0000-0000-0045-000000000050},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000055},  !- Handle
  {00000000-0000-0000-0004-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000051},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000056},  !- Handle
  {00000000-0000-0000-0045-000000000053},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000057},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000054},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000058},  !- Handle
  {00000000-0000-0000-0036-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000056},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000059},  !- Handle
  {00000000-0000-0000-0012-000000000003},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000060},  !- Handle
  {00000000-0000-0000-0045-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0036-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000061},  !- Handle
  {00000000-0000-0000-0011-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000062},  !- Handle
  {00000000-0000-0000-0045-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000003},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000063},  !- Handle
  {00000000-0000-0000-0045-000000000055},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000064},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000065},  !- Handle
  {00000000-0000-0000-0045-000000000052},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0011-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000066},  !- Handle
  {00000000-0000-0000-0045-000000000018},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000067},  !- Handle
  {00000000-0000-0000-0052-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000068},  !- Handle
  {00000000-0000-0000-0045-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000069},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000070},  !- Handle
  {00000000-0000-0000-0045-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000071},  !- Handle
  {00000000-0000-0000-0006-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000072},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000062},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000073},  !- Handle
  {00000000-0000-0000-0045-000000000063},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000074},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000057},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000075},  !- Handle
  {00000000-0000-0000-0045-000000000058},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000076},  !- Handle
  {00000000-0000-0000-0045-000000000057},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000077},  !- Handle
  {00000000-0000-0000-0004-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000058},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000078},  !- Handle
  {00000000-0000-0000-0045-000000000060},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000079},  !- Handle
  {00000000-0000-0000-0003-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000061},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000080},  !- Handle
  {00000000-0000-0000-0036-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000063},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000081},  !- Handle
  {00000000-0000-0000-0012-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000082},  !- Handle
  {00000000-0000-0000-0045-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0036-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000083},  !- Handle
  {00000000-0000-0000-0011-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000084},  !- Handle
  {00000000-0000-0000-0045-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000085},  !- Handle
  {00000000-0000-0000-0045-000000000062},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000086},  !- Handle
  {00000000-0000-0000-0003-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000059},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000087},  !- Handle
  {00000000-0000-0000-0045-000000000059},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0011-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000088},  !- Handle
  {00000000-0000-0000-0045-000000000020},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000089},  !- Handle
  {00000000-0000-0000-0052-000000000012},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000090},  !- Handle
  {00000000-0000-0000-0045-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000091},  !- Handle
  {00000000-0000-0000-0005-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000092},  !- Handle
  {00000000-0000-0000-0045-000000000019},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000093},  !- Handle
  {00000000-0000-0000-0006-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000094},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000069},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000095},  !- Handle
  {00000000-0000-0000-0045-000000000070},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000096},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000064},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000097},  !- Handle
  {00000000-0000-0000-0045-000000000065},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000098},  !- Handle
  {00000000-0000-0000-0045-000000000064},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000099},  !- Handle
  {00000000-0000-0000-0004-000000000005},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000065},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000100},  !- Handle
  {00000000-0000-0000-0045-000000000067},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000005},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000101},  !- Handle
  {00000000-0000-0000-0003-000000000005},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000068},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000102},  !- Handle
  {00000000-0000-0000-0036-000000000005},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000070},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000103},  !- Handle
  {00000000-0000-0000-0012-000000000005},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000104},  !- Handle
  {00000000-0000-0000-0045-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0036-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000105},  !- Handle
  {00000000-0000-0000-0011-000000000005},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000106},  !- Handle
  {00000000-0000-0000-0045-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000005},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000107},  !- Handle
  {00000000-0000-0000-0045-000000000069},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000005},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000108},  !- Handle
  {00000000-0000-0000-0003-000000000005},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000066},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000109},  !- Handle
  {00000000-0000-0000-0045-000000000066},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0011-000000000005},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000110},  !- Handle
  {00000000-0000-0000-0045-000000000022},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000111},  !- Handle
  {00000000-0000-0000-0052-000000000015},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000112},  !- Handle
  {00000000-0000-0000-0045-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000113},  !- Handle
  {00000000-0000-0000-0005-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000114},  !- Handle
  {00000000-0000-0000-0045-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000115},  !- Handle
  {00000000-0000-0000-0006-000000000005},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000116},  !- Handle
  {00000000-0000-0000-0051-000000000001},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000117},  !- Handle
  {00000000-0000-0000-0015-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000118},  !- Handle
  {00000000-0000-0000-0045-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000001},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000119},  !- Handle
  {00000000-0000-0000-0051-000000000001},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000120},  !- Handle
  {00000000-0000-0000-0045-000000000034},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000121},  !- Handle
  {00000000-0000-0000-0015-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000122},  !- Handle
  {00000000-0000-0000-0045-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000001},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000123},  !- Handle
  {00000000-0000-0000-0045-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000124},  !- Handle
  {00000000-0000-0000-0053-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000125},  !- Handle
  {00000000-0000-0000-0045-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000126},  !- Handle
  {00000000-0000-0000-0045-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0087-000000000001},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000127},  !- Handle
  {00000000-0000-0000-0087-000000000001},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0045-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000128},  !- Handle
  {00000000-0000-0000-0045-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000129},  !- Handle
  {00000000-0000-0000-0015-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000038},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000130},  !- Handle
  {00000000-0000-0000-0045-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000131},  !- Handle
  {00000000-0000-0000-0050-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000039},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000132},  !- Handle
  {00000000-0000-0000-0045-000000000039},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000133},  !- Handle
  {00000000-0000-0000-0045-000000000040},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000134},  !- Handle
  {00000000-0000-0000-0050-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000041},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000135},  !- Handle
  {00000000-0000-0000-0045-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000136},  !- Handle
  {00000000-0000-0000-0014-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000042},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000137},  !- Handle
  {00000000-0000-0000-0045-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000138},  !- Handle
  {00000000-0000-0000-0050-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000139},  !- Handle
  {00000000-0000-0000-0014-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000140},  !- Handle
  {00000000-0000-0000-0045-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000141},  !- Handle
  {00000000-0000-0000-0050-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000142},  !- Handle
  {00000000-0000-0000-0015-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000143},  !- Handle
  {00000000-0000-0000-0045-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0089-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000144},  !- Handle
  {00000000-0000-0000-0089-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000045},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000145},  !- Handle
  {00000000-0000-0000-0045-000000000045},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000146},  !- Handle
  {00000000-0000-0000-0015-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000147},  !- Handle
  {00000000-0000-0000-0045-000000000046},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0089-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000148},  !- Handle
  {00000000-0000-0000-0089-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000047},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000149},  !- Handle
  {00000000-0000-0000-0045-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000150},  !- Handle
  {00000000-0000-0000-0015-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000048},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000151},  !- Handle
  {00000000-0000-0000-0045-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0089-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000152},  !- Handle
  {00000000-0000-0000-0089-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0013-000000000153},  !- Handle
  {00000000-0000-0000-0045-000000000049},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connector:Mixer,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  Connector Mixer 1,                       !- Name
  {00000000-0000-0000-0013-000000000136},  !- Outlet Branch Name
  {00000000-0000-0000-0013-000000000128},  !- Inlet Branch Name 1
  {00000000-0000-0000-0013-000000000132};  !- Inlet Branch Name 2

OS:Connector:Mixer,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  Connector Mixer 2,                       !- Name
  {00000000-0000-0000-0013-000000000139},  !- Outlet Branch Name
  {00000000-0000-0000-0013-000000000135},  !- Inlet Branch Name 1
  {00000000-0000-0000-0013-000000000145},  !- Inlet Branch Name 2
  {00000000-0000-0000-0013-000000000149},  !- Inlet Branch Name 3
  {00000000-0000-0000-0013-000000000153};  !- Inlet Branch Name 4

OS:Connector:Splitter,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  Connector Splitter 1,                    !- Name
  {00000000-0000-0000-0013-000000000125},  !- Inlet Branch Name
  {00000000-0000-0000-0013-000000000117},  !- Outlet Branch Name 1
  {00000000-0000-0000-0013-000000000129};  !- Outlet Branch Name 2

OS:Connector:Splitter,
  {00000000-0000-0000-0015-000000000002},  !- Handle
  Connector Splitter 2,                    !- Name
  {00000000-0000-0000-0013-000000000120},  !- Inlet Branch Name
  {00000000-0000-0000-0013-000000000121},  !- Outlet Branch Name 1
  {00000000-0000-0000-0013-000000000142},  !- Outlet Branch Name 2
  {00000000-0000-0000-0013-000000000146},  !- Outlet Branch Name 3
  {00000000-0000-0000-0013-000000000150};  !- Outlet Branch Name 4

OS:Construction,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  BTAP-Ext-DaylightDiffuser,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000003},  !- Handle
  BTAP-Ext-DaylightDomes,                  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000004},  !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000005},  !- Handle
  BTAP-Ext-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000017},  !- Layer 1
  {00000000-0000-0000-0043-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000006},  !- Handle
  BTAP-Ext-Door:U-2.2,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000016},  !- Layer 1
  {00000000-0000-0000-0043-000000000011};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000007},  !- Handle
  BTAP-Ext-FixedWindow,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000008},  !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000009},  !- Handle
  BTAP-Ext-Floor-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000013},  !- Layer 1
  {00000000-0000-0000-0042-000000000008},  !- Layer 2
  {00000000-0000-0000-0043-000000000007};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0016-000000000010},  !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000008},  !- Layer 1
  {00000000-0000-0000-0042-000000000007},  !- Layer 2
  {00000000-0000-0000-0043-000000000003};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0016-000000000011},  !- Handle
  BTAP-Ext-GlassDoors,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000012},  !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000013},  !- Handle
  BTAP-Ext-OverHeadDoor,                   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000013};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000014},  !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000012};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000015},  !- Handle
  BTAP-Ext-Roof-Metal,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000023},  !- Layer 1
  {00000000-0000-0000-0043-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000016},  !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000022},  !- Layer 1
  {00000000-0000-0000-0043-000000000010};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000017},  !- Handle
  BTAP-Ext-Skylights,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000018},  !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000019},  !- Handle
  BTAP-Ext-Wall-Mass,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000006},  !- Layer 1
  {00000000-0000-0000-0042-000000000014},  !- Layer 2
  {00000000-0000-0000-0043-000000000013},  !- Layer 3
  {00000000-0000-0000-0042-000000000002};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0016-000000000020},  !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000005},  !- Layer 1
  {00000000-0000-0000-0042-000000000013},  !- Layer 2
  {00000000-0000-0000-0043-000000000009},  !- Layer 3
  {00000000-0000-0000-0042-000000000001};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0016-000000000021},  !- Handle
  BTAP-Grnd-Floor-Mass,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000012},  !- Layer 1
  {00000000-0000-0000-0043-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000022},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000009},  !- Layer 1
  {00000000-0000-0000-0043-000000000004};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000023},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000009},  !- Layer 1
  {00000000-0000-0000-0042-000000000015};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000024},  !- Handle
  BTAP-Grnd-Roof-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000012},  !- Layer 1
  {00000000-0000-0000-0043-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000025},  !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000011},  !- Layer 1
  {00000000-0000-0000-0043-000000000006};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000026},  !- Handle
  BTAP-Grnd-Wall-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000012},  !- Layer 1
  {00000000-0000-0000-0043-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000027},  !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000010},  !- Layer 1
  {00000000-0000-0000-0043-000000000005};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000028},  !- Handle
  BTAP-Int-Ceiling,                        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000007},  !- Layer 1
  {00000000-0000-0000-0042-000000000003};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000029},  !- Handle
  BTAP-Int-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000030},  !- Handle
  BTAP-Int-Floor,                          !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000003},  !- Layer 1
  {00000000-0000-0000-0043-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000031},  !- Handle
  BTAP-Int-Partition,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000032},  !- Handle
  BTAP-Int-Wall,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000018},  !- Layer 1
  {00000000-0000-0000-0042-000000000018};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000033},  !- Handle
  BTAP-Int-Window,                         !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000034},  !- Handle
  Basement Floor construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000021},  !- Layer 1
  {00000000-0000-0000-0043-000000000001};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0016-000000000035},  !- Handle
  Basement Wall construction,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000021};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0016-000000000036},  !- Handle
  Floor Adiabatic construction,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0043-000000000001},  !- Layer 1
  {00000000-0000-0000-0042-000000000004},  !- Layer 2
  {00000000-0000-0000-0043-000000000002};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0016-000000000037},  !- Handle
  Wall Adiabatic construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0042-000000000019},  !- Layer 1
  {00000000-0000-0000-0042-000000000019};  !- Layer 2

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  Controller Mechanical Ventilation 1,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  Controller Mechanical Ventilation 2,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0017-000000000003},  !- Handle
  Controller Mechanical Ventilation 3,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0017-000000000004},  !- Handle
  Controller Mechanical Ventilation 4,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0017-000000000005},  !- Handle
  Controller Mechanical Ventilation 5,     !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0018-000000000001},  !- Handle
  Controller Outdoor Air 1,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000036},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0017-000000000001},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;        !- Heat Recovery Bypass Control Type

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0018-000000000002},  !- Handle
  Controller Outdoor Air 2,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000035},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0017-000000000002},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;        !- Heat Recovery Bypass Control Type

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0018-000000000003},  !- Handle
  Controller Outdoor Air 3,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000032},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0017-000000000003},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;        !- Heat Recovery Bypass Control Type

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0018-000000000004},  !- Handle
  Controller Outdoor Air 4,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                            !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  28,                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                   !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  -100,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000033},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0017-000000000004},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;        !- Heat Recovery Bypass Control Type

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0018-000000000005},  !- Handle
  Controller Outdoor Air 5,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0059-000000000034},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0017-000000000005},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;        !- Heat Recovery Bypass Control Type

OS:ConvergenceLimits,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  1,                                       !- Minimum System Timestep {minutes}
  20;                                      !- Maximum HVAC Iterations

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  Curve Biquadratic 1,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000002},  !- Handle
  Curve Biquadratic 10,                    !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000003},  !- Handle
  Curve Biquadratic 2,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000004},  !- Handle
  Curve Biquadratic 3,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000005},  !- Handle
  Curve Biquadratic 4,                     !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000006},  !- Handle
  Curve Biquadratic 5,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000007},  !- Handle
  Curve Biquadratic 6,                     !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000008},  !- Handle
  Curve Biquadratic 7,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000009},  !- Handle
  Curve Biquadratic 8,                     !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000010},  !- Handle
  Curve Biquadratic 9,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000011},  !- Handle
  DXCOOL-NECB2011-REF-CAPFT,               !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.00055436,                              !- Coefficient3 x**2
  -0.0075575,                              !- Coefficient4 y
  3.3e-05,                                 !- Coefficient5 y**2
  -0.0001918,                              !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0020-000000000012},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,           !- Name
  0.1141714,                               !- Coefficient1 Constant
  0.02818224,                              !- Coefficient2 x
  -0.0004199,                              !- Coefficient3 x**2
  0.02141082,                              !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00000000-0000-0000-0021-000000000001},  !- Handle
  Curve Cubic 1,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0021-000000000002},  !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,         !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000001},  !- Handle
  Curve Quadratic 1,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000002},  !- Handle
  Curve Quadratic 10,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000003},  !- Handle
  Curve Quadratic 11,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000004},  !- Handle
  Curve Quadratic 12,                      !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000005},  !- Handle
  Curve Quadratic 13,                      !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000006},  !- Handle
  Curve Quadratic 14,                      !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000007},  !- Handle
  Curve Quadratic 2,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000008},  !- Handle
  Curve Quadratic 3,                       !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000009},  !- Handle
  Curve Quadratic 4,                       !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000010},  !- Handle
  Curve Quadratic 5,                       !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000011},  !- Handle
  Curve Quadratic 6,                       !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000012},  !- Handle
  Curve Quadratic 7,                       !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000013},  !- Handle
  Curve Quadratic 8,                       !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000014},  !- Handle
  Curve Quadratic 9,                       !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000015},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0022-000000000016},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Daylighting:Control,
  {00000000-0000-0000-0023-000000000001},  !- Handle
  Core_Retail daylighting control,         !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  27.135,                                  !- Position X-Coordinate {m}
  13.135,                                  !- Position Y-Coordinate {m}
  0.8,                                     !- Position Z-Coordinate {m}
  ,                                        !- Psi Rotation Around X-Axis {deg}
  ,                                        !- Theta Rotation Around Y-Axis {deg}
  ,                                        !- Phi Rotation Around Z-Axis {deg}
  500,                                     !- Illuminance Setpoint {lux}
  Stepped,                                 !- Lighting Control Type
  ,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                       !- Number of Stepped Control Steps

OS:DefaultConstructionSet,
  {00000000-0000-0000-0024-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0027-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0027-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0027-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0026-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0026-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0016-000000000031},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0025-000000000001},  !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0059-000000000013},  !- Number of People Schedule Name
  {00000000-0000-0000-0059-000000000010},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0059-000000000012},  !- Lighting Schedule Name
  {00000000-0000-0000-0059-000000000011},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  {00000000-0000-0000-0059-000000000002},  !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0025-000000000002},  !- Handle
  Space Function Sales area Schedule Set,  !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0059-000000000013},  !- Number of People Schedule Name
  {00000000-0000-0000-0059-000000000010},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0059-000000000014},  !- Lighting Schedule Name
  {00000000-0000-0000-0059-000000000011},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  {00000000-0000-0000-0059-000000000002},  !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0025-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0059-000000000006},  !- Number of People Schedule Name
  {00000000-0000-0000-0059-000000000010},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0059-000000000007},  !- Lighting Schedule Name
  {00000000-0000-0000-0059-000000000005},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  {00000000-0000-0000-0059-000000000002},  !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0026-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0016-000000000008},  !- Fixed Window Construction Name
  {00000000-0000-0000-0016-000000000008},  !- Operable Window Construction Name
  {00000000-0000-0000-0016-000000000006},  !- Door Construction Name
  {00000000-0000-0000-0016-000000000012},  !- Glass Door Construction Name
  {00000000-0000-0000-0016-000000000014},  !- Overhead Door Construction Name
  {00000000-0000-0000-0016-000000000018},  !- Skylight Construction Name
  {00000000-0000-0000-0016-000000000004},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0016-000000000002};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0026-000000000002},  !- Handle
  Default Sub Surface Constructions 2,     !- Name
  {00000000-0000-0000-0016-000000000033},  !- Fixed Window Construction Name
  {00000000-0000-0000-0016-000000000033},  !- Operable Window Construction Name
  {00000000-0000-0000-0016-000000000029},  !- Door Construction Name
  ,                                        !- Glass Door Construction Name
  ,                                        !- Overhead Door Construction Name
  ,                                        !- Skylight Construction Name
  ,                                        !- Tubular Daylight Dome Construction Name
  ;                                        !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0026-000000000003},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0016-000000000007},  !- Fixed Window Construction Name
  {00000000-0000-0000-0016-000000000007},  !- Operable Window Construction Name
  {00000000-0000-0000-0016-000000000005},  !- Door Construction Name
  {00000000-0000-0000-0016-000000000011},  !- Glass Door Construction Name
  {00000000-0000-0000-0016-000000000013},  !- Overhead Door Construction Name
  {00000000-0000-0000-0016-000000000017},  !- Skylight Construction Name
  {00000000-0000-0000-0016-000000000003},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0016-000000000001};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0027-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0 1,             !- Name
  {00000000-0000-0000-0016-000000000022},  !- Floor Construction Name
  {00000000-0000-0000-0016-000000000027},  !- Wall Construction Name
  {00000000-0000-0000-0016-000000000025};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0027-000000000002},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0016-000000000010},  !- Floor Construction Name
  {00000000-0000-0000-0016-000000000020},  !- Wall Construction Name
  {00000000-0000-0000-0016-000000000016};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0027-000000000003},  !- Handle
  Default Surface Constructions 2,         !- Name
  {00000000-0000-0000-0016-000000000030},  !- Floor Construction Name
  {00000000-0000-0000-0016-000000000032},  !- Wall Construction Name
  {00000000-0000-0000-0016-000000000028};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0027-000000000004},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {00000000-0000-0000-0016-000000000021},  !- Floor Construction Name
  {00000000-0000-0000-0016-000000000026},  !- Wall Construction Name
  {00000000-0000-0000-0016-000000000024};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0027-000000000005},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0016-000000000009},  !- Floor Construction Name
  {00000000-0000-0000-0016-000000000019},  !- Wall Construction Name
  {00000000-0000-0000-0016-000000000015};  !- Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0028-000000000001},  !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0028-000000000002},  !- Handle
  Space Function Sales area Ventilation,   !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0028-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  ,                                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {00000000-0000-0000-0029-000000000001},  !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {00000000-0000-0000-0030-000000000001},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0075-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0029-000000000002},  !- Handle
  Space Function Sales area Elec Equip,    !- Name
  {00000000-0000-0000-0030-000000000002},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0075-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0029-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {00000000-0000-0000-0030-000000000003},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0075-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0030-000000000001},  !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0030-000000000002},  !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.50090855406824,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0030-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  1.0003634216273,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0031-000000000001},  !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone3ClgSch0, !- Name
  {00000000-0000-0000-0059-000000000016},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0031-000000000002},  !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone3HtgSch0, !- Name
  {00000000-0000-0000-0059-000000000017},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {00000000-0000-0000-0032-000000000001},  !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone3OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6b55aca4-8a28-4cee-b7db-47e0f3150f66}<23.9 && {6b55aca4-8a28-4cee-b7db-47e0f3150f66}>1.7, !- Program Line 1
  SET {b4bc9a64-915a-4022-b138-e48d6f802f0b} = 29.4, !- Program Line 2
  SET {82838793-f6be-424e-bfca-27758b5fc367} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6b55aca4-8a28-4cee-b7db-47e0f3150f66}<23.9 && {6b55aca4-8a28-4cee-b7db-47e0f3150f66}>1.7, !- Program Line 4
  SET {b4bc9a64-915a-4022-b138-e48d6f802f0b} = 29.4, !- Program Line 5
  SET {82838793-f6be-424e-bfca-27758b5fc367} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6b55aca4-8a28-4cee-b7db-47e0f3150f66}<23.9 && {6b55aca4-8a28-4cee-b7db-47e0f3150f66}>1.7, !- Program Line 7
  SET {b4bc9a64-915a-4022-b138-e48d6f802f0b} = 29.4, !- Program Line 8
  SET {82838793-f6be-424e-bfca-27758b5fc367} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6b55aca4-8a28-4cee-b7db-47e0f3150f66}<23.9 && {6b55aca4-8a28-4cee-b7db-47e0f3150f66}>1.7, !- Program Line 10
  SET {b4bc9a64-915a-4022-b138-e48d6f802f0b} = 29.4, !- Program Line 11
  SET {82838793-f6be-424e-bfca-27758b5fc367} = 15.6, !- Program Line 12
  ELSE,                                    !- Program Line 13
  SET {b4bc9a64-915a-4022-b138-e48d6f802f0b} = NULL, !- Program Line 14
  SET {82838793-f6be-424e-bfca-27758b5fc367} = NULL, !- Program Line 15
  ENDIF;                                   !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {00000000-0000-0000-0033-000000000001},  !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,            !- EnergyPlus Model Calling Point
  {00000000-0000-0000-0032-000000000001};  !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {00000000-0000-0000-0034-000000000001},  !- Handle
  OAT,                                     !- Name
  Environment,                             !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;    !- Output Variable or Output Meter Name

OS:Facility,
  {00000000-0000-0000-0035-000000000001};  !- Handle

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0036-000000000001},  !- Handle
  Fan Constant Volume 1,                   !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0013-000000000016},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000014},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0036-000000000002},  !- Handle
  Fan Constant Volume 2,                   !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0013-000000000038},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000036},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0036-000000000003},  !- Handle
  Fan Constant Volume 3,                   !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0013-000000000060},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000058},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0036-000000000004},  !- Handle
  Fan Constant Volume 4,                   !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0013-000000000082},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000080},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0036-000000000005},  !- Handle
  Fan Constant Volume 5,                   !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0013-000000000104},  !- Air Inlet Node Name
  {00000000-0000-0000-0013-000000000102},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Foundation:Kiva,
  {00000000-0000-0000-0037-000000000001},  !- Handle
  Bldg Kiva Foundation,                    !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {00000000-0000-0000-0038-000000000001},  !- Handle
  ,                                        !- Soil Conductivity {W/m-K}
  ,                                        !- Soil Density {kg/m3}
  ,                                        !- Soil Specific Heat {J/kg-K}
  ,                                        !- Ground Solar Absorptivity {dimensionless}
  ,                                        !- Ground Thermal Absorptivity {dimensionless}
  ,                                        !- Ground Surface Roughness {m}
  ,                                        !- Far-Field Width {m}
  ,                                        !- Deep-Ground Boundary Condition
  ,                                        !- Deep-Ground Depth {m}
  ,                                        !- Minimum Cell Dimension {m}
  ,                                        !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                        !- Simulation Timestep

OS:HeatBalanceAlgorithm,
  {00000000-0000-0000-0039-000000000001},  !- Handle
  ConductionTransferFunction,              !- Algorithm
  200;                                     !- Surface Temperature Upper Limit {C}

OS:Lights,
  {00000000-0000-0000-0040-000000000001},  !- Handle
  Space Function Lobby - elevator Lights,  !- Name
  {00000000-0000-0000-0041-000000000001},  !- Lights Definition Name
  {00000000-0000-0000-0075-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0040-000000000002},  !- Handle
  Space Function Sales area Lights,        !- Name
  {00000000-0000-0000-0041-000000000002},  !- Lights Definition Name
  {00000000-0000-0000-0075-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0040-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {00000000-0000-0000-0041-000000000003},  !- Lights Definition Name
  {00000000-0000-0000-0075-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights:Definition,
  {00000000-0000-0000-0041-000000000001},  !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  7.00254395139108,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0041-000000000002},  !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  15.5056330352231,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0041-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  13.3048335076431,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Material,
  {00000000-0000-0000-0042-000000000001},  !- Handle
  1/2IN Gypsum 1,                          !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000002},  !- Handle
  1/2IN Gypsum,                            !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000003},  !- Handle
  100mm Normalweight concrete floor 1,     !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0042-000000000004},  !- Handle
  100mm Normalweight concrete floor,       !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0042-000000000005},  !- Handle
  1IN Stucco 1,                            !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000006},  !- Handle
  1IN Stucco,                              !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000007},  !- Handle
  4 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000008},  !- Handle
  4 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000009},  !- Handle
  6 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000010},  !- Handle
  6 in. Normalweight Concrete Floor 2,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000011},  !- Handle
  6 in. Normalweight Concrete Floor 3,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000012},  !- Handle
  6 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000013},  !- Handle
  8IN CONCRETE HW RefBldg 1,               !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000014},  !- Handle
  8IN CONCRETE HW RefBldg,                 !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000015},  !- Handle
  Expanded Polystyrene,                    !- Name
  MediumSmooth,                            !- Roughness
  0.0363958681740979,                      !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0042-000000000016},  !- Handle
  F08 Metal surface 1,                     !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000017},  !- Handle
  F08 Metal surface,                       !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0042-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0042-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000001},  !- Handle
  CP02 CARPET PAD,                         !- Name
  VeryRough,                               !- Roughness
  0.21648,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000002},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  2.88291975297193,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000003},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000004},  !- Handle
  Typical Carpet Pad 2,                    !- Name
  Smooth,                                  !- Roughness
  1.25502993703786,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000005},  !- Handle
  Typical Carpet Pad 3,                    !- Name
  Smooth,                                  !- Roughness
  3.45515273458935,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000006},  !- Handle
  Typical Carpet Pad 4,                    !- Name
  Smooth,                                  !- Roughness
  3.45515273458935,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000007},  !- Handle
  Typical Carpet Pad,                      !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000008},  !- Handle
  Typical Insulation 1,                    !- Name
  Smooth,                                  !- Roughness
  5.91237683519488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000009},  !- Handle
  Typical Insulation 2,                    !- Name
  Smooth,                                  !- Roughness
  4.49096231241638,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000010},  !- Handle
  Typical Insulation 3,                    !- Name
  Smooth,                                  !- Roughness
  6.17282183832832,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000011},  !- Handle
  Typical Insulation 4,                    !- Name
  Smooth,                                  !- Roughness
  0.454527786700932,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000012},  !- Handle
  Typical Insulation 5,                    !- Name
  Smooth,                                  !- Roughness
  0.454545454545455,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0043-000000000013},  !- Handle
  Typical Insulation,                      !- Name
  Smooth,                                  !- Roughness
  0.101874652714525,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000001},  !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000002},  !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000003},  !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000004},  !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000005},  !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000006},  !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000007},  !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000008},  !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000009},  !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000010},  !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000011},  !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000012},  !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000013},  !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000014},  !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000015},  !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000016},  !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000017},  !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000018},  !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000019},  !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0044-000000000020},  !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {00000000-0000-0000-0045-000000000001},  !- Handle
  12gal Electricity Water Heater - 8kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000117},  !- Inlet Port
  {00000000-0000-0000-0013-000000000126};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000002},  !- Handle
  12gal Electricity Water Heater - 8kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000127},  !- Inlet Port
  {00000000-0000-0000-0013-000000000128};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000003},  !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0013-000000000089},  !- Inlet Port
  {00000000-0000-0000-0013-000000000090};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000004},  !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0013-000000000004},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000005},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Return Air Node, !- Name
  {00000000-0000-0000-0013-000000000067},  !- Inlet Port
  {00000000-0000-0000-0013-000000000068};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000006},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Zone Air Node, !- Name
  {00000000-0000-0000-0013-000000000002},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Return Air Node, !- Name
  {00000000-0000-0000-0013-000000000111},  !- Inlet Port
  {00000000-0000-0000-0013-000000000112};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Zone Air Node, !- Name
  {00000000-0000-0000-0013-000000000005},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000009},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0013-000000000045},  !- Inlet Port
  {00000000-0000-0000-0013-000000000046};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000010},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0013-000000000001},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000011},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0013-000000000023},  !- Inlet Port
  {00000000-0000-0000-0013-000000000024};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000012},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0013-000000000003},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000013},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000025},  !- Inlet Port
  {00000000-0000-0000-0013-000000000026};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000014},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000027},  !- Inlet Port
  {00000000-0000-0000-0013-000000000022};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000015},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000047},  !- Inlet Port
  {00000000-0000-0000-0013-000000000048};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000016},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000049},  !- Inlet Port
  {00000000-0000-0000-0013-000000000044};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000017},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000069},  !- Inlet Port
  {00000000-0000-0000-0013-000000000070};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000018},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000071},  !- Inlet Port
  {00000000-0000-0000-0013-000000000066};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000019},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000091},  !- Inlet Port
  {00000000-0000-0000-0013-000000000092};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000020},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000093},  !- Inlet Port
  {00000000-0000-0000-0013-000000000088};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000021},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000113},  !- Inlet Port
  {00000000-0000-0000-0013-000000000114};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000022},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000115},  !- Inlet Port
  {00000000-0000-0000-0013-000000000110};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000023},  !- Handle
  Coil Heating Electric 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000015},  !- Inlet Port
  {00000000-0000-0000-0013-000000000016};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000024},  !- Handle
  Coil Heating Electric 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000037},  !- Inlet Port
  {00000000-0000-0000-0013-000000000038};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000025},  !- Handle
  Coil Heating Electric 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000059},  !- Inlet Port
  {00000000-0000-0000-0013-000000000060};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000026},  !- Handle
  Coil Heating Electric 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000081},  !- Inlet Port
  {00000000-0000-0000-0013-000000000082};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000027},  !- Handle
  Coil Heating Electric 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000103},  !- Inlet Port
  {00000000-0000-0000-0013-000000000104};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000028},  !- Handle
  CoilCoolingDXSingleSpeed_dx 1 102kBtu/hr 9.44EER Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000039},  !- Inlet Port
  {00000000-0000-0000-0013-000000000040};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000029},  !- Handle
  CoilCoolingDXSingleSpeed_dx 122kBtu/hr 9.44EER Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000017},  !- Inlet Port
  {00000000-0000-0000-0013-000000000018};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000030},  !- Handle
  CoilCoolingDXSingleSpeed_dx 2 102kBtu/hr 9.44EER Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000061},  !- Inlet Port
  {00000000-0000-0000-0013-000000000062};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000031},  !- Handle
  CoilCoolingDXSingleSpeed_dx 3 14kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000083},  !- Inlet Port
  {00000000-0000-0000-0013-000000000084};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000032},  !- Handle
  CoilCoolingDXSingleSpeed_dx 4 464kBtu/hr 8.39EER Outlet Air Node, !- Name
  {00000000-0000-0000-0013-000000000105},  !- Inlet Port
  {00000000-0000-0000-0013-000000000106};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000033},  !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000124},  !- Inlet Port
  {00000000-0000-0000-0013-000000000125};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000034},  !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000119},  !- Inlet Port
  {00000000-0000-0000-0013-000000000120};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000035},  !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000141},  !- Inlet Port
  {00000000-0000-0000-0013-000000000122};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000036},  !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000116},  !- Inlet Port
  {00000000-0000-0000-0013-000000000123};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000037},  !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000138},  !- Inlet Port
  {00000000-0000-0000-0013-000000000118};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000038},  !- Handle
  Pipe Adiabatic 1 Inlet Water Node,       !- Name
  {00000000-0000-0000-0013-000000000129},  !- Inlet Port
  {00000000-0000-0000-0013-000000000130};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000039},  !- Handle
  Pipe Adiabatic 1 Outlet Water Node,      !- Name
  {00000000-0000-0000-0013-000000000131},  !- Inlet Port
  {00000000-0000-0000-0013-000000000132};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000040},  !- Handle
  Pipe Adiabatic 2 Inlet Water Node,       !- Name
  {00000000-0000-0000-0013-000000000121},  !- Inlet Port
  {00000000-0000-0000-0013-000000000133};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000041},  !- Handle
  Pipe Adiabatic 2 Outlet Water Node,      !- Name
  {00000000-0000-0000-0013-000000000134},  !- Inlet Port
  {00000000-0000-0000-0013-000000000135};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000042},  !- Handle
  Pipe Adiabatic 3 Inlet Water Node,       !- Name
  {00000000-0000-0000-0013-000000000136},  !- Inlet Port
  {00000000-0000-0000-0013-000000000137};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000043},  !- Handle
  Pipe Adiabatic 4 Inlet Water Node,       !- Name
  {00000000-0000-0000-0013-000000000139},  !- Inlet Port
  {00000000-0000-0000-0013-000000000140};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000044},  !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000142},  !- Inlet Port
  {00000000-0000-0000-0013-000000000143};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000045},  !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000144},  !- Inlet Port
  {00000000-0000-0000-0013-000000000145};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000046},  !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000146},  !- Inlet Port
  {00000000-0000-0000-0013-000000000147};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000047},  !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000148},  !- Inlet Port
  {00000000-0000-0000-0013-000000000149};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000048},  !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000150},  !- Inlet Port
  {00000000-0000-0000-0013-000000000151};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000049},  !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {00000000-0000-0000-0013-000000000152},  !- Inlet Port
  {00000000-0000-0000-0013-000000000153};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000050},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000052},  !- Inlet Port
  {00000000-0000-0000-0013-000000000054};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000051},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000055},  !- Inlet Port
  {00000000-0000-0000-0013-000000000053};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000052},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0013-000000000064},  !- Inlet Port
  {00000000-0000-0000-0013-000000000065};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000053},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0013-000000000056};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000054},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0013-000000000057},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000055},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000050},  !- Inlet Port
  {00000000-0000-0000-0013-000000000063};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000056},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000058},  !- Inlet Port
  {00000000-0000-0000-0013-000000000051};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000057},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000074},  !- Inlet Port
  {00000000-0000-0000-0013-000000000076};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000058},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000077},  !- Inlet Port
  {00000000-0000-0000-0013-000000000075};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000059},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {00000000-0000-0000-0013-000000000086},  !- Inlet Port
  {00000000-0000-0000-0013-000000000087};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000060},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0013-000000000078};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000061},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {00000000-0000-0000-0013-000000000079},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000062},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000072},  !- Inlet Port
  {00000000-0000-0000-0013-000000000085};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000063},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000080},  !- Inlet Port
  {00000000-0000-0000-0013-000000000073};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000064},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Demand Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000096},  !- Inlet Port
  {00000000-0000-0000-0013-000000000098};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000065},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Demand Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000099},  !- Inlet Port
  {00000000-0000-0000-0013-000000000097};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000066},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Mixed Air Node, !- Name
  {00000000-0000-0000-0013-000000000108},  !- Inlet Port
  {00000000-0000-0000-0013-000000000109};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000067},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0013-000000000100};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000068},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Relief Air Node, !- Name
  {00000000-0000-0000-0013-000000000101},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000069},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Supply Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000094},  !- Inlet Port
  {00000000-0000-0000-0013-000000000107};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000070},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Supply Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000102},  !- Inlet Port
  {00000000-0000-0000-0013-000000000095};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000071},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000030},  !- Inlet Port
  {00000000-0000-0000-0013-000000000032};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000072},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000033},  !- Inlet Port
  {00000000-0000-0000-0013-000000000031};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000073},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0013-000000000042},  !- Inlet Port
  {00000000-0000-0000-0013-000000000043};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000074},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0013-000000000034};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000075},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0013-000000000035},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000076},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000028},  !- Inlet Port
  {00000000-0000-0000-0013-000000000041};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000077},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000036},  !- Inlet Port
  {00000000-0000-0000-0013-000000000029};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000078},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000008},  !- Inlet Port
  {00000000-0000-0000-0013-000000000010};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000079},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000011},  !- Inlet Port
  {00000000-0000-0000-0013-000000000009};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000080},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0013-000000000020},  !- Inlet Port
  {00000000-0000-0000-0013-000000000021};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000081},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0013-000000000012};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000082},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0013-000000000013},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000083},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0013-000000000006},  !- Inlet Port
  {00000000-0000-0000-0013-000000000019};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0045-000000000084},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0013-000000000014},  !- Inlet Port
  {00000000-0000-0000-0013-000000000007};  !- Outlet Port

OS:Output:Meter,
  {00000000-0000-0000-0046-000000000001},  !- Handle
  Electricity:Building,                    !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0046-000000000002},  !- Handle
  Electricity:Facility,                    !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0046-000000000003},  !- Handle
  Electricity:HVAC,                        !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0046-000000000004},  !- Handle
  ElectricityNet:Facility,                 !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0046-000000000005},  !- Handle
  NaturalGas:Facility,                     !- Name
  hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:OutputControl:ReportingTolerances,
  {00000000-0000-0000-0047-000000000001},  !- Handle
  1,                                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {00000000-0000-0000-0048-000000000001},  !- Handle
  Space Function Lobby - elevator People,  !- Name
  {00000000-0000-0000-0049-000000000001},  !- People Definition Name
  {00000000-0000-0000-0075-000000000001},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0059-000000000031},  !- Work Efficiency Schedule Name
  {00000000-0000-0000-0059-000000000003},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0059-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0048-000000000002},  !- Handle
  Space Function Sales area People,        !- Name
  {00000000-0000-0000-0049-000000000002},  !- People Definition Name
  {00000000-0000-0000-0075-000000000002},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0059-000000000031},  !- Work Efficiency Schedule Name
  {00000000-0000-0000-0059-000000000003},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0059-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0048-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {00000000-0000-0000-0049-000000000003},  !- People Definition Name
  {00000000-0000-0000-0075-000000000003},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0059-000000000031},  !- Work Efficiency Schedule Name
  {00000000-0000-0000-0059-000000000003},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0059-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People:Definition,
  {00000000-0000-0000-0049-000000000001},  !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.10003634216273,                        !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0049-000000000002},  !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0333454473875766,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0049-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.010003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0050-000000000001},  !- Handle
  Pipe Adiabatic 1,                        !- Name
  {00000000-0000-0000-0013-000000000130},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000131};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0050-000000000002},  !- Handle
  Pipe Adiabatic 2,                        !- Name
  {00000000-0000-0000-0013-000000000133},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000134};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0050-000000000003},  !- Handle
  Pipe Adiabatic 3,                        !- Name
  {00000000-0000-0000-0013-000000000137},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000138};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0050-000000000004},  !- Handle
  Pipe Adiabatic 4,                        !- Name
  {00000000-0000-0000-0013-000000000140},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000141};  !- Outlet Node Name

OS:PlantLoop,
  {00000000-0000-0000-0051-000000000001},  !- Handle
  Main Service Water Loop,                 !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0045-000000000037},  !- Loop Temperature Setpoint Node Name
  60,                                      !- Maximum Loop Temperature {C}
  10,                                      !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0013-000000000116},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0013-000000000118},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0013-000000000119},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0013-000000000122},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0008-000000000006},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0014-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0015-000000000002},  !- Demand Splitter Name
  {00000000-0000-0000-0014-000000000001},  !- Supply Mixer Name
  {00000000-0000-0000-0015-000000000001};  !- Supply Splitter Name

OS:PortList,
  {00000000-0000-0000-0052-000000000001},  !- Handle
  {00000000-0000-0000-0083-000000000004},  !- HVAC Component
  {00000000-0000-0000-0013-000000000044};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000002},  !- Handle
  {00000000-0000-0000-0083-000000000004};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0052-000000000003},  !- Handle
  {00000000-0000-0000-0083-000000000004},  !- HVAC Component
  {00000000-0000-0000-0013-000000000045};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000004},  !- Handle
  {00000000-0000-0000-0083-000000000002},  !- HVAC Component
  {00000000-0000-0000-0013-000000000066};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000005},  !- Handle
  {00000000-0000-0000-0083-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0052-000000000006},  !- Handle
  {00000000-0000-0000-0083-000000000002},  !- HVAC Component
  {00000000-0000-0000-0013-000000000067};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000007},  !- Handle
  {00000000-0000-0000-0083-000000000005},  !- HVAC Component
  {00000000-0000-0000-0013-000000000022};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000008},  !- Handle
  {00000000-0000-0000-0083-000000000005};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0052-000000000009},  !- Handle
  {00000000-0000-0000-0083-000000000005},  !- HVAC Component
  {00000000-0000-0000-0013-000000000023};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000010},  !- Handle
  {00000000-0000-0000-0083-000000000001},  !- HVAC Component
  {00000000-0000-0000-0013-000000000088};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000011},  !- Handle
  {00000000-0000-0000-0083-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0052-000000000012},  !- Handle
  {00000000-0000-0000-0083-000000000001},  !- HVAC Component
  {00000000-0000-0000-0013-000000000089};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000013},  !- Handle
  {00000000-0000-0000-0083-000000000003},  !- HVAC Component
  {00000000-0000-0000-0013-000000000110};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0052-000000000014},  !- Handle
  {00000000-0000-0000-0083-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0052-000000000015},  !- Handle
  {00000000-0000-0000-0083-000000000003},  !- HVAC Component
  {00000000-0000-0000-0013-000000000111};  !- Port 1

OS:Pump:ConstantSpeed,
  {00000000-0000-0000-0053-000000000001},  !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {00000000-0000-0000-0013-000000000123},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000124},  !- Outlet Node Name
  autosize,                                !- Rated Flow Rate {m3/s}
  1244.79761503919,                        !- Rated Pump Head {Pa}
  autosize,                                !- Rated Power Consumption {W}
  0.7,                                     !- Motor Efficiency
  0,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule
  ,                                        !- Pump Curve
  ,                                        !- Impeller Diameter {m}
  ,                                        !- Rotational Speed {rev/min}
  ,                                        !- Zone
  ,                                        !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                 !- End-Use Subcategory

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000001},  !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  47,                                      !- Rendering Red Value
  211,                                     !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000002},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  152,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000003},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  177,                                     !- Rendering Red Value
  23,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000004},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  53,                                      !- Rendering Red Value
  204,                                     !- Rendering Green Value
  116;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000005},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  154,                                     !- Rendering Red Value
  30,                                      !- Rendering Green Value
  171;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000006},  !- Handle
  Rendering Color 1,                       !- Name
  154,                                     !- Rendering Red Value
  205,                                     !- Rendering Green Value
  50;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000007},  !- Handle
  Rendering Color 2,                       !- Name
  95,                                      !- Rendering Red Value
  158,                                     !- Rendering Green Value
  160;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000008},  !- Handle
  Rendering Color 3,                       !- Name
  230,                                     !- Rendering Red Value
  230,                                     !- Rendering Green Value
  250;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000009},  !- Handle
  Rendering Color 4,                       !- Name
  123,                                     !- Rendering Red Value
  104,                                     !- Rendering Green Value
  238;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000010},  !- Handle
  Rendering Color 5,                       !- Name
  255,                                     !- Rendering Red Value
  105,                                     !- Rendering Green Value
  180;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000011},  !- Handle
  Rendering Color 6,                       !- Name
  189,                                     !- Rendering Red Value
  183,                                     !- Rendering Green Value
  107;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000012},  !- Handle
  Space Function Lobby - elevator 1,       !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000013},  !- Handle
  Space Function Lobby - elevator 2,       !- Name
  158,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  124;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000014},  !- Handle
  Space Function Lobby - elevator,         !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000015},  !- Handle
  Space Function Retail - sales,           !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000016},  !- Handle
  Space Function Sales area 1,             !- Name
  26,                                      !- Rendering Red Value
  118,                                     !- Rendering Green Value
  186;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000017},  !- Handle
  Space Function Sales area,               !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000018},  !- Handle
  Space Function Storage area,             !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000019},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  120,                                     !- Rendering Red Value
  112,                                     !- Rendering Green Value
  220;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0054-000000000020},  !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:RunPeriod,
  {00000000-0000-0000-0055-000000000001},  !- Handle
  Run Period 1,                            !- Name
  1,                                       !- Begin Month
  1,                                       !- Begin Day of Month
  12,                                      !- End Month
  31,                                      !- End Day of Month
  No,                                      !- Use Weather File Holidays and Special Days
  No,                                      !- Use Weather File Daylight Saving Period
  No,                                      !- Apply Weekend Holiday Rule
  Yes,                                     !- Use Weather File Rain Indicators
  Yes,                                     !- Use Weather File Snow Indicators
  1;                                       !- Number of Times Runperiod to be Repeated

OS:Schedule:Constant,
  {00000000-0000-0000-0056-000000000001},  !- Handle
  Always On Discrete,                      !- Name
  {00000000-0000-0000-0060-000000000005},  !- Schedule Type Limits Name
  1;                                       !- Value

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000001},  !- Handle
  Air Velocity Schedule Default,           !- Name
  {00000000-0000-0000-0060-000000000009},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000002},  !- Handle
  Always On Default,                       !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000003},  !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {00000000-0000-0000-0060-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000004},  !- Handle
  Clothing Schedule Summer Clothes,        !- Name
  {00000000-0000-0000-0060-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.5;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000005},  !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000006},  !- Handle
  NECB-A-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.2,                                     !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  21,                                      !- Hour 6
  0,                                       !- Minute 6
  0.3,                                     !- Value Until Time 6
  24,                                      !- Hour 7
  0,                                       !- Minute 7
  0.2;                                     !- Value Until Time 7

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000007},  !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.2,                                     !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  21,                                      !- Hour 6
  0,                                       !- Minute 6
  0.3,                                     !- Value Until Time 6
  24,                                      !- Hour 7
  0,                                       !- Minute 7
  0.2;                                     !- Value Until Time 7

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000008},  !- Handle
  NECB-A-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000009},  !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000010},  !- Handle
  NECB-A-Occupancy Default,                !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.7,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  23,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000011},  !- Handle
  NECB-A-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.7,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  23,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000012},  !- Handle
  NECB-A-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000013},  !- Handle
  NECB-A-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000014},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.0299,                                  !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1794,                                  !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5382,                                  !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.8,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.299,                                   !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1794,                                  !- Value Until Time 9
  23,                                      !- Hour 10
  0,                                       !- Minute 10
  0.0598,                                  !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.0299;                                  !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000015},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Default, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.0299,                                  !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1794,                                  !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5382,                                  !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.8,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.299,                                   !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1794,                                  !- Value Until Time 9
  23,                                      !- Hour 10
  0,                                       !- Minute 10
  0.0598,                                  !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.0299;                                  !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000016},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sat-Light Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.0299;                                  !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000017},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sun|Hol-Light Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.0299;                                  !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000018},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000019},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000020},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  35;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000021},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  35;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000022},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  7,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000023},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  7,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000024},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  18;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000025},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  18;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000026},  !- Handle
  NECB-Activity Default,                   !- Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000027},  !- Handle
  NECB-Activity Summer Design Day,         !- Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000028},  !- Handle
  NECB-Activity Winter Design Day,         !- Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000029},  !- Handle
  NECB-C-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000030},  !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000031},  !- Handle
  NECB-C-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000032},  !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000033},  !- Handle
  NECB-C-Lighting Default,                 !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000034},  !- Handle
  NECB-C-Lighting Default|Wkdy Day,        !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000035},  !- Handle
  NECB-C-Lighting Sat Day,                 !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000036},  !- Handle
  NECB-C-Lighting Sun|Hol Day,             !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000037},  !- Handle
  NECB-C-Occupancy Default,                !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000038},  !- Handle
  NECB-C-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000039},  !- Handle
  NECB-C-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  21,                                      !- Hour 11
  0,                                       !- Minute 11
  0.2,                                     !- Value Until Time 11
  24,                                      !- Hour 12
  0,                                       !- Minute 12
  0;                                       !- Value Until Time 12

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000040},  !- Handle
  NECB-C-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0;                                       !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000041},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000042},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000043},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000044},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000045},  !- Handle
  NECB-C-Service Water Heating Default,    !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000046},  !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000047},  !- Handle
  NECB-C-Service Water Heating Sat Day,    !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000048},  !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.5,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000049},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000050},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000051},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000052},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000053},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000054},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000055},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000056},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000057},  !- Handle
  Schedule Day 1,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000058},  !- Handle
  Schedule Day 10,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000059},  !- Handle
  Schedule Day 11,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000060},  !- Handle
  Schedule Day 12,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000061},  !- Handle
  Schedule Day 13,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000062},  !- Handle
  Schedule Day 14,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000063},  !- Handle
  Schedule Day 15,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000064},  !- Handle
  Schedule Day 16,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000065},  !- Handle
  Schedule Day 17,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000066},  !- Handle
  Schedule Day 18,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000067},  !- Handle
  Schedule Day 19,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000068},  !- Handle
  Schedule Day 2,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000069},  !- Handle
  Schedule Day 20,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000070},  !- Handle
  Schedule Day 21,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000071},  !- Handle
  Schedule Day 22,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000072},  !- Handle
  Schedule Day 23,                         !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000073},  !- Handle
  Schedule Day 3,                          !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000074},  !- Handle
  Schedule Day 4,                          !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000075},  !- Handle
  Schedule Day 5,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000076},  !- Handle
  Schedule Day 6,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000077},  !- Handle
  Schedule Day 7,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000078},  !- Handle
  Schedule Day 8,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000079},  !- Handle
  Schedule Day 9,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000080},  !- Handle
  Service Water Loop Temp - 140F Default,  !- Name
  {00000000-0000-0000-0060-000000000007},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000081},  !- Handle
  Water Heater Ambient Temp Schedule 70.0F Default, !- Name
  {00000000-0000-0000-0060-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  21.1111111111111;                        !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000082},  !- Handle
  Work Efficiency Schedule Default,        !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000083},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000084},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000085},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000086},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000087},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000088},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000089},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000090},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000091},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000092},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000093},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000094},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000095},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000096},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000097},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000098},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000099},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000100},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000101},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0057-000000000102},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000001},  !- Handle
  Schedule Rule 1,                         !- Name
  {00000000-0000-0000-0059-000000000003},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000004},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  5,                                       !- Start Month
  1,                                       !- Start Day
  9,                                       !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000002},  !- Handle
  Schedule Rule 10,                        !- Name
  {00000000-0000-0000-0059-000000000011},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000032},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000003},  !- Handle
  Schedule Rule 11,                        !- Name
  {00000000-0000-0000-0059-000000000017},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000054},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000004},  !- Handle
  Schedule Rule 12,                        !- Name
  {00000000-0000-0000-0059-000000000017},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000055},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000005},  !- Handle
  Schedule Rule 13,                        !- Name
  {00000000-0000-0000-0059-000000000017},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000056},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000006},  !- Handle
  Schedule Rule 14,                        !- Name
  {00000000-0000-0000-0059-000000000016},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000050},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000007},  !- Handle
  Schedule Rule 15,                        !- Name
  {00000000-0000-0000-0059-000000000016},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000051},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000008},  !- Handle
  Schedule Rule 16,                        !- Name
  {00000000-0000-0000-0059-000000000016},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000052},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000009},  !- Handle
  Schedule Rule 17,                        !- Name
  {00000000-0000-0000-0059-000000000014},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000041},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000010},  !- Handle
  Schedule Rule 18,                        !- Name
  {00000000-0000-0000-0059-000000000014},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000043},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000011},  !- Handle
  Schedule Rule 19,                        !- Name
  {00000000-0000-0000-0059-000000000014},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000044},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000012},  !- Handle
  Schedule Rule 2,                         !- Name
  {00000000-0000-0000-0059-000000000013},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000038},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000013},  !- Handle
  Schedule Rule 20,                        !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000011},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000014},  !- Handle
  Schedule Rule 21,                        !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000012},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000015},  !- Handle
  Schedule Rule 22,                        !- Name
  {00000000-0000-0000-0059-000000000006},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000013},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000016},  !- Handle
  Schedule Rule 23,                        !- Name
  {00000000-0000-0000-0059-000000000007},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000014},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000017},  !- Handle
  Schedule Rule 24,                        !- Name
  {00000000-0000-0000-0059-000000000007},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000016},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000018},  !- Handle
  Schedule Rule 25,                        !- Name
  {00000000-0000-0000-0059-000000000007},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000017},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000019},  !- Handle
  Schedule Rule 26,                        !- Name
  {00000000-0000-0000-0059-000000000005},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000007},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000020},  !- Handle
  Schedule Rule 27,                        !- Name
  {00000000-0000-0000-0059-000000000005},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000008},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000021},  !- Handle
  Schedule Rule 28,                        !- Name
  {00000000-0000-0000-0059-000000000005},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000009},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000022},  !- Handle
  Schedule Rule 29,                        !- Name
  {00000000-0000-0000-0059-000000000009},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000023},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000023},  !- Handle
  Schedule Rule 3,                         !- Name
  {00000000-0000-0000-0059-000000000013},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000039},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000024},  !- Handle
  Schedule Rule 30,                        !- Name
  {00000000-0000-0000-0059-000000000009},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000024},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000025},  !- Handle
  Schedule Rule 31,                        !- Name
  {00000000-0000-0000-0059-000000000009},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000025},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000026},  !- Handle
  Schedule Rule 32,                        !- Name
  {00000000-0000-0000-0059-000000000008},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000019},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000027},  !- Handle
  Schedule Rule 33,                        !- Name
  {00000000-0000-0000-0059-000000000008},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000020},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000028},  !- Handle
  Schedule Rule 34,                        !- Name
  {00000000-0000-0000-0059-000000000008},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000021},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000029},  !- Handle
  Schedule Rule 35,                        !- Name
  {00000000-0000-0000-0059-000000000015},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000046},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000030},  !- Handle
  Schedule Rule 36,                        !- Name
  {00000000-0000-0000-0059-000000000015},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000047},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000031},  !- Handle
  Schedule Rule 37,                        !- Name
  {00000000-0000-0000-0059-000000000015},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000048},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000032},  !- Handle
  Schedule Rule 4,                         !- Name
  {00000000-0000-0000-0059-000000000013},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000040},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000033},  !- Handle
  Schedule Rule 5,                         !- Name
  {00000000-0000-0000-0059-000000000012},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000034},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000034},  !- Handle
  Schedule Rule 6,                         !- Name
  {00000000-0000-0000-0059-000000000012},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000035},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000035},  !- Handle
  Schedule Rule 7,                         !- Name
  {00000000-0000-0000-0059-000000000012},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000036},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000036},  !- Handle
  Schedule Rule 8,                         !- Name
  {00000000-0000-0000-0059-000000000011},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000030},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000037},  !- Handle
  Schedule Rule 9,                         !- Name
  {00000000-0000-0000-0059-000000000011},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000031},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000038},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {00000000-0000-0000-0059-000000000032},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000085},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000039},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {00000000-0000-0000-0059-000000000033},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000089},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000040},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {00000000-0000-0000-0059-000000000034},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000093},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000041},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {00000000-0000-0000-0059-000000000035},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000097},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0058-000000000042},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {00000000-0000-0000-0059-000000000036},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0057-000000000101},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000001},  !- Handle
  Air Velocity Schedule,                   !- Name
  {00000000-0000-0000-0060-000000000009},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000001};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000002},  !- Handle
  Always On,                               !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000002};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000003},  !- Handle
  Clothing Schedule,                       !- Name
  {00000000-0000-0000-0060-000000000003},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000003};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000004},  !- Handle
  Economizer Max OA Fraction 100 pct,      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000005};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000005},  !- Handle
  NECB-A-Electric-Equipment,               !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000006};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000006},  !- Handle
  NECB-A-Occupancy,                        !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000010};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000007},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Ruleset, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000015};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000008},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling,      !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000018};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000009},  !- Handle
  NECB-A-Thermostat Setpoint-Heating,      !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000022};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000010},  !- Handle
  NECB-Activity,                           !- Name
  {00000000-0000-0000-0060-000000000001},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000026},  !- Default Day Schedule Name
  {00000000-0000-0000-0057-000000000027},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0057-000000000028};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000011},  !- Handle
  NECB-C-Electric-Equipment,               !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000029};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000012},  !- Handle
  NECB-C-Lighting,                         !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000033};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000013},  !- Handle
  NECB-C-Occupancy,                        !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000037};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000014},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000042};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000015},  !- Handle
  NECB-C-Service Water Heating,            !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000045};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000016},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling,      !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000049};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000017},  !- Handle
  NECB-C-Thermostat Setpoint-Heating,      !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000053};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000018},  !- Handle
  Schedule Ruleset 1,                      !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000073};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000019},  !- Handle
  Schedule Ruleset 10,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000060};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000020},  !- Handle
  Schedule Ruleset 11,                     !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000061};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000021},  !- Handle
  Schedule Ruleset 2,                      !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000074};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000022},  !- Handle
  Schedule Ruleset 3,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000075};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000023},  !- Handle
  Schedule Ruleset 4,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000076};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000024},  !- Handle
  Schedule Ruleset 5,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000077};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000025},  !- Handle
  Schedule Ruleset 6,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000078};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000026},  !- Handle
  Schedule Ruleset 7,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000079};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000027},  !- Handle
  Schedule Ruleset 8,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000058};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000028},  !- Handle
  Schedule Ruleset 9,                      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000059};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000029},  !- Handle
  Service Water Loop Temp - 140F,          !- Name
  {00000000-0000-0000-0060-000000000007},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000080};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000030},  !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {00000000-0000-0000-0060-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000081};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000031},  !- Handle
  Work Efficiency Schedule,                !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000082};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000032},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000083},  !- Default Day Schedule Name
  {00000000-0000-0000-0057-000000000084},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0057-000000000086};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000033},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000087},  !- Default Day Schedule Name
  {00000000-0000-0000-0057-000000000088},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0057-000000000090};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000034},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000091},  !- Default Day Schedule Name
  {00000000-0000-0000-0057-000000000092},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0057-000000000094};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000035},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000095},  !- Default Day Schedule Name
  {00000000-0000-0000-0057-000000000096},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0057-000000000098};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0059-000000000036},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {00000000-0000-0000-0060-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0057-000000000099},  !- Default Day Schedule Name
  {00000000-0000-0000-0057-000000000100},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0057-000000000102};  !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000001},  !- Handle
  ActivityLevel,                           !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ActivityLevel;                           !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000002},  !- Handle
  Always On Discrete Limits,               !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000003},  !- Handle
  ClothingInsulation,                      !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ClothingInsulation;                      !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000004},  !- Handle
  Fractional,                              !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Continuous;                              !- Numeric Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000005},  !- Handle
  OnOff,                                   !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000006},  !- Handle
  Temperature Schedule Type Limits 1,      !- Name
  0,                                       !- Lower Limit Value
  100,                                     !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000007},  !- Handle
  Temperature Schedule Type Limits,        !- Name
  0,                                       !- Lower Limit Value
  100,                                     !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000008},  !- Handle
  Temperature,                             !- Name
  ,                                        !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0060-000000000009},  !- Handle
  Velocity,                                !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Velocity;                                !- Unit Type

OS:SetpointManager:Scheduled,
  {00000000-0000-0000-0061-000000000001},  !- Handle
  Service hot water setpoint manager,      !- Name
  Temperature,                             !- Control Variable
  {00000000-0000-0000-0059-000000000029},  !- Schedule Name
  {00000000-0000-0000-0045-000000000037};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0062-000000000001},  !- Handle
  Setpoint Manager Single Zone Reheat 1,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0083-000000000005},  !- Control Zone Name
  {00000000-0000-0000-0045-000000000084};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0062-000000000002},  !- Handle
  Setpoint Manager Single Zone Reheat 2,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0083-000000000004},  !- Control Zone Name
  {00000000-0000-0000-0045-000000000077};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0062-000000000003},  !- Handle
  Setpoint Manager Single Zone Reheat 3,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0083-000000000002},  !- Control Zone Name
  {00000000-0000-0000-0045-000000000056};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0062-000000000004},  !- Handle
  Setpoint Manager Single Zone Reheat 4,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0083-000000000001},  !- Control Zone Name
  {00000000-0000-0000-0045-000000000063};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0062-000000000005},  !- Handle
  Setpoint Manager Single Zone Reheat 5,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0083-000000000003},  !- Control Zone Name
  {00000000-0000-0000-0045-000000000070};  !- Setpoint Node or NodeList Name

OS:ShadowCalculation,
  {00000000-0000-0000-0063-000000000001},  !- Handle
  PolygonClipping,                         !- Shading Calculation Method
  ,                                        !- Shading Calculation Update Frequency Method
  30,                                      !- Shading Calculation Update Frequency
  15000,                                   !- Maximum Figures in Shadow Overlap Calculations
  ,                                        !- Polygon Clipping Algorithm
  512,                                     !- Pixel Counting Resolution
  ,                                        !- Sky Diffuse Modeling Algorithm
  No,                                      !- Output External Shading Calculation Results
  No,                                      !- Disable Self-Shading Within Shading Zone Groups
  No;                                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SimulationControl,
  {00000000-0000-0000-0064-000000000001},  !- Handle
  Yes,                                     !- Do Zone Sizing Calculation
  Yes,                                     !- Do System Sizing Calculation
  Yes,                                     !- Do Plant Sizing Calculation
  No,                                      !- Run Simulation for Sizing Periods
  Yes,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                    !- Loads Convergence Tolerance Value {W}
  0.2,                                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                 !- Solar Distribution
  25,                                      !- Maximum Number of Warmup Days
  6,                                       !- Minimum Number of Warmup Days
  No,                                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                       !- Maximum Number of HVAC Sizing Simulation Passes

OS:Site,
  {00000000-0000-0000-0065-000000000001},  !- Handle
  Calgary Intl AP_AB_CAN,                  !- Name
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  City;                                    !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {00000000-0000-0000-0066-000000000001},  !- Handle
  19.527,                                  !- January Ground Temperature {C}
  19.502,                                  !- February Ground Temperature {C}
  19.536,                                  !- March Ground Temperature {C}
  19.598,                                  !- April Ground Temperature {C}
  20.002,                                  !- May Ground Temperature {C}
  21.64,                                   !- June Ground Temperature {C}
  22.225,                                  !- July Ground Temperature {C}
  22.375,                                  !- August Ground Temperature {C}
  21.449,                                  !- September Ground Temperature {C}
  20.121,                                  !- October Ground Temperature {C}
  19.802,                                  !- November Ground Temperature {C}
  19.633;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {00000000-0000-0000-0067-000000000001},  !- Handle
  Correlation,                             !- Calculation Method
  ,                                        !- Temperature Schedule Name
  4.69166666666667,                        !- Annual Average Outdoor Air Temperature {C}
  24.6;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {00000000-0000-0000-0068-000000000001},  !- Handle
  1.3,                                     !- Heating Sizing Factor
  1.1;                                     !- Cooling Sizing Factor

OS:Sizing:Plant,
  {00000000-0000-0000-0069-000000000001},  !- Handle
  {00000000-0000-0000-0051-000000000001},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  60,                                      !- Design Loop Exit Temperature {C}
  5,                                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:System,
  {00000000-0000-0000-0070-000000000001},  !- Handle
  {00000000-0000-0000-0002-000000000005},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0070-000000000002},  !- Handle
  {00000000-0000-0000-0002-000000000004},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0070-000000000003},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0070-000000000004},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0070-000000000005},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:Zone,
  {00000000-0000-0000-0071-000000000001},  !- Handle
  {00000000-0000-0000-0083-000000000004},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0071-000000000002},  !- Handle
  {00000000-0000-0000-0083-000000000002},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0071-000000000003},  !- Handle
  {00000000-0000-0000-0083-000000000005},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0071-000000000004},  !- Handle
  {00000000-0000-0000-0083-000000000001},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0071-000000000005},  !- Handle
  {00000000-0000-0000-0083-000000000003},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0072-000000000002},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  Back_Space,                              !- Name
  {00000000-0000-0000-0075-000000000003},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  35.27,                                   !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0083-000000000005},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0073-000000000002},  !- Handle
  Core_Retail,                             !- Name
  {00000000-0000-0000-0075-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  6,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0083-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0073-000000000003},  !- Handle
  Front_Entry,                             !- Name
  {00000000-0000-0000-0075-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  25.135,                                  !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0083-000000000001},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0073-000000000004},  !- Handle
  Front_Retail,                            !- Name
  {00000000-0000-0000-0075-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  29.135,                                  !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0083-000000000002},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0073-000000000005},  !- Handle
  Point_Of_Sale,                           !- Name
  {00000000-0000-0000-0075-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0083-000000000004},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  Back_Space Infiltration,                 !- Name
  {00000000-0000-0000-0073-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0056-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0074-000000000002},  !- Handle
  Core_Retail Infiltration,                !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space or SpaceType Name
  {00000000-0000-0000-0056-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0074-000000000003},  !- Handle
  Front_Entry Infiltration,                !- Name
  {00000000-0000-0000-0073-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0056-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0074-000000000004},  !- Handle
  Front_Retail Infiltration,               !- Name
  {00000000-0000-0000-0073-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0056-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0074-000000000005},  !- Handle
  Point_Of_Sale Infiltration,              !- Name
  {00000000-0000-0000-0073-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0056-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  Space Function Lobby - elevator,         !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0025-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0054-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0028-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Lobby - elevator;                        !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0075-000000000002},  !- Handle
  Space Function Sales area,               !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0025-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0054-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0028-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Sales area;                              !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0075-000000000003},  !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0025-000000000003},  !- Default Schedule Set Name
  {00000000-0000-0000-0054-000000000019},  !- Group Rendering Name
  {00000000-0000-0000-0028-000000000003},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Storage room < 5 m2-sch-A;               !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  {00000000-0000-0000-0016-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000002},  !- Handle
  {00000000-0000-0000-0016-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000003},  !- Handle
  {00000000-0000-0000-0016-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000004},  !- Handle
  {00000000-0000-0000-0016-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000005},  !- Handle
  {00000000-0000-0000-0016-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000006},  !- Handle
  {00000000-0000-0000-0016-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000007},  !- Handle
  {00000000-0000-0000-0016-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000008},  !- Handle
  {00000000-0000-0000-0016-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000009},  !- Handle
  {00000000-0000-0000-0016-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000010},  !- Handle
  {00000000-0000-0000-0016-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000011},  !- Handle
  {00000000-0000-0000-0016-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000012},  !- Handle
  {00000000-0000-0000-0016-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000013},  !- Handle
  {00000000-0000-0000-0016-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000014},  !- Handle
  {00000000-0000-0000-0016-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000015},  !- Handle
  {00000000-0000-0000-0016-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000016},  !- Handle
  {00000000-0000-0000-0016-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000017},  !- Handle
  {00000000-0000-0000-0016-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000018},  !- Handle
  {00000000-0000-0000-0016-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000019},  !- Handle
  {00000000-0000-0000-0016-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000020},  !- Handle
  {00000000-0000-0000-0016-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000021},  !- Handle
  {00000000-0000-0000-0016-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000022},  !- Handle
  {00000000-0000-0000-0016-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000023},  !- Handle
  {00000000-0000-0000-0016-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000024},  !- Handle
  {00000000-0000-0000-0016-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000025},  !- Handle
  {00000000-0000-0000-0016-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000026},  !- Handle
  {00000000-0000-0000-0016-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000027},  !- Handle
  {00000000-0000-0000-0016-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000001},  !- Handle
  {00000000-0000-0000-0042-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000002},  !- Handle
  {00000000-0000-0000-0043-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000003},  !- Handle
  {00000000-0000-0000-0042-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000004},  !- Handle
  {00000000-0000-0000-0043-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000005},  !- Handle
  {00000000-0000-0000-0042-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000006},  !- Handle
  {00000000-0000-0000-0042-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000007},  !- Handle
  {00000000-0000-0000-0042-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000008},  !- Handle
  {00000000-0000-0000-0042-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000009},  !- Handle
  {00000000-0000-0000-0042-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000010},  !- Handle
  {00000000-0000-0000-0042-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000011},  !- Handle
  {00000000-0000-0000-0042-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000012},  !- Handle
  {00000000-0000-0000-0093-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000013},  !- Handle
  {00000000-0000-0000-0042-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000014},  !- Handle
  {00000000-0000-0000-0043-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000015},  !- Handle
  {00000000-0000-0000-0042-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000016},  !- Handle
  {00000000-0000-0000-0043-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000017},  !- Handle
  {00000000-0000-0000-0042-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000018},  !- Handle
  {00000000-0000-0000-0042-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000019},  !- Handle
  {00000000-0000-0000-0043-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000020},  !- Handle
  {00000000-0000-0000-0042-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000021},  !- Handle
  {00000000-0000-0000-0042-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000022},  !- Handle
  {00000000-0000-0000-0043-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000023},  !- Handle
  {00000000-0000-0000-0042-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000024},  !- Handle
  {00000000-0000-0000-0043-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000025},  !- Handle
  {00000000-0000-0000-0042-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000026},  !- Handle
  {00000000-0000-0000-0043-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000027},  !- Handle
  {00000000-0000-0000-0042-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000028},  !- Handle
  {00000000-0000-0000-0043-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000029},  !- Handle
  {00000000-0000-0000-0042-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000030},  !- Handle
  {00000000-0000-0000-0043-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000031},  !- Handle
  {00000000-0000-0000-0043-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0078-000000000001},  !- Handle
  Back_Space_Roof_Skylight,                !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0016-000000000018},  !- Construction Name
  {00000000-0000-0000-0079-000000000002},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  33.2025704569457, 2.71737620787507, 6.096, !- X,Y,Z Vertex 1 {m}
  33.2025704569457, 4.28262379212493, 6.096, !- X,Y,Z Vertex 2 {m}
  21.0674295430543, 4.28262379212493, 6.096, !- X,Y,Z Vertex 3 {m}
  21.0674295430543, 2.71737620787507, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000002},  !- Handle
  Back_Space_Wall_East_FixedWindow,        !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000003},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  54.27, 0.0254, 2.80680745985149,         !- X,Y,Z Vertex 1 {m}
  54.27, 0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  54.27, 6.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  54.27, 6.9746, 2.80680745985149;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000003},  !- Handle
  Back_Space_Wall_North_FixedWindow,       !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000004},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  54.2446, 7, 2.79386995307935,            !- X,Y,Z Vertex 1 {m}
  54.2446, 7, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 7, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 7, 2.79386995307935; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000004},  !- Handle
  Back_Space_Wall_West_FixedWindow,        !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000006},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 6.9746, 2.80680745985149,             !- X,Y,Z Vertex 1 {m}
  0, 6.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.80680745985149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000005},  !- Handle
  Core_Retail_Roof 1_Skylight,             !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0016-000000000018},  !- Construction Name
  {00000000-0000-0000-0079-000000000008},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  33.2025704569457, 11.3625145149291, 6.096, !- X,Y,Z Vertex 1 {m}
  33.2025704569457, 17.9074854850709, 6.096, !- X,Y,Z Vertex 2 {m}
  21.0674295430543, 17.9074854850709, 6.096, !- X,Y,Z Vertex 3 {m}
  21.0674295430543, 11.3625145149291, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000006},  !- Handle
  Core_Retail_Roof_Skylight,               !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0016-000000000018},  !- Construction Name
  {00000000-0000-0000-0079-000000000009},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  27.5822135955, -1.83541019662497, 6.096, !- X,Y,Z Vertex 1 {m}
  27.5822135955, -1.16458980337503, 6.096, !- X,Y,Z Vertex 2 {m}
  26.6877864045, -1.16458980337503, 6.096, !- X,Y,Z Vertex 3 {m}
  26.6877864045, -1.83541019662497, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000007},  !- Handle
  Core_Retail_Wall_East_2_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000011},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  54.27, 0.0254, 2.7954972675501,          !- X,Y,Z Vertex 1 {m}
  54.27, 0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  54.27, 29.2446, 0.762,                   !- X,Y,Z Vertex 3 {m}
  54.27, 29.2446, 2.7954972675501;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000008},  !- Handle
  Core_Retail_Wall_West_2_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000017},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 29.2446, 2.7954972675501,             !- X,Y,Z Vertex 1 {m}
  0, 29.2446, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.7954972675501;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000009},  !- Handle
  Front_Entry_Roof_Skylight,               !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0016-000000000018},  !- Construction Name
  {00000000-0000-0000-0079-000000000019},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  2.44721359549996, 1.16458980337503, 6.096, !- X,Y,Z Vertex 1 {m}
  2.44721359549996, 1.83541019662497, 6.096, !- X,Y,Z Vertex 2 {m}
  1.55278640450004, 1.83541019662497, 6.096, !- X,Y,Z Vertex 3 {m}
  1.55278640450004, 1.16458980337503, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000010},  !- Handle
  Front_Entry_Wall_South_FixedWindow,      !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000022},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.81808021877849,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  3.9746, 0, 0.762,                        !- X,Y,Z Vertex 3 {m}
  3.9746, 0, 2.81808021877849;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000011},  !- Handle
  Front_Retail_Roof_Skylight,              !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0016-000000000018},  !- Construction Name
  {00000000-0000-0000-0079-000000000025},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  15.3776784307229, 2.32917960675006, 6.096, !- X,Y,Z Vertex 1 {m}
  15.3776784307229, 3.67082039324994, 6.096, !- X,Y,Z Vertex 2 {m}
  9.75732156927714, 3.67082039324994, 6.096, !- X,Y,Z Vertex 3 {m}
  9.75732156927714, 2.32917960675006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000012},  !- Handle
  Front_Retail_Wall_South_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000027},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.79607904896309,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  25.1096, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  25.1096, 0, 2.79607904896309;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000013},  !- Handle
  Front_Retail_Walll_East_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000030},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  25.135, 0.0254, 2.80930182209373,        !- X,Y,Z Vertex 1 {m}
  25.135, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  25.135, 5.9746, 0.762,                   !- X,Y,Z Vertex 3 {m}
  25.135, 5.9746, 2.80930182209373;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000014},  !- Handle
  Point_Of_Sale_Roof_Skylight,             !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0016-000000000018},  !- Construction Name
  {00000000-0000-0000-0079-000000000032},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  15.3776784307229, 2.32917960675006, 6.096, !- X,Y,Z Vertex 1 {m}
  15.3776784307229, 3.67082039324994, 6.096, !- X,Y,Z Vertex 2 {m}
  9.75732156927714, 3.67082039324994, 6.096, !- X,Y,Z Vertex 3 {m}
  9.75732156927714, 2.32917960675006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000015},  !- Handle
  Point_Of_Sale_Wall_South_FixedWindow,    !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000036},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 2.79607904896309,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  25.1096, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  25.1096, 0, 2.79607904896309;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000016},  !- Handle
  Point_Of_Sale_Wall_West_FixedWindow,     !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0016-000000000008},  !- Construction Name
  {00000000-0000-0000-0079-000000000037},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 5.9746, 2.80930182209373,             !- X,Y,Z Vertex 1 {m}
  0, 5.9746, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.80930182209373; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000001},  !- Handle
  Back_Space_Floor,                        !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0016-000000000023},  !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0037-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.27, 7, 0,                             !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000002},  !- Handle
  Back_Space_Roof,                         !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.27, 0, 6.096,                         !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                         !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000003},  !- Handle
  Back_Space_Wall_East,                    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.27, 0, 6.096,                         !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                             !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000004},  !- Handle
  Back_Space_Wall_North,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.27, 7, 6.096,                         !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000005},  !- Handle
  Back_Space_Wall_South,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000012},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000006},  !- Handle
  Back_Space_Wall_West,                    !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000007},  !- Handle
  Core_Retail_Floor,                       !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0016-000000000023},  !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0037-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.27, 29.27, 0,                         !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                           !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                           !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                             !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000008},  !- Handle
  Core_Retail_Roof 1,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.27, 0, 6.096,                         !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 6.096,                     !- X,Y,Z Vertex 2 {m}
  0, 29.27, 6.096,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000009},  !- Handle
  Core_Retail_Roof,                        !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  29.135, -3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                        !- X,Y,Z Vertex 2 {m}
  25.135, 0, 6.096,                        !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000010},  !- Handle
  Core_Retail_Wall_East_1,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000029},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  29.135, -3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                           !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000011},  !- Handle
  Core_Retail_Wall_East_2,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.27, 0, 6.096,                         !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                         !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000012},  !- Handle
  Core_Retail_Wall_North,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000005},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  54.27, 29.27, 6.096,                     !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000013},  !- Handle
  Core_Retail_Wall_South_1,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000035},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000014},  !- Handle
  Core_Retail_Wall_South_2,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000021},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, -3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                           !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000015},  !- Handle
  Core_Retail_Wall_South_3,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000026},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  29.135, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000016},  !- Handle
  Core_Retail_Wall_West_1,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000017},  !- Handle
  Core_Retail_Wall_West_2,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 29.27, 6.096,                         !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000018},  !- Handle
  Front_Entry_Floor,                       !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0016-000000000023},  !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0037-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4, 3, 0,                                 !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000019},  !- Handle
  Front_Entry_Roof,                        !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4, 0, 6.096,                             !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                             !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000020},  !- Handle
  Front_Entry_Wall_East,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000028},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4, 0, 6.096,                             !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                 !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000021},  !- Handle
  Front_Entry_Wall_North,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  4, 3, 6.096,                             !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000022},  !- Handle
  Front_Entry_Wall_South,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000023},  !- Handle
  Front_Entry_Wall_West,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000033},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000024},  !- Handle
  Front_Retail_Floor,                      !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0016-000000000023},  !- Construction Name
  {00000000-0000-0000-0073-000000000004},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0037-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 6, 0,                            !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000025},  !- Handle
  Front_Retail_Roof,                       !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000026},  !- Handle
  Front_Retail_Wall_North,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000015},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 6, 6.096,                        !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000027},  !- Handle
  Front_Retail_Wall_South,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000028},  !- Handle
  Front_Retail_Wall_West_1,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000020},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 3, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000029},  !- Handle
  Front_Retail_Wall_West_2,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000030},  !- Handle
  Front_Retail_Walll_East,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                            !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000031},  !- Handle
  Point_Of_Sale_Floor,                     !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0016-000000000023},  !- Construction Name
  {00000000-0000-0000-0073-000000000005},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0037-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 6, 0,                            !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000032},  !- Handle
  Point_Of_Sale_Roof,                      !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000033},  !- Handle
  Point_Of_Sale_Wall_East_1,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000023},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                            !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000034},  !- Handle
  Point_Of_Sale_Wall_East_2,               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000016},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 3, 6.096,                        !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                            !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                            !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000035},  !- Handle
  Point_Of_Sale_Wall_North,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000013},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  25.135, 6, 6.096,                        !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000036},  !- Handle
  Point_Of_Sale_Wall_South,                !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000037},  !- Handle
  Point_Of_Sale_Wall_West,                 !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 6, 6.096,                             !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                             !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0080-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0081-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  {00000000-0000-0000-0079-000000000018},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  4;                                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  {00000000-0000-0000-0079-000000000031},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  31.135;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0082-000000000003},  !- Handle
  {00000000-0000-0000-0079-000000000024},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  31.135;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0082-000000000004},  !- Handle
  {00000000-0000-0000-0079-000000000007},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  58.54;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0082-000000000005},  !- Handle
  {00000000-0000-0000-0079-000000000001},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  68.27;                                   !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0052-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0052-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0013-000000000004},  !- Zone Air Node Name
  {00000000-0000-0000-0052-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0054-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0084-000000000003},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0083-000000000002},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0052-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0052-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0013-000000000002},  !- Zone Air Node Name
  {00000000-0000-0000-0052-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0054-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0084-000000000012},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0083-000000000003},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0052-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0052-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0013-000000000005},  !- Zone Air Node Name
  {00000000-0000-0000-0052-000000000015},  !- Zone Return Air Port List
  {00000000-0000-0000-0023-000000000001},  !- Primary Daylighting Control Name
  1,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0054-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0084-000000000013},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0083-000000000004},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0052-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0052-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0013-000000000001},  !- Zone Air Node Name
  {00000000-0000-0000-0052-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0054-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0084-000000000011},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0083-000000000005},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0052-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0052-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0013-000000000003},  !- Zone Air Node Name
  {00000000-0000-0000-0052-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0054-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0084-000000000017},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000002},  !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000003},  !- Handle
  Space Function Lobby - elevator Thermostat 3, !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000004},  !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000005},  !- Handle
  Space Function Sales area Thermostat 1,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000006},  !- Handle
  Space Function Sales area Thermostat 2,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000007},  !- Handle
  Space Function Sales area Thermostat 3,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000008},  !- Handle
  Space Function Sales area Thermostat 4,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000009},  !- Handle
  Space Function Sales area Thermostat 5,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000010},  !- Handle
  Space Function Sales area Thermostat 6,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000011},  !- Handle
  Space Function Sales area Thermostat 7,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000012},  !- Handle
  Space Function Sales area Thermostat 8,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000013},  !- Handle
  Space Function Sales area Thermostat 9,  !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000014},  !- Handle
  Space Function Sales area Thermostat,    !- Name
  {00000000-0000-0000-0059-000000000017},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000016};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000015},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {00000000-0000-0000-0059-000000000009},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000008};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000016},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {00000000-0000-0000-0059-000000000009},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000008};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000017},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {00000000-0000-0000-0059-000000000009},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000008};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000018},  !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {00000000-0000-0000-0059-000000000009},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0059-000000000008};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  3.6.1;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  12gal Electricity Water Heater - 8kBtu/hr 1 Therm Eff, !- Name
  0.0460674823921918,                      !- Tank Volume {m3}
  {00000000-0000-0000-0059-000000000029},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  2407.02595499202,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  Electricity,                             !- Heater Fuel Type
  1,                                       !- Heater Thermal Efficiency
  ,                                        !- Part Load Factor Curve Name
  12.4494140691633,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  12.4494140691633,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0059-000000000030},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  1.26548990944556,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  1.26548990944556,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0013-000000000126},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0013-000000000127},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  {00000000-0000-0000-0087-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  Water Use Connections 1,                 !- Name
  {00000000-0000-0000-0013-000000000143},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000144},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0090-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0089-000000000002},  !- Handle
  Water Use Connections 2,                 !- Name
  {00000000-0000-0000-0013-000000000147},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000148},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0090-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0089-000000000003},  !- Handle
  Water Use Connections 3,                 !- Name
  {00000000-0000-0000-0013-000000000151},  !- Inlet Node Name
  {00000000-0000-0000-0013-000000000152},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0090-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  Core_retail Service Water Use 0.18gal/min, !- Name
  {00000000-0000-0000-0091-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  {00000000-0000-0000-0059-000000000015};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  Front_retail Service Water Use 0.02gal/min, !- Name
  {00000000-0000-0000-0091-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0073-000000000004},  !- Space Name
  {00000000-0000-0000-0059-000000000015};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0090-000000000003},  !- Handle
  Point_of_sale Service Water Use 0.02gal/min, !- Name
  {00000000-0000-0000-0091-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0073-000000000005},  !- Space Name
  {00000000-0000-0000-0059-000000000015};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  Core_retail Service Water Use Def 0.18gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.13340572798077e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0059-000000000024},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0059-000000000022},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0059-000000000023};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  Front_retail Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.06798340573823e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0059-000000000027},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0059-000000000025},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0059-000000000026};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0091-000000000003},  !- Handle
  Point_of_sale Service Water Use Def 0.02gal/min, !- Name
  ,                                        !- End-Use Subcategory
  1.06798340573823e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0059-000000000020},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0059-000000000028},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0059-000000000019};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0093-000000000002},  !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,        !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0095-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0095-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0095-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0095-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {00000000-0000-0000-0056-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0083-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0096-000000000002},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0083-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0096-000000000003},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0083-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0096-000000000004},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0083-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0096-000000000005},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0083-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

