  {f9a805d4-1c18-436a-8319-30a1c3d5eaaf}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8adcf9fb-b5b4-4b7d-93f0-3068fc253872}, !- Energy Input Ratio Function of Temperature Curve Name
  {eadc9428-56df-4ac5-a8b9-98dd818cc7cb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8f620558-7f4c-4826-a6f0-efaaf0ff0de3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2e7d31d6-002c-427f-994a-942dd59f9e3b}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3fadb013-28aa-440b-bde9-94ef278968b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bffc4dcf-032f-4473-bb8f-07011b6e80b4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bffc4dcf-032f-4473-bb8f-07011b6e80b4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68f022d7-2524-4843-8bfc-15b68263b656}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {2e7d31d6-002c-427f-994a-942dd59f9e3b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {97a43944-dac8-4a60-816a-6d75b56bd029}, !- Mixed Air Node Name
  {bdf59ed2-beed-4f7f-b13d-fac219272987}, !- Outdoor Air Stream Node Name
  {21e8fef8-d8b9-4ed1-9e20-b90e4f03b1fd}, !- Relief Air Stream Node Name
  {587765bb-bb29-4282-ad1b-4b09d3475aba}; !- Return Air Stream Node Name

OS:Node,
  {d1f12998-59c5-4f25-9581-073ea204dba7}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {48a55d16-1878-4899-be5c-c7339633e402}; !- Outlet Port

OS:Node,
  {5e1e2d88-3f37-4f34-945e-d424a3a8a3c6}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {b9101b42-d44b-4ef5-ab11-3d0b19fc65ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {68e6fcc7-7182-4493-ab41-d960c3dd9384}, !- Handle
  Coil Heating Electric 3,                !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c037db86-72c0-412f-97b6-bb974e4ee5bb}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 ASHP, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {53803674-cc87-463b-b0dd-86657f39a419}, !- Air Inlet Node Name
  {15d0fc21-9370-480d-96f5-175fa81d6717}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03e11c8a-e0e9-4e88-b29c-da06e6ad6e28}, !- Controlling Zone or Thermostat Location
  {beba25be-ead4-4e54-b7b9-0cbab46b573b}, !- Supply Air Fan Name
  {3e687381-a5e8-4ec1-bc4f-704179e4c796}, !- Heating Coil Name
  {1c90d2f1-bcea-44d4-8a30-1b44a0f2a1e9}, !- Cooling Coil Name
  {68e6fcc7-7182-4493-ab41-d960c3dd9384}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {3fadb013-28aa-440b-bde9-94ef278968b3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {15d0fc21-9370-480d-96f5-175fa81d6717}, !- Handle
  {c037db86-72c0-412f-97b6-bb974e4ee5bb}, !- Source Object
  4,                                      !- Outlet Port
  {96375ae3-04cf-45ba-8d0c-25d9755877f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2952cb90-5350-459e-9197-a9eb41923f9c}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {97a43944-dac8-4a60-816a-6d75b56bd029}, !- Inlet Port
  {53803674-cc87-463b-b0dd-86657f39a419}; !- Outlet Port

OS:Connection,
  {587765bb-bb29-4282-ad1b-4b09d3475aba}, !- Handle
  {492c0930-2e0d-40ba-b4bc-d7856d6a043f}, !- Source Object
  3,                                      !- Outlet Port
  {68f022d7-2524-4843-8bfc-15b68263b656}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {97a43944-dac8-4a60-816a-6d75b56bd029}, !- Handle
  {68f022d7-2524-4843-8bfc-15b68263b656}, !- Source Object
  5,                                      !- Outlet Port
  {2952cb90-5350-459e-9197-a9eb41923f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53803674-cc87-463b-b0dd-86657f39a419}, !- Handle
  {2952cb90-5350-459e-9197-a9eb41923f9c}, !- Source Object
  3,                                      !- Outlet Port
  {c037db86-72c0-412f-97b6-bb974e4ee5bb}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3acf2176-5d9d-4780-ac03-d5064f662ce5}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {03e11c8a-e0e9-4e88-b29c-da06e6ad6e28}, !- Control Zone Name
  {96375ae3-04cf-45ba-8d0c-25d9755877f1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {93f8f7d8-becd-4688-8b73-d05a24816afd}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {103520f8-f836-498e-bc3d-d10497864a89}, !- Water Inlet Node Name
  {2cea3e07-3c57-4e0b-acc1-9a4249259ff0}; !- Water Outlet Node Name

OS:Node,
  {b4b3256f-93bf-4941-bc88-3f75513bb08d}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {373822b1-6645-49d0-98ec-dee4a246cabf}, !- Inlet Port
  {103520f8-f836-498e-bc3d-d10497864a89}; !- Outlet Port

OS:Connection,
  {373822b1-6645-49d0-98ec-dee4a246cabf}, !- Handle
  {81577c2f-c562-4131-b70c-79aa51c8d431}, !- Source Object
  5,                                      !- Outlet Port
  {b4b3256f-93bf-4941-bc88-3f75513bb08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ff2fef6-e929-480d-bd95-0bebedecd26c}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {2cea3e07-3c57-4e0b-acc1-9a4249259ff0}, !- Inlet Port
  {dce0452c-02cf-426a-9114-af942b92075c}; !- Outlet Port

OS:Connection,
  {103520f8-f836-498e-bc3d-d10497864a89}, !- Handle
  {b4b3256f-93bf-4941-bc88-3f75513bb08d}, !- Source Object
  3,                                      !- Outlet Port
  {93f8f7d8-becd-4688-8b73-d05a24816afd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2cea3e07-3c57-4e0b-acc1-9a4249259ff0}, !- Handle
  {93f8f7d8-becd-4688-8b73-d05a24816afd}, !- Source Object
  10,                                     !- Outlet Port
  {2ff2fef6-e929-480d-bd95-0bebedecd26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce0452c-02cf-426a-9114-af942b92075c}, !- Handle
  {2ff2fef6-e929-480d-bd95-0bebedecd26c}, !- Source Object
  3,                                      !- Outlet Port
  {73cf40e4-9a6a-4a86-a20c-8c23c1ae9089}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {11ff0799-b367-4a7d-b8a2-c38910d5c08a}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {93f8f7d8-becd-4688-8b73-d05a24816afd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15efe352-9075-4f82-873b-1cc055077dea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {800dbee5-ca2f-4ec5-a66b-e8225b4953d6}, !- Air Inlet Node Name
  {59f4136d-25d8-4ed4-9dbb-5ff56b1a2944}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2163ecc9-63ad-4366-8fcd-2101c8c53582}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Return Air Node, !- Name
  {7708e179-6e4f-4d00-bb8b-2c51b0858028}, !- Inlet Port
  {6cd5f0b1-b3ab-4fee-aa5b-cb0ba0c37452}; !- Outlet Port

OS:Connection,
  {00254f47-de04-48bd-9ccb-f1524ba1be49}, !- Handle
  {58904aca-9441-44ad-bbba-53b89743fee1}, !- Source Object
  3,                                      !- Outlet Port
  {b4dae184-de5d-48e4-b7b9-aa705c919acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7708e179-6e4f-4d00-bb8b-2c51b0858028}, !- Handle
  {6c52fe95-a62a-4055-b2ef-bd941f8360dd}, !- Source Object
  2,                                      !- Outlet Port
  {2163ecc9-63ad-4366-8fcd-2101c8c53582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd5f0b1-b3ab-4fee-aa5b-cb0ba0c37452}, !- Handle
  {2163ecc9-63ad-4366-8fcd-2101c8c53582}, !- Source Object
  3,                                      !- Outlet Port
  {534a64ac-09d2-47a7-9234-a5571fb0c21b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af80e4cd-902b-4343-99ce-e6bdb22c0e5d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {29a66ca0-a116-468a-9d29-c1c56a5344b3}, !- Inlet Port
  {800dbee5-ca2f-4ec5-a66b-e8225b4953d6}; !- Outlet Port

OS:Connection,
  {29a66ca0-a116-468a-9d29-c1c56a5344b3}, !- Handle
  {6298b0e5-1fe4-4ed1-b391-7a374d4e3a7e}, !- Source Object
  3,                                      !- Outlet Port
  {af80e4cd-902b-4343-99ce-e6bdb22c0e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800dbee5-ca2f-4ec5-a66b-e8225b4953d6}, !- Handle
  {af80e4cd-902b-4343-99ce-e6bdb22c0e5d}, !- Source Object
  3,                                      !- Outlet Port
  {15efe352-9075-4f82-873b-1cc055077dea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59f4136d-25d8-4ed4-9dbb-5ff56b1a2944}, !- Handle
  {15efe352-9075-4f82-873b-1cc055077dea}, !- Source Object
  4,                                      !- Outlet Port
  {58904aca-9441-44ad-bbba-53b89743fee1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {16b2f8cc-1763-41f3-be21-c04beb3fe49f}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {67a4e84b-d5ef-4571-8fcb-f281110afac1}, !- Availability Schedule
  {c425c555-840d-4557-888c-18db79e67b3f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3adcf21c-4a8b-49a7-b422-60f55651d8fc}, !- Supply Side Inlet Node Name
  {0535689f-ce05-48bf-b4c3-554b306cc42c}, !- Demand Side Outlet Node Name
  {79448267-4d75-4e2a-9a89-c996ec310e5c}, !- Demand Side Inlet Node A
  {ea0bd620-67ca-4b37-841b-8a884fbc1f02}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {099c7238-849c-4af9-bf62-3dbf18f4ca24}, !- Demand Mixer Name
  {da4f949a-8d97-4a62-a042-480c81e4f0b3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fdbd793b-077e-484d-ac48-2f4adca09f6f}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {3adcf21c-4a8b-49a7-b422-60f55651d8fc}, !- Inlet Port
  {3ac05874-0f2e-47bd-a026-f6102c7c08a3}; !- Outlet Port

OS:Node,
  {d5395672-7976-49b0-8225-667755854896}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {f29a5c67-5348-487a-a599-41db61674603}, !- Inlet Port
  {ea0bd620-67ca-4b37-841b-8a884fbc1f02}; !- Outlet Port

OS:Connection,
  {3adcf21c-4a8b-49a7-b422-60f55651d8fc}, !- Handle
  {16b2f8cc-1763-41f3-be21-c04beb3fe49f}, !- Source Object
  9,                                      !- Outlet Port
  {fdbd793b-077e-484d-ac48-2f4adca09f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0bd620-67ca-4b37-841b-8a884fbc1f02}, !- Handle
  {d5395672-7976-49b0-8225-667755854896}, !- Source Object
  3,                                      !- Outlet Port
  {16b2f8cc-1763-41f3-be21-c04beb3fe49f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c2686a11-3c7e-45b4-9de6-ed87b4aa4e95}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {79448267-4d75-4e2a-9a89-c996ec310e5c}, !- Inlet Port
  {a21f2e69-380d-418c-bb61-aac234bcd534}; !- Outlet Port

OS:Node,
  {a91015f9-1a93-4ef6-aa90-fc0d9c0f71d1}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {e146a9d5-e581-4d05-bd79-c13cb75d52e9}, !- Inlet Port
  {0535689f-ce05-48bf-b4c3-554b306cc42c}; !- Outlet Port

OS:Node,
  {43333f80-de2f-410a-aac0-79f7886d97ba}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {184846a2-4005-4d82-9ee6-ee5b5b959668}, !- Inlet Port
  {41223f94-09d1-4894-8e4f-01d8778c5dac}; !- Outlet Port

OS:Connection,
  {79448267-4d75-4e2a-9a89-c996ec310e5c}, !- Handle
  {16b2f8cc-1763-41f3-be21-c04beb3fe49f}, !- Source Object
  11,                                     !- Outlet Port
  {c2686a11-3c7e-45b4-9de6-ed87b4aa4e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0535689f-ce05-48bf-b4c3-554b306cc42c}, !- Handle
  {a91015f9-1a93-4ef6-aa90-fc0d9c0f71d1}, !- Source Object
  3,                                      !- Outlet Port
  {16b2f8cc-1763-41f3-be21-c04beb3fe49f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {da4f949a-8d97-4a62-a042-480c81e4f0b3}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {a21f2e69-380d-418c-bb61-aac234bcd534}, !- Inlet Node Name
  {f5d2fb30-bcb1-45b7-8946-daaf2ec5cccd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {099c7238-849c-4af9-bf62-3dbf18f4ca24}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e146a9d5-e581-4d05-bd79-c13cb75d52e9}, !- Outlet Node Name
  {dc3ebfd1-ceb1-4df5-b317-9961e4c41069}; !- Inlet Node Name 1

OS:Connection,
  {a21f2e69-380d-418c-bb61-aac234bcd534}, !- Handle
  {c2686a11-3c7e-45b4-9de6-ed87b4aa4e95}, !- Source Object
  3,                                      !- Outlet Port
  {da4f949a-8d97-4a62-a042-480c81e4f0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e146a9d5-e581-4d05-bd79-c13cb75d52e9}, !- Handle
  {099c7238-849c-4af9-bf62-3dbf18f4ca24}, !- Source Object
  2,                                      !- Outlet Port
  {a91015f9-1a93-4ef6-aa90-fc0d9c0f71d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {147df8e1-3784-4bac-a222-9e9b44caa77b}, !- Handle
  {16b2f8cc-1763-41f3-be21-c04beb3fe49f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c425c555-840d-4557-888c-18db79e67b3f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {7fcb9bff-3d03-43cf-92b7-bfbd46dc51f5}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {9220a096-7e30-41bb-a2dc-1fd529e71841}, !- Handle
  Fan On Off 4,                           !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04baa6f6-fed9-421c-8332-69c30c0f6b34}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7aec5f91-eac7-4f4b-a118-abb102d2c9f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04baa6f6-fed9-421c-8332-69c30c0f6b34}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7aec5f91-eac7-4f4b-a118-abb102d2c9f2}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e6a0235-d8bc-4ffa-94d9-425d601c10d0}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2841ecc-9a41-4d8b-8272-e459ef81a9a8}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f55b2569-bee4-4066-a83d-8025ed1746e9}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ff046b3-888f-46bb-97dc-ea60b8b58127}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {18f10a4c-d04a-4219-9734-f48642d3b13a}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c93c1797-126d-4a32-a998-e35205ebb100}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 11kBtu/hr 10.0EER, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46671670650253,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9635a9ff-bd37-402a-9c71-c4057d0d8d9e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31cd77b7-2928-4403-b256-04e02609e96a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cee8c40b-3aa9-487c-9dc9-1f2d98d2d4d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {9beadf69-36d5-454f-afd3-c994739529b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee5edd02-0b69-482f-b641-87a468d59919}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {81a07a91-4c49-4c68-9699-9ccc7c377671}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {483aedb8-b5ef-4108-8f15-6de67bc13d2f}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {43807d13-6aa6-4ed0-b379-6f19d99d6d94}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a422182d-9840-4ef9-8f88-0ccdd7fa87c9}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01fdea99-a7ce-4c05-a0ef-8fe9cc4acdd0}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6406222a-2456-481f-9bce-f0147a7104d9}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 8 Clg kBtu/hr 3.1COPH, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  2428.1638723733,                        !- Rated Total Heating Capacity {W}
  3.296001267672,                         !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a30bca9-e880-4836-a928-e4372ac5f65e}, !- Total Heating Capacity Function of Temperature Curve Name
  {f9a805d4-1c18-436a-8319-30a1c3d5eaaf}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8adcf9fb-b5b4-4b7d-93f0-3068fc253872}, !- Energy Input Ratio Function of Temperature Curve Name
  {eadc9428-56df-4ac5-a8b9-98dd818cc7cb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8f620558-7f4c-4826-a6f0-efaaf0ff0de3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {b60cfb59-2be6-42d9-ba00-cbaa9f513212}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {67a4e84b-d5ef-4571-8fcb-f281110afac1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f28aba1-287e-453d-8936-91a13cc8539a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8f28aba1-287e-453d-8936-91a13cc8539a}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e37ac270-dc1a-41ce-a204-180ba3662a06}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {b60cfb59-2be6-42d9-ba00-cbaa9f513212}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f10d11a6-98c8-4eb8-9e16-15ae142b665b}, !- Mixed Air Node Name
  {519bd310-d2bf-4a53-83f9-4f94651265ab}, !- Outdoor Air Stream Node Name
  {e06a6eb2-0f5b-42d8-a177-15373948e268}, !- Relief Air Stream Node Name
  {3ac05874-0f2e-47bd-a026-f6102c7c08a3}; !- Return Air Stream Node Name

OS:Node,
  {a106ccf4-2cdf-440e-8e10-b791a8e075b1}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {496151df-2faa-4a0b-ad33-2b7a805b6593}; !- Outlet Port

OS:Node,
  {eb98a852-bee1-400f-a0ab-57845a89f4e3}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {b5ee56a7-addc-46e2-b65e-40ec15a42786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {e373d301-b1a6-4e53-a2a3-16180a0ef23b}, !- Handle
  Coil Heating Electric 4,                !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0612506a-ef9c-4896-8d2a-66a33dec2cc7}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C ASHP, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {22e46156-ff75-4a50-9b54-e66ca4d5ec9b}, !- Air Inlet Node Name
  {f29a5c67-5348-487a-a599-41db61674603}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b2b5597d-46c7-4a00-a847-9ddf96751928}, !- Controlling Zone or Thermostat Location
  {9220a096-7e30-41bb-a2dc-1fd529e71841}, !- Supply Air Fan Name
  {6406222a-2456-481f-9bce-f0147a7104d9}, !- Heating Coil Name
  {c93c1797-126d-4a32-a998-e35205ebb100}, !- Cooling Coil Name
  {e373d301-b1a6-4e53-a2a3-16180a0ef23b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {67a4e84b-d5ef-4571-8fcb-f281110afac1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {f29a5c67-5348-487a-a599-41db61674603}, !- Handle
  {0612506a-ef9c-4896-8d2a-66a33dec2cc7}, !- Source Object
  4,                                      !- Outlet Port
  {d5395672-7976-49b0-8225-667755854896}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd3fa7b7-3e8f-4931-b035-69c1dfee2699}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {f10d11a6-98c8-4eb8-9e16-15ae142b665b}, !- Inlet Port
  {22e46156-ff75-4a50-9b54-e66ca4d5ec9b}; !- Outlet Port

OS:Connection,
  {3ac05874-0f2e-47bd-a026-f6102c7c08a3}, !- Handle
  {fdbd793b-077e-484d-ac48-2f4adca09f6f}, !- Source Object
  3,                                      !- Outlet Port
  {e37ac270-dc1a-41ce-a204-180ba3662a06}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f10d11a6-98c8-4eb8-9e16-15ae142b665b}, !- Handle
  {e37ac270-dc1a-41ce-a204-180ba3662a06}, !- Source Object
  5,                                      !- Outlet Port
  {dd3fa7b7-3e8f-4931-b035-69c1dfee2699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e46156-ff75-4a50-9b54-e66ca4d5ec9b}, !- Handle
  {dd3fa7b7-3e8f-4931-b035-69c1dfee2699}, !- Source Object
  3,                                      !- Outlet Port
  {0612506a-ef9c-4896-8d2a-66a33dec2cc7}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {93c222f3-41bf-4e4c-a0b8-cf2c93612d9a}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b2b5597d-46c7-4a00-a847-9ddf96751928}, !- Control Zone Name
  {d5395672-7976-49b0-8225-667755854896}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3dd7e3ec-de3a-46b2-b221-aa7cccf6612f}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d9a91f22-7c6e-40f2-a372-e6031c83e527}, !- Water Inlet Node Name
  {f49b1554-79ce-4b6b-8a41-eae3f0fe7b7a}; !- Water Outlet Node Name

OS:Node,
  {691671d5-5201-4f8f-a80b-8e5bae17532a}, !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {60fe19a4-62ac-49e0-bfbf-a839c1911b06}, !- Inlet Port
  {d9a91f22-7c6e-40f2-a372-e6031c83e527}; !- Outlet Port

OS:Connection,
  {60fe19a4-62ac-49e0-bfbf-a839c1911b06}, !- Handle
  {81577c2f-c562-4131-b70c-79aa51c8d431}, !- Source Object
  6,                                      !- Outlet Port
  {691671d5-5201-4f8f-a80b-8e5bae17532a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58e5c8b2-b035-47e3-829f-bedc031d1505}, !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {f49b1554-79ce-4b6b-8a41-eae3f0fe7b7a}, !- Inlet Port
  {14e839ca-bb0c-464f-8248-5c73268367b4}; !- Outlet Port

OS:Connection,
  {d9a91f22-7c6e-40f2-a372-e6031c83e527}, !- Handle
  {691671d5-5201-4f8f-a80b-8e5bae17532a}, !- Source Object
  3,                                      !- Outlet Port
  {3dd7e3ec-de3a-46b2-b221-aa7cccf6612f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f49b1554-79ce-4b6b-8a41-eae3f0fe7b7a}, !- Handle
  {3dd7e3ec-de3a-46b2-b221-aa7cccf6612f}, !- Source Object
  10,                                     !- Outlet Port
  {58e5c8b2-b035-47e3-829f-bedc031d1505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e839ca-bb0c-464f-8248-5c73268367b4}, !- Handle
  {58e5c8b2-b035-47e3-829f-bedc031d1505}, !- Source Object
  3,                                      !- Outlet Port
  {73cf40e4-9a6a-4a86-a20c-8c23c1ae9089}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2d645896-46c1-450c-b360-35f462c43f8c}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {3dd7e3ec-de3a-46b2-b221-aa7cccf6612f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {255ddb6f-298f-4d76-bf75-d715c4a1b9bb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {e5444d80-c55c-496e-a861-b7ed65bc71b3}, !- Air Inlet Node Name
  {184846a2-4005-4d82-9ee6-ee5b5b959668}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9346865-0016-428e-9685-14fc6ff97a25}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {81139e96-42fa-4aec-be5d-9afd79d5b6e7}, !- Inlet Port
  {dc3ebfd1-ceb1-4df5-b317-9961e4c41069}; !- Outlet Port

OS:Connection,
  {41223f94-09d1-4894-8e4f-01d8778c5dac}, !- Handle
  {43333f80-de2f-410a-aac0-79f7886d97ba}, !- Source Object
  3,                                      !- Outlet Port
  {eb0e981e-d38a-474a-a888-08bf93b35fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81139e96-42fa-4aec-be5d-9afd79d5b6e7}, !- Handle
  {78d906d4-31ed-48a3-b1ac-3010214f3757}, !- Source Object
  2,                                      !- Outlet Port
  {e9346865-0016-428e-9685-14fc6ff97a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3ebfd1-ceb1-4df5-b317-9961e4c41069}, !- Handle
  {e9346865-0016-428e-9685-14fc6ff97a25}, !- Source Object
  3,                                      !- Outlet Port
  {099c7238-849c-4af9-bf62-3dbf18f4ca24}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1e36baa-092f-45e4-8387-85b826e033fa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {f5d2fb30-bcb1-45b7-8946-daaf2ec5cccd}, !- Inlet Port
  {e5444d80-c55c-496e-a861-b7ed65bc71b3}; !- Outlet Port

OS:Connection,
  {f5d2fb30-bcb1-45b7-8946-daaf2ec5cccd}, !- Handle
  {da4f949a-8d97-4a62-a042-480c81e4f0b3}, !- Source Object
  3,                                      !- Outlet Port
  {d1e36baa-092f-45e4-8387-85b826e033fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5444d80-c55c-496e-a861-b7ed65bc71b3}, !- Handle
  {d1e36baa-092f-45e4-8387-85b826e033fa}, !- Source Object
  3,                                      !- Outlet Port
  {255ddb6f-298f-4d76-bf75-d715c4a1b9bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {184846a2-4005-4d82-9ee6-ee5b5b959668}, !- Handle
  {255ddb6f-298f-4d76-bf75-d715c4a1b9bb}, !- Source Object
  4,                                      !- Outlet Port
  {43333f80-de2f-410a-aac0-79f7886d97ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dd96ba2b-d402-4e71-8ff3-e185e3be4769}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {11098298-36ca-4304-a966-f4d581408032}, !- Availability Schedule
  {2484d47f-8d5a-453c-9659-1a7dc4e35804}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68ed8163-22e8-435e-979d-685c746392b3}, !- Supply Side Inlet Node Name
  {f7a61840-f49b-475d-b2b6-e176006bf816}, !- Demand Side Outlet Node Name
  {84f01a5c-6dba-4c11-84a9-aab3d7ec39da}, !- Demand Side Inlet Node A
  {769a6981-9ce9-4d80-842f-6119a1c108d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc9373f9-e56e-455b-9bfe-838b48ddedbb}, !- Demand Mixer Name
  {5173c0c8-56fe-4e6e-9483-a41e65dfd965}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae9c1472-95eb-4bbe-bae7-05fadb3eb9bc}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Inlet Node, !- Name
  {68ed8163-22e8-435e-979d-685c746392b3}, !- Inlet Port
  {7e1f20a2-9edd-4023-a6dd-ac79dea6af00}; !- Outlet Port

OS:Node,
  {ef9168b2-81d2-4335-9731-9143e08cd147}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Outlet Node, !- Name
  {b32e07e4-2df8-43c7-876e-7b932a2675c9}, !- Inlet Port
  {769a6981-9ce9-4d80-842f-6119a1c108d7}; !- Outlet Port

OS:Connection,
  {68ed8163-22e8-435e-979d-685c746392b3}, !- Handle
  {dd96ba2b-d402-4e71-8ff3-e185e3be4769}, !- Source Object
  9,                                      !- Outlet Port
  {ae9c1472-95eb-4bbe-bae7-05fadb3eb9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769a6981-9ce9-4d80-842f-6119a1c108d7}, !- Handle
  {ef9168b2-81d2-4335-9731-9143e08cd147}, !- Source Object
  3,                                      !- Outlet Port
  {dd96ba2b-d402-4e71-8ff3-e185e3be4769}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e6079bd2-9868-4aa3-a289-fc51cb067515}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Inlet Node, !- Name
  {84f01a5c-6dba-4c11-84a9-aab3d7ec39da}, !- Inlet Port
  {00571839-a4df-4019-b0ef-047e2e9ef089}; !- Outlet Port

OS:Node,
  {198d1b9f-278f-4971-b86e-bcb8fdf53f83}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Outlet Node, !- Name
  {97c09672-da62-4e68-932f-d5ee1b4755cc}, !- Inlet Port
  {f7a61840-f49b-475d-b2b6-e176006bf816}; !- Outlet Port

OS:Node,
  {06141538-e11d-491b-ac61-107c0a148324}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {dd5a2f88-6e1a-4ced-b9ac-7213ce33cb88}, !- Inlet Port
  {d9df557b-698d-41f6-ba55-c1eef730be08}; !- Outlet Port

OS:Connection,
  {84f01a5c-6dba-4c11-84a9-aab3d7ec39da}, !- Handle
  {dd96ba2b-d402-4e71-8ff3-e185e3be4769}, !- Source Object
  11,                                     !- Outlet Port
  {e6079bd2-9868-4aa3-a289-fc51cb067515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a61840-f49b-475d-b2b6-e176006bf816}, !- Handle
  {198d1b9f-278f-4971-b86e-bcb8fdf53f83}, !- Source Object
  3,                                      !- Outlet Port
  {dd96ba2b-d402-4e71-8ff3-e185e3be4769}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5173c0c8-56fe-4e6e-9483-a41e65dfd965}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {00571839-a4df-4019-b0ef-047e2e9ef089}, !- Inlet Node Name
  {dff3286d-23c8-4481-b4bf-5ae9be9b7432}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cc9373f9-e56e-455b-9bfe-838b48ddedbb}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {97c09672-da62-4e68-932f-d5ee1b4755cc}, !- Outlet Node Name
  {b433c9b6-e8c6-4611-a0fb-9e2a4852a932}; !- Inlet Node Name 1

OS:Connection,
  {00571839-a4df-4019-b0ef-047e2e9ef089}, !- Handle
  {e6079bd2-9868-4aa3-a289-fc51cb067515}, !- Source Object
  3,                                      !- Outlet Port
  {5173c0c8-56fe-4e6e-9483-a41e65dfd965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c09672-da62-4e68-932f-d5ee1b4755cc}, !- Handle
  {cc9373f9-e56e-455b-9bfe-838b48ddedbb}, !- Source Object
  2,                                      !- Outlet Port
  {198d1b9f-278f-4971-b86e-bcb8fdf53f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8866ae33-6f7a-40cf-807c-3f130f0013bc}, !- Handle
  {dd96ba2b-d402-4e71-8ff3-e185e3be4769}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2484d47f-8d5a-453c-9659-1a7dc4e35804}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {323ec77c-b28e-494d-a362-725d9e633591}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {a96460ae-cd61-471a-9aba-1e358d43bdce}, !- Handle
  Fan On Off 5,                           !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c3eb6a2-e644-4e2f-b634-1984e670a4a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3333bfa3-4e22-4159-b28c-f02a193c39a5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c3eb6a2-e644-4e2f-b634-1984e670a4a7}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3333bfa3-4e22-4159-b28c-f02a193c39a5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf4e9c12-a2fe-4fe5-831a-f68882fc71fc}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b21989c-96f4-412a-8e50-acc66cff3346}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1cf0a994-5d83-47a4-906c-24f4d2933d00}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d368737b-8f6f-4a54-83ac-f2ba6822bf10}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {07538301-b393-441a-beab-f1e15e70c5f7}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c0f2e496-2c5f-421d-a38d-468feba46dbb}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 270kBtu/hr 9.5EER, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9635a9ff-bd37-402a-9c71-c4057d0d8d9e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {31cd77b7-2928-4403-b256-04e02609e96a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cee8c40b-3aa9-487c-9dc9-1f2d98d2d4d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {9beadf69-36d5-454f-afd3-c994739529b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee5edd02-0b69-482f-b641-87a468d59919}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {9a760c75-60a9-4346-9236-9c8728575574}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {bd95ec43-56d9-4a0c-a036-eff0fad0207e}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d86d4e0b-4563-46ab-a2cf-90e86c0f9779}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {49bcd810-f58a-4b7a-ab59-623b435f1dee}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2f43b5c8-6743-4056-ad99-c9bd5fd7e627}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {fef90b0c-3b27-429a-8276-793e08e73575}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 195 Clg kBtu/hr 3.2COPH, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  57284.0309139392,                       !- Rated Total Heating Capacity {W}
  3.49097043701004,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a30bca9-e880-4836-a928-e4372ac5f65e}, !- Total Heating Capacity Function of Temperature Curve Name
  {f9a805d4-1c18-436a-8319-30a1c3d5eaaf}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {8adcf9fb-b5b4-4b7d-93f0-3068fc253872}, !- Energy Input Ratio Function of Temperature Curve Name
  {eadc9428-56df-4ac5-a8b9-98dd818cc7cb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8f620558-7f4c-4826-a6f0-efaaf0ff0de3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {d9e92496-fa72-4812-b693-4f53aea943d5}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {11098298-36ca-4304-a966-f4d581408032}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3c384a7-c2ae-4352-814a-b308985cd485}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b3c384a7-c2ae-4352-814a-b308985cd485}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d5e5447-ec01-47b8-b944-73c8ece1ef2d}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {d9e92496-fa72-4812-b693-4f53aea943d5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d9b8ea67-ece2-4b6d-b948-ccc3fd671b65}, !- Mixed Air Node Name
  {89fa91e3-8ec1-4899-a874-fd6cef5f8b79}, !- Outdoor Air Stream Node Name
  {7857b3d6-facb-4f74-ab66-35531b3b57fd}, !- Relief Air Stream Node Name
  {7e1f20a2-9edd-4023-a6dd-ac79dea6af00}; !- Return Air Stream Node Name

OS:Node,
  {9803b241-a6d1-43b8-ba87-12212a983411}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ca3a247f-bbd3-44b0-993f-5c0193274a13}; !- Outlet Port

OS:Node,
  {f9845956-0347-4363-a486-4bc425ca9a70}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Relief Air Node, !- Name
  {183d855b-aa36-410e-b263-29a9cd78f31d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {b69a3fa2-520f-4e48-9479-38095ba69f00}, !- Handle
  Coil Heating Electric 5,                !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f8467096-0aff-45e9-b2c2-05614b7357fa}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 ASHP, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {56a623c0-2440-44ec-a280-d88824af2a22}, !- Air Inlet Node Name
  {b32e07e4-2df8-43c7-876e-7b932a2675c9}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6e690404-428e-4497-90c6-bdd82f6fa3e2}, !- Controlling Zone or Thermostat Location
  {a96460ae-cd61-471a-9aba-1e358d43bdce}, !- Supply Air Fan Name
  {fef90b0c-3b27-429a-8276-793e08e73575}, !- Heating Coil Name
  {c0f2e496-2c5f-421d-a38d-468feba46dbb}, !- Cooling Coil Name
  {b69a3fa2-520f-4e48-9479-38095ba69f00}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {11098298-36ca-4304-a966-f4d581408032}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b32e07e4-2df8-43c7-876e-7b932a2675c9}, !- Handle
  {f8467096-0aff-45e9-b2c2-05614b7357fa}, !- Source Object
  4,                                      !- Outlet Port
  {ef9168b2-81d2-4335-9731-9143e08cd147}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d74b6a27-5fb4-44fe-96fc-78e21a0309b8}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Mixed Air Node, !- Name
  {d9b8ea67-ece2-4b6d-b948-ccc3fd671b65}, !- Inlet Port
  {56a623c0-2440-44ec-a280-d88824af2a22}; !- Outlet Port

OS:Connection,
  {7e1f20a2-9edd-4023-a6dd-ac79dea6af00}, !- Handle
  {ae9c1472-95eb-4bbe-bae7-05fadb3eb9bc}, !- Source Object
  3,                                      !- Outlet Port
  {6d5e5447-ec01-47b8-b944-73c8ece1ef2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d9b8ea67-ece2-4b6d-b948-ccc3fd671b65}, !- Handle
  {6d5e5447-ec01-47b8-b944-73c8ece1ef2d}, !- Source Object
  5,                                      !- Outlet Port
  {d74b6a27-5fb4-44fe-96fc-78e21a0309b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a623c0-2440-44ec-a280-d88824af2a22}, !- Handle
  {d74b6a27-5fb4-44fe-96fc-78e21a0309b8}, !- Source Object
  3,                                      !- Outlet Port
  {f8467096-0aff-45e9-b2c2-05614b7357fa}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c1cc7fb9-24b2-4c7a-9ce8-0bab68f28cb1}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6e690404-428e-4497-90c6-bdd82f6fa3e2}, !- Control Zone Name
  {ef9168b2-81d2-4335-9731-9143e08cd147}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {cc2e4860-b604-4624-8b81-a56790bab400}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a968b61a-6c13-4401-b945-49ae61cd8c79}, !- Water Inlet Node Name
  {919cd24c-b957-4116-92f7-fdb8f0c9e778}; !- Water Outlet Node Name

OS:Node,
  {641d20ce-6966-44d2-aa47-31beb3e40401}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {86e79ca5-f823-44e2-93d5-a8464241d422}, !- Inlet Port
  {a968b61a-6c13-4401-b945-49ae61cd8c79}; !- Outlet Port

OS:Connection,
  {86e79ca5-f823-44e2-93d5-a8464241d422}, !- Handle
  {81577c2f-c562-4131-b70c-79aa51c8d431}, !- Source Object
  7,                                      !- Outlet Port
  {641d20ce-6966-44d2-aa47-31beb3e40401}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d66e7ce-1ea5-4019-8d47-e3c8181bad03}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {919cd24c-b957-4116-92f7-fdb8f0c9e778}, !- Inlet Port
  {f799f122-8d3f-415b-9801-385d593b5b32}; !- Outlet Port

OS:Connection,
  {a968b61a-6c13-4401-b945-49ae61cd8c79}, !- Handle
  {641d20ce-6966-44d2-aa47-31beb3e40401}, !- Source Object
  3,                                      !- Outlet Port
  {cc2e4860-b604-4624-8b81-a56790bab400}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {919cd24c-b957-4116-92f7-fdb8f0c9e778}, !- Handle
  {cc2e4860-b604-4624-8b81-a56790bab400}, !- Source Object
  10,                                     !- Outlet Port
  {5d66e7ce-1ea5-4019-8d47-e3c8181bad03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f799f122-8d3f-415b-9801-385d593b5b32}, !- Handle
  {5d66e7ce-1ea5-4019-8d47-e3c8181bad03}, !- Source Object
  3,                                      !- Outlet Port
  {73cf40e4-9a6a-4a86-a20c-8c23c1ae9089}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {af631e40-aa28-4896-be9d-da31c9ab911a}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {cc2e4860-b604-4624-8b81-a56790bab400}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0913c88-af30-45c5-984b-010decb2b129}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule Name
  {ec0adcc6-d022-439b-9da3-0c36858a5ca3}, !- Air Inlet Node Name
  {dd5a2f88-6e1a-4ced-b9ac-7213ce33cb88}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b2761e6-f6ca-4251-b24c-c2138ca51270}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Return Air Node, !- Name
  {cd384caf-9105-4d38-af74-35f3b10b5587}, !- Inlet Port
  {b433c9b6-e8c6-4611-a0fb-9e2a4852a932}; !- Outlet Port

OS:Connection,
  {d9df557b-698d-41f6-ba55-c1eef730be08}, !- Handle
  {06141538-e11d-491b-ac61-107c0a148324}, !- Source Object
  3,                                      !- Outlet Port
  {71bf9724-92e3-48b7-9e49-f53af78c46d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd384caf-9105-4d38-af74-35f3b10b5587}, !- Handle
  {3a796853-a516-4711-b0a0-7b813e1e89e6}, !- Source Object
  2,                                      !- Outlet Port
  {8b2761e6-f6ca-4251-b24c-c2138ca51270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b433c9b6-e8c6-4611-a0fb-9e2a4852a932}, !- Handle
  {8b2761e6-f6ca-4251-b24c-c2138ca51270}, !- Source Object
  3,                                      !- Outlet Port
  {cc9373f9-e56e-455b-9bfe-838b48ddedbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97321d06-9b1b-4bbe-8831-783b30075fb1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {dff3286d-23c8-4481-b4bf-5ae9be9b7432}, !- Inlet Port
  {ec0adcc6-d022-439b-9da3-0c36858a5ca3}; !- Outlet Port

OS:Connection,
  {dff3286d-23c8-4481-b4bf-5ae9be9b7432}, !- Handle
  {5173c0c8-56fe-4e6e-9483-a41e65dfd965}, !- Source Object
  3,                                      !- Outlet Port
  {97321d06-9b1b-4bbe-8831-783b30075fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0adcc6-d022-439b-9da3-0c36858a5ca3}, !- Handle
  {97321d06-9b1b-4bbe-8831-783b30075fb1}, !- Source Object
  3,                                      !- Outlet Port
  {b0913c88-af30-45c5-984b-010decb2b129}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd5a2f88-6e1a-4ced-b9ac-7213ce33cb88}, !- Handle
  {b0913c88-af30-45c5-984b-010decb2b129}, !- Source Object
  4,                                      !- Outlet Port
  {06141538-e11d-491b-ac61-107c0a148324}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {dae81e33-8c0c-493b-91ce-665c93e4050c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {078d9027-4aa5-4945-83d6-264168d5108a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {059b3b00-68fd-4440-8780-71d22271e550}, !- Plant Side Inlet Node Name
  {54c9246b-1638-4423-904d-c8cb538e70ad}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {128654cb-207a-4850-97e2-f6263bf7e111}, !- Demand Side Inlet Node Name
  {18a47f5a-0d35-40c4-a30c-55cadd58a45e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {19841ada-0a4c-4ddd-b4b0-22eafc75afc3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {86318c33-13d9-4578-8a28-18a60c32db01}, !- Demand Mixer Name
  {d3a35c36-e145-442c-a4be-4124a6a059c2}, !- Demand Splitter Name
  {12247bd0-c266-4613-921f-8afff3bd5f9e}, !- Supply Mixer Name
  {0855aafe-5658-47ef-92a6-efdb11bf2283}; !- Supply Splitter Name

OS:Node,
  {79023795-f9fd-4394-ba9f-a5ade2f50205}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {059b3b00-68fd-4440-8780-71d22271e550}, !- Inlet Port
  {5fd34553-f25f-4a0b-8f11-dd2dcb16537c}; !- Outlet Port

OS:Node,
  {078d9027-4aa5-4945-83d6-264168d5108a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {5e927243-f307-4780-accc-4b6d6859086a}, !- Inlet Port
  {54c9246b-1638-4423-904d-c8cb538e70ad}; !- Outlet Port

OS:Node,
  {0c2d3451-c559-4a4e-baec-1a64cf6f6f77}, !- Handle
  12gal NaturalGas Water Heater - 8kBtu/hr 0.82 Therm Eff Supply Inlet Water Node, !- Name
  {0ed68349-def1-4324-a175-df2bf91810c4}, !- Inlet Port
  {6e9d66aa-2845-449b-87cb-a7f256f753a4}; !- Outlet Port

OS:Connector:Mixer,
  {12247bd0-c266-4613-921f-8afff3bd5f9e}, !- Handle
  Connector Mixer 3,                      !- Name
  {ae2f5d59-df74-4218-a0df-c3e3573b58ce}, !- Outlet Branch Name
  {b3673094-b025-4073-975b-c7b6e26027a6}, !- Inlet Branch Name 1
  {70cf952a-101c-4793-9d98-50e7d68f8195}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0855aafe-5658-47ef-92a6-efdb11bf2283}, !- Handle
  Connector Splitter 3,                   !- Name
  {8cc156d9-c24b-4c4d-98a2-eea7434c017b}, !- Inlet Branch Name
  {0ed68349-def1-4324-a175-df2bf91810c4}, !- Outlet Branch Name 1
  {97f14e4b-b55a-4f20-a9cd-7f9d8aa6ce45}; !- Outlet Branch Name 2

OS:Connection,
  {059b3b00-68fd-4440-8780-71d22271e550}, !- Handle
  {dae81e33-8c0c-493b-91ce-665c93e4050c}, !- Source Object
  14,                                     !- Outlet Port
  {79023795-f9fd-4394-ba9f-a5ade2f50205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed68349-def1-4324-a175-df2bf91810c4}, !- Handle
  {0855aafe-5658-47ef-92a6-efdb11bf2283}, !- Source Object
  3,                                      !- Outlet Port
  {0c2d3451-c559-4a4e-baec-1a64cf6f6f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c9246b-1638-4423-904d-c8cb538e70ad}, !- Handle
  {078d9027-4aa5-4945-83d6-264168d5108a}, !- Source Object
  3,                                      !- Outlet Port
  {dae81e33-8c0c-493b-91ce-665c93e4050c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4d003874-77d3-465e-9d22-a4ae25cf57b2}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {128654cb-207a-4850-97e2-f6263bf7e111}, !- Inlet Port
  {75d6a833-0a76-4610-8e66-b46a54b1e51a}; !- Outlet Port

OS:Node,
  {5eecc266-2a18-46e6-ab8e-69f2c7949078}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6ab0dcda-d9a5-44d9-acb3-708e465b25d0}, !- Inlet Port
  {18a47f5a-0d35-40c4-a30c-55cadd58a45e}; !- Outlet Port

OS:Node,
  {41fbb6ad-588a-430c-81ab-51d142df1e1a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {15ac01bb-c05d-4a91-ab7e-e3b06b8d54ff}, !- Inlet Port
  {0328436d-e523-48e3-9004-79ef8855b97a}; !- Outlet Port

OS:Connector:Mixer,
  {86318c33-13d9-4578-8a28-18a60c32db01}, !- Handle
  Connector Mixer 4,                      !- Name
  {59583ad3-1c38-4145-b03d-adb71a49ce10}, !- Outlet Branch Name
  {447a7321-4d33-4e42-bdc6-a4443b745445}, !- Inlet Branch Name 1
  {46bdfa25-b893-495f-b45c-e0570678741d}, !- Inlet Branch Name 2
  {5e4d670e-a6f1-4979-9083-74ec11f28018}, !- Inlet Branch Name 3
  {27c55dee-e6a5-4fa1-9894-fe03953c9581}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {d3a35c36-e145-442c-a4be-4124a6a059c2}, !- Handle
  Connector Splitter 4,                   !- Name
  {75d6a833-0a76-4610-8e66-b46a54b1e51a}, !- Inlet Branch Name
  {15ac01bb-c05d-4a91-ab7e-e3b06b8d54ff}, !- Outlet Branch Name 1
  {01d1f877-63c9-4d63-9849-d7290d879daf}, !- Outlet Branch Name 2
  {beaf6234-cefb-4521-947e-43f9729830e9}, !- Outlet Branch Name 3
  {fc0d5bc0-19e3-43dc-b4d1-1f6ceb678ab1}; !- Outlet Branch Name 4

OS:Connection,
  {128654cb-207a-4850-97e2-f6263bf7e111}, !- Handle
  {dae81e33-8c0c-493b-91ce-665c93e4050c}, !- Source Object
  17,                                     !- Outlet Port
  {4d003874-77d3-465e-9d22-a4ae25cf57b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d6a833-0a76-4610-8e66-b46a54b1e51a}, !- Handle
  {4d003874-77d3-465e-9d22-a4ae25cf57b2}, !- Source Object
  3,                                      !- Outlet Port
  {d3a35c36-e145-442c-a4be-4124a6a059c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ac01bb-c05d-4a91-ab7e-e3b06b8d54ff}, !- Handle
  {d3a35c36-e145-442c-a4be-4124a6a059c2}, !- Source Object
  3,                                      !- Outlet Port
  {41fbb6ad-588a-430c-81ab-51d142df1e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a47f5a-0d35-40c4-a30c-55cadd58a45e}, !- Handle
  {5eecc266-2a18-46e6-ab8e-69f2c7949078}, !- Source Object
  3,                                      !- Outlet Port
  {dae81e33-8c0c-493b-91ce-665c93e4050c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {69bec6bd-dff2-4402-a07f-3bee682f51b1}, !- Handle
  {dae81e33-8c0c-493b-91ce-665c93e4050c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {19841ada-0a4c-4ddd-b4b0-22eafc75afc3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {f9565d3f-7b5d-410c-9d2a-f8d8a5c95cdf}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  {d4dd007b-36f3-431e-a409-60680175c025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4dd007b-36f3-431e-a409-60680175c025}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b051c977-ccd6-48f2-bba9-dcfb6292a55e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f9565d3f-7b5d-410c-9d2a-f8d8a5c95cdf}, !- Schedule Name
  {078d9027-4aa5-4945-83d6-264168d5108a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a9d1edd9-320c-4142-8736-5e57ce5ba932}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {5fd34553-f25f-4a0b-8f11-dd2dcb16537c}, !- Inlet Node Name
  {b4f98268-35c4-4590-9f51-ab1aff4ecb27}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1706859.53582437,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5907c29b-7b0d-4602-806f-c64f0b8b1fa9}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b4f98268-35c4-4590-9f51-ab1aff4ecb27}, !- Inlet Port
  {8cc156d9-c24b-4c4d-98a2-eea7434c017b}; !- Outlet Port

OS:Connection,
  {5fd34553-f25f-4a0b-8f11-dd2dcb16537c}, !- Handle
  {79023795-f9fd-4394-ba9f-a5ade2f50205}, !- Source Object
  3,                                      !- Outlet Port
  {a9d1edd9-320c-4142-8736-5e57ce5ba932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f98268-35c4-4590-9f51-ab1aff4ecb27}, !- Handle
  {a9d1edd9-320c-4142-8736-5e57ce5ba932}, !- Source Object
  3,                                      !- Outlet Port
  {5907c29b-7b0d-4602-806f-c64f0b8b1fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc156d9-c24b-4c4d-98a2-eea7434c017b}, !- Handle
  {5907c29b-7b0d-4602-806f-c64f0b8b1fa9}, !- Source Object
  3,                                      !- Outlet Port
  {0855aafe-5658-47ef-92a6-efdb11bf2283}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8d7558bb-54d5-44b0-83d6-6df1793a4698}, !- Handle
  12gal NaturalGas Water Heater - 8kBtu/hr 0.82 Therm Eff, !- Name
  0.0460674823921918,                     !- Tank Volume {m3}
  {f9565d3f-7b5d-410c-9d2a-f8d8a5c95cdf}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2407.02595499202,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {8e2cf9e5-6fe8-4d5b-a4ed-b2adb68a6a54}, !- Part Load Factor Curve Name
  12.4494140691633,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  12.4494140691633,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3a65b8b2-9c65-4743-a42e-082cdb8fa5a5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.47533838857593,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.47533838857593,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6e9d66aa-2845-449b-87cb-a7f256f753a4}, !- Use Side Inlet Node Name
  {3132b6c0-af82-485f-9ce0-c8740d726105}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1bbffd82-f0f9-403a-a4f4-4bbd7e776f9a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  {f1755dd2-2a17-4c84-84f4-c7e24cfa9e06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1755dd2-2a17-4c84-84f4-c7e24cfa9e06}, !- Handle
  Schedule Day 3,                         !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {646b6021-4698-4142-a7f3-97b03b900589}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  {96de587b-3d8a-4be7-a25f-6b390357c239}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96de587b-3d8a-4be7-a25f-6b390357c239}, !- Handle
  Schedule Day 4,                         !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {cc6b83af-d47c-41dc-9e5a-778931826e6f}, !- Handle
  {8d7558bb-54d5-44b0-83d6-6df1793a4698}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3a65b8b2-9c65-4743-a42e-082cdb8fa5a5}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  {c898bf5c-3b4b-4896-9e43-5348eaf98188}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c898bf5c-3b4b-4896-9e43-5348eaf98188}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {2c20a7fb-744d-4637-9463-56847c605296}, !- Handle
  12gal NaturalGas Water Heater - 8kBtu/hr 0.82 Therm Eff Supply Outlet Water Node, !- Name
  {3132b6c0-af82-485f-9ce0-c8740d726105}, !- Inlet Port
  {b3673094-b025-4073-975b-c7b6e26027a6}; !- Outlet Port

OS:Connection,
  {6e9d66aa-2845-449b-87cb-a7f256f753a4}, !- Handle
  {0c2d3451-c559-4a4e-baec-1a64cf6f6f77}, !- Source Object
  3,                                      !- Outlet Port
  {8d7558bb-54d5-44b0-83d6-6df1793a4698}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3132b6c0-af82-485f-9ce0-c8740d726105}, !- Handle
  {8d7558bb-54d5-44b0-83d6-6df1793a4698}, !- Source Object
  32,                                     !- Outlet Port
  {2c20a7fb-744d-4637-9463-56847c605296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3673094-b025-4073-975b-c7b6e26027a6}, !- Handle
  {2c20a7fb-744d-4637-9463-56847c605296}, !- Source Object
  3,                                      !- Outlet Port
  {12247bd0-c266-4613-921f-8afff3bd5f9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb0a6b17-95c5-429e-acda-e8c992c02b99}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ba342947-b613-40f5-92a5-e4a9b11d7746}, !- Inlet Node Name
  {f93f0d30-7879-4369-81b9-44d2fa6fa89b}; !- Outlet Node Name

OS:Node,
  {eee8f9cc-adcf-4667-8b03-15334c51be4a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {97f14e4b-b55a-4f20-a9cd-7f9d8aa6ce45}, !- Inlet Port
  {ba342947-b613-40f5-92a5-e4a9b11d7746}; !- Outlet Port

OS:Connection,
  {97f14e4b-b55a-4f20-a9cd-7f9d8aa6ce45}, !- Handle
  {0855aafe-5658-47ef-92a6-efdb11bf2283}, !- Source Object
  4,                                      !- Outlet Port
  {eee8f9cc-adcf-4667-8b03-15334c51be4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {767f3307-4c10-4ba5-a96e-e32f0dc2ae03}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {f93f0d30-7879-4369-81b9-44d2fa6fa89b}, !- Inlet Port
  {70cf952a-101c-4793-9d98-50e7d68f8195}; !- Outlet Port

OS:Connection,
  {ba342947-b613-40f5-92a5-e4a9b11d7746}, !- Handle
  {eee8f9cc-adcf-4667-8b03-15334c51be4a}, !- Source Object
  3,                                      !- Outlet Port
  {cb0a6b17-95c5-429e-acda-e8c992c02b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93f0d30-7879-4369-81b9-44d2fa6fa89b}, !- Handle
  {cb0a6b17-95c5-429e-acda-e8c992c02b99}, !- Source Object
  3,                                      !- Outlet Port
  {767f3307-4c10-4ba5-a96e-e32f0dc2ae03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70cf952a-101c-4793-9d98-50e7d68f8195}, !- Handle
  {767f3307-4c10-4ba5-a96e-e32f0dc2ae03}, !- Source Object
  3,                                      !- Outlet Port
  {12247bd0-c266-4613-921f-8afff3bd5f9e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac952ccc-c419-4ae0-bf10-3da5a0186e29}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {0328436d-e523-48e3-9004-79ef8855b97a}, !- Inlet Node Name
  {0b369e88-dde2-43ce-86b9-ce302155d4e0}; !- Outlet Node Name

OS:Node,
  {28151ea7-ec11-4d7e-ac59-d0c29c1e5a62}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {0b369e88-dde2-43ce-86b9-ce302155d4e0}, !- Inlet Port
  {447a7321-4d33-4e42-bdc6-a4443b745445}; !- Outlet Port

OS:Connection,
  {0328436d-e523-48e3-9004-79ef8855b97a}, !- Handle
  {41fbb6ad-588a-430c-81ab-51d142df1e1a}, !- Source Object
  3,                                      !- Outlet Port
  {ac952ccc-c419-4ae0-bf10-3da5a0186e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b369e88-dde2-43ce-86b9-ce302155d4e0}, !- Handle
  {ac952ccc-c419-4ae0-bf10-3da5a0186e29}, !- Source Object
  3,                                      !- Outlet Port
  {28151ea7-ec11-4d7e-ac59-d0c29c1e5a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447a7321-4d33-4e42-bdc6-a4443b745445}, !- Handle
  {28151ea7-ec11-4d7e-ac59-d0c29c1e5a62}, !- Source Object
  3,                                      !- Outlet Port
  {86318c33-13d9-4578-8a28-18a60c32db01}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d24b1db2-3e90-4723-b56d-2c7049046735}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {1691f713-b515-4b73-b46e-0e174f09b08a}, !- Inlet Node Name
  {5e927243-f307-4780-accc-4b6d6859086a}; !- Outlet Node Name

OS:Node,
  {fc5a5d9c-9422-4688-af66-9b3e899439a1}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {ae2f5d59-df74-4218-a0df-c3e3573b58ce}, !- Inlet Port
  {1691f713-b515-4b73-b46e-0e174f09b08a}; !- Outlet Port

OS:Connection,
  {ae2f5d59-df74-4218-a0df-c3e3573b58ce}, !- Handle
  {12247bd0-c266-4613-921f-8afff3bd5f9e}, !- Source Object
  2,                                      !- Outlet Port
  {fc5a5d9c-9422-4688-af66-9b3e899439a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1691f713-b515-4b73-b46e-0e174f09b08a}, !- Handle
  {fc5a5d9c-9422-4688-af66-9b3e899439a1}, !- Source Object
  3,                                      !- Outlet Port
  {d24b1db2-3e90-4723-b56d-2c7049046735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e927243-f307-4780-accc-4b6d6859086a}, !- Handle
  {d24b1db2-3e90-4723-b56d-2c7049046735}, !- Source Object
  3,                                      !- Outlet Port
  {078d9027-4aa5-4945-83d6-264168d5108a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8ebbea3-1fae-4acd-b6c3-86ed2e19fda9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {22786fb8-e92a-40b7-84a4-bc9c600671c8}, !- Inlet Node Name
  {6ab0dcda-d9a5-44d9-acb3-708e465b25d0}; !- Outlet Node Name

OS:Node,
  {42b372f5-b7c8-4a36-9c52-698777fe1707}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {59583ad3-1c38-4145-b03d-adb71a49ce10}, !- Inlet Port
  {22786fb8-e92a-40b7-84a4-bc9c600671c8}; !- Outlet Port

OS:Connection,
  {59583ad3-1c38-4145-b03d-adb71a49ce10}, !- Handle
  {86318c33-13d9-4578-8a28-18a60c32db01}, !- Source Object
  2,                                      !- Outlet Port
  {42b372f5-b7c8-4a36-9c52-698777fe1707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22786fb8-e92a-40b7-84a4-bc9c600671c8}, !- Handle
  {42b372f5-b7c8-4a36-9c52-698777fe1707}, !- Source Object
  3,                                      !- Outlet Port
  {b8ebbea3-1fae-4acd-b6c3-86ed2e19fda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab0dcda-d9a5-44d9-acb3-708e465b25d0}, !- Handle
  {b8ebbea3-1fae-4acd-b6c3-86ed2e19fda9}, !- Source Object
  3,                                      !- Outlet Port
  {5eecc266-2a18-46e6-ab8e-69f2c7949078}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {429feb62-616d-44eb-8012-85e361f44733}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  {2e6973fe-3379-4d4b-9ba5-e75cb1b23c67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e6973fe-3379-4d4b-9ba5-e75cb1b23c67}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {406ef63e-9a16-4dfa-ae3a-29b478407ec9}, !- Handle
  Schedule Rule 35,                       !- Name
  {429feb62-616d-44eb-8012-85e361f44733}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d8f95ae-ca53-4930-b729-c6d4b839457d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d8f95ae-ca53-4930-b729-c6d4b839457d}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b06f02ba-e497-465a-afbe-4c7d339d4338}, !- Handle
  Schedule Rule 36,                       !- Name
  {429feb62-616d-44eb-8012-85e361f44733}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2918821-c54b-4973-bdf9-759ebd22d401}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2918821-c54b-4973-bdf9-759ebd22d401}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {07fce05f-b861-41e0-9b8c-942070003e38}, !- Handle
  Schedule Rule 37,                       !- Name
  {429feb62-616d-44eb-8012-85e361f44733}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c380fcbc-5df4-42c0-b488-fefef8f70f28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c380fcbc-5df4-42c0-b488-fefef8f70f28}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:WaterUse:Equipment:Definition,
  {1a2c6c50-85d9-429c-9bc6-1404e42258da}, !- Handle
  Core_retail 0.18gpm 140F,               !- Name
  ,                                       !- End-Use Subcategory
  1.13340572798077e-05,                   !- Peak Flow Rate {m3/s}
  {aead8d9d-0cb1-4da1-8f6e-516d15675b11}, !- Target Temperature Schedule Name
  {ac12feb4-a56e-470d-b6ba-23c18e418d8c}, !- Sensible Fraction Schedule Name
  {24e525c3-fd0a-400c-8a63-463352704a2a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac12feb4-a56e-470d-b6ba-23c18e418d8c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  {93df4c50-f25f-4cc9-9b03-3ba73eb8ea50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93df4c50-f25f-4cc9-9b03-3ba73eb8ea50}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24e525c3-fd0a-400c-8a63-463352704a2a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  {77bc57a3-3762-4151-9bc5-efb84a854a35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77bc57a3-3762-4151-9bc5-efb84a854a35}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {1e780e40-1d23-43e8-90f3-e31d1b79ff1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aead8d9d-0cb1-4da1-8f6e-516d15675b11}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  {4f366e8e-cded-4831-ac7e-cb278629d844}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f366e8e-cded-4831-ac7e-cb278629d844}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {07394c89-f17f-484e-817d-186a8381084b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9666f775-9021-4f0b-b5f0-44b43e164654}, !- Handle
  Core_Retail Service Water Use 0.18gpm 140F, !- Name
  {1a2c6c50-85d9-429c-9bc6-1404e42258da}, !- Water Use Equipment Definition Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  {429feb62-616d-44eb-8012-85e361f44733}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8a183c79-dde3-476a-9b91-35eb2363e4cd}, !- Handle
  Core_Retail WUC 0.18gpm 140F,           !- Name
  {5324dd38-41f9-4f46-a737-dc8a3d8be7c2}, !- Inlet Node Name
  {af0c5dea-2f9d-44df-ad40-12af256af0ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9666f775-9021-4f0b-b5f0-44b43e164654}; !- Water Use Equipment Name 1

OS:Node,
  {b29d8eab-169e-416a-ba7a-baae32212b35}, !- Handle
  Core_Retail WUC 0.18gpm 140F Inlet Water Node, !- Name
  {01d1f877-63c9-4d63-9849-d7290d879daf}, !- Inlet Port
  {5324dd38-41f9-4f46-a737-dc8a3d8be7c2}; !- Outlet Port

OS:Connection,
  {01d1f877-63c9-4d63-9849-d7290d879daf}, !- Handle
  {d3a35c36-e145-442c-a4be-4124a6a059c2}, !- Source Object
  4,                                      !- Outlet Port
  {b29d8eab-169e-416a-ba7a-baae32212b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0e00e33-f842-4ed5-ac68-724a42aaf81b}, !- Handle
  Core_Retail WUC 0.18gpm 140F Outlet Water Node, !- Name
  {af0c5dea-2f9d-44df-ad40-12af256af0ed}, !- Inlet Port
  {46bdfa25-b893-495f-b45c-e0570678741d}; !- Outlet Port

OS:Connection,
  {5324dd38-41f9-4f46-a737-dc8a3d8be7c2}, !- Handle
  {b29d8eab-169e-416a-ba7a-baae32212b35}, !- Source Object
  3,                                      !- Outlet Port
  {8a183c79-dde3-476a-9b91-35eb2363e4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0c5dea-2f9d-44df-ad40-12af256af0ed}, !- Handle
  {8a183c79-dde3-476a-9b91-35eb2363e4cd}, !- Source Object
  3,                                      !- Outlet Port
  {b0e00e33-f842-4ed5-ac68-724a42aaf81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46bdfa25-b893-495f-b45c-e0570678741d}, !- Handle
  {b0e00e33-f842-4ed5-ac68-724a42aaf81b}, !- Source Object
  3,                                      !- Outlet Port
  {86318c33-13d9-4578-8a28-18a60c32db01}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5f5f83cb-585e-4512-83e8-6264d5cbd393}, !- Handle
  Front_retail 0.02gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  1.06798340573823e-06,                   !- Peak Flow Rate {m3/s}
  {aead8d9d-0cb1-4da1-8f6e-516d15675b11}, !- Target Temperature Schedule Name
  {ac12feb4-a56e-470d-b6ba-23c18e418d8c}, !- Sensible Fraction Schedule Name
  {24e525c3-fd0a-400c-8a63-463352704a2a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0f35d163-1fbf-4017-9e60-74b004f4077a}, !- Handle
  Front_Retail Service Water Use 0.02gpm 140F, !- Name
  {5f5f83cb-585e-4512-83e8-6264d5cbd393}, !- Water Use Equipment Definition Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  {429feb62-616d-44eb-8012-85e361f44733}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5a300af7-d906-4366-a4ac-d384ef2f5e18}, !- Handle
  Front_Retail WUC 0.02gpm 140F,          !- Name
  {4c5c1052-3359-4f2d-adfb-2e97a2f2ffcc}, !- Inlet Node Name
  {e617ded9-e63d-4dfb-b4fb-2d3c3515cb81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f35d163-1fbf-4017-9e60-74b004f4077a}; !- Water Use Equipment Name 1

OS:Node,
  {3eb729c5-bd53-4c2e-8160-509428ca16c6}, !- Handle
  Front_Retail WUC 0.02gpm 140F Inlet Water Node, !- Name
  {beaf6234-cefb-4521-947e-43f9729830e9}, !- Inlet Port
  {4c5c1052-3359-4f2d-adfb-2e97a2f2ffcc}; !- Outlet Port

OS:Connection,
  {beaf6234-cefb-4521-947e-43f9729830e9}, !- Handle
  {d3a35c36-e145-442c-a4be-4124a6a059c2}, !- Source Object
  5,                                      !- Outlet Port
  {3eb729c5-bd53-4c2e-8160-509428ca16c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e95eff24-d6d5-4f5d-99da-ba9771480399}, !- Handle
  Front_Retail WUC 0.02gpm 140F Outlet Water Node, !- Name
  {e617ded9-e63d-4dfb-b4fb-2d3c3515cb81}, !- Inlet Port
  {5e4d670e-a6f1-4979-9083-74ec11f28018}; !- Outlet Port

OS:Connection,
  {4c5c1052-3359-4f2d-adfb-2e97a2f2ffcc}, !- Handle
  {3eb729c5-bd53-4c2e-8160-509428ca16c6}, !- Source Object
  3,                                      !- Outlet Port
  {5a300af7-d906-4366-a4ac-d384ef2f5e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e617ded9-e63d-4dfb-b4fb-2d3c3515cb81}, !- Handle
  {5a300af7-d906-4366-a4ac-d384ef2f5e18}, !- Source Object
  3,                                      !- Outlet Port
  {e95eff24-d6d5-4f5d-99da-ba9771480399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e4d670e-a6f1-4979-9083-74ec11f28018}, !- Handle
  {e95eff24-d6d5-4f5d-99da-ba9771480399}, !- Source Object
  3,                                      !- Outlet Port
  {86318c33-13d9-4578-8a28-18a60c32db01}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6f56f0fc-5cdf-41e5-a7c6-226363c448c5}, !- Handle
  Point_of_sale 0.02gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  1.06798340573823e-06,                   !- Peak Flow Rate {m3/s}
  {aead8d9d-0cb1-4da1-8f6e-516d15675b11}, !- Target Temperature Schedule Name
  {ac12feb4-a56e-470d-b6ba-23c18e418d8c}, !- Sensible Fraction Schedule Name
  {24e525c3-fd0a-400c-8a63-463352704a2a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ffab6729-4a02-44d7-8fd5-69fceaf1b5b0}, !- Handle
  Point_Of_Sale Service Water Use 0.02gpm 140F, !- Name
  {6f56f0fc-5cdf-41e5-a7c6-226363c448c5}, !- Water Use Equipment Definition Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  {429feb62-616d-44eb-8012-85e361f44733}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9037a88e-c96f-40ea-9b01-d85581ef123b}, !- Handle
  Point_Of_Sale WUC 0.02gpm 140F,         !- Name
  {6aa6418f-bc38-4ffb-929c-8007952ac5f3}, !- Inlet Node Name
  {62ba02b5-6786-4c67-bae1-771588b68c2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ffab6729-4a02-44d7-8fd5-69fceaf1b5b0}; !- Water Use Equipment Name 1

OS:Node,
  {63eb2d4f-c966-4ac1-957d-61256c376390}, !- Handle
  Point_Of_Sale WUC 0.02gpm 140F Inlet Water Node, !- Name
  {fc0d5bc0-19e3-43dc-b4d1-1f6ceb678ab1}, !- Inlet Port
  {6aa6418f-bc38-4ffb-929c-8007952ac5f3}; !- Outlet Port

OS:Connection,
  {fc0d5bc0-19e3-43dc-b4d1-1f6ceb678ab1}, !- Handle
  {d3a35c36-e145-442c-a4be-4124a6a059c2}, !- Source Object
  6,                                      !- Outlet Port
  {63eb2d4f-c966-4ac1-957d-61256c376390}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {007f67ff-076b-452d-a281-3290bb1b5dfb}, !- Handle
  Point_Of_Sale WUC 0.02gpm 140F Outlet Water Node, !- Name
  {62ba02b5-6786-4c67-bae1-771588b68c2e}, !- Inlet Port
  {27c55dee-e6a5-4fa1-9894-fe03953c9581}; !- Outlet Port

OS:Connection,
  {6aa6418f-bc38-4ffb-929c-8007952ac5f3}, !- Handle
  {63eb2d4f-c966-4ac1-957d-61256c376390}, !- Source Object
  3,                                      !- Outlet Port
  {9037a88e-c96f-40ea-9b01-d85581ef123b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ba02b5-6786-4c67-bae1-771588b68c2e}, !- Handle
  {9037a88e-c96f-40ea-9b01-d85581ef123b}, !- Source Object
  3,                                      !- Outlet Port
  {007f67ff-076b-452d-a281-3290bb1b5dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c55dee-e6a5-4fa1-9894-fe03953c9581}, !- Handle
  {007f67ff-076b-452d-a281-3290bb1b5dfb}, !- Source Object
  3,                                      !- Outlet Port
  {86318c33-13d9-4578-8a28-18a60c32db01}, !- Target Object
  6;                                      !- Inlet Port

OS:Sizing:Parameters,
  {9dd0465a-a6a1-4803-bc30-477e2ede710c}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {fccd5fe7-d610-4969-900d-8f15804e89f8}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {6509fbdb-dcc1-4282-a712-f8babbfecc54}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {84ad7e91-5ac4-4155-bc00-e7eeefc5b860}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84ad7e91-5ac4-4155-bc00-e7eeefc5b860}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f34846b5-7f73-442f-a395-bdca89134b9b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1c68be78-f666-4492-91d3-1f971d4af5e3}, !- Control Zone or Zone List Name
  {a5767c9f-0942-4909-9c19-a94d2f19891a}, !- Cooling Control Zone or Zone List Name
  {b3d6f4c5-8316-4e67-86a1-2105b852e8d1}, !- Heating Control Zone or Zone List Name
  {3409304f-16fc-4eca-a7f2-05f77a25d4ee}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1c68be78-f666-4492-91d3-1f971d4af5e3}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a5767c9f-0942-4909-9c19-a94d2f19891a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3d6f4c5-8316-4e67-86a1-2105b852e8d1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3409304f-16fc-4eca-a7f2-05f77a25d4ee}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3a40c05d-0d2e-421e-8c6a-adb488b20b05}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  {fa8b5dd0-e7cc-4cad-aeb5-866ba2e57e98}, !- Default Day Schedule Name
  {5f26678c-a1d4-4e66-bd57-75cf7a01d02c}, !- Summer Design Day Schedule Name
  {01c27c0c-2d01-4b2e-b66d-310ecf17ff2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa8b5dd0-e7cc-4cad-aeb5-866ba2e57e98}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {13bb3554-a31a-469c-8118-6f13f6aed58b}, !- Handle
  {3a40c05d-0d2e-421e-8c6a-adb488b20b05}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0288269205204275,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:15:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:15:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {01c27c0c-2d01-4b2e-b66d-310ecf17ff2e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f26678c-a1d4-4e66-bd57-75cf7a01d02c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c28b7b4d-4654-4ac2-bbcd-206f24fb9248}, !- Handle
  Schedule Rule 38,                       !- Name
  {3a40c05d-0d2e-421e-8c6a-adb488b20b05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25b4ae15-8a2a-46df-b7c5-8376fa5c5f9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {25b4ae15-8a2a-46df-b7c5-8376fa5c5f9f}, !- Handle
  Schedule Day 5,                         !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52a94293-00ff-41fb-abaf-d29d14cb4f24}, !- Handle
  Schedule Rule 39,                       !- Name
  {3a40c05d-0d2e-421e-8c6a-adb488b20b05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49ee4305-b7a9-457a-a627-c966f8c59d83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49ee4305-b7a9-457a-a627-c966f8c59d83}, !- Handle
  Schedule Day 6,                         !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3bf5a187-ec97-4feb-bbee-7ae8fdf96e8b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e0ead5f0-2b0d-479c-b7a1-40ee017162fe}, !- Supply Air Inlet Node
  {16883443-5bcf-44fe-a3d2-73ebba423479}, !- Supply Air Outlet Node
  {3febc414-def3-4151-866f-e200027bab4a}, !- Exhaust Air Inlet Node
  {856f4fbe-4768-4feb-af9a-b7d7ae78a071}, !- Exhaust Air Outlet Node
  214.9062107,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a157bdfe-013c-4e67-815e-a6e86018b0bb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {16883443-5bcf-44fe-a3d2-73ebba423479}, !- Inlet Port
  {f2a1e11f-5b07-4244-a97c-be370ca65feb}; !- Outlet Port

OS:Connection,
  {e0ead5f0-2b0d-479c-b7a1-40ee017162fe}, !- Handle
  {41936ee3-07a6-48c0-8b39-72d3a1f71dda}, !- Source Object
  3,                                      !- Outlet Port
  {3bf5a187-ec97-4feb-bbee-7ae8fdf96e8b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {16883443-5bcf-44fe-a3d2-73ebba423479}, !- Handle
  {3bf5a187-ec97-4feb-bbee-7ae8fdf96e8b}, !- Source Object
  13,                                     !- Outlet Port
  {a157bdfe-013c-4e67-815e-a6e86018b0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a1e11f-5b07-4244-a97c-be370ca65feb}, !- Handle
  {a157bdfe-013c-4e67-815e-a6e86018b0bb}, !- Source Object
  3,                                      !- Outlet Port
  {df3cb4cd-d923-4438-a59d-d287c8af4e36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61ccd1f0-d4ee-43d8-a745-b07bd9bd5bfb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {2f032a74-087c-43a6-9dbc-4f94d276ab2a}, !- Inlet Port
  {3febc414-def3-4151-866f-e200027bab4a}; !- Outlet Port

OS:Connection,
  {2f032a74-087c-43a6-9dbc-4f94d276ab2a}, !- Handle
  {df3cb4cd-d923-4438-a59d-d287c8af4e36}, !- Source Object
  7,                                      !- Outlet Port
  {61ccd1f0-d4ee-43d8-a745-b07bd9bd5bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3febc414-def3-4151-866f-e200027bab4a}, !- Handle
  {61ccd1f0-d4ee-43d8-a745-b07bd9bd5bfb}, !- Source Object
  3,                                      !- Outlet Port
  {3bf5a187-ec97-4feb-bbee-7ae8fdf96e8b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {856f4fbe-4768-4feb-af9a-b7d7ae78a071}, !- Handle
  {3bf5a187-ec97-4feb-bbee-7ae8fdf96e8b}, !- Source Object
  15,                                     !- Outlet Port
  {d1230db9-c9c3-4e2c-961f-cc9bba0a5fac}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6bf2a8d8-a5a8-460f-88ef-48735a6dd054}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8b0b6053-97d8-472e-9802-d0faeb8d7759}, !- Reference Setpoint Node Name
  {8b0b6053-97d8-472e-9802-d0faeb8d7759}, !- Mixed Air Stream Node Name
  {41936ee3-07a6-48c0-8b39-72d3a1f71dda}, !- Outdoor Air Stream Node Name
  {9362bb12-afae-4ccf-8361-2ad9218aebc8}, !- Return Air Stream Node Name
  {a157bdfe-013c-4e67-815e-a6e86018b0bb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f38915d4-6bb5-4048-b2df-4c0a9f45b7d6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {37fc36c0-e13a-4cdf-9de8-de95e1e5114e}, !- Control Zone or Zone List Name
  {f079d50a-085a-41a2-9a1c-b732bae910b1}, !- Cooling Control Zone or Zone List Name
  {6ea283ea-be58-4cd7-a9e4-112d73da33d9}, !- Heating Control Zone or Zone List Name
  {f031d196-b4c7-4a8a-ba62-fa7545bc880d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {37fc36c0-e13a-4cdf-9de8-de95e1e5114e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f079d50a-085a-41a2-9a1c-b732bae910b1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ea283ea-be58-4cd7-a9e4-112d73da33d9}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f031d196-b4c7-4a8a-ba62-fa7545bc880d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3fadb013-28aa-440b-bde9-94ef278968b3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  {95115beb-0b9d-46c0-8e0c-3182f3cac790}, !- Default Day Schedule Name
  {8ea650d9-c680-4b88-b688-20d8a93709fc}, !- Summer Design Day Schedule Name
  {6a2ffa70-f955-4841-8a32-cc2dcce975a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95115beb-0b9d-46c0-8e0c-3182f3cac790}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9867c424-f805-4f29-933a-800357c14fd9}, !- Handle
  {3fadb013-28aa-440b-bde9-94ef278968b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0288269205204275,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:15:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:15:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a2ffa70-f955-4841-8a32-cc2dcce975a6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ea650d9-c680-4b88-b688-20d8a93709fc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f3aaaee-3e07-4b71-9d93-5b98abd4ef80}, !- Handle
  Schedule Rule 40,                       !- Name
  {3fadb013-28aa-440b-bde9-94ef278968b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2be32209-26e9-4b19-bc3b-b40b712e3d33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2be32209-26e9-4b19-bc3b-b40b712e3d33}, !- Handle
  Schedule Day 7,                         !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {991766ba-d4e1-4ffd-af98-8b8228e18d54}, !- Handle
  Schedule Rule 41,                       !- Name
  {3fadb013-28aa-440b-bde9-94ef278968b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4f2de73-219b-406f-9476-82cb6e42bc16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4f2de73-219b-406f-9476-82cb6e42bc16}, !- Handle
  Schedule Day 8,                         !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {641c4a34-d41a-4313-841c-be749a09ae44}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {48a55d16-1878-4899-be5c-c7339633e402}, !- Supply Air Inlet Node
  {4e3a6c16-a580-4362-90c9-e3fc56f3c8fd}, !- Supply Air Outlet Node
  {492f1f3f-e060-4d7f-a1f3-9a94380cf71c}, !- Exhaust Air Inlet Node
  {b9101b42-d44b-4ef5-ab11-3d0b19fc65ee}, !- Exhaust Air Outlet Node
  214.9062107,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6c2688c9-e375-4322-8a7f-95f77757275b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {4e3a6c16-a580-4362-90c9-e3fc56f3c8fd}, !- Inlet Port
  {bdf59ed2-beed-4f7f-b13d-fac219272987}; !- Outlet Port

OS:Connection,
  {48a55d16-1878-4899-be5c-c7339633e402}, !- Handle
  {d1f12998-59c5-4f25-9581-073ea204dba7}, !- Source Object
  3,                                      !- Outlet Port
  {641c4a34-d41a-4313-841c-be749a09ae44}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4e3a6c16-a580-4362-90c9-e3fc56f3c8fd}, !- Handle
  {641c4a34-d41a-4313-841c-be749a09ae44}, !- Source Object
  13,                                     !- Outlet Port
  {6c2688c9-e375-4322-8a7f-95f77757275b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf59ed2-beed-4f7f-b13d-fac219272987}, !- Handle
  {6c2688c9-e375-4322-8a7f-95f77757275b}, !- Source Object
  3,                                      !- Outlet Port
  {68f022d7-2524-4843-8bfc-15b68263b656}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd2016c7-536a-4b2f-afae-ca2e34162792}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {21e8fef8-d8b9-4ed1-9e20-b90e4f03b1fd}, !- Inlet Port
  {492f1f3f-e060-4d7f-a1f3-9a94380cf71c}; !- Outlet Port

OS:Connection,
  {21e8fef8-d8b9-4ed1-9e20-b90e4f03b1fd}, !- Handle
  {68f022d7-2524-4843-8bfc-15b68263b656}, !- Source Object
  7,                                      !- Outlet Port
  {dd2016c7-536a-4b2f-afae-ca2e34162792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {492f1f3f-e060-4d7f-a1f3-9a94380cf71c}, !- Handle
  {dd2016c7-536a-4b2f-afae-ca2e34162792}, !- Source Object
  3,                                      !- Outlet Port
  {641c4a34-d41a-4313-841c-be749a09ae44}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b9101b42-d44b-4ef5-ab11-3d0b19fc65ee}, !- Handle
  {641c4a34-d41a-4313-841c-be749a09ae44}, !- Source Object
  15,                                     !- Outlet Port
  {5e1e2d88-3f37-4f34-945e-d424a3a8a3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2617b2d1-be15-4979-baac-6dae7316ea16}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2952cb90-5350-459e-9197-a9eb41923f9c}, !- Reference Setpoint Node Name
  {2952cb90-5350-459e-9197-a9eb41923f9c}, !- Mixed Air Stream Node Name
  {d1f12998-59c5-4f25-9581-073ea204dba7}, !- Outdoor Air Stream Node Name
  {492c0930-2e0d-40ba-b4bc-d7856d6a043f}, !- Return Air Stream Node Name
  {6c2688c9-e375-4322-8a7f-95f77757275b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7fcb9bff-3d03-43cf-92b7-bfbd46dc51f5}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {37a5d4f6-f93a-4c2c-97bf-c2e195ed7b96}, !- Control Zone or Zone List Name
  {35bd6a67-458e-45e3-9413-5eb4957b6b87}, !- Cooling Control Zone or Zone List Name
  {c28be7e1-a878-48a4-8a66-852a729e17d0}, !- Heating Control Zone or Zone List Name
  {2867aeaf-251d-4392-9c8e-85ede4e47772}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {37a5d4f6-f93a-4c2c-97bf-c2e195ed7b96}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {35bd6a67-458e-45e3-9413-5eb4957b6b87}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c28be7e1-a878-48a4-8a66-852a729e17d0}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2867aeaf-251d-4392-9c8e-85ede4e47772}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {67a4e84b-d5ef-4571-8fcb-f281110afac1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  {aa02471b-d283-48ac-8609-2466f3e76b18}, !- Default Day Schedule Name
  {d067db8c-7d10-492c-b3c1-a54f7b49e1e4}, !- Summer Design Day Schedule Name
  {6413f355-d732-46f8-aaf1-a31781dd0a9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa02471b-d283-48ac-8609-2466f3e76b18}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7b3942fd-38a9-4315-ac98-33cec98ae5bf}, !- Handle
  {67a4e84b-d5ef-4571-8fcb-f281110afac1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.20043610595276,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:15:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:15:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6413f355-d732-46f8-aaf1-a31781dd0a9c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d067db8c-7d10-492c-b3c1-a54f7b49e1e4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07fb7026-5ce0-439c-8dad-5b6fbd894198}, !- Handle
  Schedule Rule 42,                       !- Name
  {67a4e84b-d5ef-4571-8fcb-f281110afac1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d7cdca9-2167-4984-8cdf-251ee4d5c582}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d7cdca9-2167-4984-8cdf-251ee4d5c582}, !- Handle
  Schedule Day 9,                         !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {299572b3-a555-484f-99a6-a90ba5ea9e88}, !- Handle
  Schedule Rule 43,                       !- Name
  {67a4e84b-d5ef-4571-8fcb-f281110afac1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2fb233f-4858-4473-a33c-c480fb3d4b00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2fb233f-4858-4473-a33c-c480fb3d4b00}, !- Handle
  Schedule Day 10,                        !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0c507fe3-88b1-4007-b718-1e693a56a9ff}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {496151df-2faa-4a0b-ad33-2b7a805b6593}, !- Supply Air Inlet Node
  {410b4cc2-03e5-4ede-b080-96612f40a979}, !- Supply Air Outlet Node
  {0ad33e52-ab49-47d8-934b-b9dcf73a0efe}, !- Exhaust Air Inlet Node
  {b5ee56a7-addc-46e2-b65e-40ec15a42786}, !- Exhaust Air Outlet Node
  93.7388,                                !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {57370e8c-d205-480e-ad72-28c5904f16b6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {410b4cc2-03e5-4ede-b080-96612f40a979}, !- Inlet Port
  {519bd310-d2bf-4a53-83f9-4f94651265ab}; !- Outlet Port

OS:Connection,
  {496151df-2faa-4a0b-ad33-2b7a805b6593}, !- Handle
  {a106ccf4-2cdf-440e-8e10-b791a8e075b1}, !- Source Object
  3,                                      !- Outlet Port
  {0c507fe3-88b1-4007-b718-1e693a56a9ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {410b4cc2-03e5-4ede-b080-96612f40a979}, !- Handle
  {0c507fe3-88b1-4007-b718-1e693a56a9ff}, !- Source Object
  13,                                     !- Outlet Port
  {57370e8c-d205-480e-ad72-28c5904f16b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519bd310-d2bf-4a53-83f9-4f94651265ab}, !- Handle
  {57370e8c-d205-480e-ad72-28c5904f16b6}, !- Source Object
  3,                                      !- Outlet Port
  {e37ac270-dc1a-41ce-a204-180ba3662a06}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f0c478d-af9e-403c-888c-4fef2e698404}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {e06a6eb2-0f5b-42d8-a177-15373948e268}, !- Inlet Port
  {0ad33e52-ab49-47d8-934b-b9dcf73a0efe}; !- Outlet Port

OS:Connection,
  {e06a6eb2-0f5b-42d8-a177-15373948e268}, !- Handle
  {e37ac270-dc1a-41ce-a204-180ba3662a06}, !- Source Object
  7,                                      !- Outlet Port
  {0f0c478d-af9e-403c-888c-4fef2e698404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad33e52-ab49-47d8-934b-b9dcf73a0efe}, !- Handle
  {0f0c478d-af9e-403c-888c-4fef2e698404}, !- Source Object
  3,                                      !- Outlet Port
  {0c507fe3-88b1-4007-b718-1e693a56a9ff}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b5ee56a7-addc-46e2-b65e-40ec15a42786}, !- Handle
  {0c507fe3-88b1-4007-b718-1e693a56a9ff}, !- Source Object
  15,                                     !- Outlet Port
  {eb98a852-bee1-400f-a0ab-57845a89f4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b68a4a59-4aa2-4631-9854-47ed053a03d4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dd3fa7b7-3e8f-4931-b035-69c1dfee2699}, !- Reference Setpoint Node Name
  {dd3fa7b7-3e8f-4931-b035-69c1dfee2699}, !- Mixed Air Stream Node Name
  {a106ccf4-2cdf-440e-8e10-b791a8e075b1}, !- Outdoor Air Stream Node Name
  {fdbd793b-077e-484d-ac48-2f4adca09f6f}, !- Return Air Stream Node Name
  {57370e8c-d205-480e-ad72-28c5904f16b6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {323ec77c-b28e-494d-a362-725d9e633591}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fce3ad0b-7fca-4057-bbbd-378c80beb68b}, !- Control Zone or Zone List Name
  {9bfae589-6873-4728-8049-1f231cf0e8a0}, !- Cooling Control Zone or Zone List Name
  {3aaa59b7-9936-4d01-964f-83bbd337d5ac}, !- Heating Control Zone or Zone List Name
  {81cecab6-934e-45ce-9806-bacc54901f59}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fce3ad0b-7fca-4057-bbbd-378c80beb68b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {9bfae589-6873-4728-8049-1f231cf0e8a0}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3aaa59b7-9936-4d01-964f-83bbd337d5ac}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {81cecab6-934e-45ce-9806-bacc54901f59}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {11098298-36ca-4304-a966-f4d581408032}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  {be15cda7-ace6-4b3d-b652-a3b09bfc558c}, !- Default Day Schedule Name
  {faa55a86-e2b0-451b-9442-feb87cc36f87}, !- Summer Design Day Schedule Name
  {ac887905-0f8c-4f34-aa7c-626bab7436b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be15cda7-ace6-4b3d-b652-a3b09bfc558c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {31740ff1-a9a0-4422-a03a-275b919bac40}, !- Handle
  {11098298-36ca-4304-a966-f4d581408032}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  53.368818336666024,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:15:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:15:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac887905-0f8c-4f34-aa7c-626bab7436b1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {faa55a86-e2b0-451b-9442-feb87cc36f87}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22fd5b80-a7f5-4780-b801-3ba5eace742c}, !- Handle
  Schedule Rule 44,                       !- Name
  {11098298-36ca-4304-a966-f4d581408032}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f5624da-a1c4-4f20-96d3-ec93b906df02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f5624da-a1c4-4f20-96d3-ec93b906df02}, !- Handle
  Schedule Day 11,                        !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {335318d8-7138-4701-bb24-9acfb1ceb005}, !- Handle
  Schedule Rule 45,                       !- Name
  {11098298-36ca-4304-a966-f4d581408032}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {895be466-04c7-4af0-9fba-03d20185ed28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {895be466-04c7-4af0-9fba-03d20185ed28}, !- Handle
  Schedule Day 12,                        !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dcc1d150-21ae-42af-a421-a78642c8d7c3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ca3a247f-bbd3-44b0-993f-5c0193274a13}, !- Supply Air Inlet Node
  {7a0dff48-b9c4-4896-84dd-5e5b61dc57c7}, !- Supply Air Outlet Node
  {0286f7a3-1190-4e37-9db2-1d243b382283}, !- Exhaust Air Inlet Node
  {183d855b-aa36-410e-b263-29a9cd78f31d}, !- Exhaust Air Outlet Node
  1800.080036663,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {32b340ce-5ffe-4387-9917-6fbae37cd173}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV Primary Outlet Air Node, !- Name
  {7a0dff48-b9c4-4896-84dd-5e5b61dc57c7}, !- Inlet Port
  {89fa91e3-8ec1-4899-a874-fd6cef5f8b79}; !- Outlet Port

OS:Connection,
  {ca3a247f-bbd3-44b0-993f-5c0193274a13}, !- Handle
  {9803b241-a6d1-43b8-ba87-12212a983411}, !- Source Object
  3,                                      !- Outlet Port
  {dcc1d150-21ae-42af-a421-a78642c8d7c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7a0dff48-b9c4-4896-84dd-5e5b61dc57c7}, !- Handle
  {dcc1d150-21ae-42af-a421-a78642c8d7c3}, !- Source Object
  13,                                     !- Outlet Port
  {32b340ce-5ffe-4387-9917-6fbae37cd173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fa91e3-8ec1-4899-a874-fd6cef5f8b79}, !- Handle
  {32b340ce-5ffe-4387-9917-6fbae37cd173}, !- Source Object
  3,                                      !- Outlet Port
  {6d5e5447-ec01-47b8-b944-73c8ece1ef2d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {341e0a65-5371-4c87-9217-90e1880734fd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV Secondary Inlet Air Node, !- Name
  {7857b3d6-facb-4f74-ab66-35531b3b57fd}, !- Inlet Port
  {0286f7a3-1190-4e37-9db2-1d243b382283}; !- Outlet Port

OS:Connection,
  {7857b3d6-facb-4f74-ab66-35531b3b57fd}, !- Handle
  {6d5e5447-ec01-47b8-b944-73c8ece1ef2d}, !- Source Object
  7,                                      !- Outlet Port
  {341e0a65-5371-4c87-9217-90e1880734fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0286f7a3-1190-4e37-9db2-1d243b382283}, !- Handle
  {341e0a65-5371-4c87-9217-90e1880734fd}, !- Source Object
  3,                                      !- Outlet Port
  {dcc1d150-21ae-42af-a421-a78642c8d7c3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {183d855b-aa36-410e-b263-29a9cd78f31d}, !- Handle
  {dcc1d150-21ae-42af-a421-a78642c8d7c3}, !- Source Object
  15,                                     !- Outlet Port
  {f9845956-0347-4363-a486-4bc425ca9a70}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e78c2bbb-5c08-47f3-aad5-0419bebe9156}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d74b6a27-5fb4-44fe-96fc-78e21a0309b8}, !- Reference Setpoint Node Name
  {d74b6a27-5fb4-44fe-96fc-78e21a0309b8}, !- Mixed Air Stream Node Name
  {9803b241-a6d1-43b8-ba87-12212a983411}, !- Outdoor Air Stream Node Name
  {ae9c1472-95eb-4bbe-bae7-05fadb3eb9bc}, !- Return Air Stream Node Name
  {32b340ce-5ffe-4387-9917-6fbae37cd173}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {39820d9f-104f-4915-90a6-7e603a0e15a6}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2d19084f-ba96-4059-a724-17bf6bddb06a}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__3_HtgSch0, !- Name
  {ae6666ae-d69f-4a45-bd00-df4fb6316856}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {18d4e728-0bb0-4af7-a461-fae21e872aab}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__3_ClgSch0, !- Name
  {c09d06fe-3009-43e6-b678-f3266a227ce9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8327dfb6-ecbf-4ab6-add5-2f163bf118cc}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {39820d9f-104f-4915-90a6-7e603a0e15a6}<23.9 && {39820d9f-104f-4915-90a6-7e603a0e15a6}>1.7, !- Program Line 1
  SET {18d4e728-0bb0-4af7-a461-fae21e872aab} = 29.4, !- Program Line 2
  SET {2d19084f-ba96-4059-a724-17bf6bddb06a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {39820d9f-104f-4915-90a6-7e603a0e15a6}<23.9 && {39820d9f-104f-4915-90a6-7e603a0e15a6}>1.7, !- Program Line 4
  SET {18d4e728-0bb0-4af7-a461-fae21e872aab} = 29.4, !- Program Line 5
  SET {2d19084f-ba96-4059-a724-17bf6bddb06a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {39820d9f-104f-4915-90a6-7e603a0e15a6}<23.9 && {39820d9f-104f-4915-90a6-7e603a0e15a6}>1.7, !- Program Line 7
  SET {18d4e728-0bb0-4af7-a461-fae21e872aab} = 29.4, !- Program Line 8
  SET {2d19084f-ba96-4059-a724-17bf6bddb06a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {39820d9f-104f-4915-90a6-7e603a0e15a6}<23.9 && {39820d9f-104f-4915-90a6-7e603a0e15a6}>1.7, !- Program Line 10
  SET {18d4e728-0bb0-4af7-a461-fae21e872aab} = 29.4, !- Program Line 11
  SET {2d19084f-ba96-4059-a724-17bf6bddb06a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {18d4e728-0bb0-4af7-a461-fae21e872aab} = NULL, !- Program Line 14
  SET {2d19084f-ba96-4059-a724-17bf6bddb06a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0091328f-5a2e-4432-84d9-53e93c9cc596}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8327dfb6-ecbf-4ab6-add5-2f163bf118cc}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f4230b9e-0346-4a75-93df-59049d1f17c6}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {621512b2-f199-4800-b6e3-65799adcc619}, !- Control Zone or Zone List Name
  {3074d6ca-b614-43ee-863c-a2ac4da2d4bd}, !- Cooling Control Zone or Zone List Name
  {fa72ef73-0e22-48c8-973d-c9f8be328d71}, !- Heating Control Zone or Zone List Name
  {ec97b523-92f0-4f97-bf87-081ab3935329}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {621512b2-f199-4800-b6e3-65799adcc619}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {3074d6ca-b614-43ee-863c-a2ac4da2d4bd}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa72ef73-0e22-48c8-973d-c9f8be328d71}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ec97b523-92f0-4f97-bf87-081ab3935329}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6a596597-8aa3-45cf-8ed2-efc6e1528802}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  {58da1267-53b7-49e7-83e5-53e7015b9e6e}, !- Default Day Schedule Name
  {2048cd78-1a77-43ef-a2be-3347e40b4ff7}, !- Summer Design Day Schedule Name
  {d13e9447-f2f1-4436-bd4c-4c04310e94e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58da1267-53b7-49e7-83e5-53e7015b9e6e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5de69114-7072-495e-9793-a4688fe2e602}, !- Handle
  {6a596597-8aa3-45cf-8ed2-efc6e1528802}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8002806024199507,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:15:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:15:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d13e9447-f2f1-4436-bd4c-4c04310e94e7}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2048cd78-1a77-43ef-a2be-3347e40b4ff7}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5d56b46-2fc9-4059-9c52-eb739241fd26}, !- Handle
  Schedule Rule 46,                       !- Name
  {6a596597-8aa3-45cf-8ed2-efc6e1528802}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b58883f-34d8-4d22-a7f1-15859b132ece}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b58883f-34d8-4d22-a7f1-15859b132ece}, !- Handle
  Schedule Day 13,                        !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4753dbdf-13f1-4a36-b9d1-7726b9517357}, !- Handle
  Schedule Rule 47,                       !- Name
  {6a596597-8aa3-45cf-8ed2-efc6e1528802}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79ce117b-50e0-4c4c-a5b4-0a610b94cbb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79ce117b-50e0-4c4c-a5b4-0a610b94cbb7}, !- Handle
  Schedule Day 14,                        !- Name
  {d5ce5f20-9e4b-4e9f-80d7-c5a1f7c87e2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d54c0c21-8f3b-476a-b0d8-8ec7101c4f59}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {cc39a522-6ed9-40c8-ad70-12ccf5ab1a0e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2e841253-2f7d-4b42-986d-623865294d88}, !- Supply Air Inlet Node
  {eb25e20b-c510-462b-93b2-6f22ce11ef94}, !- Supply Air Outlet Node
  {2bfa5375-1587-4353-b981-1bcbf82eb935}, !- Exhaust Air Inlet Node
  {1c74d49e-da0f-4748-be51-827c5817414a}, !- Exhaust Air Outlet Node
  257.69915915,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {56b4906f-39be-4acf-a2ce-6a44884969f8}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {eb25e20b-c510-462b-93b2-6f22ce11ef94}, !- Inlet Port
  {96ece8e6-d413-4a40-81a3-3ac5fd7c81be}; !- Outlet Port

OS:Connection,
  {2e841253-2f7d-4b42-986d-623865294d88}, !- Handle
  {52bde97a-df9c-4556-abef-25dfe07748a9}, !- Source Object
  3,                                      !- Outlet Port
  {d54c0c21-8f3b-476a-b0d8-8ec7101c4f59}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eb25e20b-c510-462b-93b2-6f22ce11ef94}, !- Handle
  {d54c0c21-8f3b-476a-b0d8-8ec7101c4f59}, !- Source Object
  13,                                     !- Outlet Port
  {56b4906f-39be-4acf-a2ce-6a44884969f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ece8e6-d413-4a40-81a3-3ac5fd7c81be}, !- Handle
  {56b4906f-39be-4acf-a2ce-6a44884969f8}, !- Source Object
  3,                                      !- Outlet Port
  {593aa173-dc57-484d-89d4-ca13945e971b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb678f21-0292-429d-b509-ef4cdbbad62f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {5f2e50a7-4c34-433c-86b1-f4384742d82b}, !- Inlet Port
  {2bfa5375-1587-4353-b981-1bcbf82eb935}; !- Outlet Port

OS:Connection,
  {5f2e50a7-4c34-433c-86b1-f4384742d82b}, !- Handle
  {593aa173-dc57-484d-89d4-ca13945e971b}, !- Source Object
  7,                                      !- Outlet Port
  {bb678f21-0292-429d-b509-ef4cdbbad62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfa5375-1587-4353-b981-1bcbf82eb935}, !- Handle
  {bb678f21-0292-429d-b509-ef4cdbbad62f}, !- Source Object
  3,                                      !- Outlet Port
  {d54c0c21-8f3b-476a-b0d8-8ec7101c4f59}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1c74d49e-da0f-4748-be51-827c5817414a}, !- Handle
  {d54c0c21-8f3b-476a-b0d8-8ec7101c4f59}, !- Source Object
  15,                                     !- Outlet Port
  {36c8dc4a-552a-4402-a156-1a8e73209061}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {89fbe5f4-826a-46d1-980c-3e7c9c1944fd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cd59bd04-c783-47c3-aabf-08a2989824e6}, !- Reference Setpoint Node Name
  {cd59bd04-c783-47c3-aabf-08a2989824e6}, !- Mixed Air Stream Node Name
  {52bde97a-df9c-4556-abef-25dfe07748a9}, !- Outdoor Air Stream Node Name
  {3e028ced-b52d-4075-b951-223cc31bfdc0}, !- Return Air Stream Node Name
  {56b4906f-39be-4acf-a2ce-6a44884969f8}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {0a30bca9-e880-4836-a928-e4372ac5f65e}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f9a805d4-1c18-436a-8319-30a1c3d5eaaf}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8adcf9fb-b5b4-4b7d-93f0-3068fc253872}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {eadc9428-56df-4ac5-a8b9-98dd818cc7cb}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f620558-7f4c-4826-a6f0-efaaf0ff0de3}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9635a9ff-bd37-402a-9c71-c4057d0d8d9e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31cd77b7-2928-4403-b256-04e02609e96a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cee8c40b-3aa9-487c-9dc9-1f2d98d2d4d6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9beadf69-36d5-454f-afd3-c994739529b1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ee5edd02-0b69-482f-b641-87a468d59919}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6ea9a030-6a23-4512-bcf2-0841dc9b8623}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8e2cf9e5-6fe8-4d5b-a4ed-b2adb68a6a54}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {2ede5972-d573-4385-bca9-971cb861cf44}, !- Handle
  Core_Retail daylighting control,        !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  27.135,                                 !- Position X-Coordinate {m}
  13.135,                                 !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

