OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0029-000000000001},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0.12,                                    !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  7.5,                                     !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  15,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62.1-2016 Occupancy,              !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Sales (except as below);                 !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0060-000000000021},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  52.276951672862467,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  8,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0060-000000000019},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.8085501858736119,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000004},  !- Handle
  {00000000-0000-0000-0060-000000000020},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  11.617100371747217,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0060-000000000019},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0016-000000000139},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0016-000000000142},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0016-000000000141},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0016-000000000140},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0060-000000000020},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0016-000000000163},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0016-000000000166},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0016-000000000165},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0016-000000000164},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0060-000000000021},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0016-000000000046},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0016-000000000049},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0016-000000000048},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0016-000000000047},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0021-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0016-000000000058},  !- Mixed Air Node Name
  {00000000-0000-0000-0016-000000000255},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0016-000000000256},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0016-000000000057};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0021-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0016-000000000151},  !- Mixed Air Node Name
  {00000000-0000-0000-0016-000000000261},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0016-000000000262},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0016-000000000150};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0021-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0016-000000000175},  !- Mixed Air Node Name
  {00000000-0000-0000-0016-000000000267},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0016-000000000268},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0016-000000000174};  !- Return Air Stream Node Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0016-000000000051},  !- Outlet Node Name
  {00000000-0000-0000-0016-000000000065},  !- Inlet Node Name 1
  {00000000-0000-0000-0016-000000000075},  !- Inlet Node Name 2
  {00000000-0000-0000-0016-000000000085},  !- Inlet Node Name 3
  {00000000-0000-0000-0016-000000000095},  !- Inlet Node Name 4
  {00000000-0000-0000-0016-000000000105},  !- Inlet Node Name 5
  {00000000-0000-0000-0016-000000000115},  !- Inlet Node Name 6
  {00000000-0000-0000-0016-000000000125},  !- Inlet Node Name 7
  {00000000-0000-0000-0016-000000000135};  !- Inlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0016-000000000144},  !- Outlet Node Name
  {00000000-0000-0000-0016-000000000159};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0016-000000000168},  !- Outlet Node Name
  {00000000-0000-0000-0016-000000000183};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0016-000000000050},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000066},  !- Outlet Node Name 1
  {00000000-0000-0000-0016-000000000076},  !- Outlet Node Name 2
  {00000000-0000-0000-0016-000000000086},  !- Outlet Node Name 3
  {00000000-0000-0000-0016-000000000096},  !- Outlet Node Name 4
  {00000000-0000-0000-0016-000000000106},  !- Outlet Node Name 5
  {00000000-0000-0000-0016-000000000116},  !- Outlet Node Name 6
  {00000000-0000-0000-0016-000000000126},  !- Outlet Node Name 7
  {00000000-0000-0000-0016-000000000136};  !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0016-000000000143},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000160};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0016-000000000167},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000184};  !- Outlet Node Name 1

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000067},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000068},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000185},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000186},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000077},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000078},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000087},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000088},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000097},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000098},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000006},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000107},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000108},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000007},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000117},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000118},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000008},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000127},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000128},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000009},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000137},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000138},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000010},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0016-000000000161},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000162},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0057-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0046-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0057-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0046-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0057-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0046-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0046-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0007-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0007-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0007-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000004},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000005},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  Primary Boiler 520kBtu/hr 0.9 Thermal Eff, !- Name
  NaturalGas,                              !- Fuel Type
  152321.255520474,                        !- Nominal Capacity {W}
  0.9,                                     !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0023-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0016-000000000032},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0016-000000000033},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- On Cycle Parasitic Electric Load {W}
  0,                                       !- Off Cycle Parasitic Fuel Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Boiler:HotWater,
  {00000000-0000-0000-0009-000000000002},  !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE,      !- Name
  NaturalGas,                              !- Fuel Type
  0.001,                                   !- Nominal Capacity {W}
  0.9,                                     !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0023-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0016-000000000036},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0016-000000000037},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- On Cycle Parasitic Electric Load {W}
  0,                                       !- Off Cycle Parasitic Fuel Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Building,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  RetailStripmall,                         !- Name
  ,                                        !- Building Sector Type
  ,                                        !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0025-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  1,                                       !- Standards Number of Stories
  1,                                       !- Standards Number of Above Ground Stories
  NECB2020,                                !- Standards Template
  RetailStripmall;                         !- Standards Building Type

OS:BuildingStory,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ;                                        !- Group Rendering Name

OS:ClimateZones,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  ASHRAE,                                  !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,                !- Climate Zone Document Name 1
  2006,                                    !- Climate Zone Document Year 1
  7;                                       !- Climate Zone Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_dx 1 79kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.79975201351641,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0016-000000000152},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000148},  !- Air Outlet Node Name
  {00000000-0000-0000-0022-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000002},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_dx 2 117kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.79975201351641,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0016-000000000176},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000172},  !- Air Outlet Node Name
  {00000000-0000-0000-0022-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000002},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000003},  !- Handle
  CoilCoolingDXSingleSpeed_dx 366kBtu/hr 9.8EER, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.40010964509975,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0016-000000000059},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000055},  !- Air Outlet Node Name
  {00000000-0000-0000-0022-000000000007},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000010},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000008},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000011},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000002},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  Coil Heating Gas 1,                      !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0016-000000000056},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000053},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- On Cycle Parasitic Electric Load {W}
  {00000000-0000-0000-0023-000000000003},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  Coil Heating Gas 2,                      !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  0.95,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0016-000000000149},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000146},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- On Cycle Parasitic Electric Load {W}
  {00000000-0000-0000-0023-000000000003},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0014-000000000003},  !- Handle
  Coil Heating Gas 3,                      !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0016-000000000173},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000170},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- On Cycle Parasitic Electric Load {W}
  {00000000-0000-0000-0023-000000000003},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  Coil Heating Water Baseboard 1,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000060},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000061};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000002},  !- Handle
  Coil Heating Water Baseboard 10,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000178},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000179};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000003},  !- Handle
  Coil Heating Water Baseboard 2,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000070},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000071};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000004},  !- Handle
  Coil Heating Water Baseboard 3,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000080},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000081};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000005},  !- Handle
  Coil Heating Water Baseboard 4,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000090},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000091};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000006},  !- Handle
  Coil Heating Water Baseboard 5,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000100},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000101};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000007},  !- Handle
  Coil Heating Water Baseboard 6,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000110},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000111};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000008},  !- Handle
  Coil Heating Water Baseboard 7,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000120},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000121};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000009},  !- Handle
  Coil Heating Water Baseboard 8,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000130},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000131};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0015-000000000010},  !- Handle
  Coil Heating Water Baseboard 9,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0016-000000000154},  !- Water Inlet Node Name
  {00000000-0000-0000-0016-000000000155};  !- Water Outlet Node Name

OS:Connection,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000003},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000004},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000005},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000006},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000007},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000008},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000009},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000010},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000011},  !- Handle
  {00000000-0000-0000-0088-000000000010},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000012},  !- Handle
  {00000000-0000-0000-0088-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000013},  !- Handle
  {00000000-0000-0000-0088-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000014},  !- Handle
  {00000000-0000-0000-0088-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000015},  !- Handle
  {00000000-0000-0000-0088-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000016},  !- Handle
  {00000000-0000-0000-0088-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000017},  !- Handle
  {00000000-0000-0000-0088-000000000006},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000018},  !- Handle
  {00000000-0000-0000-0088-000000000007},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000019},  !- Handle
  {00000000-0000-0000-0088-000000000008},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000020},  !- Handle
  {00000000-0000-0000-0088-000000000009},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000021},  !- Handle
  {00000000-0000-0000-0052-000000000001},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000071},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000022},  !- Handle
  {00000000-0000-0000-0018-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000091},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000023},  !- Handle
  {00000000-0000-0000-0047-000000000072},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000001},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000024},  !- Handle
  {00000000-0000-0000-0052-000000000001},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000069},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000025},  !- Handle
  {00000000-0000-0000-0047-000000000069},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000026},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000027},  !- Handle
  {00000000-0000-0000-0017-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000070},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000028},  !- Handle
  {00000000-0000-0000-0047-000000000070},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000001},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000029},  !- Handle
  {00000000-0000-0000-0047-000000000071},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0055-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000030},  !- Handle
  {00000000-0000-0000-0055-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000093},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000031},  !- Handle
  {00000000-0000-0000-0047-000000000093},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000032},  !- Handle
  {00000000-0000-0000-0047-000000000091},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0009-000000000001},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000033},  !- Handle
  {00000000-0000-0000-0009-000000000001},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000092},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000034},  !- Handle
  {00000000-0000-0000-0047-000000000092},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000035},  !- Handle
  {00000000-0000-0000-0018-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000110},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000036},  !- Handle
  {00000000-0000-0000-0047-000000000110},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0009-000000000002},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000037},  !- Handle
  {00000000-0000-0000-0009-000000000002},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000111},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000038},  !- Handle
  {00000000-0000-0000-0047-000000000111},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000039},  !- Handle
  {00000000-0000-0000-0018-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000082},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000040},  !- Handle
  {00000000-0000-0000-0047-000000000082},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000041},  !- Handle
  {00000000-0000-0000-0051-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000083},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000042},  !- Handle
  {00000000-0000-0000-0047-000000000083},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000043},  !- Handle
  {00000000-0000-0000-0017-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000084},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000044},  !- Handle
  {00000000-0000-0000-0047-000000000084},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000045},  !- Handle
  {00000000-0000-0000-0051-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000072},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000046},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000131},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000047},  !- Handle
  {00000000-0000-0000-0047-000000000132},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000048},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000126},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000049},  !- Handle
  {00000000-0000-0000-0047-000000000127},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000003},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000050},  !- Handle
  {00000000-0000-0000-0047-000000000126},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000051},  !- Handle
  {00000000-0000-0000-0004-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000127},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000052},  !- Handle
  {00000000-0000-0000-0037-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000132},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000053},  !- Handle
  {00000000-0000-0000-0014-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000054},  !- Handle
  {00000000-0000-0000-0047-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000055},  !- Handle
  {00000000-0000-0000-0013-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000068},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000056},  !- Handle
  {00000000-0000-0000-0047-000000000068},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000057},  !- Handle
  {00000000-0000-0000-0047-000000000131},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000058},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000128},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000059},  !- Handle
  {00000000-0000-0000-0047-000000000128},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000060},  !- Handle
  {00000000-0000-0000-0047-000000000046},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000061},  !- Handle
  {00000000-0000-0000-0015-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000047},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000062},  !- Handle
  {00000000-0000-0000-0047-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000063},  !- Handle
  {00000000-0000-0000-0047-000000000024},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000064},  !- Handle
  {00000000-0000-0000-0053-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000065},  !- Handle
  {00000000-0000-0000-0047-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000066},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000067},  !- Handle
  {00000000-0000-0000-0047-000000000023},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000068},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000069},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000050},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000070},  !- Handle
  {00000000-0000-0000-0047-000000000050},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000003},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000071},  !- Handle
  {00000000-0000-0000-0015-000000000003},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000051},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000072},  !- Handle
  {00000000-0000-0000-0047-000000000051},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000073},  !- Handle
  {00000000-0000-0000-0047-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000074},  !- Handle
  {00000000-0000-0000-0053-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000075},  !- Handle
  {00000000-0000-0000-0047-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000076},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000077},  !- Handle
  {00000000-0000-0000-0047-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000078},  !- Handle
  {00000000-0000-0000-0006-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000079},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000052},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000080},  !- Handle
  {00000000-0000-0000-0047-000000000052},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000081},  !- Handle
  {00000000-0000-0000-0015-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000053},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000082},  !- Handle
  {00000000-0000-0000-0047-000000000053},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000083},  !- Handle
  {00000000-0000-0000-0047-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000084},  !- Handle
  {00000000-0000-0000-0053-000000000012},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000085},  !- Handle
  {00000000-0000-0000-0047-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000086},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000087},  !- Handle
  {00000000-0000-0000-0047-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000088},  !- Handle
  {00000000-0000-0000-0006-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000089},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000054},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000090},  !- Handle
  {00000000-0000-0000-0047-000000000054},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000005},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000091},  !- Handle
  {00000000-0000-0000-0015-000000000005},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000055},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000092},  !- Handle
  {00000000-0000-0000-0047-000000000055},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000093},  !- Handle
  {00000000-0000-0000-0047-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000094},  !- Handle
  {00000000-0000-0000-0053-000000000015},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000095},  !- Handle
  {00000000-0000-0000-0047-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000096},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000097},  !- Handle
  {00000000-0000-0000-0047-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000005},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000098},  !- Handle
  {00000000-0000-0000-0006-000000000005},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000099},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000056},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000100},  !- Handle
  {00000000-0000-0000-0047-000000000056},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000006},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000101},  !- Handle
  {00000000-0000-0000-0015-000000000006},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000057},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000102},  !- Handle
  {00000000-0000-0000-0047-000000000057},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000103},  !- Handle
  {00000000-0000-0000-0047-000000000034},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000104},  !- Handle
  {00000000-0000-0000-0053-000000000018},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000105},  !- Handle
  {00000000-0000-0000-0047-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000106},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000107},  !- Handle
  {00000000-0000-0000-0047-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000006},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000108},  !- Handle
  {00000000-0000-0000-0006-000000000006},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000109},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000058},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000110},  !- Handle
  {00000000-0000-0000-0047-000000000058},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000007},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000111},  !- Handle
  {00000000-0000-0000-0015-000000000007},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000059},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000112},  !- Handle
  {00000000-0000-0000-0047-000000000059},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000113},  !- Handle
  {00000000-0000-0000-0047-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000114},  !- Handle
  {00000000-0000-0000-0053-000000000021},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000115},  !- Handle
  {00000000-0000-0000-0047-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000116},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000117},  !- Handle
  {00000000-0000-0000-0047-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000007},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000118},  !- Handle
  {00000000-0000-0000-0006-000000000007},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000119},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000060},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000120},  !- Handle
  {00000000-0000-0000-0047-000000000060},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000008},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000121},  !- Handle
  {00000000-0000-0000-0015-000000000008},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000061},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000122},  !- Handle
  {00000000-0000-0000-0047-000000000061},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000123},  !- Handle
  {00000000-0000-0000-0047-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000124},  !- Handle
  {00000000-0000-0000-0053-000000000027},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000125},  !- Handle
  {00000000-0000-0000-0047-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000126},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000127},  !- Handle
  {00000000-0000-0000-0047-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000008},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000128},  !- Handle
  {00000000-0000-0000-0006-000000000008},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000038},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000129},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000062},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000130},  !- Handle
  {00000000-0000-0000-0047-000000000062},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000009},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000131},  !- Handle
  {00000000-0000-0000-0015-000000000009},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000063},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000132},  !- Handle
  {00000000-0000-0000-0047-000000000063},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000133},  !- Handle
  {00000000-0000-0000-0047-000000000040},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000134},  !- Handle
  {00000000-0000-0000-0053-000000000030},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000135},  !- Handle
  {00000000-0000-0000-0047-000000000019},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000136},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000039},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000137},  !- Handle
  {00000000-0000-0000-0047-000000000039},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000009},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000138},  !- Handle
  {00000000-0000-0000-0006-000000000009},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000139},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000117},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000140},  !- Handle
  {00000000-0000-0000-0047-000000000118},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000141},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000112},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000142},  !- Handle
  {00000000-0000-0000-0047-000000000113},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000143},  !- Handle
  {00000000-0000-0000-0047-000000000112},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000144},  !- Handle
  {00000000-0000-0000-0004-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000113},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000145},  !- Handle
  {00000000-0000-0000-0037-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000118},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000146},  !- Handle
  {00000000-0000-0000-0014-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000147},  !- Handle
  {00000000-0000-0000-0047-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000148},  !- Handle
  {00000000-0000-0000-0013-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000066},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000149},  !- Handle
  {00000000-0000-0000-0047-000000000066},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000150},  !- Handle
  {00000000-0000-0000-0047-000000000117},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000151},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000114},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000152},  !- Handle
  {00000000-0000-0000-0047-000000000114},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000153},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000064},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000154},  !- Handle
  {00000000-0000-0000-0047-000000000064},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000010},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000155},  !- Handle
  {00000000-0000-0000-0015-000000000010},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000065},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000156},  !- Handle
  {00000000-0000-0000-0047-000000000065},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000157},  !- Handle
  {00000000-0000-0000-0047-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000158},  !- Handle
  {00000000-0000-0000-0053-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000159},  !- Handle
  {00000000-0000-0000-0047-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000160},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000041},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000161},  !- Handle
  {00000000-0000-0000-0047-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000010},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000162},  !- Handle
  {00000000-0000-0000-0006-000000000010},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000042},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000163},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000124},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000164},  !- Handle
  {00000000-0000-0000-0047-000000000125},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000165},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000119},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000166},  !- Handle
  {00000000-0000-0000-0047-000000000120},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000167},  !- Handle
  {00000000-0000-0000-0047-000000000119},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000168},  !- Handle
  {00000000-0000-0000-0004-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000120},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000169},  !- Handle
  {00000000-0000-0000-0037-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000125},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000170},  !- Handle
  {00000000-0000-0000-0014-000000000003},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000045},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000171},  !- Handle
  {00000000-0000-0000-0047-000000000045},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0037-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000172},  !- Handle
  {00000000-0000-0000-0013-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000067},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000173},  !- Handle
  {00000000-0000-0000-0047-000000000067},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000003},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000174},  !- Handle
  {00000000-0000-0000-0047-000000000124},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000175},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000121},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000176},  !- Handle
  {00000000-0000-0000-0047-000000000121},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000177},  !- Handle
  {00000000-0000-0000-0018-000000000002},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000048},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000178},  !- Handle
  {00000000-0000-0000-0047-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0015-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000179},  !- Handle
  {00000000-0000-0000-0015-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000049},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000180},  !- Handle
  {00000000-0000-0000-0047-000000000049},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000181},  !- Handle
  {00000000-0000-0000-0047-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0053-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000182},  !- Handle
  {00000000-0000-0000-0053-000000000024},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000183},  !- Handle
  {00000000-0000-0000-0047-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000184},  !- Handle
  {00000000-0000-0000-0005-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000185},  !- Handle
  {00000000-0000-0000-0047-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000186},  !- Handle
  {00000000-0000-0000-0006-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000187},  !- Handle
  {00000000-0000-0000-0052-000000000002},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000080},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000188},  !- Handle
  {00000000-0000-0000-0018-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000189},  !- Handle
  {00000000-0000-0000-0047-000000000081},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000002},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000190},  !- Handle
  {00000000-0000-0000-0052-000000000002},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000078},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000191},  !- Handle
  {00000000-0000-0000-0047-000000000078},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000192},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000087},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000193},  !- Handle
  {00000000-0000-0000-0047-000000000079},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0052-000000000002},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000194},  !- Handle
  {00000000-0000-0000-0047-000000000080},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0054-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000195},  !- Handle
  {00000000-0000-0000-0054-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000077},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000196},  !- Handle
  {00000000-0000-0000-0047-000000000077},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000197},  !- Handle
  {00000000-0000-0000-0047-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0092-000000000001},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000198},  !- Handle
  {00000000-0000-0000-0092-000000000001},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000199},  !- Handle
  {00000000-0000-0000-0047-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000003},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000200},  !- Handle
  {00000000-0000-0000-0018-000000000003},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000085},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000201},  !- Handle
  {00000000-0000-0000-0047-000000000085},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000202},  !- Handle
  {00000000-0000-0000-0051-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000086},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000203},  !- Handle
  {00000000-0000-0000-0047-000000000086},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000003},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000204},  !- Handle
  {00000000-0000-0000-0047-000000000087},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000205},  !- Handle
  {00000000-0000-0000-0051-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000088},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000206},  !- Handle
  {00000000-0000-0000-0047-000000000088},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000207},  !- Handle
  {00000000-0000-0000-0017-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000089},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000208},  !- Handle
  {00000000-0000-0000-0047-000000000089},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000209},  !- Handle
  {00000000-0000-0000-0051-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000081},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000210},  !- Handle
  {00000000-0000-0000-0017-000000000004},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000090},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000211},  !- Handle
  {00000000-0000-0000-0047-000000000090},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0051-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000212},  !- Handle
  {00000000-0000-0000-0051-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000079},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000213},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000073},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000214},  !- Handle
  {00000000-0000-0000-0047-000000000073},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000215},  !- Handle
  {00000000-0000-0000-0094-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000074},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000216},  !- Handle
  {00000000-0000-0000-0047-000000000074},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000217},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000075},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000218},  !- Handle
  {00000000-0000-0000-0047-000000000075},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000219},  !- Handle
  {00000000-0000-0000-0094-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000076},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000220},  !- Handle
  {00000000-0000-0000-0047-000000000076},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000221},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000094},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000222},  !- Handle
  {00000000-0000-0000-0047-000000000094},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000223},  !- Handle
  {00000000-0000-0000-0094-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000095},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000224},  !- Handle
  {00000000-0000-0000-0047-000000000095},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000225},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000096},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000226},  !- Handle
  {00000000-0000-0000-0047-000000000096},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000227},  !- Handle
  {00000000-0000-0000-0094-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000097},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000228},  !- Handle
  {00000000-0000-0000-0047-000000000097},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000229},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000098},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000230},  !- Handle
  {00000000-0000-0000-0047-000000000098},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000231},  !- Handle
  {00000000-0000-0000-0094-000000000005},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000099},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000232},  !- Handle
  {00000000-0000-0000-0047-000000000099},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000233},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000100},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000234},  !- Handle
  {00000000-0000-0000-0047-000000000100},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000235},  !- Handle
  {00000000-0000-0000-0094-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000101},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000236},  !- Handle
  {00000000-0000-0000-0047-000000000101},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000237},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000102},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000238},  !- Handle
  {00000000-0000-0000-0047-000000000102},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000239},  !- Handle
  {00000000-0000-0000-0094-000000000007},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000103},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000240},  !- Handle
  {00000000-0000-0000-0047-000000000103},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000241},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000104},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000242},  !- Handle
  {00000000-0000-0000-0047-000000000104},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000243},  !- Handle
  {00000000-0000-0000-0094-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000105},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000244},  !- Handle
  {00000000-0000-0000-0047-000000000105},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000245},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000106},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000246},  !- Handle
  {00000000-0000-0000-0047-000000000106},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000247},  !- Handle
  {00000000-0000-0000-0094-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000107},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000248},  !- Handle
  {00000000-0000-0000-0047-000000000107},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000249},  !- Handle
  {00000000-0000-0000-0018-000000000004},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000108},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000250},  !- Handle
  {00000000-0000-0000-0047-000000000108},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0094-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000251},  !- Handle
  {00000000-0000-0000-0094-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000109},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000252},  !- Handle
  {00000000-0000-0000-0047-000000000109},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000004},  !- Target Object
  13;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000253},  !- Handle
  {00000000-0000-0000-0047-000000000129},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000003},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000254},  !- Handle
  {00000000-0000-0000-0040-000000000003},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000137},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000255},  !- Handle
  {00000000-0000-0000-0047-000000000137},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000256},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000138},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000257},  !- Handle
  {00000000-0000-0000-0047-000000000138},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000003},  !- Target Object
  14;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000258},  !- Handle
  {00000000-0000-0000-0040-000000000003},  !- Source Object
  15,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000130},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000259},  !- Handle
  {00000000-0000-0000-0047-000000000115},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000260},  !- Handle
  {00000000-0000-0000-0040-000000000001},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000133},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000261},  !- Handle
  {00000000-0000-0000-0047-000000000133},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000262},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000134},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000263},  !- Handle
  {00000000-0000-0000-0047-000000000134},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000001},  !- Target Object
  14;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000264},  !- Handle
  {00000000-0000-0000-0040-000000000001},  !- Source Object
  15,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000116},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000265},  !- Handle
  {00000000-0000-0000-0047-000000000122},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000266},  !- Handle
  {00000000-0000-0000-0040-000000000002},  !- Source Object
  13,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000135},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000267},  !- Handle
  {00000000-0000-0000-0047-000000000135},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000003},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000268},  !- Handle
  {00000000-0000-0000-0003-000000000003},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000136},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000269},  !- Handle
  {00000000-0000-0000-0047-000000000136},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0040-000000000002},  !- Target Object
  14;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0016-000000000270},  !- Handle
  {00000000-0000-0000-0040-000000000002},  !- Source Object
  15,                                      !- Outlet Port
  {00000000-0000-0000-0047-000000000123},  !- Target Object
  2;                                       !- Inlet Port

OS:Connector:Mixer,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  Connector Mixer 1,                       !- Name
  {00000000-0000-0000-0016-000000000043},  !- Outlet Branch Name
  {00000000-0000-0000-0016-000000000034},  !- Inlet Branch Name 1
  {00000000-0000-0000-0016-000000000038},  !- Inlet Branch Name 2
  {00000000-0000-0000-0016-000000000042};  !- Inlet Branch Name 3

OS:Connector:Mixer,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  Connector Mixer 2,                       !- Name
  {00000000-0000-0000-0016-000000000027},  !- Outlet Branch Name
  {00000000-0000-0000-0016-000000000062},  !- Inlet Branch Name 1
  {00000000-0000-0000-0016-000000000072},  !- Inlet Branch Name 2
  {00000000-0000-0000-0016-000000000082},  !- Inlet Branch Name 3
  {00000000-0000-0000-0016-000000000092},  !- Inlet Branch Name 4
  {00000000-0000-0000-0016-000000000102},  !- Inlet Branch Name 5
  {00000000-0000-0000-0016-000000000112},  !- Inlet Branch Name 6
  {00000000-0000-0000-0016-000000000122},  !- Inlet Branch Name 7
  {00000000-0000-0000-0016-000000000132},  !- Inlet Branch Name 8
  {00000000-0000-0000-0016-000000000156},  !- Inlet Branch Name 9
  {00000000-0000-0000-0016-000000000180};  !- Inlet Branch Name 10

OS:Connector:Mixer,
  {00000000-0000-0000-0017-000000000003},  !- Handle
  Connector Mixer 3,                       !- Name
  {00000000-0000-0000-0016-000000000207},  !- Outlet Branch Name
  {00000000-0000-0000-0016-000000000199},  !- Inlet Branch Name 1
  {00000000-0000-0000-0016-000000000203};  !- Inlet Branch Name 2

OS:Connector:Mixer,
  {00000000-0000-0000-0017-000000000004},  !- Handle
  Connector Mixer 4,                       !- Name
  {00000000-0000-0000-0016-000000000210},  !- Outlet Branch Name
  {00000000-0000-0000-0016-000000000206},  !- Inlet Branch Name 1
  {00000000-0000-0000-0016-000000000216},  !- Inlet Branch Name 2
  {00000000-0000-0000-0016-000000000220},  !- Inlet Branch Name 3
  {00000000-0000-0000-0016-000000000224},  !- Inlet Branch Name 4
  {00000000-0000-0000-0016-000000000228},  !- Inlet Branch Name 5
  {00000000-0000-0000-0016-000000000232},  !- Inlet Branch Name 6
  {00000000-0000-0000-0016-000000000236},  !- Inlet Branch Name 7
  {00000000-0000-0000-0016-000000000240},  !- Inlet Branch Name 8
  {00000000-0000-0000-0016-000000000244},  !- Inlet Branch Name 9
  {00000000-0000-0000-0016-000000000248},  !- Inlet Branch Name 10
  {00000000-0000-0000-0016-000000000252};  !- Inlet Branch Name 11

OS:Connector:Splitter,
  {00000000-0000-0000-0018-000000000001},  !- Handle
  Connector Splitter 1,                    !- Name
  {00000000-0000-0000-0016-000000000031},  !- Inlet Branch Name
  {00000000-0000-0000-0016-000000000022},  !- Outlet Branch Name 1
  {00000000-0000-0000-0016-000000000035},  !- Outlet Branch Name 2
  {00000000-0000-0000-0016-000000000039};  !- Outlet Branch Name 3

OS:Connector:Splitter,
  {00000000-0000-0000-0018-000000000002},  !- Handle
  Connector Splitter 2,                    !- Name
  {00000000-0000-0000-0016-000000000025},  !- Inlet Branch Name
  {00000000-0000-0000-0016-000000000026},  !- Outlet Branch Name 1
  {00000000-0000-0000-0016-000000000069},  !- Outlet Branch Name 2
  {00000000-0000-0000-0016-000000000079},  !- Outlet Branch Name 3
  {00000000-0000-0000-0016-000000000089},  !- Outlet Branch Name 4
  {00000000-0000-0000-0016-000000000099},  !- Outlet Branch Name 5
  {00000000-0000-0000-0016-000000000109},  !- Outlet Branch Name 6
  {00000000-0000-0000-0016-000000000119},  !- Outlet Branch Name 7
  {00000000-0000-0000-0016-000000000129},  !- Outlet Branch Name 8
  {00000000-0000-0000-0016-000000000153},  !- Outlet Branch Name 9
  {00000000-0000-0000-0016-000000000177};  !- Outlet Branch Name 10

OS:Connector:Splitter,
  {00000000-0000-0000-0018-000000000003},  !- Handle
  Connector Splitter 3,                    !- Name
  {00000000-0000-0000-0016-000000000196},  !- Inlet Branch Name
  {00000000-0000-0000-0016-000000000188},  !- Outlet Branch Name 1
  {00000000-0000-0000-0016-000000000200};  !- Outlet Branch Name 2

OS:Connector:Splitter,
  {00000000-0000-0000-0018-000000000004},  !- Handle
  Connector Splitter 4,                    !- Name
  {00000000-0000-0000-0016-000000000191},  !- Inlet Branch Name
  {00000000-0000-0000-0016-000000000192},  !- Outlet Branch Name 1
  {00000000-0000-0000-0016-000000000213},  !- Outlet Branch Name 2
  {00000000-0000-0000-0016-000000000217},  !- Outlet Branch Name 3
  {00000000-0000-0000-0016-000000000221},  !- Outlet Branch Name 4
  {00000000-0000-0000-0016-000000000225},  !- Outlet Branch Name 5
  {00000000-0000-0000-0016-000000000229},  !- Outlet Branch Name 6
  {00000000-0000-0000-0016-000000000233},  !- Outlet Branch Name 7
  {00000000-0000-0000-0016-000000000237},  !- Outlet Branch Name 8
  {00000000-0000-0000-0016-000000000241},  !- Outlet Branch Name 9
  {00000000-0000-0000-0016-000000000245},  !- Outlet Branch Name 10
  {00000000-0000-0000-0016-000000000249};  !- Outlet Branch Name 11

OS:Construction,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  BTAP-Ext-DaylightDiffuser,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000002},  !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000003};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000003},  !- Handle
  BTAP-Ext-DaylightDomes,                  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000004},  !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000003};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000005},  !- Handle
  BTAP-Ext-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000017},  !- Layer 1
  {00000000-0000-0000-0045-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000006},  !- Handle
  BTAP-Ext-Door:U-1.73,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000016},  !- Layer 1
  {00000000-0000-0000-0045-000000000011};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000007},  !- Handle
  BTAP-Ext-FixedWindow,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000008},  !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000009},  !- Handle
  BTAP-Ext-Floor-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0045-000000000013},  !- Layer 1
  {00000000-0000-0000-0044-000000000008},  !- Layer 2
  {00000000-0000-0000-0045-000000000007};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0019-000000000010},  !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0045-000000000008},  !- Layer 1
  {00000000-0000-0000-0044-000000000007},  !- Layer 2
  {00000000-0000-0000-0045-000000000003};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0019-000000000011},  !- Handle
  BTAP-Ext-GlassDoors,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000012},  !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000013},  !- Handle
  BTAP-Ext-OverHeadDoor,                   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0045-000000000013};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000014},  !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0045-000000000012};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000015},  !- Handle
  BTAP-Ext-Roof-Metal,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000023},  !- Layer 1
  {00000000-0000-0000-0045-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000016},  !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000022},  !- Layer 1
  {00000000-0000-0000-0045-000000000010};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000017},  !- Handle
  BTAP-Ext-Skylights,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000018},  !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000003};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000019},  !- Handle
  BTAP-Ext-Wall-Mass,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000006},  !- Layer 1
  {00000000-0000-0000-0044-000000000014},  !- Layer 2
  {00000000-0000-0000-0045-000000000013},  !- Layer 3
  {00000000-0000-0000-0044-000000000002};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0019-000000000020},  !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000005},  !- Layer 1
  {00000000-0000-0000-0044-000000000013},  !- Layer 2
  {00000000-0000-0000-0045-000000000009},  !- Layer 3
  {00000000-0000-0000-0044-000000000001};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0019-000000000021},  !- Handle
  BTAP-Grnd-Floor-Mass,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000012},  !- Layer 1
  {00000000-0000-0000-0045-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000022},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000009},  !- Layer 1
  {00000000-0000-0000-0045-000000000004};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000023},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000009},  !- Layer 1
  {00000000-0000-0000-0044-000000000015};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000024},  !- Handle
  BTAP-Grnd-Roof-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000012},  !- Layer 1
  {00000000-0000-0000-0045-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000025},  !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000011},  !- Layer 1
  {00000000-0000-0000-0045-000000000006};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000026},  !- Handle
  BTAP-Grnd-Wall-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000012},  !- Layer 1
  {00000000-0000-0000-0045-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000027},  !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000010},  !- Layer 1
  {00000000-0000-0000-0045-000000000005};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000028},  !- Handle
  BTAP-Int-Ceiling,                        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0045-000000000007},  !- Layer 1
  {00000000-0000-0000-0044-000000000003};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000029},  !- Handle
  BTAP-Int-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000030},  !- Handle
  BTAP-Int-Floor,                          !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000003},  !- Layer 1
  {00000000-0000-0000-0045-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000031},  !- Handle
  BTAP-Int-Partition,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000032},  !- Handle
  BTAP-Int-Wall,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000018},  !- Layer 1
  {00000000-0000-0000-0044-000000000018};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000033},  !- Handle
  BTAP-Int-Window,                         !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0098-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000034},  !- Handle
  Basement Floor construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000021},  !- Layer 1
  {00000000-0000-0000-0045-000000000001};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0019-000000000035},  !- Handle
  Basement Wall construction,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000021};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0019-000000000036},  !- Handle
  Floor Adiabatic construction,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0045-000000000001},  !- Layer 1
  {00000000-0000-0000-0044-000000000004},  !- Layer 2
  {00000000-0000-0000-0045-000000000002};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0019-000000000037},  !- Handle
  Wall Adiabatic construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0044-000000000019},  !- Layer 1
  {00000000-0000-0000-0044-000000000019};  !- Layer 2

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  Controller Mechanical Ventilation 1,     !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0020-000000000002},  !- Handle
  Controller Mechanical Ventilation 2,     !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0020-000000000003},  !- Handle
  Controller Mechanical Ventilation 3,     !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0021-000000000001},  !- Handle
  Controller Outdoor Air 1,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0060-000000000021},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0020-000000000001},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0021-000000000002},  !- Handle
  Controller Outdoor Air 2,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0060-000000000019},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0020-000000000002},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0021-000000000003},  !- Handle
  Controller Outdoor Air 3,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0060-000000000020},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0020-000000000003},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  ,                                        !- High Humidity Outdoor Air Flow Ratio
  ,                                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,      !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000001},  !- Handle
  Curve Biquadratic 1,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000002},  !- Handle
  Curve Biquadratic 2,                     !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000003},  !- Handle
  Curve Biquadratic 3,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000004},  !- Handle
  Curve Biquadratic 4,                     !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000005},  !- Handle
  Curve Biquadratic 5,                     !- Name
  0.942587793,                             !- Coefficient1 Constant
  0.009543347,                             !- Coefficient2 x
  0.00068377,                              !- Coefficient3 x**2
  -0.011042676,                            !- Coefficient4 y
  5.249e-06,                               !- Coefficient5 y**2
  -9.72e-06,                               !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000006},  !- Handle
  Curve Biquadratic 6,                     !- Name
  0.342414409,                             !- Coefficient1 Constant
  0.034885008,                             !- Coefficient2 x
  -0.0006237,                              !- Coefficient3 x**2
  0.004977216,                             !- Coefficient4 y
  0.000437951,                             !- Coefficient5 y**2
  -0.000728028,                            !- Coefficient6 x*y
  17,                                      !- Minimum Value of x
  22,                                      !- Maximum Value of x
  13,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000007},  !- Handle
  DXCOOL-NECB2011-REF-CAPFT,               !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.00055436,                              !- Coefficient3 x**2
  -0.0075575,                              !- Coefficient4 y
  3.3e-05,                                 !- Coefficient5 y**2
  -0.0001918,                              !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000008},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,           !- Name
  0.1141714,                               !- Coefficient1 Constant
  0.02818224,                              !- Coefficient2 x
  -0.0004199,                              !- Coefficient3 x**2
  0.02141082,                              !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000001},  !- Handle
  BOILER-EFFFPLR-NECB2011,                 !- Name
  0.3831,                                  !- Coefficient1 Constant
  2.0567,                                  !- Coefficient2 x
  -2.6469,                                 !- Coefficient3 x**2
  1.2148,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000002},  !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,         !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000003},  !- Handle
  FURNACE-EFFPLR-NECB2011,                 !- Name
  0.722,                                   !- Coefficient1 Constant
  0.8211,                                  !- Coefficient2 x
  -1.0396,                                 !- Coefficient3 x**2
  0.5,                                     !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000004},  !- Handle
  SWH-EFFFPLR-NECB2011,                    !- Name
  0.7576,                                  !- Coefficient1 Constant
  1.0071,                                  !- Coefficient2 x
  -1.4443,                                 !- Coefficient3 x**2
  0.6844,                                  !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000001},  !- Handle
  Curve Quadratic 1,                       !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000002},  !- Handle
  Curve Quadratic 2,                       !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000003},  !- Handle
  Curve Quadratic 3,                       !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000004},  !- Handle
  Curve Quadratic 4,                       !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000005},  !- Handle
  Curve Quadratic 5,                       !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000006},  !- Handle
  Curve Quadratic 6,                       !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000007},  !- Handle
  Curve Quadratic 7,                       !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000008},  !- Handle
  Curve Quadratic 8,                       !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000009},  !- Handle
  Curve Quadratic 9,                       !- Name
  0.85,                                    !- Coefficient1 Constant
  0.15,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000010},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000011},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:DefaultConstructionSet,
  {00000000-0000-0000-0025-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0028-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0028-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0028-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0027-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0027-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0019-000000000031},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000001},  !- Handle
  Space Function Sales area Schedule Set,  !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0060-000000000009},  !- Number of People Schedule Name
  {00000000-0000-0000-0060-000000000007},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0060-000000000010},  !- Lighting Schedule Name
  {00000000-0000-0000-0060-000000000008},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0027-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0019-000000000008},  !- Fixed Window Construction Name
  {00000000-0000-0000-0019-000000000008},  !- Operable Window Construction Name
  {00000000-0000-0000-0019-000000000006},  !- Door Construction Name
  {00000000-0000-0000-0019-000000000012},  !- Glass Door Construction Name
  {00000000-0000-0000-0019-000000000014},  !- Overhead Door Construction Name
  {00000000-0000-0000-0019-000000000018},  !- Skylight Construction Name
  {00000000-0000-0000-0019-000000000004},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0019-000000000002};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0027-000000000002},  !- Handle
  Default Sub Surface Constructions 2,     !- Name
  {00000000-0000-0000-0019-000000000033},  !- Fixed Window Construction Name
  {00000000-0000-0000-0019-000000000033},  !- Operable Window Construction Name
  {00000000-0000-0000-0019-000000000029},  !- Door Construction Name
  ,                                        !- Glass Door Construction Name
  ,                                        !- Overhead Door Construction Name
  ,                                        !- Skylight Construction Name
  ,                                        !- Tubular Daylight Dome Construction Name
  ;                                        !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0027-000000000003},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0019-000000000007},  !- Fixed Window Construction Name
  {00000000-0000-0000-0019-000000000007},  !- Operable Window Construction Name
  {00000000-0000-0000-0019-000000000005},  !- Door Construction Name
  {00000000-0000-0000-0019-000000000011},  !- Glass Door Construction Name
  {00000000-0000-0000-0019-000000000013},  !- Overhead Door Construction Name
  {00000000-0000-0000-0019-000000000017},  !- Skylight Construction Name
  {00000000-0000-0000-0019-000000000003},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0019-000000000001};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0 1,             !- Name
  {00000000-0000-0000-0019-000000000022},  !- Floor Construction Name
  {00000000-0000-0000-0019-000000000027},  !- Wall Construction Name
  {00000000-0000-0000-0019-000000000025};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000002},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0019-000000000010},  !- Floor Construction Name
  {00000000-0000-0000-0019-000000000020},  !- Wall Construction Name
  {00000000-0000-0000-0019-000000000016};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000003},  !- Handle
  Default Surface Constructions 2,         !- Name
  {00000000-0000-0000-0019-000000000030},  !- Floor Construction Name
  {00000000-0000-0000-0019-000000000032},  !- Wall Construction Name
  {00000000-0000-0000-0019-000000000028};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000004},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {00000000-0000-0000-0019-000000000021},  !- Floor Construction Name
  {00000000-0000-0000-0019-000000000026},  !- Wall Construction Name
  {00000000-0000-0000-0019-000000000024};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000005},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0019-000000000009},  !- Floor Construction Name
  {00000000-0000-0000-0019-000000000019},  !- Wall Construction Name
  {00000000-0000-0000-0019-000000000015};  !- Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0029-000000000001},  !- Handle
  Space Function Sales area Ventilation,   !- Name
  Sum,                                     !- Outdoor Air Method
  0.017138771399808,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {00000000-0000-0000-0030-000000000001},  !- Handle
  Space Function Sales area Elec Equip,    !- Name
  {00000000-0000-0000-0031-000000000001},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0080-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0031-000000000001},  !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  2.50090855406824,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0032-000000000001},  !- Handle
  ems_sys_3_mixed_shr_none_sc_dx_sh_c_g_ssf_cv_zh_b_hw_zc_none_srf_none__ClgSch0, !- Name
  {00000000-0000-0000-0060-000000000012},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {00000000-0000-0000-0032-000000000002},  !- Handle
  ems_sys_3_mixed_shr_none_sc_dx_sh_c_g_ssf_cv_zh_b_hw_zc_none_srf_none__HtgSch0, !- Name
  {00000000-0000-0000-0060-000000000013},  !- Actuated Component Name
  Schedule:Year,                           !- Actuated Component Type
  Schedule Value,                          !- Actuated Component Control Type
  ;                                        !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {00000000-0000-0000-0033-000000000001},  !- Handle
  ems_sys_3_mixed_shr_none_sc_dx_sh_c_g_ssf_cv_zh_b_hw_zc_none_srf_none__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {39c98c6a-d4ab-4126-a5f2-8627cccc1aa1}<23.9 && {39c98c6a-d4ab-4126-a5f2-8627cccc1aa1}>1.7, !- Program Line 1
  SET {6346ca3d-80e5-4990-90d2-245448e4949f} = 29.4, !- Program Line 2
  SET {ef521000-7cb6-4bb9-947e-076da5b1d64a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {39c98c6a-d4ab-4126-a5f2-8627cccc1aa1}<23.9 && {39c98c6a-d4ab-4126-a5f2-8627cccc1aa1}>1.7, !- Program Line 4
  SET {6346ca3d-80e5-4990-90d2-245448e4949f} = 29.4, !- Program Line 5
  SET {ef521000-7cb6-4bb9-947e-076da5b1d64a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {39c98c6a-d4ab-4126-a5f2-8627cccc1aa1}<23.9 && {39c98c6a-d4ab-4126-a5f2-8627cccc1aa1}>1.7, !- Program Line 7
  SET {6346ca3d-80e5-4990-90d2-245448e4949f} = 29.4, !- Program Line 8
  SET {ef521000-7cb6-4bb9-947e-076da5b1d64a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {39c98c6a-d4ab-4126-a5f2-8627cccc1aa1}<23.9 && {39c98c6a-d4ab-4126-a5f2-8627cccc1aa1}>1.7, !- Program Line 10
  SET {6346ca3d-80e5-4990-90d2-245448e4949f} = 29.4, !- Program Line 11
  SET {ef521000-7cb6-4bb9-947e-076da5b1d64a} = 15.6, !- Program Line 12
  ELSE,                                    !- Program Line 13
  SET {6346ca3d-80e5-4990-90d2-245448e4949f} = NULL, !- Program Line 14
  SET {ef521000-7cb6-4bb9-947e-076da5b1d64a} = NULL, !- Program Line 15
  ENDIF;                                   !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {00000000-0000-0000-0034-000000000001},  !- Handle
  ems_sys_3_mixed_shr_none_sc_dx_sh_c_g_ssf_cv_zh_b_hw_zc_none_srf_none__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,            !- EnergyPlus Model Calling Point
  {00000000-0000-0000-0033-000000000001};  !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {00000000-0000-0000-0035-000000000001},  !- Handle
  OAT,                                     !- Name
  Environment,                             !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;    !- Output Variable or Output Meter Name

OS:Facility,
  {00000000-0000-0000-0036-000000000001};  !- Handle

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0037-000000000001},  !- Handle
  Fan Constant Volume 1,                   !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0016-000000000054},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000052},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0037-000000000002},  !- Handle
  Fan Constant Volume 2,                   !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0016-000000000147},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000145},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0037-000000000003},  !- Handle
  Fan Constant Volume 3,                   !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0016-000000000171},  !- Air Inlet Node Name
  {00000000-0000-0000-0016-000000000169},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Foundation:Kiva,
  {00000000-0000-0000-0038-000000000001},  !- Handle
  Bldg Kiva Foundation,                    !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {00000000-0000-0000-0039-000000000001},  !- Handle
  ,                                        !- Soil Conductivity {W/m-K}
  ,                                        !- Soil Density {kg/m3}
  ,                                        !- Soil Specific Heat {J/kg-K}
  ,                                        !- Ground Solar Absorptivity {dimensionless}
  ,                                        !- Ground Thermal Absorptivity {dimensionless}
  ,                                        !- Ground Surface Roughness {m}
  ,                                        !- Far-Field Width {m}
  ,                                        !- Deep-Ground Boundary Condition
  ,                                        !- Deep-Ground Depth {m}
  ,                                        !- Minimum Cell Dimension {m}
  ,                                        !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                        !- Simulation Timestep

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0040-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0016-000000000259},  !- Supply Air Inlet Node
  {00000000-0000-0000-0016-000000000260},  !- Supply Air Outlet Node
  {00000000-0000-0000-0016-000000000263},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0016-000000000264},  !- Exhaust Air Outlet Node
  197.6181547631,                          !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                     !- Economizer Lockout

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0040-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0016-000000000265},  !- Supply Air Inlet Node
  {00000000-0000-0000-0016-000000000266},  !- Supply Air Outlet Node
  {00000000-0000-0000-0016-000000000269},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0016-000000000270},  !- Exhaust Air Outlet Node
  345.2363095262,                          !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                     !- Economizer Lockout

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00000000-0000-0000-0040-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {00000000-0000-0000-0057-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {00000000-0000-0000-0016-000000000253},  !- Supply Air Inlet Node
  {00000000-0000-0000-0016-000000000254},  !- Supply Air Outlet Node
  {00000000-0000-0000-0016-000000000257},  !- Exhaust Air Inlet Node
  {00000000-0000-0000-0016-000000000258},  !- Exhaust Air Outlet Node
  1378.5633928679,                         !- Nominal Electric Power {W}
  Yes,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                  !- Heat Exchanger Type
  ExhaustOnly,                             !- Frost Control Type
  -23.3,                                   !- Threshold Temperature {C}
  0.167,                                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                    !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                     !- Economizer Lockout

OS:LifeCycleCost:Parameters,
  {00000000-0000-0000-0041-000000000001},  !- Handle
  FEMP,                                    !- Analysis Type
  ,                                        !- Discounting Convention
  ,                                        !- Inflation Approach
  ,                                        !- Real Discount Rate
  ,                                        !- Nominal Discount Rate
  ,                                        !- Inflation
  ,                                        !- Base Date Month
  ,                                        !- Base Date Year
  ,                                        !- Service Date Month
  ,                                        !- Service Date Year
  ,                                        !- Length of Study Period in Years
  ,                                        !- Tax Rate
  ,                                        !- Depreciation Method
  Yes;                                     !- Use NIST Fuel Escalation Rates

OS:Lights,
  {00000000-0000-0000-0042-000000000001},  !- Handle
  Space Function Sales area Lights,        !- Name
  {00000000-0000-0000-0043-000000000001},  !- Lights Definition Name
  {00000000-0000-0000-0080-000000000001},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights:Definition,
  {00000000-0000-0000-0043-000000000001},  !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  11.300010936133,                         !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Material,
  {00000000-0000-0000-0044-000000000001},  !- Handle
  1/2IN Gypsum 1,                          !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000002},  !- Handle
  1/2IN Gypsum,                            !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000003},  !- Handle
  100mm Normalweight concrete floor 1,     !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0044-000000000004},  !- Handle
  100mm Normalweight concrete floor,       !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0044-000000000005},  !- Handle
  1IN Stucco 1,                            !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000006},  !- Handle
  1IN Stucco,                              !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000007},  !- Handle
  4 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000008},  !- Handle
  4 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000009},  !- Handle
  6 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000010},  !- Handle
  6 in. Normalweight Concrete Floor 2,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000011},  !- Handle
  6 in. Normalweight Concrete Floor 3,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000012},  !- Handle
  6 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000013},  !- Handle
  8IN CONCRETE HW RefBldg 1,               !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000014},  !- Handle
  8IN CONCRETE HW RefBldg,                 !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000015},  !- Handle
  Expanded Polystyrene,                    !- Name
  MediumSmooth,                            !- Roughness
  0.0363958681740979,                      !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0044-000000000016},  !- Handle
  F08 Metal surface 1,                     !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000017},  !- Handle
  F08 Metal surface,                       !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0044-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0044-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000001},  !- Handle
  CP02 CARPET PAD,                         !- Name
  VeryRough,                               !- Roughness
  0.21648,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000002},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  2.88291975297193,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000003},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000004},  !- Handle
  Typical Carpet Pad 2,                    !- Name
  Smooth,                                  !- Roughness
  1.25502993703786,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000005},  !- Handle
  Typical Carpet Pad 3,                    !- Name
  Smooth,                                  !- Roughness
  3.45515273458935,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000006},  !- Handle
  Typical Carpet Pad 4,                    !- Name
  Smooth,                                  !- Roughness
  3.45515273458935,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000007},  !- Handle
  Typical Carpet Pad,                      !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000008},  !- Handle
  Typical Insulation 1,                    !- Name
  Smooth,                                  !- Roughness
  6.98591414061624,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000009},  !- Handle
  Typical Insulation 2,                    !- Name
  Smooth,                                  !- Roughness
  4.38022034120929,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000010},  !- Handle
  Typical Insulation 3,                    !- Name
  Smooth,                                  !- Roughness
  8.26444514207283,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000011},  !- Handle
  Typical Insulation 4,                    !- Name
  Smooth,                                  !- Roughness
  0.578017014236402,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000012},  !- Handle
  Typical Insulation 5,                    !- Name
  Smooth,                                  !- Roughness
  0.578034682080925,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0045-000000000013},  !- Handle
  Typical Insulation,                      !- Name
  Smooth,                                  !- Roughness
  0.101874652714525,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000001},  !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000002},  !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000003},  !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000004},  !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000005},  !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000006},  !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000007},  !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000008},  !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000009},  !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000010},  !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000011},  !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0046-000000000012},  !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {00000000-0000-0000-0047-000000000001},  !- Handle
  13gal NaturalGas Water Heater - 9kBtu/hr 0.935 Therm Eff Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000188},  !- Inlet Port
  {00000000-0000-0000-0016-000000000197};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000002},  !- Handle
  13gal NaturalGas Water Heater - 9kBtu/hr 0.935 Therm Eff Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000198},  !- Inlet Port
  {00000000-0000-0000-0016-000000000199};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000003},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000158},  !- Inlet Port
  {00000000-0000-0000-0016-000000000159};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000004},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000012},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000005},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000074},  !- Inlet Port
  {00000000-0000-0000-0016-000000000075};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000006},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000013},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 3 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000084},  !- Inlet Port
  {00000000-0000-0000-0016-000000000085};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 3 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000014},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000009},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 4 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000094},  !- Inlet Port
  {00000000-0000-0000-0016-000000000095};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000010},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 4 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000015},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000011},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 5 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000104},  !- Inlet Port
  {00000000-0000-0000-0016-000000000105};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000012},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 5 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000016},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000013},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 6 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000114},  !- Inlet Port
  {00000000-0000-0000-0016-000000000115};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000014},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 6 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000017},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000015},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 7 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000182},  !- Inlet Port
  {00000000-0000-0000-0016-000000000183};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000016},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 7 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000018},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000017},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 8 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000124},  !- Inlet Port
  {00000000-0000-0000-0016-000000000125};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000018},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 8 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000019},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000019},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 9 Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000134},  !- Inlet Port
  {00000000-0000-0000-0016-000000000135};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000020},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 9 Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000020},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000021},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0016-000000000064},  !- Inlet Port
  {00000000-0000-0000-0016-000000000065};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000022},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0016-000000000011},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000023},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000066},  !- Inlet Port
  {00000000-0000-0000-0016-000000000067};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000024},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000068},  !- Inlet Port
  {00000000-0000-0000-0016-000000000063};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000025},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000184},  !- Inlet Port
  {00000000-0000-0000-0016-000000000185};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000026},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000186},  !- Inlet Port
  {00000000-0000-0000-0016-000000000181};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000027},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000076},  !- Inlet Port
  {00000000-0000-0000-0016-000000000077};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000028},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000078},  !- Inlet Port
  {00000000-0000-0000-0016-000000000073};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000029},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000086},  !- Inlet Port
  {00000000-0000-0000-0016-000000000087};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000030},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000088},  !- Inlet Port
  {00000000-0000-0000-0016-000000000083};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000031},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000096},  !- Inlet Port
  {00000000-0000-0000-0016-000000000097};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000032},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000098},  !- Inlet Port
  {00000000-0000-0000-0016-000000000093};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000033},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000106},  !- Inlet Port
  {00000000-0000-0000-0016-000000000107};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000034},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000108},  !- Inlet Port
  {00000000-0000-0000-0016-000000000103};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000035},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000116},  !- Inlet Port
  {00000000-0000-0000-0016-000000000117};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000036},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000118},  !- Inlet Port
  {00000000-0000-0000-0016-000000000113};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000037},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000126},  !- Inlet Port
  {00000000-0000-0000-0016-000000000127};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000038},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000128},  !- Inlet Port
  {00000000-0000-0000-0016-000000000123};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000039},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000136},  !- Inlet Port
  {00000000-0000-0000-0016-000000000137};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000040},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000138},  !- Inlet Port
  {00000000-0000-0000-0016-000000000133};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000041},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000160},  !- Inlet Port
  {00000000-0000-0000-0016-000000000161};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000042},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000162},  !- Inlet Port
  {00000000-0000-0000-0016-000000000157};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000043},  !- Handle
  Coil Heating Gas 1 Outlet Air Node,      !- Name
  {00000000-0000-0000-0016-000000000053},  !- Inlet Port
  {00000000-0000-0000-0016-000000000054};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000044},  !- Handle
  Coil Heating Gas 2 Outlet Air Node,      !- Name
  {00000000-0000-0000-0016-000000000146},  !- Inlet Port
  {00000000-0000-0000-0016-000000000147};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000045},  !- Handle
  Coil Heating Gas 3 Outlet Air Node,      !- Name
  {00000000-0000-0000-0016-000000000170},  !- Inlet Port
  {00000000-0000-0000-0016-000000000171};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000046},  !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000026},  !- Inlet Port
  {00000000-0000-0000-0016-000000000060};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000047},  !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000061},  !- Inlet Port
  {00000000-0000-0000-0016-000000000062};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000048},  !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000177},  !- Inlet Port
  {00000000-0000-0000-0016-000000000178};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000049},  !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000179},  !- Inlet Port
  {00000000-0000-0000-0016-000000000180};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000050},  !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000069},  !- Inlet Port
  {00000000-0000-0000-0016-000000000070};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000051},  !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000071},  !- Inlet Port
  {00000000-0000-0000-0016-000000000072};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000052},  !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000079},  !- Inlet Port
  {00000000-0000-0000-0016-000000000080};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000053},  !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000081},  !- Inlet Port
  {00000000-0000-0000-0016-000000000082};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000054},  !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000089},  !- Inlet Port
  {00000000-0000-0000-0016-000000000090};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000055},  !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000091},  !- Inlet Port
  {00000000-0000-0000-0016-000000000092};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000056},  !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000099},  !- Inlet Port
  {00000000-0000-0000-0016-000000000100};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000057},  !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000101},  !- Inlet Port
  {00000000-0000-0000-0016-000000000102};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000058},  !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000109},  !- Inlet Port
  {00000000-0000-0000-0016-000000000110};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000059},  !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000111},  !- Inlet Port
  {00000000-0000-0000-0016-000000000112};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000060},  !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000119},  !- Inlet Port
  {00000000-0000-0000-0016-000000000120};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000061},  !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000121},  !- Inlet Port
  {00000000-0000-0000-0016-000000000122};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000062},  !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000129},  !- Inlet Port
  {00000000-0000-0000-0016-000000000130};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000063},  !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000131},  !- Inlet Port
  {00000000-0000-0000-0016-000000000132};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000064},  !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000153},  !- Inlet Port
  {00000000-0000-0000-0016-000000000154};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000065},  !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000155},  !- Inlet Port
  {00000000-0000-0000-0016-000000000156};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000066},  !- Handle
  CoilCoolingDXSingleSpeed_dx 1 79kBtu/hr 11.0EER Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000148},  !- Inlet Port
  {00000000-0000-0000-0016-000000000149};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000067},  !- Handle
  CoilCoolingDXSingleSpeed_dx 2 117kBtu/hr 11.0EER Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000172},  !- Inlet Port
  {00000000-0000-0000-0016-000000000173};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000068},  !- Handle
  CoilCoolingDXSingleSpeed_dx 366kBtu/hr 9.8EER Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000055},  !- Inlet Port
  {00000000-0000-0000-0016-000000000056};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000069},  !- Handle
  Hot Water Loop Demand Inlet Node,        !- Name
  {00000000-0000-0000-0016-000000000024},  !- Inlet Port
  {00000000-0000-0000-0016-000000000025};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000070},  !- Handle
  Hot Water Loop Demand Outlet Node,       !- Name
  {00000000-0000-0000-0016-000000000027},  !- Inlet Port
  {00000000-0000-0000-0016-000000000028};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000071},  !- Handle
  Hot Water Loop Supply Inlet Node,        !- Name
  {00000000-0000-0000-0016-000000000021},  !- Inlet Port
  {00000000-0000-0000-0016-000000000029};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000072},  !- Handle
  Hot Water Loop Supply Outlet Node,       !- Name
  {00000000-0000-0000-0016-000000000045},  !- Inlet Port
  {00000000-0000-0000-0016-000000000023};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000073},  !- Handle
  LGstore1 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000213},  !- Inlet Port
  {00000000-0000-0000-0016-000000000214};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000074},  !- Handle
  LGstore1 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000215},  !- Inlet Port
  {00000000-0000-0000-0016-000000000216};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000075},  !- Handle
  LGstore2 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000217},  !- Inlet Port
  {00000000-0000-0000-0016-000000000218};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000076},  !- Handle
  LGstore2 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000219},  !- Inlet Port
  {00000000-0000-0000-0016-000000000220};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000077},  !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000195},  !- Inlet Port
  {00000000-0000-0000-0016-000000000196};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000078},  !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {00000000-0000-0000-0016-000000000190},  !- Inlet Port
  {00000000-0000-0000-0016-000000000191};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000079},  !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0016-000000000212},  !- Inlet Port
  {00000000-0000-0000-0016-000000000193};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000080},  !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {00000000-0000-0000-0016-000000000187},  !- Inlet Port
  {00000000-0000-0000-0016-000000000194};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000081},  !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0016-000000000209},  !- Inlet Port
  {00000000-0000-0000-0016-000000000189};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000082},  !- Handle
  Pipe Adiabatic 1 Inlet Water Node,       !- Name
  {00000000-0000-0000-0016-000000000039},  !- Inlet Port
  {00000000-0000-0000-0016-000000000040};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000083},  !- Handle
  Pipe Adiabatic 1 Outlet Water Node,      !- Name
  {00000000-0000-0000-0016-000000000041},  !- Inlet Port
  {00000000-0000-0000-0016-000000000042};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000084},  !- Handle
  Pipe Adiabatic 2 Inlet Water Node,       !- Name
  {00000000-0000-0000-0016-000000000043},  !- Inlet Port
  {00000000-0000-0000-0016-000000000044};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000085},  !- Handle
  Pipe Adiabatic 3 Inlet Water Node,       !- Name
  {00000000-0000-0000-0016-000000000200},  !- Inlet Port
  {00000000-0000-0000-0016-000000000201};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000086},  !- Handle
  Pipe Adiabatic 3 Outlet Water Node,      !- Name
  {00000000-0000-0000-0016-000000000202},  !- Inlet Port
  {00000000-0000-0000-0016-000000000203};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000087},  !- Handle
  Pipe Adiabatic 4 Inlet Water Node,       !- Name
  {00000000-0000-0000-0016-000000000192},  !- Inlet Port
  {00000000-0000-0000-0016-000000000204};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000088},  !- Handle
  Pipe Adiabatic 4 Outlet Water Node,      !- Name
  {00000000-0000-0000-0016-000000000205},  !- Inlet Port
  {00000000-0000-0000-0016-000000000206};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000089},  !- Handle
  Pipe Adiabatic 5 Inlet Water Node,       !- Name
  {00000000-0000-0000-0016-000000000207},  !- Inlet Port
  {00000000-0000-0000-0016-000000000208};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000090},  !- Handle
  Pipe Adiabatic 6 Inlet Water Node,       !- Name
  {00000000-0000-0000-0016-000000000210},  !- Inlet Port
  {00000000-0000-0000-0016-000000000211};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000091},  !- Handle
  Primary Boiler 520kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000022},  !- Inlet Port
  {00000000-0000-0000-0016-000000000032};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000092},  !- Handle
  Primary Boiler 520kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000033},  !- Inlet Port
  {00000000-0000-0000-0016-000000000034};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000093},  !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000030},  !- Inlet Port
  {00000000-0000-0000-0016-000000000031};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000094},  !- Handle
  SMstore1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000221},  !- Inlet Port
  {00000000-0000-0000-0016-000000000222};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000095},  !- Handle
  SMstore1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000223},  !- Inlet Port
  {00000000-0000-0000-0016-000000000224};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000096},  !- Handle
  SMstore2 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000225},  !- Inlet Port
  {00000000-0000-0000-0016-000000000226};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000097},  !- Handle
  SMstore2 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000227},  !- Inlet Port
  {00000000-0000-0000-0016-000000000228};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000098},  !- Handle
  SMstore3 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000229},  !- Inlet Port
  {00000000-0000-0000-0016-000000000230};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000099},  !- Handle
  SMstore3 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000231},  !- Inlet Port
  {00000000-0000-0000-0016-000000000232};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000100},  !- Handle
  SMstore4 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000233},  !- Inlet Port
  {00000000-0000-0000-0016-000000000234};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000101},  !- Handle
  SMstore4 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000235},  !- Inlet Port
  {00000000-0000-0000-0016-000000000236};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000102},  !- Handle
  SMstore5 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000237},  !- Inlet Port
  {00000000-0000-0000-0016-000000000238};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000103},  !- Handle
  SMstore5 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000239},  !- Inlet Port
  {00000000-0000-0000-0016-000000000240};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000104},  !- Handle
  SMstore6 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000241},  !- Inlet Port
  {00000000-0000-0000-0016-000000000242};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000105},  !- Handle
  SMstore6 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000243},  !- Inlet Port
  {00000000-0000-0000-0016-000000000244};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000106},  !- Handle
  SMstore7 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000245},  !- Inlet Port
  {00000000-0000-0000-0016-000000000246};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000107},  !- Handle
  SMstore7 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000247},  !- Inlet Port
  {00000000-0000-0000-0016-000000000248};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000108},  !- Handle
  SMstore8 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000249},  !- Inlet Port
  {00000000-0000-0000-0016-000000000250};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000109},  !- Handle
  SMstore8 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000251},  !- Inlet Port
  {00000000-0000-0000-0016-000000000252};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000110},  !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE Inlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000035},  !- Inlet Port
  {00000000-0000-0000-0016-000000000036};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000111},  !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE Outlet Water Node, !- Name
  {00000000-0000-0000-0016-000000000037},  !- Inlet Port
  {00000000-0000-0000-0016-000000000038};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000112},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0016-000000000141},  !- Inlet Port
  {00000000-0000-0000-0016-000000000143};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000113},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0016-000000000144},  !- Inlet Port
  {00000000-0000-0000-0016-000000000142};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000114},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0016-000000000151},  !- Inlet Port
  {00000000-0000-0000-0016-000000000152};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000115},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0016-000000000259};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000116},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0016-000000000264},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000117},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0016-000000000139},  !- Inlet Port
  {00000000-0000-0000-0016-000000000150};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000118},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0016-000000000145},  !- Inlet Port
  {00000000-0000-0000-0016-000000000140};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000119},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {00000000-0000-0000-0016-000000000165},  !- Inlet Port
  {00000000-0000-0000-0016-000000000167};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000120},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {00000000-0000-0000-0016-000000000168},  !- Inlet Port
  {00000000-0000-0000-0016-000000000166};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000121},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {00000000-0000-0000-0016-000000000175},  !- Inlet Port
  {00000000-0000-0000-0016-000000000176};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000122},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0016-000000000265};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000123},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {00000000-0000-0000-0016-000000000270},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000124},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {00000000-0000-0000-0016-000000000163},  !- Inlet Port
  {00000000-0000-0000-0016-000000000174};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000125},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {00000000-0000-0000-0016-000000000169},  !- Inlet Port
  {00000000-0000-0000-0016-000000000164};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000126},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0016-000000000048},  !- Inlet Port
  {00000000-0000-0000-0016-000000000050};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000127},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0016-000000000051},  !- Inlet Port
  {00000000-0000-0000-0016-000000000049};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000128},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0016-000000000058},  !- Inlet Port
  {00000000-0000-0000-0016-000000000059};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000129},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0016-000000000253};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000130},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0016-000000000258},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000131},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0016-000000000046},  !- Inlet Port
  {00000000-0000-0000-0016-000000000057};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000132},  !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0016-000000000052},  !- Inlet Port
  {00000000-0000-0000-0016-000000000047};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000133},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000260},  !- Inlet Port
  {00000000-0000-0000-0016-000000000261};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000134},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000262},  !- Inlet Port
  {00000000-0000-0000-0016-000000000263};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000135},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000266},  !- Inlet Port
  {00000000-0000-0000-0016-000000000267};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000136},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000268},  !- Inlet Port
  {00000000-0000-0000-0016-000000000269};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000137},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000254},  !- Inlet Port
  {00000000-0000-0000-0016-000000000255};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0047-000000000138},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0016-000000000256},  !- Inlet Port
  {00000000-0000-0000-0016-000000000257};  !- Outlet Port

OS:OutputControl:ReportingTolerances,
  {00000000-0000-0000-0048-000000000001},  !- Handle
  1,                                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {00000000-0000-0000-0049-000000000001},  !- Handle
  Space Function Sales area People,        !- Name
  {00000000-0000-0000-0050-000000000001},  !- People Definition Name
  {00000000-0000-0000-0080-000000000001},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0060-000000000018},  !- Work Efficiency Schedule Name
  {00000000-0000-0000-0060-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0060-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People:Definition,
  {00000000-0000-0000-0050-000000000001},  !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0333454473875766,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0051-000000000001},  !- Handle
  Pipe Adiabatic 1,                        !- Name
  {00000000-0000-0000-0016-000000000040},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000041};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0051-000000000002},  !- Handle
  Pipe Adiabatic 2,                        !- Name
  {00000000-0000-0000-0016-000000000044},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000045};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0051-000000000003},  !- Handle
  Pipe Adiabatic 3,                        !- Name
  {00000000-0000-0000-0016-000000000201},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000202};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0051-000000000004},  !- Handle
  Pipe Adiabatic 4,                        !- Name
  {00000000-0000-0000-0016-000000000204},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000205};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0051-000000000005},  !- Handle
  Pipe Adiabatic 5,                        !- Name
  {00000000-0000-0000-0016-000000000208},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000209};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0051-000000000006},  !- Handle
  Pipe Adiabatic 6,                        !- Name
  {00000000-0000-0000-0016-000000000211},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000212};  !- Outlet Node Name

OS:PlantLoop,
  {00000000-0000-0000-0052-000000000001},  !- Handle
  Hot Water Loop,                          !- Name
  Water,                                   !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0047-000000000072},  !- Loop Temperature Setpoint Node Name
  ,                                        !- Maximum Loop Temperature {C}
  ,                                        !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0016-000000000021},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0016-000000000023},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0016-000000000024},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0016-000000000028},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0008-000000000005},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0017-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0018-000000000002},  !- Demand Splitter Name
  {00000000-0000-0000-0017-000000000001},  !- Supply Mixer Name
  {00000000-0000-0000-0018-000000000001};  !- Supply Splitter Name

OS:PlantLoop,
  {00000000-0000-0000-0052-000000000002},  !- Handle
  Main Service Water Loop,                 !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0047-000000000081},  !- Loop Temperature Setpoint Node Name
  60,                                      !- Maximum Loop Temperature {C}
  51.66667,                                !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0016-000000000187},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0016-000000000189},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0016-000000000190},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0016-000000000193},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0008-000000000004},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0017-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0018-000000000004},  !- Demand Splitter Name
  {00000000-0000-0000-0017-000000000003},  !- Supply Mixer Name
  {00000000-0000-0000-0018-000000000003};  !- Supply Splitter Name

OS:PortList,
  {00000000-0000-0000-0053-000000000001},  !- Handle
  {00000000-0000-0000-0088-000000000010},  !- HVAC Component
  {00000000-0000-0000-0016-000000000063};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000002},  !- Handle
  {00000000-0000-0000-0088-000000000010};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000003},  !- Handle
  {00000000-0000-0000-0088-000000000010},  !- HVAC Component
  {00000000-0000-0000-0016-000000000064};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000004},  !- Handle
  {00000000-0000-0000-0088-000000000001},  !- HVAC Component
  {00000000-0000-0000-0016-000000000157};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000005},  !- Handle
  {00000000-0000-0000-0088-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000006},  !- Handle
  {00000000-0000-0000-0088-000000000001},  !- HVAC Component
  {00000000-0000-0000-0016-000000000158};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000007},  !- Handle
  {00000000-0000-0000-0088-000000000002},  !- HVAC Component
  {00000000-0000-0000-0016-000000000073};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000008},  !- Handle
  {00000000-0000-0000-0088-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000009},  !- Handle
  {00000000-0000-0000-0088-000000000002},  !- HVAC Component
  {00000000-0000-0000-0016-000000000074};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000010},  !- Handle
  {00000000-0000-0000-0088-000000000003},  !- HVAC Component
  {00000000-0000-0000-0016-000000000083};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000011},  !- Handle
  {00000000-0000-0000-0088-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000012},  !- Handle
  {00000000-0000-0000-0088-000000000003},  !- HVAC Component
  {00000000-0000-0000-0016-000000000084};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000013},  !- Handle
  {00000000-0000-0000-0088-000000000004},  !- HVAC Component
  {00000000-0000-0000-0016-000000000093};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000014},  !- Handle
  {00000000-0000-0000-0088-000000000004};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000015},  !- Handle
  {00000000-0000-0000-0088-000000000004},  !- HVAC Component
  {00000000-0000-0000-0016-000000000094};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000016},  !- Handle
  {00000000-0000-0000-0088-000000000005},  !- HVAC Component
  {00000000-0000-0000-0016-000000000103};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000017},  !- Handle
  {00000000-0000-0000-0088-000000000005};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000018},  !- Handle
  {00000000-0000-0000-0088-000000000005},  !- HVAC Component
  {00000000-0000-0000-0016-000000000104};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000019},  !- Handle
  {00000000-0000-0000-0088-000000000006},  !- HVAC Component
  {00000000-0000-0000-0016-000000000113};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000020},  !- Handle
  {00000000-0000-0000-0088-000000000006};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000021},  !- Handle
  {00000000-0000-0000-0088-000000000006},  !- HVAC Component
  {00000000-0000-0000-0016-000000000114};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000022},  !- Handle
  {00000000-0000-0000-0088-000000000007},  !- HVAC Component
  {00000000-0000-0000-0016-000000000181};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000023},  !- Handle
  {00000000-0000-0000-0088-000000000007};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000024},  !- Handle
  {00000000-0000-0000-0088-000000000007},  !- HVAC Component
  {00000000-0000-0000-0016-000000000182};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000025},  !- Handle
  {00000000-0000-0000-0088-000000000008},  !- HVAC Component
  {00000000-0000-0000-0016-000000000123};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000026},  !- Handle
  {00000000-0000-0000-0088-000000000008};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000027},  !- Handle
  {00000000-0000-0000-0088-000000000008},  !- HVAC Component
  {00000000-0000-0000-0016-000000000124};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000028},  !- Handle
  {00000000-0000-0000-0088-000000000009},  !- HVAC Component
  {00000000-0000-0000-0016-000000000133};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0053-000000000029},  !- Handle
  {00000000-0000-0000-0088-000000000009};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0053-000000000030},  !- Handle
  {00000000-0000-0000-0088-000000000009},  !- HVAC Component
  {00000000-0000-0000-0016-000000000134};  !- Port 1

OS:Pump:ConstantSpeed,
  {00000000-0000-0000-0054-000000000001},  !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {00000000-0000-0000-0016-000000000194},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000195},  !- Outlet Node Name
  autosize,                                !- Rated Flow Rate {m3/s}
  2213454.3918813,                         !- Rated Pump Head {Pa}
  autosize,                                !- Rated Power Consumption {W}
  0.7,                                     !- Motor Efficiency
  0,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule
  ,                                        !- Pump Curve
  ,                                        !- Impeller Diameter {m}
  ,                                        !- Rotational Speed {rev/min}
  ,                                        !- Zone
  ,                                        !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                 !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {00000000-0000-0000-0055-000000000001},  !- Handle
  Pump Variable Speed 1,                   !- Name
  {00000000-0000-0000-0016-000000000029},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000030},  !- Outlet Node Name
  ,                                        !- Rated Flow Rate {m3/s}
  200710.224008028,                        !- Rated Pump Head {Pa}
  ,                                        !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  ,                                        !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                        !- Coefficient 1 of the Part Load Performance Curve
  ,                                        !- Coefficient 2 of the Part Load Performance Curve
  ,                                        !- Coefficient 3 of the Part Load Performance Curve
  ,                                        !- Coefficient 4 of the Part Load Performance Curve
  ,                                        !- Minimum Flow Rate {m3/s}
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule Name
  ,                                        !- Pump Curve Name
  ,                                        !- Impeller Diameter {m}
  ,                                        !- VFD Control Type
  ,                                        !- Pump RPM Schedule Name
  ,                                        !- Minimum Pressure Schedule {Pa}
  ,                                        !- Maximum Pressure Schedule {Pa}
  ,                                        !- Minimum RPM Schedule {rev/min}
  ,                                        !- Maximum RPM Schedule {rev/min}
  ,                                        !- Zone Name
  0.5,                                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                       !- Design Minimum Flow Rate Fraction
  General;                                 !- End-Use Subcategory

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000001},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  53,                                      !- Rendering Red Value
  204,                                     !- Rendering Green Value
  116;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000002},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  152,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000003},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 3, !- Name
  177,                                     !- Rendering Red Value
  23,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000004},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 4, !- Name
  154,                                     !- Rendering Red Value
  30,                                      !- Rendering Green Value
  171;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000005},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 5, !- Name
  158,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  124;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000006},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 6, !- Name
  26,                                      !- Rendering Red Value
  118,                                     !- Rendering Green Value
  186;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 7, !- Name
  120,                                     !- Rendering Red Value
  112,                                     !- Rendering Green Value
  220;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 8, !- Name
  69,                                      !- Rendering Red Value
  80,                                      !- Rendering Green Value
  201;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000009},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 9, !- Name
  127,                                     !- Rendering Red Value
  246,                                     !- Rendering Green Value
  254;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000010},  !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  47,                                      !- Rendering Red Value
  211,                                     !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000011},  !- Handle
  Space Function Retail - sales,           !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000012},  !- Handle
  Space Function Sales area 1,             !- Name
  175,                                     !- Rendering Red Value
  50,                                      !- Rendering Green Value
  240;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0056-000000000013},  !- Handle
  Space Function Sales area,               !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Schedule:Constant,
  {00000000-0000-0000-0057-000000000001},  !- Handle
  Always On Discrete,                      !- Name
  {00000000-0000-0000-0061-000000000005},  !- Schedule Type Limits Name
  1;                                       !- Value

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000001},  !- Handle
  Air Velocity Schedule Default,           !- Name
  {00000000-0000-0000-0061-000000000007},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000002},  !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {00000000-0000-0000-0061-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000003},  !- Handle
  Clothing Schedule Summer Clothes,        !- Name
  {00000000-0000-0000-0061-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.5;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000004},  !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000005},  !- Handle
  Fraction Latent - 0.05 Default,          !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000006},  !- Handle
  Fraction Sensible - 0.2 Default,         !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000007},  !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000008},  !- Handle
  NECB-Activity Default,                   !- Name
  {00000000-0000-0000-0061-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000009},  !- Handle
  NECB-Activity Summer Design Day,         !- Name
  {00000000-0000-0000-0061-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000010},  !- Handle
  NECB-Activity Winter Design Day,         !- Name
  {00000000-0000-0000-0061-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000011},  !- Handle
  NECB-C-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000012},  !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000013},  !- Handle
  NECB-C-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000014},  !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000015},  !- Handle
  NECB-C-Occupancy Default,                !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000016},  !- Handle
  NECB-C-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000017},  !- Handle
  NECB-C-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  21,                                      !- Hour 11
  0,                                       !- Minute 11
  0.2,                                     !- Value Until Time 11
  24,                                      !- Hour 12
  0,                                       !- Minute 12
  0;                                       !- Value Until Time 12

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000018},  !- Handle
  NECB-C-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0;                                       !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000019},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000020},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000021},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000022},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000023},  !- Handle
  NECB-C-Service Water Heating Default,    !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000024},  !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000025},  !- Handle
  NECB-C-Service Water Heating Sat Day,    !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000026},  !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.5,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000027},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000028},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000029},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000030},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000031},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000032},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000033},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000034},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000035},  !- Handle
  Schedule Day 1,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000036},  !- Handle
  Schedule Day 10,                         !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000037},  !- Handle
  Schedule Day 2,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000038},  !- Handle
  Schedule Day 3,                          !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000039},  !- Handle
  Schedule Day 4,                          !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000040},  !- Handle
  Schedule Day 5,                          !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000041},  !- Handle
  Schedule Day 6,                          !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000042},  !- Handle
  Schedule Day 7,                          !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000043},  !- Handle
  Schedule Day 8,                          !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000044},  !- Handle
  Schedule Day 9,                          !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000045},  !- Handle
  Service Water Loop Temp - 140F Default,  !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000046},  !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22.0000000000001;                        !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000047},  !- Handle
  Work Efficiency Schedule Default,        !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000048},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000049},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000050},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000051},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000052},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000053},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000054},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  0;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000055},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0058-000000000056},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000001},  !- Handle
  Schedule Rule 1,                         !- Name
  {00000000-0000-0000-0060-000000000002},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000003},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  5,                                       !- Start Month
  1,                                       !- Start Day
  9,                                       !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000002},  !- Handle
  Schedule Rule 10,                        !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000014},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000003},  !- Handle
  Schedule Rule 11,                        !- Name
  {00000000-0000-0000-0060-000000000013},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000032},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000004},  !- Handle
  Schedule Rule 12,                        !- Name
  {00000000-0000-0000-0060-000000000013},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000033},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000005},  !- Handle
  Schedule Rule 13,                        !- Name
  {00000000-0000-0000-0060-000000000013},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000034},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000006},  !- Handle
  Schedule Rule 14,                        !- Name
  {00000000-0000-0000-0060-000000000012},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000028},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000007},  !- Handle
  Schedule Rule 15,                        !- Name
  {00000000-0000-0000-0060-000000000012},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000029},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000008},  !- Handle
  Schedule Rule 16,                        !- Name
  {00000000-0000-0000-0060-000000000012},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000030},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000009},  !- Handle
  Schedule Rule 17,                        !- Name
  {00000000-0000-0000-0060-000000000011},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000024},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000010},  !- Handle
  Schedule Rule 18,                        !- Name
  {00000000-0000-0000-0060-000000000011},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000025},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000011},  !- Handle
  Schedule Rule 19,                        !- Name
  {00000000-0000-0000-0060-000000000011},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000026},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000012},  !- Handle
  Schedule Rule 2,                         !- Name
  {00000000-0000-0000-0060-000000000009},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000016},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000013},  !- Handle
  Schedule Rule 20,                        !- Name
  {00000000-0000-0000-0060-000000000021},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000040},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000014},  !- Handle
  Schedule Rule 21,                        !- Name
  {00000000-0000-0000-0060-000000000021},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000041},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000015},  !- Handle
  Schedule Rule 22,                        !- Name
  {00000000-0000-0000-0060-000000000019},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000042},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000016},  !- Handle
  Schedule Rule 23,                        !- Name
  {00000000-0000-0000-0060-000000000019},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000043},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000017},  !- Handle
  Schedule Rule 24,                        !- Name
  {00000000-0000-0000-0060-000000000020},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000044},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000018},  !- Handle
  Schedule Rule 25,                        !- Name
  {00000000-0000-0000-0060-000000000020},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000036},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000019},  !- Handle
  Schedule Rule 3,                         !- Name
  {00000000-0000-0000-0060-000000000009},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000017},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000020},  !- Handle
  Schedule Rule 4,                         !- Name
  {00000000-0000-0000-0060-000000000009},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000018},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000021},  !- Handle
  Schedule Rule 5,                         !- Name
  {00000000-0000-0000-0060-000000000010},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000019},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000022},  !- Handle
  Schedule Rule 6,                         !- Name
  {00000000-0000-0000-0060-000000000010},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000021},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000023},  !- Handle
  Schedule Rule 7,                         !- Name
  {00000000-0000-0000-0060-000000000010},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000022},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000024},  !- Handle
  Schedule Rule 8,                         !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000012},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0059-000000000025},  !- Handle
  Schedule Rule 9,                         !- Name
  {00000000-0000-0000-0060-000000000008},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0058-000000000013},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000001},  !- Handle
  Air Velocity Schedule,                   !- Name
  {00000000-0000-0000-0061-000000000007},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000001};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000002},  !- Handle
  Clothing Schedule,                       !- Name
  {00000000-0000-0000-0061-000000000003},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000002};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000003},  !- Handle
  Economizer Max OA Fraction 100 pct,      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000004};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000004},  !- Handle
  Fraction Latent - 0.05,                  !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000005};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000005},  !- Handle
  Fraction Sensible - 0.2,                 !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000006};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000006},  !- Handle
  Mixed Water At Faucet Temp - 140F,       !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000007};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000007},  !- Handle
  NECB-Activity,                           !- Name
  {00000000-0000-0000-0061-000000000001},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000008},  !- Default Day Schedule Name
  {00000000-0000-0000-0058-000000000009},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0058-000000000010};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000008},  !- Handle
  NECB-C-Electric-Equipment,               !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000011};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000009},  !- Handle
  NECB-C-Occupancy,                        !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000015};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000010},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000020};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000011},  !- Handle
  NECB-C-Service Water Heating,            !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000023};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000012},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling,      !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000027};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000013},  !- Handle
  NECB-C-Thermostat Setpoint-Heating,      !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000031};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000014},  !- Handle
  Schedule Ruleset 1,                      !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000038};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000015},  !- Handle
  Schedule Ruleset 2,                      !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000039};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000016},  !- Handle
  Service Water Loop Temp - 140F,          !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000045};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000017},  !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {00000000-0000-0000-0061-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000046};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000018},  !- Handle
  Work Efficiency Schedule,                !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000047};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000019},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000048},  !- Default Day Schedule Name
  {00000000-0000-0000-0058-000000000049},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0058-000000000050};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000020},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000051},  !- Default Day Schedule Name
  {00000000-0000-0000-0058-000000000052},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0058-000000000053};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0060-000000000021},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {00000000-0000-0000-0061-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0058-000000000054},  !- Default Day Schedule Name
  {00000000-0000-0000-0058-000000000055},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0058-000000000056};  !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0061-000000000001},  !- Handle
  ActivityLevel,                           !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ActivityLevel;                           !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0061-000000000002},  !- Handle
  Always On Discrete Limits,               !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0061-000000000003},  !- Handle
  ClothingInsulation,                      !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ClothingInsulation;                      !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0061-000000000004},  !- Handle
  Fractional,                              !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Continuous;                              !- Numeric Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0061-000000000005},  !- Handle
  OnOff,                                   !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0061-000000000006},  !- Handle
  Temperature,                             !- Name
  ,                                        !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0061-000000000007},  !- Handle
  Velocity,                                !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Velocity;                                !- Unit Type

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0062-000000000001},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0047-000000000128},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0047-000000000128},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0047-000000000129},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0047-000000000131},  !- Return Air Stream Node Name
  {00000000-0000-0000-0047-000000000137};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0062-000000000002},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0047-000000000114},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0047-000000000114},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0047-000000000115},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0047-000000000117},  !- Return Air Stream Node Name
  {00000000-0000-0000-0047-000000000133};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirPretreat,
  {00000000-0000-0000-0062-000000000003},  !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                        !- Control Variable
  -99,                                     !- Minimum Setpoint Temperature {C}
  99,                                      !- Maximum Setpoint Temperature {C}
  1e-05,                                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00000000-0000-0000-0047-000000000121},  !- Reference Setpoint Node Name
  {00000000-0000-0000-0047-000000000121},  !- Mixed Air Stream Node Name
  {00000000-0000-0000-0047-000000000122},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0047-000000000124},  !- Return Air Stream Node Name
  {00000000-0000-0000-0047-000000000135};  !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {00000000-0000-0000-0063-000000000001},  !- Handle
  Setpoint Manager Outdoor Air Reset 1,    !- Name
  Temperature,                             !- Control Variable
  82,                                      !- Setpoint at Outdoor Low Temperature {C}
  -16,                                     !- Outdoor Low Temperature {C}
  60,                                      !- Setpoint at Outdoor High Temperature {C}
  0,                                       !- Outdoor High Temperature {C}
  {00000000-0000-0000-0047-000000000072},  !- Setpoint Node or NodeList Name
  ,                                        !- Schedule Name
  ,                                        !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                        !- Outdoor Low Temperature 2 {C}
  ,                                        !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                        !- Outdoor High Temperature 2 {C}

OS:SetpointManager:Scheduled,
  {00000000-0000-0000-0064-000000000001},  !- Handle
  Service hot water setpoint manager,      !- Name
  Temperature,                             !- Control Variable
  {00000000-0000-0000-0060-000000000016},  !- Schedule Name
  {00000000-0000-0000-0047-000000000081};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0065-000000000001},  !- Handle
  Setpoint Manager Single Zone Reheat 1,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0088-000000000008},  !- Control Zone Name
  {00000000-0000-0000-0047-000000000132};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0065-000000000002},  !- Handle
  Setpoint Manager Single Zone Reheat 2,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0088-000000000001},  !- Control Zone Name
  {00000000-0000-0000-0047-000000000118};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0065-000000000003},  !- Handle
  Setpoint Manager Single Zone Reheat 3,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0088-000000000007},  !- Control Zone Name
  {00000000-0000-0000-0047-000000000125};  !- Setpoint Node or NodeList Name

OS:SimulationControl,
  {00000000-0000-0000-0066-000000000001},  !- Handle
  ,                                        !- Do Zone Sizing Calculation
  ,                                        !- Do System Sizing Calculation
  ,                                        !- Do Plant Sizing Calculation
  No,                                      !- Run Simulation for Sizing Periods
  Yes,                                     !- Run Simulation for Weather File Run Periods
  ,                                        !- Loads Convergence Tolerance Value {W}
  ,                                        !- Temperature Convergence Tolerance Value {deltaC}
  ,                                        !- Solar Distribution
  ,                                        !- Maximum Number of Warmup Days
  ,                                        !- Minimum Number of Warmup Days
  No,                                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                       !- Maximum Number of HVAC Sizing Simulation Passes

OS:Site,
  {00000000-0000-0000-0067-000000000001},  !- Handle
  Calgary Intl AP_AB_CAN,                  !- Name
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  ;                                        !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {00000000-0000-0000-0068-000000000001},  !- Handle
  19.527,                                  !- January Ground Temperature {C}
  19.502,                                  !- February Ground Temperature {C}
  19.536,                                  !- March Ground Temperature {C}
  19.598,                                  !- April Ground Temperature {C}
  20.002,                                  !- May Ground Temperature {C}
  21.64,                                   !- June Ground Temperature {C}
  22.225,                                  !- July Ground Temperature {C}
  22.375,                                  !- August Ground Temperature {C}
  21.449,                                  !- September Ground Temperature {C}
  20.121,                                  !- October Ground Temperature {C}
  19.802,                                  !- November Ground Temperature {C}
  19.633;                                  !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {00000000-0000-0000-0069-000000000001},  !- Handle
  4,                                       !- January Deep Ground Temperature {C}
  1.3,                                     !- February Deep Ground Temperature {C}
  -0.4,                                    !- March Deep Ground Temperature {C}
  -0.9,                                    !- April Deep Ground Temperature {C}
  0.1,                                     !- May Deep Ground Temperature {C}
  2.3,                                     !- June Deep Ground Temperature {C}
  5.2,                                     !- July Deep Ground Temperature {C}
  8,                                       !- August Deep Ground Temperature {C}
  9.9,                                     !- September Deep Ground Temperature {C}
  10.3,                                    !- October Deep Ground Temperature {C}
  9.2,                                     !- November Deep Ground Temperature {C}
  7;                                       !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {00000000-0000-0000-0070-000000000001},  !- Handle
  5.5,                                     !- January Ground Temperature {C}
  -2,                                      !- February Ground Temperature {C}
  -7.6,                                    !- March Ground Temperature {C}
  -6.3,                                    !- April Ground Temperature {C}
  -6.6,                                    !- May Ground Temperature {C}
  -0.3,                                    !- June Ground Temperature {C}
  4.9,                                     !- July Ground Temperature {C}
  10.2,                                    !- August Ground Temperature {C}
  13.8,                                    !- September Ground Temperature {C}
  17,                                      !- October Ground Temperature {C}
  16.6,                                    !- November Ground Temperature {C}
  11.1;                                    !- December Ground Temperature {C}

OS:Site:GroundTemperature:Shallow,
  {00000000-0000-0000-0071-000000000001},  !- Handle
  -1.6,                                    !- January Surface Ground Temperature {C}
  -5.4,                                    !- February Surface Ground Temperature {C}
  -6.4,                                    !- March Surface Ground Temperature {C}
  -5.5,                                    !- April Surface Ground Temperature {C}
  -0.4,                                    !- May Surface Ground Temperature {C}
  5.3,                                     !- June Surface Ground Temperature {C}
  10.8,                                    !- July Surface Ground Temperature {C}
  14.7,                                    !- August Surface Ground Temperature {C}
  15.8,                                    !- September Surface Ground Temperature {C}
  14,                                      !- October Surface Ground Temperature {C}
  9.5,                                     !- November Surface Ground Temperature {C}
  4;                                       !- December Surface Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  Correlation,                             !- Calculation Method
  ,                                        !- Temperature Schedule Name
  4.69166666666667,                        !- Annual Average Outdoor Air Temperature {C}
  24.6;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  1.3,                                     !- Heating Sizing Factor
  1.1;                                     !- Cooling Sizing Factor

OS:Sizing:Plant,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  {00000000-0000-0000-0052-000000000001},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  82,                                      !- Design Loop Exit Temperature {C}
  16,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:Plant,
  {00000000-0000-0000-0074-000000000002},  !- Handle
  {00000000-0000-0000-0052-000000000002},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  60,                                      !- Design Loop Exit Temperature {C}
  5,                                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:System,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  {00000000-0000-0000-0002-000000000003},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0075-000000000002},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0075-000000000003},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  {00000000-0000-0000-0088-000000000010},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000002},  !- Handle
  {00000000-0000-0000-0088-000000000001},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000003},  !- Handle
  {00000000-0000-0000-0088-000000000002},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000004},  !- Handle
  {00000000-0000-0000-0088-000000000003},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000005},  !- Handle
  {00000000-0000-0000-0088-000000000004},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000006},  !- Handle
  {00000000-0000-0000-0088-000000000005},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000007},  !- Handle
  {00000000-0000-0000-0088-000000000006},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000008},  !- Handle
  {00000000-0000-0000-0088-000000000007},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Sizing:Zone,
  {00000000-0000-0000-0076-000000000009},  !- Handle
  {00000000-0000-0000-0088-000000000008},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1.1,                                     !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
