OS:Curve:Exponent,
  {1cccd3cd-f722-46e5-a4b5-c4dc26a8a67d}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9f9615b-26ce-4b2e-bcd3-b4afa828ef98}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {806cdaea-6d6d-4599-8637-b9b5e058b776}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acb2f0f3-803d-4018-b7a4-9c41fb1612aa}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {54f547b3-6378-4769-af63-fc63f63ea8a6}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d85ee71-c2e8-4e3b-80db-fd6b87d7c9ab}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b42eef4d-5458-422f-9b91-b727fd8e766c}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ddda2eda-02ca-4700-94ce-270bb03404f9}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 16 64kBtu/hr 10.0EER, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46671670650253,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {295f79cb-a4c7-4f71-bfde-50bd718986c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f44584b7-df15-4f1d-b7f5-05a442c94269}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b5291e26-5541-4320-b200-ec1df6b48390}, !- Energy Input Ratio Function of Temperature Curve Name
  {d4d36cc2-58bc-4045-82ae-f5a2e6f4a1e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8a2d9818-35c5-43d7-ad92-7992babb85b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {372200bf-ef29-4a43-a91a-a0a45bd93b91}, !- Handle
  Curve Cubic 82,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9db6388c-369d-4bbc-97d0-5aa61e663dc9}, !- Handle
  Curve Cubic 83,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b7176704-0bcd-43c1-9b36-a8988c97c57a}, !- Handle
  Curve Cubic 84,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {542a2680-0ddc-417d-b559-f27b93496b43}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f360cbe8-ddd2-49ed-8175-40fc3838e382}, !- Handle
  Curve Cubic 85,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8bb231b3-5c09-45aa-8725-033b2cb5f732}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 16 46 Clg kBtu/hr 3.1COPH, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  13569.0869342955,                       !- Rated Total Heating Capacity {W}
  3.3134422777922,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27636891-93dc-4392-81fc-58d23f338195}, !- Total Heating Capacity Function of Temperature Curve Name
  {8b4f2013-b752-4c71-98a4-fa6f4a0a91f0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {dcdbe9bf-e4f3-4458-9f7b-423979a57957}, !- Energy Input Ratio Function of Temperature Curve Name
  {9078e413-9328-4750-a27b-ef1351f6964e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dffac0e0-e074-4c82-a392-2d6cb88c67d6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {c7c443d0-3740-4a48-b398-40a75a423ec5}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {14d8d95c-a432-4c22-a256-923f36169bc8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {13f32d2b-e58a-4b67-a052-ca6c830b6052}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {13f32d2b-e58a-4b67-a052-ca6c830b6052}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2edb279a-eba2-4e47-9989-4f28754d6ef8}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {c7c443d0-3740-4a48-b398-40a75a423ec5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b32952dc-5b10-4336-9cdd-379e26558170}, !- Mixed Air Node Name
  {4c293289-dc58-4146-a38f-4921053b27db}, !- Outdoor Air Stream Node Name
  {adb4c49f-33dd-49bd-bd1a-a3d6e238945a}, !- Relief Air Stream Node Name
  {febf6926-3e16-4fa4-8eed-691822dde6a8}; !- Return Air Stream Node Name

OS:Node,
  {c8c11c10-a990-4822-a6b0-2058d9fbee71}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4c293289-dc58-4146-a38f-4921053b27db}; !- Outlet Port

OS:Connection,
  {4c293289-dc58-4146-a38f-4921053b27db}, !- Handle
  {c8c11c10-a990-4822-a6b0-2058d9fbee71}, !- Source Object
  3,                                      !- Outlet Port
  {2edb279a-eba2-4e47-9989-4f28754d6ef8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00e07b7f-7c18-40c1-abb5-4c5c7a734eeb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Relief Air Node, !- Name
  {adb4c49f-33dd-49bd-bd1a-a3d6e238945a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adb4c49f-33dd-49bd-bd1a-a3d6e238945a}, !- Handle
  {2edb279a-eba2-4e47-9989-4f28754d6ef8}, !- Source Object
  7,                                      !- Outlet Port
  {00e07b7f-7c18-40c1-abb5-4c5c7a734eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {447f737d-95ea-407c-ab41-4c9b7076546c}, !- Handle
  Coil Heating Electric 17,               !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0ec9cadd-0f5e-4c8a-a75f-597393a890bd}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 ASHP, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  {3ea14fae-927b-41bf-83da-53eff39b855a}, !- Air Inlet Node Name
  {dd4112bc-e086-41fe-8ba5-7dd068d65b0a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {61369016-49dc-4eda-942b-927bb8aeae2d}, !- Controlling Zone or Thermostat Location
  {4f69e2f0-c3cb-44b0-8189-26d2a1b0a493}, !- Supply Air Fan Name
  {8bb231b3-5c09-45aa-8725-033b2cb5f732}, !- Heating Coil Name
  {ddda2eda-02ca-4700-94ce-270bb03404f9}, !- Cooling Coil Name
  {447f737d-95ea-407c-ab41-4c9b7076546c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {14d8d95c-a432-4c22-a256-923f36169bc8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {dd4112bc-e086-41fe-8ba5-7dd068d65b0a}, !- Handle
  {0ec9cadd-0f5e-4c8a-a75f-597393a890bd}, !- Source Object
  4,                                      !- Outlet Port
  {1ff6dad2-ac4f-415e-bf1b-aa23e598b975}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eb26fd5-b0e3-46c2-87fd-446bae199bce}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Mixed Air Node, !- Name
  {b32952dc-5b10-4336-9cdd-379e26558170}, !- Inlet Port
  {3ea14fae-927b-41bf-83da-53eff39b855a}; !- Outlet Port

OS:Connection,
  {febf6926-3e16-4fa4-8eed-691822dde6a8}, !- Handle
  {e75c3b4c-f3d7-4fca-9477-03c3a1509f7c}, !- Source Object
  3,                                      !- Outlet Port
  {2edb279a-eba2-4e47-9989-4f28754d6ef8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b32952dc-5b10-4336-9cdd-379e26558170}, !- Handle
  {2edb279a-eba2-4e47-9989-4f28754d6ef8}, !- Source Object
  5,                                      !- Outlet Port
  {6eb26fd5-b0e3-46c2-87fd-446bae199bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea14fae-927b-41bf-83da-53eff39b855a}, !- Handle
  {6eb26fd5-b0e3-46c2-87fd-446bae199bce}, !- Source Object
  3,                                      !- Outlet Port
  {0ec9cadd-0f5e-4c8a-a75f-597393a890bd}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4358f1b0-81b9-4811-9267-784f9a479560}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {61369016-49dc-4eda-942b-927bb8aeae2d}, !- Control Zone Name
  {1ff6dad2-ac4f-415e-bf1b-aa23e598b975}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cabaf5d4-3ee2-4a0a-a454-5d8399e51ed3}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {01300480-f581-42cd-8484-77e18a243157}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  {d6b03290-fa1a-4f4b-a965-4216fc87bcb4}, !- Air Inlet Node Name
  {1c2f8d9c-8e6b-4bf5-ba8f-2d64b45e9814}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6cc66c8a-795d-4da1-98ae-ec403dbc3d41}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Return Air Node, !- Name
  {d2f99100-ae7e-4a67-b7ad-6cb2a92b9f30}, !- Inlet Port
  {92075c1e-966c-478e-91cd-d8222c6d3629}; !- Outlet Port

OS:Connection,
  {b9cb9646-13a5-4fe2-8eb8-919c6f0b4792}, !- Handle
  {2a9392e4-336f-4ba6-ba8e-3b8b4e9c3e27}, !- Source Object
  3,                                      !- Outlet Port
  {5a3bbee1-111e-4cd8-9268-1b258567a709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f99100-ae7e-4a67-b7ad-6cb2a92b9f30}, !- Handle
  {cefa15fd-91d6-45b2-9466-b04ea3f2e835}, !- Source Object
  2,                                      !- Outlet Port
  {6cc66c8a-795d-4da1-98ae-ec403dbc3d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92075c1e-966c-478e-91cd-d8222c6d3629}, !- Handle
  {6cc66c8a-795d-4da1-98ae-ec403dbc3d41}, !- Source Object
  3,                                      !- Outlet Port
  {4f26dbf6-bac9-4ea0-ab89-887999cadcce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cebb2a5e-0716-4c38-ba92-c5e22526f627}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {5324ddf2-6f00-4f17-81d0-c07af58b0625}, !- Inlet Port
  {d6b03290-fa1a-4f4b-a965-4216fc87bcb4}; !- Outlet Port

OS:Connection,
  {5324ddf2-6f00-4f17-81d0-c07af58b0625}, !- Handle
  {487711b8-a435-4a79-acdd-05a6a79bea15}, !- Source Object
  3,                                      !- Outlet Port
  {cebb2a5e-0716-4c38-ba92-c5e22526f627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b03290-fa1a-4f4b-a965-4216fc87bcb4}, !- Handle
  {cebb2a5e-0716-4c38-ba92-c5e22526f627}, !- Source Object
  3,                                      !- Outlet Port
  {01300480-f581-42cd-8484-77e18a243157}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c2f8d9c-8e6b-4bf5-ba8f-2d64b45e9814}, !- Handle
  {01300480-f581-42cd-8484-77e18a243157}, !- Source Object
  4,                                      !- Outlet Port
  {2a9392e4-336f-4ba6-ba8e-3b8b4e9c3e27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {76c79419-031c-4c4d-876f-69ff1e1e9dc6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {a14f1561-cd57-4865-8bd7-3f5d814ed208}, !- Availability Schedule
  {67536f78-d3b8-426a-9f09-1a7bb083489c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d6323b8-fa3f-4f48-8d89-c143129f05a3}, !- Supply Side Inlet Node Name
  {33346d0a-cadd-408a-9154-987cf401c448}, !- Demand Side Outlet Node Name
  {eb471ff2-ca9d-458a-83bf-f8ad3e67a687}, !- Demand Side Inlet Node A
  {5c2ff324-a2f6-46df-a800-7ee9c2f6d102}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c07928f-bf6b-4a55-922f-597098fb3a17}, !- Demand Mixer Name
  {77a3a64e-8034-4399-bd1b-06cec6db795b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8baaa7fa-47e2-408f-9d0c-146530652ed5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Supply Inlet Node, !- Name
  {0d6323b8-fa3f-4f48-8d89-c143129f05a3}, !- Inlet Port
  {90bce430-bd1c-4fd0-997f-e2720b2e1a3b}; !- Outlet Port

OS:Node,
  {2dbd3bd9-5e72-498d-8f47-1f886d46e7aa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Supply Outlet Node, !- Name
  {8acfd306-d3c3-4dbb-911e-9ec2a6fa05d1}, !- Inlet Port
  {5c2ff324-a2f6-46df-a800-7ee9c2f6d102}; !- Outlet Port

OS:Connection,
  {0d6323b8-fa3f-4f48-8d89-c143129f05a3}, !- Handle
  {76c79419-031c-4c4d-876f-69ff1e1e9dc6}, !- Source Object
  9,                                      !- Outlet Port
  {8baaa7fa-47e2-408f-9d0c-146530652ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2ff324-a2f6-46df-a800-7ee9c2f6d102}, !- Handle
  {2dbd3bd9-5e72-498d-8f47-1f886d46e7aa}, !- Source Object
  3,                                      !- Outlet Port
  {76c79419-031c-4c4d-876f-69ff1e1e9dc6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57b2b10e-1e16-4dbb-947e-655c3f1caa4d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Demand Inlet Node, !- Name
  {eb471ff2-ca9d-458a-83bf-f8ad3e67a687}, !- Inlet Port
  {e7de7085-858f-4e65-9d90-dc903d228274}; !- Outlet Port

OS:Node,
  {5e2bd2af-3251-481a-b2f2-0da6e6072809}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Demand Outlet Node, !- Name
  {54efe8fe-3128-45e3-8d78-21a8c5e0a204}, !- Inlet Port
  {33346d0a-cadd-408a-9154-987cf401c448}; !- Outlet Port

OS:Node,
  {bcb0579e-d194-4cfe-be10-73acbf13f3b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {2418ed34-4682-486e-8fe7-ac54fb83c27c}, !- Inlet Port
  {2c47c626-2f46-4199-8a85-beece0800e96}; !- Outlet Port

OS:Connection,
  {eb471ff2-ca9d-458a-83bf-f8ad3e67a687}, !- Handle
  {76c79419-031c-4c4d-876f-69ff1e1e9dc6}, !- Source Object
  11,                                     !- Outlet Port
  {57b2b10e-1e16-4dbb-947e-655c3f1caa4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33346d0a-cadd-408a-9154-987cf401c448}, !- Handle
  {5e2bd2af-3251-481a-b2f2-0da6e6072809}, !- Source Object
  3,                                      !- Outlet Port
  {76c79419-031c-4c4d-876f-69ff1e1e9dc6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {77a3a64e-8034-4399-bd1b-06cec6db795b}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {e7de7085-858f-4e65-9d90-dc903d228274}, !- Inlet Node Name
  {cf51ade3-8830-4e6d-8e41-c06e5714106f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4c07928f-bf6b-4a55-922f-597098fb3a17}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {54efe8fe-3128-45e3-8d78-21a8c5e0a204}, !- Outlet Node Name
  {cd20603a-d2f2-4c4f-9d06-078228f883e7}; !- Inlet Node Name 1

OS:Connection,
  {e7de7085-858f-4e65-9d90-dc903d228274}, !- Handle
  {57b2b10e-1e16-4dbb-947e-655c3f1caa4d}, !- Source Object
  3,                                      !- Outlet Port
  {77a3a64e-8034-4399-bd1b-06cec6db795b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54efe8fe-3128-45e3-8d78-21a8c5e0a204}, !- Handle
  {4c07928f-bf6b-4a55-922f-597098fb3a17}, !- Source Object
  2,                                      !- Outlet Port
  {5e2bd2af-3251-481a-b2f2-0da6e6072809}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2adb1385-c6a8-4b04-b29e-a725a98e73cf}, !- Handle
  {76c79419-031c-4c4d-876f-69ff1e1e9dc6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {67536f78-d3b8-426a-9f09-1a7bb083489c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {cd7de735-4dba-4179-a45d-e4e505cadc5d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {85c71511-439a-4e96-803e-945e3e28c950}, !- Handle
  Fan On Off 18,                          !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c2983d7-8f64-4650-9f35-8ae8efb7609a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a66603dc-2e4a-404d-82da-bb834e229534}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0c2983d7-8f64-4650-9f35-8ae8efb7609a}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a66603dc-2e4a-404d-82da-bb834e229534}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85a1aff1-500e-4e3d-87a0-01d6ed7e9809}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70b7ec79-736a-4748-ae58-f7352311c3d5}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e39eff18-06b1-4d59-823f-2db70692af17}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f68b455-a65d-4983-bb13-49240082974e}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b3e40527-a484-4eb6-b345-6d405f683deb}, !- Handle
  Curve Cubic 86,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {70385758-6fd7-4f80-9a6f-7a7d5a3c553d}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 17 338kBtu/hr 7.94EER, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.78066397405391,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {295f79cb-a4c7-4f71-bfde-50bd718986c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f44584b7-df15-4f1d-b7f5-05a442c94269}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b5291e26-5541-4320-b200-ec1df6b48390}, !- Energy Input Ratio Function of Temperature Curve Name
  {d4d36cc2-58bc-4045-82ae-f5a2e6f4a1e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8a2d9818-35c5-43d7-ad92-7992babb85b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {82a9f0db-dc2a-4de4-9682-1a7674d01834}, !- Handle
  Curve Cubic 87,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {108fce3f-1621-4674-b419-9a11664fed61}, !- Handle
  Curve Cubic 88,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f902b742-9f43-41f6-9523-b874c9fa6473}, !- Handle
  Curve Cubic 89,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1d80a732-17e3-4318-aa8c-b8d625a8111f}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f19765c-51e7-436d-9996-1cfd665aafeb}, !- Handle
  Curve Cubic 90,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {eaa82b29-0da9-4cfa-8c3f-4371d6b46aeb}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 17 245 Clg kBtu/hr 3.2COPH, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  71772.7615706677,                       !- Rated Total Heating Capacity {W}
  3.51438408488389,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27636891-93dc-4392-81fc-58d23f338195}, !- Total Heating Capacity Function of Temperature Curve Name
  {8b4f2013-b752-4c71-98a4-fa6f4a0a91f0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {dcdbe9bf-e4f3-4458-9f7b-423979a57957}, !- Energy Input Ratio Function of Temperature Curve Name
  {9078e413-9328-4750-a27b-ef1351f6964e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dffac0e0-e074-4c82-a392-2d6cb88c67d6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {c4eba1ad-1f84-4e8f-a09a-b87c20f46237}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a14f1561-cd57-4865-8bd7-3f5d814ed208}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {60bec42f-b941-48a0-8a99-d167247f005c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {60bec42f-b941-48a0-8a99-d167247f005c}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63eaae1e-ad19-42fa-95df-7c7005082e2c}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {c4eba1ad-1f84-4e8f-a09a-b87c20f46237}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52f86738-f990-46a0-b7c5-43302533bf76}, !- Mixed Air Node Name
  {86778973-959f-4e44-8fbe-b48580e85c2a}, !- Outdoor Air Stream Node Name
  {0acc4302-5897-4806-8eb2-9938b6c65fe1}, !- Relief Air Stream Node Name
  {90bce430-bd1c-4fd0-997f-e2720b2e1a3b}; !- Return Air Stream Node Name

OS:Node,
  {3f7ad548-2411-4501-8081-a03d15201395}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {86778973-959f-4e44-8fbe-b48580e85c2a}; !- Outlet Port

OS:Connection,
  {86778973-959f-4e44-8fbe-b48580e85c2a}, !- Handle
  {3f7ad548-2411-4501-8081-a03d15201395}, !- Source Object
  3,                                      !- Outlet Port
  {63eaae1e-ad19-42fa-95df-7c7005082e2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {372541d0-f999-4017-9f5b-c59e93354565}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Relief Air Node, !- Name
  {0acc4302-5897-4806-8eb2-9938b6c65fe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0acc4302-5897-4806-8eb2-9938b6c65fe1}, !- Handle
  {63eaae1e-ad19-42fa-95df-7c7005082e2c}, !- Source Object
  7,                                      !- Outlet Port
  {372541d0-f999-4017-9f5b-c59e93354565}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d4f951c6-a8ee-4b26-ac06-76decc7b8de0}, !- Handle
  Coil Heating Electric 18,               !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {4af56ecd-6bdf-49fd-bf8b-e72d3b60eb92}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 ASHP, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  {c98be79a-f2fb-4bdc-865e-186ad68ca858}, !- Air Inlet Node Name
  {8acfd306-d3c3-4dbb-911e-9ec2a6fa05d1}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {220aa3af-6ad5-4533-a04f-5820c8368a2d}, !- Controlling Zone or Thermostat Location
  {85c71511-439a-4e96-803e-945e3e28c950}, !- Supply Air Fan Name
  {eaa82b29-0da9-4cfa-8c3f-4371d6b46aeb}, !- Heating Coil Name
  {70385758-6fd7-4f80-9a6f-7a7d5a3c553d}, !- Cooling Coil Name
  {d4f951c6-a8ee-4b26-ac06-76decc7b8de0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a14f1561-cd57-4865-8bd7-3f5d814ed208}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8acfd306-d3c3-4dbb-911e-9ec2a6fa05d1}, !- Handle
  {4af56ecd-6bdf-49fd-bf8b-e72d3b60eb92}, !- Source Object
  4,                                      !- Outlet Port
  {2dbd3bd9-5e72-498d-8f47-1f886d46e7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {938dbc23-b5f6-44b9-b5e6-b24d25ae548c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Mixed Air Node, !- Name
  {52f86738-f990-46a0-b7c5-43302533bf76}, !- Inlet Port
  {c98be79a-f2fb-4bdc-865e-186ad68ca858}; !- Outlet Port

OS:Connection,
  {90bce430-bd1c-4fd0-997f-e2720b2e1a3b}, !- Handle
  {8baaa7fa-47e2-408f-9d0c-146530652ed5}, !- Source Object
  3,                                      !- Outlet Port
  {63eaae1e-ad19-42fa-95df-7c7005082e2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52f86738-f990-46a0-b7c5-43302533bf76}, !- Handle
  {63eaae1e-ad19-42fa-95df-7c7005082e2c}, !- Source Object
  5,                                      !- Outlet Port
  {938dbc23-b5f6-44b9-b5e6-b24d25ae548c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98be79a-f2fb-4bdc-865e-186ad68ca858}, !- Handle
  {938dbc23-b5f6-44b9-b5e6-b24d25ae548c}, !- Source Object
  3,                                      !- Outlet Port
  {4af56ecd-6bdf-49fd-bf8b-e72d3b60eb92}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d483f14c-059f-4ea4-8f45-8004e8ecfae4}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {220aa3af-6ad5-4533-a04f-5820c8368a2d}, !- Control Zone Name
  {2dbd3bd9-5e72-498d-8f47-1f886d46e7aa}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {057b2469-13e7-47a1-bc63-2a6a28504bcf}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {110b4f77-f2ed-4362-be90-9d3f8fded594}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  {00110956-71ff-420b-ab09-01f4a2416f45}, !- Air Inlet Node Name
  {2418ed34-4682-486e-8fe7-ac54fb83c27c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9dfb2d05-2747-4973-b652-4d616fd5f502}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Return Air Node, !- Name
  {6bd80572-ef18-4ee6-aa76-4a790efe2663}, !- Inlet Port
  {cd20603a-d2f2-4c4f-9d06-078228f883e7}; !- Outlet Port

OS:Connection,
  {2c47c626-2f46-4199-8a85-beece0800e96}, !- Handle
  {bcb0579e-d194-4cfe-be10-73acbf13f3b7}, !- Source Object
  3,                                      !- Outlet Port
  {24dbe9fd-49d3-43ee-8b4e-910ff3ed900a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd80572-ef18-4ee6-aa76-4a790efe2663}, !- Handle
  {7709bcef-3125-48e6-bf50-7c8670c4818d}, !- Source Object
  2,                                      !- Outlet Port
  {9dfb2d05-2747-4973-b652-4d616fd5f502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd20603a-d2f2-4c4f-9d06-078228f883e7}, !- Handle
  {9dfb2d05-2747-4973-b652-4d616fd5f502}, !- Source Object
  3,                                      !- Outlet Port
  {4c07928f-bf6b-4a55-922f-597098fb3a17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4011010-c24b-4c7c-b2d3-d8466a45d9b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {cf51ade3-8830-4e6d-8e41-c06e5714106f}, !- Inlet Port
  {00110956-71ff-420b-ab09-01f4a2416f45}; !- Outlet Port

OS:Connection,
  {cf51ade3-8830-4e6d-8e41-c06e5714106f}, !- Handle
  {77a3a64e-8034-4399-bd1b-06cec6db795b}, !- Source Object
  3,                                      !- Outlet Port
  {d4011010-c24b-4c7c-b2d3-d8466a45d9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00110956-71ff-420b-ab09-01f4a2416f45}, !- Handle
  {d4011010-c24b-4c7c-b2d3-d8466a45d9b4}, !- Source Object
  3,                                      !- Outlet Port
  {110b4f77-f2ed-4362-be90-9d3f8fded594}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2418ed34-4682-486e-8fe7-ac54fb83c27c}, !- Handle
  {110b4f77-f2ed-4362-be90-9d3f8fded594}, !- Source Object
  4,                                      !- Outlet Port
  {bcb0579e-d194-4cfe-be10-73acbf13f3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d4cb1628-b6f8-4e27-9b50-b94bd1daacdc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {9fc0d716-0daa-452f-ac3b-0e08ecf3db52}, !- Availability Schedule
  {031aa24d-f8b0-4a93-8425-0ae2345f00c4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3e913b1-bca2-4ad3-9398-b90cd5fe4fe6}, !- Supply Side Inlet Node Name
  {27b4081e-dc0e-4f7c-ba00-cdbd3fbd227c}, !- Demand Side Outlet Node Name
  {ea888f0f-fd59-4457-bf73-79595da62ef5}, !- Demand Side Inlet Node A
  {def06c15-c283-4f71-ad60-3e41490bbfb9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a998dc97-8f8b-4d06-adc2-1f013ac98fd7}, !- Demand Mixer Name
  {8f504564-4224-4779-9b32-9ef2d3077778}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2820a5a9-4c59-46a1-a23a-e0c8a43df492}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Supply Inlet Node, !- Name
  {c3e913b1-bca2-4ad3-9398-b90cd5fe4fe6}, !- Inlet Port
  {532b3898-1200-487b-af26-491f79a04077}; !- Outlet Port

OS:Node,
  {14d0ef00-faca-466a-9a52-2c52f5a515a4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Supply Outlet Node, !- Name
  {8ff21c09-c889-4e7f-acec-4a4cfe9f902b}, !- Inlet Port
  {def06c15-c283-4f71-ad60-3e41490bbfb9}; !- Outlet Port

OS:Connection,
  {c3e913b1-bca2-4ad3-9398-b90cd5fe4fe6}, !- Handle
  {d4cb1628-b6f8-4e27-9b50-b94bd1daacdc}, !- Source Object
  9,                                      !- Outlet Port
  {2820a5a9-4c59-46a1-a23a-e0c8a43df492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def06c15-c283-4f71-ad60-3e41490bbfb9}, !- Handle
  {14d0ef00-faca-466a-9a52-2c52f5a515a4}, !- Source Object
  3,                                      !- Outlet Port
  {d4cb1628-b6f8-4e27-9b50-b94bd1daacdc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f1ebf6cb-ab29-410d-9c68-f3567a7cc032}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Demand Inlet Node, !- Name
  {ea888f0f-fd59-4457-bf73-79595da62ef5}, !- Inlet Port
  {6bab0f7c-925b-4885-8730-bc5c4b0b9985}; !- Outlet Port

OS:Node,
  {3b7d8c13-2b76-4490-b5f2-e15ff1a74236}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Demand Outlet Node, !- Name
  {16f61b5d-77e2-47b2-8b47-3f86d0c66b24}, !- Inlet Port
  {27b4081e-dc0e-4f7c-ba00-cdbd3fbd227c}; !- Outlet Port

OS:Node,
  {28ae48df-2183-412e-9ae3-ddfecb6f712b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {dc420059-f164-4757-87bc-847e3cda50db}, !- Inlet Port
  {223fa268-6405-473c-a3a5-902de3729640}; !- Outlet Port

OS:Connection,
  {ea888f0f-fd59-4457-bf73-79595da62ef5}, !- Handle
  {d4cb1628-b6f8-4e27-9b50-b94bd1daacdc}, !- Source Object
  11,                                     !- Outlet Port
  {f1ebf6cb-ab29-410d-9c68-f3567a7cc032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b4081e-dc0e-4f7c-ba00-cdbd3fbd227c}, !- Handle
  {3b7d8c13-2b76-4490-b5f2-e15ff1a74236}, !- Source Object
  3,                                      !- Outlet Port
  {d4cb1628-b6f8-4e27-9b50-b94bd1daacdc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f504564-4224-4779-9b32-9ef2d3077778}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {6bab0f7c-925b-4885-8730-bc5c4b0b9985}, !- Inlet Node Name
  {962d91c6-3b7b-40f2-bf88-45f3dc8395c9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a998dc97-8f8b-4d06-adc2-1f013ac98fd7}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {16f61b5d-77e2-47b2-8b47-3f86d0c66b24}, !- Outlet Node Name
  {9ea03b69-8c87-4e5a-87c7-b3edd644f62f}; !- Inlet Node Name 1

OS:Connection,
  {6bab0f7c-925b-4885-8730-bc5c4b0b9985}, !- Handle
  {f1ebf6cb-ab29-410d-9c68-f3567a7cc032}, !- Source Object
  3,                                      !- Outlet Port
  {8f504564-4224-4779-9b32-9ef2d3077778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f61b5d-77e2-47b2-8b47-3f86d0c66b24}, !- Handle
  {a998dc97-8f8b-4d06-adc2-1f013ac98fd7}, !- Source Object
  2,                                      !- Outlet Port
  {3b7d8c13-2b76-4490-b5f2-e15ff1a74236}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c4dfe934-1cf3-42c7-98d7-d1478588ea26}, !- Handle
  {d4cb1628-b6f8-4e27-9b50-b94bd1daacdc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {031aa24d-f8b0-4a93-8425-0ae2345f00c4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {3d6e0b16-7248-4e7d-8da9-f79bdbe377b7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {842cd7e9-adbe-4df5-a378-6c6ff42ecb53}, !- Handle
  Fan On Off 19,                          !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a5dd8731-8a94-48be-a6ea-8e77e316c077}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d3e4a80-c93f-4779-ac29-a28172b93bcc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a5dd8731-8a94-48be-a6ea-8e77e316c077}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d3e4a80-c93f-4779-ac29-a28172b93bcc}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a233a39-65cd-4522-a0a2-f2496401a855}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f7bc2fba-903f-4875-a1e1-fbcfacfc9c5c}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {591cb6c6-98fc-44ef-80f6-c4d94b93f441}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6540dc35-6d46-4967-aff1-5670c83c49b1}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ddb690dd-4d62-4c7d-89fd-19eca01cf09d}, !- Handle
  Curve Cubic 91,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6482bf25-e1f9-4796-8a0e-2d2e1dc6b38d}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 18 77kBtu/hr 9.26EER, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.22027057931225,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {295f79cb-a4c7-4f71-bfde-50bd718986c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f44584b7-df15-4f1d-b7f5-05a442c94269}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b5291e26-5541-4320-b200-ec1df6b48390}, !- Energy Input Ratio Function of Temperature Curve Name
  {d4d36cc2-58bc-4045-82ae-f5a2e6f4a1e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8a2d9818-35c5-43d7-ad92-7992babb85b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {7d627eaf-c731-4b7b-ac5c-357dd283a7f4}, !- Handle
  Curve Cubic 92,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {72613eca-7689-4d53-8755-548dfc801138}, !- Handle
  Curve Cubic 93,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a4a6d00c-939f-45d5-9f3e-37eaab55acea}, !- Handle
  Curve Cubic 94,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9acaeb77-5937-4d4a-adb8-1f5e39b145d6}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77e13301-7808-4217-9897-328186546ddc}, !- Handle
  Curve Cubic 95,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8a974a9c-fd7b-4171-b50c-986842fe960b}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 18 56 Clg kBtu/hr 3.1COPH, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  16399.4163701223,                       !- Rated Total Heating Capacity {W}
  3.3178731318659,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27636891-93dc-4392-81fc-58d23f338195}, !- Total Heating Capacity Function of Temperature Curve Name
  {8b4f2013-b752-4c71-98a4-fa6f4a0a91f0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {dcdbe9bf-e4f3-4458-9f7b-423979a57957}, !- Energy Input Ratio Function of Temperature Curve Name
  {9078e413-9328-4750-a27b-ef1351f6964e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dffac0e0-e074-4c82-a392-2d6cb88c67d6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e9e4132b-5696-4633-b5e1-bd9a9824027c}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fc0d716-0daa-452f-ac3b-0e08ecf3db52}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {83d6ebf5-e01e-445e-899a-a5cd89cf8bda}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {83d6ebf5-e01e-445e-899a-a5cd89cf8bda}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {01c5d6b7-0ad0-495d-8558-38177ee46d9c}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {e9e4132b-5696-4633-b5e1-bd9a9824027c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a02474bd-1449-46e4-aa53-07c6b66007d7}, !- Mixed Air Node Name
  {d15192dc-b600-43b0-87c7-0ee157d311ce}, !- Outdoor Air Stream Node Name
  {6cd4be97-22ff-4c39-a5b9-2c2d80184c09}, !- Relief Air Stream Node Name
  {532b3898-1200-487b-af26-491f79a04077}; !- Return Air Stream Node Name

OS:Node,
  {a1f55a63-9cd3-4761-ad56-69853014dc23}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d15192dc-b600-43b0-87c7-0ee157d311ce}; !- Outlet Port

OS:Connection,
  {d15192dc-b600-43b0-87c7-0ee157d311ce}, !- Handle
  {a1f55a63-9cd3-4761-ad56-69853014dc23}, !- Source Object
  3,                                      !- Outlet Port
  {01c5d6b7-0ad0-495d-8558-38177ee46d9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {deeed0f6-29ce-4cc0-9625-b97049ce7abc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Relief Air Node, !- Name
  {6cd4be97-22ff-4c39-a5b9-2c2d80184c09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cd4be97-22ff-4c39-a5b9-2c2d80184c09}, !- Handle
  {01c5d6b7-0ad0-495d-8558-38177ee46d9c}, !- Source Object
  7,                                      !- Outlet Port
  {deeed0f6-29ce-4cc0-9625-b97049ce7abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4bc4f0ba-31c5-4894-9c8d-d3edefb721b2}, !- Handle
  Coil Heating Electric 19,               !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7eaf36ed-ce5f-4bd9-a0f9-e92d08974075}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 ASHP, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  {cb542799-b29b-4cb0-99fc-6805d7354225}, !- Air Inlet Node Name
  {8ff21c09-c889-4e7f-acec-4a4cfe9f902b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e84357dc-89b4-4287-9c70-7fa724876be1}, !- Controlling Zone or Thermostat Location
  {842cd7e9-adbe-4df5-a378-6c6ff42ecb53}, !- Supply Air Fan Name
  {8a974a9c-fd7b-4171-b50c-986842fe960b}, !- Heating Coil Name
  {6482bf25-e1f9-4796-8a0e-2d2e1dc6b38d}, !- Cooling Coil Name
  {4bc4f0ba-31c5-4894-9c8d-d3edefb721b2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9fc0d716-0daa-452f-ac3b-0e08ecf3db52}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8ff21c09-c889-4e7f-acec-4a4cfe9f902b}, !- Handle
  {7eaf36ed-ce5f-4bd9-a0f9-e92d08974075}, !- Source Object
  4,                                      !- Outlet Port
  {14d0ef00-faca-466a-9a52-2c52f5a515a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {004e2a31-65c5-4249-b324-218c064e409e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Mixed Air Node, !- Name
  {a02474bd-1449-46e4-aa53-07c6b66007d7}, !- Inlet Port
  {cb542799-b29b-4cb0-99fc-6805d7354225}; !- Outlet Port

OS:Connection,
  {532b3898-1200-487b-af26-491f79a04077}, !- Handle
  {2820a5a9-4c59-46a1-a23a-e0c8a43df492}, !- Source Object
  3,                                      !- Outlet Port
  {01c5d6b7-0ad0-495d-8558-38177ee46d9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a02474bd-1449-46e4-aa53-07c6b66007d7}, !- Handle
  {01c5d6b7-0ad0-495d-8558-38177ee46d9c}, !- Source Object
  5,                                      !- Outlet Port
  {004e2a31-65c5-4249-b324-218c064e409e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb542799-b29b-4cb0-99fc-6805d7354225}, !- Handle
  {004e2a31-65c5-4249-b324-218c064e409e}, !- Source Object
  3,                                      !- Outlet Port
  {7eaf36ed-ce5f-4bd9-a0f9-e92d08974075}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {94445f35-6e2a-4ec7-b01f-11fa8eafbbdb}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e84357dc-89b4-4287-9c70-7fa724876be1}, !- Control Zone Name
  {14d0ef00-faca-466a-9a52-2c52f5a515a4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {666a8614-8ed3-419c-b3c9-02eb80847e2a}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c42f2c7-2af7-4bad-89b3-4cdedbb39ebd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  {0523e216-258a-427c-b574-c51cc5ab042f}, !- Air Inlet Node Name
  {dc420059-f164-4757-87bc-847e3cda50db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2ed86a2-ec72-44c6-9e2a-b75b79abfca6}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Return Air Node, !- Name
  {88c34994-af77-4213-81b1-b5add57401f0}, !- Inlet Port
  {9ea03b69-8c87-4e5a-87c7-b3edd644f62f}; !- Outlet Port

OS:Connection,
  {223fa268-6405-473c-a3a5-902de3729640}, !- Handle
  {28ae48df-2183-412e-9ae3-ddfecb6f712b}, !- Source Object
  3,                                      !- Outlet Port
  {f53c6751-3887-43de-8ebf-20ece3ba10ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c34994-af77-4213-81b1-b5add57401f0}, !- Handle
  {8458ba2f-af3b-4765-8205-4a6f3e535cd6}, !- Source Object
  2,                                      !- Outlet Port
  {b2ed86a2-ec72-44c6-9e2a-b75b79abfca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea03b69-8c87-4e5a-87c7-b3edd644f62f}, !- Handle
  {b2ed86a2-ec72-44c6-9e2a-b75b79abfca6}, !- Source Object
  3,                                      !- Outlet Port
  {a998dc97-8f8b-4d06-adc2-1f013ac98fd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7920575b-661f-4800-964d-a221f9fb385c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {962d91c6-3b7b-40f2-bf88-45f3dc8395c9}, !- Inlet Port
  {0523e216-258a-427c-b574-c51cc5ab042f}; !- Outlet Port

OS:Connection,
  {962d91c6-3b7b-40f2-bf88-45f3dc8395c9}, !- Handle
  {8f504564-4224-4779-9b32-9ef2d3077778}, !- Source Object
  3,                                      !- Outlet Port
  {7920575b-661f-4800-964d-a221f9fb385c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0523e216-258a-427c-b574-c51cc5ab042f}, !- Handle
  {7920575b-661f-4800-964d-a221f9fb385c}, !- Source Object
  3,                                      !- Outlet Port
  {3c42f2c7-2af7-4bad-89b3-4cdedbb39ebd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc420059-f164-4757-87bc-847e3cda50db}, !- Handle
  {3c42f2c7-2af7-4bad-89b3-4cdedbb39ebd}, !- Source Object
  4,                                      !- Outlet Port
  {28ae48df-2183-412e-9ae3-ddfecb6f712b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c8cadf9-8e3e-4aee-ae2f-ee98c4726713}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {a8db0c08-ec01-43c2-a7de-488623d705cb}, !- Availability Schedule
  {9c5b9f60-627d-4cd0-85ce-e22d905e7e22}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4592c683-624c-45ca-8b5f-0aacec30366b}, !- Supply Side Inlet Node Name
  {93262717-72a8-4488-b801-ea7761526d65}, !- Demand Side Outlet Node Name
  {f80877cb-f424-4759-add2-1eaa2c385087}, !- Demand Side Inlet Node A
  {164e5eb6-589f-4252-a968-dce9c4599dbf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7bc8b2eb-6e1d-4da3-9652-e9354b65061f}, !- Demand Mixer Name
  {15d76386-be95-46e8-a99f-108bf49b967b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4a155b69-7b11-45e7-83dd-9fc6c9cdb7f0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Supply Inlet Node, !- Name
  {4592c683-624c-45ca-8b5f-0aacec30366b}, !- Inlet Port
  {26f38af2-3bee-4909-81f4-16b00dccb5c6}; !- Outlet Port

OS:Node,
  {fc3f76d4-64df-4b98-8f79-1efe394f881a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Supply Outlet Node, !- Name
  {385cfb09-5c68-4d79-bc73-57c770e02f8b}, !- Inlet Port
  {164e5eb6-589f-4252-a968-dce9c4599dbf}; !- Outlet Port

OS:Connection,
  {4592c683-624c-45ca-8b5f-0aacec30366b}, !- Handle
  {9c8cadf9-8e3e-4aee-ae2f-ee98c4726713}, !- Source Object
  9,                                      !- Outlet Port
  {4a155b69-7b11-45e7-83dd-9fc6c9cdb7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164e5eb6-589f-4252-a968-dce9c4599dbf}, !- Handle
  {fc3f76d4-64df-4b98-8f79-1efe394f881a}, !- Source Object
  3,                                      !- Outlet Port
  {9c8cadf9-8e3e-4aee-ae2f-ee98c4726713}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1048e820-716a-484b-9c21-43af5017dede}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Demand Inlet Node, !- Name
  {f80877cb-f424-4759-add2-1eaa2c385087}, !- Inlet Port
  {556cbead-9cba-4016-9a3a-c4502673985d}; !- Outlet Port

OS:Node,
  {23ea8163-2790-4c2e-a542-5e0fda37e022}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Demand Outlet Node, !- Name
  {3e9249d0-d2ff-4466-b02d-edd6a17c09bb}, !- Inlet Port
  {93262717-72a8-4488-b801-ea7761526d65}; !- Outlet Port

OS:Node,
  {3a87b232-c259-4363-af1d-f80a211aaa30}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {324fa3c0-6e18-4f45-9fce-39e7df06ddea}, !- Inlet Port
  {93dcffe4-4a9d-4a98-b704-f7a6cf97e9e0}; !- Outlet Port

OS:Connection,
  {f80877cb-f424-4759-add2-1eaa2c385087}, !- Handle
  {9c8cadf9-8e3e-4aee-ae2f-ee98c4726713}, !- Source Object
  11,                                     !- Outlet Port
  {1048e820-716a-484b-9c21-43af5017dede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93262717-72a8-4488-b801-ea7761526d65}, !- Handle
  {23ea8163-2790-4c2e-a542-5e0fda37e022}, !- Source Object
  3,                                      !- Outlet Port
  {9c8cadf9-8e3e-4aee-ae2f-ee98c4726713}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {15d76386-be95-46e8-a99f-108bf49b967b}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {556cbead-9cba-4016-9a3a-c4502673985d}, !- Inlet Node Name
  {a0ef6b9b-9ef7-4fe1-af73-eb9789e6617d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7bc8b2eb-6e1d-4da3-9652-e9354b65061f}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {3e9249d0-d2ff-4466-b02d-edd6a17c09bb}, !- Outlet Node Name
  {ceb1c13b-44ed-4f9f-8a1c-76706dc05a96}; !- Inlet Node Name 1

OS:Connection,
  {556cbead-9cba-4016-9a3a-c4502673985d}, !- Handle
  {1048e820-716a-484b-9c21-43af5017dede}, !- Source Object
  3,                                      !- Outlet Port
  {15d76386-be95-46e8-a99f-108bf49b967b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9249d0-d2ff-4466-b02d-edd6a17c09bb}, !- Handle
  {7bc8b2eb-6e1d-4da3-9652-e9354b65061f}, !- Source Object
  2,                                      !- Outlet Port
  {23ea8163-2790-4c2e-a542-5e0fda37e022}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d679689c-1d19-4f31-a568-f60e1e321617}, !- Handle
  {9c8cadf9-8e3e-4aee-ae2f-ee98c4726713}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c5b9f60-627d-4cd0-85ce-e22d905e7e22}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {58b465e7-d449-4c98-a53e-0a498d7bcc45}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {efaf5ad7-18e7-46bc-bf8a-48b5b3e47b38}, !- Handle
  Fan On Off 20,                          !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebc62d57-379f-41b4-a9c4-cff2702cd08e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8784e006-15b8-41a3-b21f-d54ccf869604}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebc62d57-379f-41b4-a9c4-cff2702cd08e}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8784e006-15b8-41a3-b21f-d54ccf869604}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {878f1d30-79a9-4c6f-8859-7481f73616bd}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {430a3133-1789-4605-99b4-a3b9c83cf460}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {520040aa-a9a0-4d2f-a8d7-d0d736a5c7e3}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b35d56d-a7af-49e8-ae5c-07b3b2167d48}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4a6ae4b7-24da-4e2f-aa71-81942283a398}, !- Handle
  Curve Cubic 96,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {050c5616-c065-4a17-abab-2fc3010f5988}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 19 134kBtu/hr 9.26EER, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.22027057931225,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {295f79cb-a4c7-4f71-bfde-50bd718986c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f44584b7-df15-4f1d-b7f5-05a442c94269}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b5291e26-5541-4320-b200-ec1df6b48390}, !- Energy Input Ratio Function of Temperature Curve Name
  {d4d36cc2-58bc-4045-82ae-f5a2e6f4a1e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8a2d9818-35c5-43d7-ad92-7992babb85b0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {151e1222-6cf1-40b6-8092-df68680c4d98}, !- Handle
  Curve Cubic 97,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0e2e139e-72dd-45aa-98c5-0822c991ad76}, !- Handle
  Curve Cubic 98,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {31f33567-e57b-4999-980c-37936029ede1}, !- Handle
  Curve Cubic 99,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {324bc454-9c50-49ac-bd64-f646d072a619}, !- Handle
  Curve Quadratic 60,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ae8d145b-f8ee-470d-88c2-ff4851f72a4e}, !- Handle
  Curve Cubic 100,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {615acefa-7c0f-4935-abcd-75d9ea31d483}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 19 97 Clg kBtu/hr 3.3COPH, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  28508.7887104393,                       !- Rated Total Heating Capacity {W}
  3.55210961054599,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27636891-93dc-4392-81fc-58d23f338195}, !- Total Heating Capacity Function of Temperature Curve Name
  {8b4f2013-b752-4c71-98a4-fa6f4a0a91f0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {dcdbe9bf-e4f3-4458-9f7b-423979a57957}, !- Energy Input Ratio Function of Temperature Curve Name
  {9078e413-9328-4750-a27b-ef1351f6964e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dffac0e0-e074-4c82-a392-2d6cb88c67d6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ded16146-9949-429f-8881-59a663fae257}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a8db0c08-ec01-43c2-a7de-488623d705cb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d99e8f1-6c57-4e23-a51e-99547e20e396}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6d99e8f1-6c57-4e23-a51e-99547e20e396}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6945595c-8baf-4dbf-a55f-fc18ee87f3c9}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {ded16146-9949-429f-8881-59a663fae257}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d7832651-f26c-4abf-ba61-83fc65c82986}, !- Mixed Air Node Name
  {1bb325c1-9acc-4f37-ac4f-961bddfd9d58}, !- Outdoor Air Stream Node Name
  {bfa2a894-bcb3-4f00-9828-b8454f31ff7d}, !- Relief Air Stream Node Name
  {26f38af2-3bee-4909-81f4-16b00dccb5c6}; !- Return Air Stream Node Name

OS:Node,
  {6c536eda-e51c-495a-90f1-62161bcb58b6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1bb325c1-9acc-4f37-ac4f-961bddfd9d58}; !- Outlet Port

OS:Connection,
  {1bb325c1-9acc-4f37-ac4f-961bddfd9d58}, !- Handle
  {6c536eda-e51c-495a-90f1-62161bcb58b6}, !- Source Object
  3,                                      !- Outlet Port
  {6945595c-8baf-4dbf-a55f-fc18ee87f3c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c6531cc-6995-4680-b7f9-6b9828e769c8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Relief Air Node, !- Name
  {bfa2a894-bcb3-4f00-9828-b8454f31ff7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfa2a894-bcb3-4f00-9828-b8454f31ff7d}, !- Handle
  {6945595c-8baf-4dbf-a55f-fc18ee87f3c9}, !- Source Object
  7,                                      !- Outlet Port
  {8c6531cc-6995-4680-b7f9-6b9828e769c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {677976ff-a930-4092-ad7b-674a8cc6ce75}, !- Handle
  Coil Heating Electric 20,               !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0f616ecf-5c03-48f7-b30f-40d96325e102}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C ASHP, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  {a805bc51-a7cf-4588-a202-43b34e774c3b}, !- Air Inlet Node Name
  {385cfb09-5c68-4d79-bc73-57c770e02f8b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {81cd97a9-e3b8-4dc2-8232-370a78b904af}, !- Controlling Zone or Thermostat Location
  {efaf5ad7-18e7-46bc-bf8a-48b5b3e47b38}, !- Supply Air Fan Name
  {615acefa-7c0f-4935-abcd-75d9ea31d483}, !- Heating Coil Name
  {050c5616-c065-4a17-abab-2fc3010f5988}, !- Cooling Coil Name
  {677976ff-a930-4092-ad7b-674a8cc6ce75}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a8db0c08-ec01-43c2-a7de-488623d705cb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {385cfb09-5c68-4d79-bc73-57c770e02f8b}, !- Handle
  {0f616ecf-5c03-48f7-b30f-40d96325e102}, !- Source Object
  4,                                      !- Outlet Port
  {fc3f76d4-64df-4b98-8f79-1efe394f881a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0af76dec-0561-4bfd-807a-f6b36d4e16e6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Mixed Air Node, !- Name
  {d7832651-f26c-4abf-ba61-83fc65c82986}, !- Inlet Port
  {a805bc51-a7cf-4588-a202-43b34e774c3b}; !- Outlet Port

OS:Connection,
  {26f38af2-3bee-4909-81f4-16b00dccb5c6}, !- Handle
  {4a155b69-7b11-45e7-83dd-9fc6c9cdb7f0}, !- Source Object
  3,                                      !- Outlet Port
  {6945595c-8baf-4dbf-a55f-fc18ee87f3c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d7832651-f26c-4abf-ba61-83fc65c82986}, !- Handle
  {6945595c-8baf-4dbf-a55f-fc18ee87f3c9}, !- Source Object
  5,                                      !- Outlet Port
  {0af76dec-0561-4bfd-807a-f6b36d4e16e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a805bc51-a7cf-4588-a202-43b34e774c3b}, !- Handle
  {0af76dec-0561-4bfd-807a-f6b36d4e16e6}, !- Source Object
  3,                                      !- Outlet Port
  {0f616ecf-5c03-48f7-b30f-40d96325e102}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4439c2e1-a87a-425c-92f1-cacc5a790f01}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {81cd97a9-e3b8-4dc2-8232-370a78b904af}, !- Control Zone Name
  {fc3f76d4-64df-4b98-8f79-1efe394f881a}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8adf5e06-0011-4a1c-8ae1-53b7980706b9}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68e759af-48fd-4799-a606-0128a5b9af93}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Availability Schedule Name
  {7443d956-bc17-461d-a1c6-0bba714d49d1}, !- Air Inlet Node Name
  {324fa3c0-6e18-4f45-9fce-39e7df06ddea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {baf1d27d-3a04-4ca2-824c-9eb46af906f4}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {276ffb1b-4ac4-4210-a782-4dee178d3adc}, !- Inlet Port
  {ceb1c13b-44ed-4f9f-8a1c-76706dc05a96}; !- Outlet Port

OS:Connection,
  {93dcffe4-4a9d-4a98-b704-f7a6cf97e9e0}, !- Handle
  {3a87b232-c259-4363-af1d-f80a211aaa30}, !- Source Object
  3,                                      !- Outlet Port
  {83846c3d-0b88-4ac3-940d-a370d374e72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276ffb1b-4ac4-4210-a782-4dee178d3adc}, !- Handle
  {0232137c-1c5e-4a4c-a3ec-65217053d955}, !- Source Object
  2,                                      !- Outlet Port
  {baf1d27d-3a04-4ca2-824c-9eb46af906f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb1c13b-44ed-4f9f-8a1c-76706dc05a96}, !- Handle
  {baf1d27d-3a04-4ca2-824c-9eb46af906f4}, !- Source Object
  3,                                      !- Outlet Port
  {7bc8b2eb-6e1d-4da3-9652-e9354b65061f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6eaebffe-e539-4a3d-8e7a-7f154a34ad93}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {a0ef6b9b-9ef7-4fe1-af73-eb9789e6617d}, !- Inlet Port
  {7443d956-bc17-461d-a1c6-0bba714d49d1}; !- Outlet Port

OS:Connection,
  {a0ef6b9b-9ef7-4fe1-af73-eb9789e6617d}, !- Handle
  {15d76386-be95-46e8-a99f-108bf49b967b}, !- Source Object
  3,                                      !- Outlet Port
  {6eaebffe-e539-4a3d-8e7a-7f154a34ad93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7443d956-bc17-461d-a1c6-0bba714d49d1}, !- Handle
  {6eaebffe-e539-4a3d-8e7a-7f154a34ad93}, !- Source Object
  3,                                      !- Outlet Port
  {68e759af-48fd-4799-a606-0128a5b9af93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {324fa3c0-6e18-4f45-9fce-39e7df06ddea}, !- Handle
  {68e759af-48fd-4799-a606-0128a5b9af93}, !- Source Object
  4,                                      !- Outlet Port
  {3a87b232-c259-4363-af1d-f80a211aaa30}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {24c9961e-c413-4791-9e69-f2298d9004f3}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ad4455dc-446d-4723-9dc8-050367b74970}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {402c54bf-0e12-4cfb-b2b6-0b8e35f80373}, !- Plant Side Inlet Node Name
  {097f32da-12db-4d69-be11-6b7c01c69898}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c179842c-2d40-4493-8131-7ab56e6ec85b}, !- Demand Side Inlet Node Name
  {66e38bb9-d26e-44cd-aa18-cb372adb5698}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {db01815d-8031-4c0a-aab5-02119f5da19a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Demand Mixer Name
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Demand Splitter Name
  {e960a34a-965b-49c8-9276-abc8eeeaa0dd}, !- Supply Mixer Name
  {e32262f8-8888-4869-94c2-74b20088c6d1}; !- Supply Splitter Name

OS:Node,
  {bd8bc285-dbd8-4ac9-ba1b-2f842cca1f5c}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {402c54bf-0e12-4cfb-b2b6-0b8e35f80373}, !- Inlet Port
  {f0e70b15-94dd-4bb8-9fff-6d0672362fd7}; !- Outlet Port

OS:Node,
  {ad4455dc-446d-4723-9dc8-050367b74970}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ccc9d893-ab96-493b-830e-f17f352d01de}, !- Inlet Port
  {097f32da-12db-4d69-be11-6b7c01c69898}; !- Outlet Port

OS:Node,
  {4d2c845b-f0f4-4da0-87e9-d8808d4b6ca8}, !- Handle
  543gal Electricity Water Heater - 1534kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {728db703-b84d-459a-9daa-0f160482cea9}, !- Inlet Port
  {dab710f3-10cd-4563-a1e6-0ecae41951a7}; !- Outlet Port

OS:Connector:Mixer,
  {e960a34a-965b-49c8-9276-abc8eeeaa0dd}, !- Handle
  Connector Mixer 1,                      !- Name
  {ae25a657-9809-4ea0-a727-e6557b32e294}, !- Outlet Branch Name
  {49a14c85-74d5-4f18-929b-e653adbaf80f}, !- Inlet Branch Name 1
  {c4d949f7-f777-4207-8993-d07bf78aff27}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e32262f8-8888-4869-94c2-74b20088c6d1}, !- Handle
  Connector Splitter 1,                   !- Name
  {9ab4ffec-771c-4866-83b0-ceebf0146136}, !- Inlet Branch Name
  {728db703-b84d-459a-9daa-0f160482cea9}, !- Outlet Branch Name 1
  {ded22613-8881-4ec5-9eb5-b2396e82ff4e}; !- Outlet Branch Name 2

OS:Connection,
  {402c54bf-0e12-4cfb-b2b6-0b8e35f80373}, !- Handle
  {24c9961e-c413-4791-9e69-f2298d9004f3}, !- Source Object
  14,                                     !- Outlet Port
  {bd8bc285-dbd8-4ac9-ba1b-2f842cca1f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728db703-b84d-459a-9daa-0f160482cea9}, !- Handle
  {e32262f8-8888-4869-94c2-74b20088c6d1}, !- Source Object
  3,                                      !- Outlet Port
  {4d2c845b-f0f4-4da0-87e9-d8808d4b6ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097f32da-12db-4d69-be11-6b7c01c69898}, !- Handle
  {ad4455dc-446d-4723-9dc8-050367b74970}, !- Source Object
  3,                                      !- Outlet Port
  {24c9961e-c413-4791-9e69-f2298d9004f3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dacfc434-a87a-43ee-a531-9491233b3ce7}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {c179842c-2d40-4493-8131-7ab56e6ec85b}, !- Inlet Port
  {73cbaaec-d39c-4d1d-a3e8-d6ed4a77a10d}; !- Outlet Port

OS:Node,
  {8b372ec6-f225-4809-9fc5-449ab7fe0d89}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {2bb3eb6a-169c-4473-8cfa-8c8811e34a97}, !- Inlet Port
  {66e38bb9-d26e-44cd-aa18-cb372adb5698}; !- Outlet Port

OS:Node,
  {b75ab151-c35c-4577-a0e9-93c4e89f228e}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {99533503-e832-411c-9530-0cdcc88f7bc8}, !- Inlet Port
  {362519c7-af7e-4381-a426-6c630c59673d}; !- Outlet Port

OS:Connector:Mixer,
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Handle
  Connector Mixer 2,                      !- Name
  {8622b58d-7994-4ef6-ac43-b0386fbe24be}, !- Outlet Branch Name
  {2d2d067f-ffc2-4e8f-83e2-725fd94999ad}, !- Inlet Branch Name 1
  {41f3c89d-de88-43fe-8b32-f1c30b155e8e}, !- Inlet Branch Name 2
  {a52ad460-17b0-439c-90e0-5514ddc2b6b7}, !- Inlet Branch Name 3
  {855ab5f2-4825-4aab-890d-92e2773d619a}, !- Inlet Branch Name 4
  {4081a0bd-af77-4177-b194-8c294c7c01f5}, !- Inlet Branch Name 5
  {c235c380-1004-4f3d-9a40-976e7582d6be}, !- Inlet Branch Name 6
  {16186bd7-e8ca-4544-bb96-33f6181b29ee}, !- Inlet Branch Name 7
  {faf483cf-ed76-45cd-ae5c-51effe0b0503}, !- Inlet Branch Name 8
  {013215fd-6860-4768-8be4-9c44719eaeda}, !- Inlet Branch Name 9
  {83e0c8c1-b84c-4727-9f04-b993b0364f28}, !- Inlet Branch Name 10
  {fa42279d-5a93-47e8-8261-ca405dde7965}, !- Inlet Branch Name 11
  {0d4e13eb-ad65-4e79-b777-897a2b4d7892}, !- Inlet Branch Name 12
  {88b912e2-4a9d-4bce-af14-e02c307d33e4}, !- Inlet Branch Name 13
  {b9748976-b49f-4deb-884b-87711b022f78}, !- Inlet Branch Name 14
  {e5c3b041-c153-4829-aca9-3c11a8b8c183}, !- Inlet Branch Name 15
  {6602e124-1ee4-46df-81f4-9cb8b0c04e1e}, !- Inlet Branch Name 16
  {6ba921c4-4429-4055-93e9-7cc00ef55225}, !- Inlet Branch Name 17
  {58707b53-21ab-41a2-9738-25d5f74d6692}, !- Inlet Branch Name 18
  {9591276a-3bbd-40c2-b46d-847c426deb9b}, !- Inlet Branch Name 19
  {ed2f0ee6-c030-4612-b212-a0d459149f44}, !- Inlet Branch Name 20
  {6e1d2b9d-fb84-4dcd-86cb-6c8844398efb}, !- Inlet Branch Name 21
  {6db60a07-b126-4b9d-aa67-4e80a6c5ca2a}, !- Inlet Branch Name 22
  {00c9e48b-a53e-4b9a-9fe8-59f27ec6d609}, !- Inlet Branch Name 23
  {bcd21670-212e-4491-b1e3-08ca5b4c0ba2}, !- Inlet Branch Name 24
  {d8075d4a-e5ca-412f-8627-276641a9af6f}, !- Inlet Branch Name 25
  {902b63ea-8e18-44aa-b08b-dbee11524769}, !- Inlet Branch Name 26
  {8b5d2f6f-b5e9-4a11-bf3f-4faae030509d}, !- Inlet Branch Name 27
  {50094141-7c9d-4126-91fa-07d5d33a18e2}, !- Inlet Branch Name 28
  {9054415c-129f-4085-84fa-a1abb699442d}, !- Inlet Branch Name 29
  {0b603c3e-d50f-465c-829c-085fd2c769ad}, !- Inlet Branch Name 30
  {ee7a5697-ad76-4597-a462-f6e1b4d47e55}, !- Inlet Branch Name 31
  {fe6a8386-8205-449b-bf66-dc15b4e9db86}, !- Inlet Branch Name 32
  {2307546d-1564-402f-90fe-98a540e4b544}; !- Inlet Branch Name 33

OS:Connector:Splitter,
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Handle
  Connector Splitter 2,                   !- Name
  {73cbaaec-d39c-4d1d-a3e8-d6ed4a77a10d}, !- Inlet Branch Name
  {99533503-e832-411c-9530-0cdcc88f7bc8}, !- Outlet Branch Name 1
  {8190273c-f142-4737-b3f0-a2e9fcd01ef0}, !- Outlet Branch Name 2
  {22297760-fdba-4c8c-9663-311c1d88a85d}, !- Outlet Branch Name 3
  {2c76b0bb-2327-470a-a30f-8a9135998cbc}, !- Outlet Branch Name 4
  {6b59c79c-b40a-44ee-be0a-194fff0f39c7}, !- Outlet Branch Name 5
  {7c2c356a-3c08-44d3-98f4-c80c6885aa90}, !- Outlet Branch Name 6
  {385fccaf-d2c4-4f31-84be-d5475c669ad3}, !- Outlet Branch Name 7
  {2c25779c-1f14-44b8-bed5-416310ce9ac2}, !- Outlet Branch Name 8
  {24c98eba-5edb-4f96-a6f5-625efd84d2a9}, !- Outlet Branch Name 9
  {4ca09925-201c-4653-8df8-a6623bd241c4}, !- Outlet Branch Name 10
  {132c5033-2783-4e52-9161-ecdf95580f08}, !- Outlet Branch Name 11
  {6ed0167d-120b-4e94-8393-00921fed033a}, !- Outlet Branch Name 12
  {86ae390e-eb31-49d4-9bfd-67cc4aeed544}, !- Outlet Branch Name 13
  {cb88512b-b8e2-4a39-bb8a-bc511fcef1bf}, !- Outlet Branch Name 14
  {90f2e834-0d67-48e7-9424-072b800bd84c}, !- Outlet Branch Name 15
  {8a441873-1968-40bc-bda3-9bca78dcdeb0}, !- Outlet Branch Name 16
  {324e0f11-0716-4ecd-b5b9-b5f4f281f27f}, !- Outlet Branch Name 17
  {2b58fee2-1930-4b12-8e08-c0b4009253d5}, !- Outlet Branch Name 18
  {4110e7fb-ee3e-4e2e-8b72-49128a7a11b1}, !- Outlet Branch Name 19
  {669fc2a6-8ab5-481e-a086-494cddbcbe18}, !- Outlet Branch Name 20
  {a570c395-de6c-4bcf-9eb4-ed6aada68e22}, !- Outlet Branch Name 21
  {223f155b-f8de-4412-8e32-62f9e22d42e5}, !- Outlet Branch Name 22
  {2281e4b1-879f-4672-b24c-3c1819e1264e}, !- Outlet Branch Name 23
  {3f59d4d3-9f45-42d1-9676-ab022e4b52b8}, !- Outlet Branch Name 24
  {4bdbd800-64b2-42f2-a9f1-17047c366b9f}, !- Outlet Branch Name 25
  {f1a13ed0-ffc6-4b66-b117-dffb372cf081}, !- Outlet Branch Name 26
  {8bdfacfe-c69f-4d59-8798-17e0658fe59a}, !- Outlet Branch Name 27
  {06e84b37-62a4-4bcc-878e-8067c1556d33}, !- Outlet Branch Name 28
  {0d2b04f7-b8df-4e0f-9166-7ffc15e3efb6}, !- Outlet Branch Name 29
  {f2f5c26a-7488-4ca7-9a4a-c3183b967c38}, !- Outlet Branch Name 30
  {0bd9f16c-549b-4d71-a88b-fe0fcc2a4921}, !- Outlet Branch Name 31
  {bab3ddf7-7049-4a09-be89-4e2bb5169db4}, !- Outlet Branch Name 32
  {526061fd-548c-4873-b29d-43bad17b556f}; !- Outlet Branch Name 33

OS:Connection,
  {c179842c-2d40-4493-8131-7ab56e6ec85b}, !- Handle
  {24c9961e-c413-4791-9e69-f2298d9004f3}, !- Source Object
  17,                                     !- Outlet Port
  {dacfc434-a87a-43ee-a531-9491233b3ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cbaaec-d39c-4d1d-a3e8-d6ed4a77a10d}, !- Handle
  {dacfc434-a87a-43ee-a531-9491233b3ce7}, !- Source Object
  3,                                      !- Outlet Port
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99533503-e832-411c-9530-0cdcc88f7bc8}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  3,                                      !- Outlet Port
  {b75ab151-c35c-4577-a0e9-93c4e89f228e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e38bb9-d26e-44cd-aa18-cb372adb5698}, !- Handle
  {8b372ec6-f225-4809-9fc5-449ab7fe0d89}, !- Source Object
  3,                                      !- Outlet Port
  {24c9961e-c413-4791-9e69-f2298d9004f3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1db920b1-4e77-436c-bdec-1aab762b94c5}, !- Handle
  {24c9961e-c413-4791-9e69-f2298d9004f3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {db01815d-8031-4c0a-aab5-02119f5da19a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {ca29d842-14d4-4364-92a9-d7b9739f963d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  {96deac86-a31b-46cd-baca-beec9e108f7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96deac86-a31b-46cd-baca-beec9e108f7b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d28b4985-f72b-46f1-8c75-5c3cf38f7def}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ca29d842-14d4-4364-92a9-d7b9739f963d}, !- Schedule Name
  {ad4455dc-446d-4723-9dc8-050367b74970}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {27457beb-b21b-4a15-86fe-7b1a87b2c5e6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f0e70b15-94dd-4bb8-9fff-6d0672362fd7}, !- Inlet Node Name
  {2ccabdc8-9b38-48e9-aaaf-e354a56811ed}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  713575.656085228,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {318ba8f1-7f38-42a9-9c41-0d81b781144d}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {2ccabdc8-9b38-48e9-aaaf-e354a56811ed}, !- Inlet Port
  {9ab4ffec-771c-4866-83b0-ceebf0146136}; !- Outlet Port

OS:Connection,
  {f0e70b15-94dd-4bb8-9fff-6d0672362fd7}, !- Handle
  {bd8bc285-dbd8-4ac9-ba1b-2f842cca1f5c}, !- Source Object
  3,                                      !- Outlet Port
  {27457beb-b21b-4a15-86fe-7b1a87b2c5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ccabdc8-9b38-48e9-aaaf-e354a56811ed}, !- Handle
  {27457beb-b21b-4a15-86fe-7b1a87b2c5e6}, !- Source Object
  3,                                      !- Outlet Port
  {318ba8f1-7f38-42a9-9c41-0d81b781144d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab4ffec-771c-4866-83b0-ceebf0146136}, !- Handle
  {318ba8f1-7f38-42a9-9c41-0d81b781144d}, !- Source Object
  3,                                      !- Outlet Port
  {e32262f8-8888-4869-94c2-74b20088c6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ce049461-b101-4e4f-bd62-9206acd973ec}, !- Handle
  543gal Electricity Water Heater - 1534kBtu/hr 1 Therm Eff, !- Name
  2.05378093385036,                       !- Tank Volume {m3}
  {ca29d842-14d4-4364-92a9-d7b9739f963d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  449690.561708681,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  156.526787269035,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  156.526787269035,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0bc36812-76a1-4944-8b72-531fe965b743}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.29450647769082,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.29450647769082,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dab710f3-10cd-4563-a1e6-0ecae41951a7}, !- Use Side Inlet Node Name
  {212515d5-d695-4b38-9b18-2e425e4f58b6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7baac354-817d-4690-8aa1-1153ed4e85b2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  {d8d2b27a-cf19-41a9-8248-6fee886e742d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8d2b27a-cf19-41a9-8248-6fee886e742d}, !- Handle
  Schedule Day 3,                         !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfb24a66-8c37-49fd-b763-4e03ea099c21}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  {4db39431-0180-474d-b011-f1be31c1ff69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4db39431-0180-474d-b011-f1be31c1ff69}, !- Handle
  Schedule Day 4,                         !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {783714d2-60cd-4503-aa74-1df76dacf12e}, !- Handle
  {ce049461-b101-4e4f-bd62-9206acd973ec}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0bc36812-76a1-4944-8b72-531fe965b743}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  {6c672338-87c7-45cb-885c-26435bdaa261}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c672338-87c7-45cb-885c-26435bdaa261}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {dda0e06e-7360-4db9-adca-d4c2e647f4a4}, !- Handle
  543gal Electricity Water Heater - 1534kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {212515d5-d695-4b38-9b18-2e425e4f58b6}, !- Inlet Port
  {49a14c85-74d5-4f18-929b-e653adbaf80f}; !- Outlet Port

OS:Connection,
  {dab710f3-10cd-4563-a1e6-0ecae41951a7}, !- Handle
  {4d2c845b-f0f4-4da0-87e9-d8808d4b6ca8}, !- Source Object
  3,                                      !- Outlet Port
  {ce049461-b101-4e4f-bd62-9206acd973ec}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {212515d5-d695-4b38-9b18-2e425e4f58b6}, !- Handle
  {ce049461-b101-4e4f-bd62-9206acd973ec}, !- Source Object
  32,                                     !- Outlet Port
  {dda0e06e-7360-4db9-adca-d4c2e647f4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a14c85-74d5-4f18-929b-e653adbaf80f}, !- Handle
  {dda0e06e-7360-4db9-adca-d4c2e647f4a4}, !- Source Object
  3,                                      !- Outlet Port
  {e960a34a-965b-49c8-9276-abc8eeeaa0dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6ef8a4e-c4e9-4d73-bef6-ba5d64e66ce9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2e362f8c-4c6f-453c-9627-f68197ab214f}, !- Inlet Node Name
  {138526b8-300e-4e16-b604-a64f39720e3d}; !- Outlet Node Name

OS:Node,
  {d0af4688-93f5-4aa4-bb6e-65d5e1ac0ad7}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ded22613-8881-4ec5-9eb5-b2396e82ff4e}, !- Inlet Port
  {2e362f8c-4c6f-453c-9627-f68197ab214f}; !- Outlet Port

OS:Connection,
  {ded22613-8881-4ec5-9eb5-b2396e82ff4e}, !- Handle
  {e32262f8-8888-4869-94c2-74b20088c6d1}, !- Source Object
  4,                                      !- Outlet Port
  {d0af4688-93f5-4aa4-bb6e-65d5e1ac0ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48e81ff2-6c89-42e9-8c0b-8eed48839a9c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {138526b8-300e-4e16-b604-a64f39720e3d}, !- Inlet Port
  {c4d949f7-f777-4207-8993-d07bf78aff27}; !- Outlet Port

OS:Connection,
  {2e362f8c-4c6f-453c-9627-f68197ab214f}, !- Handle
  {d0af4688-93f5-4aa4-bb6e-65d5e1ac0ad7}, !- Source Object
  3,                                      !- Outlet Port
  {d6ef8a4e-c4e9-4d73-bef6-ba5d64e66ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138526b8-300e-4e16-b604-a64f39720e3d}, !- Handle
  {d6ef8a4e-c4e9-4d73-bef6-ba5d64e66ce9}, !- Source Object
  3,                                      !- Outlet Port
  {48e81ff2-6c89-42e9-8c0b-8eed48839a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d949f7-f777-4207-8993-d07bf78aff27}, !- Handle
  {48e81ff2-6c89-42e9-8c0b-8eed48839a9c}, !- Source Object
  3,                                      !- Outlet Port
  {e960a34a-965b-49c8-9276-abc8eeeaa0dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {43cb2e96-38d4-4691-9052-37c92a8199d8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {362519c7-af7e-4381-a426-6c630c59673d}, !- Inlet Node Name
  {4f02aecf-d431-4208-a848-08c29235a953}; !- Outlet Node Name

OS:Node,
  {fe25480c-83f0-41e5-ab80-e813b0396afa}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {4f02aecf-d431-4208-a848-08c29235a953}, !- Inlet Port
  {2d2d067f-ffc2-4e8f-83e2-725fd94999ad}; !- Outlet Port

OS:Connection,
  {362519c7-af7e-4381-a426-6c630c59673d}, !- Handle
  {b75ab151-c35c-4577-a0e9-93c4e89f228e}, !- Source Object
  3,                                      !- Outlet Port
  {43cb2e96-38d4-4691-9052-37c92a8199d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f02aecf-d431-4208-a848-08c29235a953}, !- Handle
  {43cb2e96-38d4-4691-9052-37c92a8199d8}, !- Source Object
  3,                                      !- Outlet Port
  {fe25480c-83f0-41e5-ab80-e813b0396afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d2d067f-ffc2-4e8f-83e2-725fd94999ad}, !- Handle
  {fe25480c-83f0-41e5-ab80-e813b0396afa}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fef289f3-1f7a-40a7-bdef-610830853926}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2cc24240-1975-432c-9738-5cebbacd8a56}, !- Inlet Node Name
  {ccc9d893-ab96-493b-830e-f17f352d01de}; !- Outlet Node Name

OS:Node,
  {b6b1ec46-8ee1-4606-819f-46a142384c13}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ae25a657-9809-4ea0-a727-e6557b32e294}, !- Inlet Port
  {2cc24240-1975-432c-9738-5cebbacd8a56}; !- Outlet Port

OS:Connection,
  {ae25a657-9809-4ea0-a727-e6557b32e294}, !- Handle
  {e960a34a-965b-49c8-9276-abc8eeeaa0dd}, !- Source Object
  2,                                      !- Outlet Port
  {b6b1ec46-8ee1-4606-819f-46a142384c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc24240-1975-432c-9738-5cebbacd8a56}, !- Handle
  {b6b1ec46-8ee1-4606-819f-46a142384c13}, !- Source Object
  3,                                      !- Outlet Port
  {fef289f3-1f7a-40a7-bdef-610830853926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc9d893-ab96-493b-830e-f17f352d01de}, !- Handle
  {fef289f3-1f7a-40a7-bdef-610830853926}, !- Source Object
  3,                                      !- Outlet Port
  {ad4455dc-446d-4723-9dc8-050367b74970}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {edf66793-6675-423b-9c59-6e5bf730415d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {274b4382-22c5-4fb3-ab70-3cdc7d385d2e}, !- Inlet Node Name
  {2bb3eb6a-169c-4473-8cfa-8c8811e34a97}; !- Outlet Node Name

OS:Node,
  {84672c84-44a2-4a88-94ae-b9b8210145fb}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8622b58d-7994-4ef6-ac43-b0386fbe24be}, !- Inlet Port
  {274b4382-22c5-4fb3-ab70-3cdc7d385d2e}; !- Outlet Port

OS:Connection,
  {8622b58d-7994-4ef6-ac43-b0386fbe24be}, !- Handle
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Source Object
  2,                                      !- Outlet Port
  {84672c84-44a2-4a88-94ae-b9b8210145fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274b4382-22c5-4fb3-ab70-3cdc7d385d2e}, !- Handle
  {84672c84-44a2-4a88-94ae-b9b8210145fb}, !- Source Object
  3,                                      !- Outlet Port
  {edf66793-6675-423b-9c59-6e5bf730415d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb3eb6a-169c-4473-8cfa-8c8811e34a97}, !- Handle
  {edf66793-6675-423b-9c59-6e5bf730415d}, !- Source Object
  3,                                      !- Outlet Port
  {8b372ec6-f225-4809-9fc5-449ab7fe0d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {45565253-c198-45c7-982c-e8c299a9a071}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  {235b731d-5bf5-4d59-9bc2-8450379d9562}; !- Default Day Schedule Name

OS:Schedule:Day,
  {235b731d-5bf5-4d59-9bc2-8450379d9562}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6447d6dc-c030-470e-843b-e93e4af22258}, !- Handle
  Schedule Rule 62,                       !- Name
  {45565253-c198-45c7-982c-e8c299a9a071}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {965696e4-9e6f-4015-b11a-5ef8010cc291}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {965696e4-9e6f-4015-b11a-5ef8010cc291}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4a89118b-3752-4d9c-85e7-04543c82a613}, !- Handle
  Schedule Rule 63,                       !- Name
  {45565253-c198-45c7-982c-e8c299a9a071}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {314e7c29-41e3-49da-9e5c-138beb817de9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {314e7c29-41e3-49da-9e5c-138beb817de9}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0b0497d0-86aa-4716-8dc0-988cde335a8d}, !- Handle
  Schedule Rule 64,                       !- Name
  {45565253-c198-45c7-982c-e8c299a9a071}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a15f34e-d032-4aa8-bfd8-ef2945df5f4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a15f34e-d032-4aa8-bfd8-ef2945df5f4e}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:WaterUse:Equipment:Definition,
  {27be0538-ca49-438d-a19a-bf1f4df41b76}, !- Handle
  Auditorium_zn_1_flr_1 0.5gpm 140F,      !- Name
  ,                                       !- End-Use Subcategory
  3.17503578704601e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  {5c30026e-d7a2-4eb7-aad4-502f57c3bf07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c30026e-d7a2-4eb7-aad4-502f57c3bf07}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e695b86a-18c0-406c-a96c-31e4a0033873}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  {fefe6fc5-a31f-41af-9467-5b029be8e7ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fefe6fc5-a31f-41af-9467-5b029be8e7ad}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  {f31b830e-3924-4227-86c6-776bdf047f56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f31b830e-3924-4227-86c6-776bdf047f56}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {f15924d7-92c9-4d90-a29f-19db9a70c0b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1eb5067f-72b9-450b-97c0-84454bf2be14}, !- Handle
  Auditorium_ZN_1_FLR_1 Service Water Use 0.5gpm 140F, !- Name
  {27be0538-ca49-438d-a19a-bf1f4df41b76}, !- Water Use Equipment Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  {45565253-c198-45c7-982c-e8c299a9a071}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {851f8fb0-5e62-4c0c-93e4-2765c52544ed}, !- Handle
  Auditorium_ZN_1_FLR_1 WUC 0.5gpm 140F,  !- Name
  {76dd3109-856b-41da-806b-668ef5e50fad}, !- Inlet Node Name
  {73a4c5c2-391d-480e-9eb1-a668fe264e4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1eb5067f-72b9-450b-97c0-84454bf2be14}; !- Water Use Equipment Name 1

OS:Node,
  {f691ad1b-875e-4b18-96f1-4acf52804cee}, !- Handle
  Auditorium_ZN_1_FLR_1 WUC 0.5gpm 140F Inlet Water Node, !- Name
  {8190273c-f142-4737-b3f0-a2e9fcd01ef0}, !- Inlet Port
  {76dd3109-856b-41da-806b-668ef5e50fad}; !- Outlet Port

OS:Connection,
  {8190273c-f142-4737-b3f0-a2e9fcd01ef0}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  4,                                      !- Outlet Port
  {f691ad1b-875e-4b18-96f1-4acf52804cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7e5809c-de5b-4ea1-ad0c-ce860ef9a540}, !- Handle
  Auditorium_ZN_1_FLR_1 WUC 0.5gpm 140F Outlet Water Node, !- Name
  {73a4c5c2-391d-480e-9eb1-a668fe264e4d}, !- Inlet Port
  {41f3c89d-de88-43fe-8b32-f1c30b155e8e}; !- Outlet Port

OS:Connection,
  {76dd3109-856b-41da-806b-668ef5e50fad}, !- Handle
  {f691ad1b-875e-4b18-96f1-4acf52804cee}, !- Source Object
  3,                                      !- Outlet Port
  {851f8fb0-5e62-4c0c-93e4-2765c52544ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a4c5c2-391d-480e-9eb1-a668fe264e4d}, !- Handle
  {851f8fb0-5e62-4c0c-93e4-2765c52544ed}, !- Source Object
  3,                                      !- Outlet Port
  {d7e5809c-de5b-4ea1-ad0c-ce860ef9a540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f3c89d-de88-43fe-8b32-f1c30b155e8e}, !- Handle
  {d7e5809c-de5b-4ea1-ad0c-ce860ef9a540}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bd74a55b-8692-42cf-ac27-be4e3a6c48f3}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  {cd467141-6ab0-4b3d-85fe-0be7571814a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd467141-6ab0-4b3d-85fe-0be7571814a1}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {70cb1bac-b59c-4b6d-be08-92c57aabeaf6}, !- Handle
  Schedule Rule 65,                       !- Name
  {bd74a55b-8692-42cf-ac27-be4e3a6c48f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9323158b-c387-4ee1-ab79-e92399e83d9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9323158b-c387-4ee1-ab79-e92399e83d9a}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {99d72583-1cee-42df-81af-31f2060a94c6}, !- Handle
  Schedule Rule 66,                       !- Name
  {bd74a55b-8692-42cf-ac27-be4e3a6c48f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa2dc5b3-9150-4a07-b207-d3b0992390f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa2dc5b3-9150-4a07-b207-d3b0992390f8}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {78f91bc4-1bb5-4152-9b62-c610b8e0ba62}, !- Handle
  Schedule Rule 67,                       !- Name
  {bd74a55b-8692-42cf-ac27-be4e3a6c48f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7c391aa-3114-4041-80d2-49fe9d3a4098}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7c391aa-3114-4041-80d2-49fe9d3a4098}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {c97cf346-8858-4f88-92a4-84a1552def6f}, !- Handle
  Aux_gym_zn_1_flr_1 1.91gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  0.00012071033530015,                    !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {01c4cffd-d1b3-4588-9f79-fed95ba00e83}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Service Water Use 1.91gpm 140F, !- Name
  {c97cf346-8858-4f88-92a4-84a1552def6f}, !- Water Use Equipment Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  {bd74a55b-8692-42cf-ac27-be4e3a6c48f3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bde319a7-78ba-438e-8a63-37c59b0b2f41}, !- Handle
  Aux_Gym_ZN_1_FLR_1 WUC 1.91gpm 140F,    !- Name
  {d3aa02c7-b186-4438-ba98-4b674f14bc0a}, !- Inlet Node Name
  {9bc2a395-098f-4508-b310-c5e1df185490}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {01c4cffd-d1b3-4588-9f79-fed95ba00e83}; !- Water Use Equipment Name 1

OS:Node,
  {5608eae3-4bcb-492e-bc04-13f8bb5b6112}, !- Handle
  Aux_Gym_ZN_1_FLR_1 WUC 1.91gpm 140F Inlet Water Node, !- Name
  {22297760-fdba-4c8c-9663-311c1d88a85d}, !- Inlet Port
  {d3aa02c7-b186-4438-ba98-4b674f14bc0a}; !- Outlet Port

OS:Connection,
  {22297760-fdba-4c8c-9663-311c1d88a85d}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  5,                                      !- Outlet Port
  {5608eae3-4bcb-492e-bc04-13f8bb5b6112}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eb74560-01e0-4bb3-b77c-18cc797fc5f6}, !- Handle
  Aux_Gym_ZN_1_FLR_1 WUC 1.91gpm 140F Outlet Water Node, !- Name
  {9bc2a395-098f-4508-b310-c5e1df185490}, !- Inlet Port
  {a52ad460-17b0-439c-90e0-5514ddc2b6b7}; !- Outlet Port

OS:Connection,
  {d3aa02c7-b186-4438-ba98-4b674f14bc0a}, !- Handle
  {5608eae3-4bcb-492e-bc04-13f8bb5b6112}, !- Source Object
  3,                                      !- Outlet Port
  {bde319a7-78ba-438e-8a63-37c59b0b2f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc2a395-098f-4508-b310-c5e1df185490}, !- Handle
  {bde319a7-78ba-438e-8a63-37c59b0b2f41}, !- Source Object
  3,                                      !- Outlet Port
  {8eb74560-01e0-4bb3-b77c-18cc797fc5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a52ad460-17b0-439c-90e0-5514ddc2b6b7}, !- Handle
  {8eb74560-01e0-4bb3-b77c-18cc797fc5f6}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {21611fb0-3115-4db7-84d4-d938a730362a}, !- Handle
  Cafeteria_zn_1_flr_1 0.48gpm 140F,      !- Name
  ,                                       !- End-Use Subcategory
  3.02758812464811e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f681e8e7-aea0-4db3-84b9-09d414f41aba}, !- Handle
  Cafeteria_ZN_1_FLR_1 Service Water Use 0.48gpm 140F, !- Name
  {21611fb0-3115-4db7-84d4-d938a730362a}, !- Water Use Equipment Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  {45565253-c198-45c7-982c-e8c299a9a071}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {93cee49b-8193-4644-adec-b9f84499d3de}, !- Handle
  Cafeteria_ZN_1_FLR_1 WUC 0.48gpm 140F,  !- Name
  {a5887752-9d92-4f1d-bb87-62626e822548}, !- Inlet Node Name
  {bedf9b0e-827a-4ccd-8622-29428b225119}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f681e8e7-aea0-4db3-84b9-09d414f41aba}; !- Water Use Equipment Name 1

OS:Node,
  {688caa9f-0b40-4079-91a3-d3fbeb267c54}, !- Handle
  Cafeteria_ZN_1_FLR_1 WUC 0.48gpm 140F Inlet Water Node, !- Name
  {2c76b0bb-2327-470a-a30f-8a9135998cbc}, !- Inlet Port
  {a5887752-9d92-4f1d-bb87-62626e822548}; !- Outlet Port

OS:Connection,
  {2c76b0bb-2327-470a-a30f-8a9135998cbc}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  6,                                      !- Outlet Port
  {688caa9f-0b40-4079-91a3-d3fbeb267c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b82e2a9-38ac-47db-b0bc-fb9d7a06fd86}, !- Handle
  Cafeteria_ZN_1_FLR_1 WUC 0.48gpm 140F Outlet Water Node, !- Name
  {bedf9b0e-827a-4ccd-8622-29428b225119}, !- Inlet Port
  {855ab5f2-4825-4aab-890d-92e2773d619a}; !- Outlet Port

OS:Connection,
  {a5887752-9d92-4f1d-bb87-62626e822548}, !- Handle
  {688caa9f-0b40-4079-91a3-d3fbeb267c54}, !- Source Object
  3,                                      !- Outlet Port
  {93cee49b-8193-4644-adec-b9f84499d3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bedf9b0e-827a-4ccd-8622-29428b225119}, !- Handle
  {93cee49b-8193-4644-adec-b9f84499d3de}, !- Source Object
  3,                                      !- Outlet Port
  {0b82e2a9-38ac-47db-b0bc-fb9d7a06fd86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855ab5f2-4825-4aab-890d-92e2773d619a}, !- Handle
  {0b82e2a9-38ac-47db-b0bc-fb9d7a06fd86}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a47ee68f-0d65-4c06-ad55-591208bc652a}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  {67b04c0c-fa39-4aeb-9f8f-356f6847b90a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67b04c0c-fa39-4aeb-9f8f-356f6847b90a}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {6d82d69b-fd66-46f5-b755-495ea49bbfcb}, !- Handle
  Schedule Rule 68,                       !- Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d1887bf1-dba2-4b2a-a9d4-1d917b8ac78c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1887bf1-dba2-4b2a-a9d4-1d917b8ac78c}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {e877570d-dc25-47f5-b30e-dcd15a394e8a}, !- Handle
  Schedule Rule 69,                       !- Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9c709d8-4167-4dbe-94be-a57ddc0b5315}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9c709d8-4167-4dbe-94be-a57ddc0b5315}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {72ac562c-bd70-41ca-8417-3d851b3ffbe5}, !- Handle
  Schedule Rule 70,                       !- Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc25d907-bb3c-4250-8ea1-7cbd15079a77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc25d907-bb3c-4250-8ea1-7cbd15079a77}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {4075ba85-3058-4b99-b3f4-e140dd309b83}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {88dc45ae-a1d1-4acd-85e4-4046905375a8}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {4075ba85-3058-4b99-b3f4-e140dd309b83}, !- Water Use Equipment Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {30760c34-d8eb-461e-a427-275e70e71602}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {e9011e65-3db7-4ea5-8ad0-f4762f030faf}, !- Inlet Node Name
  {6b4dd43a-9aba-4f0d-914f-0006484c0d7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {88dc45ae-a1d1-4acd-85e4-4046905375a8}; !- Water Use Equipment Name 1

OS:Node,
  {ac9d798e-2a65-4f81-87e1-e2811f98d907}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {6b59c79c-b40a-44ee-be0a-194fff0f39c7}, !- Inlet Port
  {e9011e65-3db7-4ea5-8ad0-f4762f030faf}; !- Outlet Port

OS:Connection,
  {6b59c79c-b40a-44ee-be0a-194fff0f39c7}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  7,                                      !- Outlet Port
  {ac9d798e-2a65-4f81-87e1-e2811f98d907}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc2b846b-8016-4596-8fc9-18e4d48a3b7a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {6b4dd43a-9aba-4f0d-914f-0006484c0d7f}, !- Inlet Port
  {4081a0bd-af77-4177-b194-8c294c7c01f5}; !- Outlet Port

OS:Connection,
  {e9011e65-3db7-4ea5-8ad0-f4762f030faf}, !- Handle
  {ac9d798e-2a65-4f81-87e1-e2811f98d907}, !- Source Object
  3,                                      !- Outlet Port
  {30760c34-d8eb-461e-a427-275e70e71602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4dd43a-9aba-4f0d-914f-0006484c0d7f}, !- Handle
  {30760c34-d8eb-461e-a427-275e70e71602}, !- Source Object
  3,                                      !- Outlet Port
  {bc2b846b-8016-4596-8fc9-18e4d48a3b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4081a0bd-af77-4177-b194-8c294c7c01f5}, !- Handle
  {bc2b846b-8016-4596-8fc9-18e4d48a3b7a}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {afaa861d-666b-4e5d-86ec-db736e48c10b}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {36138149-d97d-4961-817d-af4205131eec}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Service Water Use 0.07gpm 140F, !- Name
  {afaa861d-666b-4e5d-86ec-db736e48c10b}, !- Water Use Equipment Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {71998d58-801e-43a5-8772-d5369884e1bf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 WUC 0.07gpm 140F, !- Name
  {9a4c2e89-577e-4e39-a2e7-c7cd64680661}, !- Inlet Node Name
  {3d83f922-63c9-46d9-bf1d-84334631a17c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36138149-d97d-4961-817d-af4205131eec}; !- Water Use Equipment Name 1

OS:Node,
  {702125c1-ac47-4170-bd4f-eb834609770a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {7c2c356a-3c08-44d3-98f4-c80c6885aa90}, !- Inlet Port
  {9a4c2e89-577e-4e39-a2e7-c7cd64680661}; !- Outlet Port

OS:Connection,
  {7c2c356a-3c08-44d3-98f4-c80c6885aa90}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  8,                                      !- Outlet Port
  {702125c1-ac47-4170-bd4f-eb834609770a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9f92602-abd2-4866-996c-86740ab777cc}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {3d83f922-63c9-46d9-bf1d-84334631a17c}, !- Inlet Port
  {c235c380-1004-4f3d-9a40-976e7582d6be}; !- Outlet Port

OS:Connection,
  {9a4c2e89-577e-4e39-a2e7-c7cd64680661}, !- Handle
  {702125c1-ac47-4170-bd4f-eb834609770a}, !- Source Object
  3,                                      !- Outlet Port
  {71998d58-801e-43a5-8772-d5369884e1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d83f922-63c9-46d9-bf1d-84334631a17c}, !- Handle
  {71998d58-801e-43a5-8772-d5369884e1bf}, !- Source Object
  3,                                      !- Outlet Port
  {d9f92602-abd2-4866-996c-86740ab777cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c235c380-1004-4f3d-9a40-976e7582d6be}, !- Handle
  {d9f92602-abd2-4866-996c-86740ab777cc}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {55c6a202-9ccc-4531-9633-a94d1107f5c4}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0a2e1be4-847a-4c48-a758-57a29cc6345e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {55c6a202-9ccc-4531-9633-a94d1107f5c4}, !- Water Use Equipment Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a22f41b1-6176-4895-b3fa-db0e4e5d89c8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {6203f6c9-1969-4723-bf30-8a50054df011}, !- Inlet Node Name
  {ca3f2dd9-d3c2-40bd-b1b4-fc40eccac437}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a2e1be4-847a-4c48-a758-57a29cc6345e}; !- Water Use Equipment Name 1

OS:Node,
  {f22e9842-ae4e-4d1b-84a5-c1105149f22c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {385fccaf-d2c4-4f31-84be-d5475c669ad3}, !- Inlet Port
  {6203f6c9-1969-4723-bf30-8a50054df011}; !- Outlet Port

OS:Connection,
  {385fccaf-d2c4-4f31-84be-d5475c669ad3}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  9,                                      !- Outlet Port
  {f22e9842-ae4e-4d1b-84a5-c1105149f22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9f1b95e-3f19-4dba-9efd-44ededddff5d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {ca3f2dd9-d3c2-40bd-b1b4-fc40eccac437}, !- Inlet Port
  {16186bd7-e8ca-4544-bb96-33f6181b29ee}; !- Outlet Port

OS:Connection,
  {6203f6c9-1969-4723-bf30-8a50054df011}, !- Handle
  {f22e9842-ae4e-4d1b-84a5-c1105149f22c}, !- Source Object
  3,                                      !- Outlet Port
  {a22f41b1-6176-4895-b3fa-db0e4e5d89c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3f2dd9-d3c2-40bd-b1b4-fc40eccac437}, !- Handle
  {a22f41b1-6176-4895-b3fa-db0e4e5d89c8}, !- Source Object
  3,                                      !- Outlet Port
  {e9f1b95e-3f19-4dba-9efd-44ededddff5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16186bd7-e8ca-4544-bb96-33f6181b29ee}, !- Handle
  {e9f1b95e-3f19-4dba-9efd-44ededddff5d}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {93e0c58b-db6b-4091-94aa-41ff463fe1fb}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3af07908-e412-4db0-b0fb-7a3447957f8d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Service Water Use 0.07gpm 140F, !- Name
  {93e0c58b-db6b-4091-94aa-41ff463fe1fb}, !- Water Use Equipment Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {27c89a22-feb3-40c8-ba0b-fb99f15c4a9f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 WUC 0.07gpm 140F, !- Name
  {6f4f37bd-f734-4737-b0d5-ad08629bfe02}, !- Inlet Node Name
  {9bff8ec7-46af-4696-8c9b-f21155c20632}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3af07908-e412-4db0-b0fb-7a3447957f8d}; !- Water Use Equipment Name 1

OS:Node,
  {c7eac56d-e3c1-402c-ba66-c6cae2aff9d1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {2c25779c-1f14-44b8-bed5-416310ce9ac2}, !- Inlet Port
  {6f4f37bd-f734-4737-b0d5-ad08629bfe02}; !- Outlet Port

OS:Connection,
  {2c25779c-1f14-44b8-bed5-416310ce9ac2}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  10,                                     !- Outlet Port
  {c7eac56d-e3c1-402c-ba66-c6cae2aff9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d54d617c-6ce5-42d8-a5e4-27dcf098702f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {9bff8ec7-46af-4696-8c9b-f21155c20632}, !- Inlet Port
  {faf483cf-ed76-45cd-ae5c-51effe0b0503}; !- Outlet Port

OS:Connection,
  {6f4f37bd-f734-4737-b0d5-ad08629bfe02}, !- Handle
  {c7eac56d-e3c1-402c-ba66-c6cae2aff9d1}, !- Source Object
  3,                                      !- Outlet Port
  {27c89a22-feb3-40c8-ba0b-fb99f15c4a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bff8ec7-46af-4696-8c9b-f21155c20632}, !- Handle
  {27c89a22-feb3-40c8-ba0b-fb99f15c4a9f}, !- Source Object
  3,                                      !- Outlet Port
  {d54d617c-6ce5-42d8-a5e4-27dcf098702f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf483cf-ed76-45cd-ae5c-51effe0b0503}, !- Handle
  {d54d617c-6ce5-42d8-a5e4-27dcf098702f}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cc9bee8d-2eda-46e7-9f7e-64e29edf7ae1}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f998237b-384f-4541-a0dc-14c18bca7c39}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {cc9bee8d-2eda-46e7-9f7e-64e29edf7ae1}, !- Water Use Equipment Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {87ab120c-0ab9-4478-9c92-47255825fbed}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {29ede00c-8e85-4617-afd8-3146229f2f21}, !- Inlet Node Name
  {3d677347-ede2-4b29-ad1c-bb0fd9e1cf55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f998237b-384f-4541-a0dc-14c18bca7c39}; !- Water Use Equipment Name 1

OS:Node,
  {8c872899-79e8-48bc-ac4b-4ebb42972500}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {24c98eba-5edb-4f96-a6f5-625efd84d2a9}, !- Inlet Port
  {29ede00c-8e85-4617-afd8-3146229f2f21}; !- Outlet Port

OS:Connection,
  {24c98eba-5edb-4f96-a6f5-625efd84d2a9}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  11,                                     !- Outlet Port
  {8c872899-79e8-48bc-ac4b-4ebb42972500}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {020d5eae-4f29-4887-a5d1-308fdb9e7cdf}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {3d677347-ede2-4b29-ad1c-bb0fd9e1cf55}, !- Inlet Port
  {013215fd-6860-4768-8be4-9c44719eaeda}; !- Outlet Port

OS:Connection,
  {29ede00c-8e85-4617-afd8-3146229f2f21}, !- Handle
  {8c872899-79e8-48bc-ac4b-4ebb42972500}, !- Source Object
  3,                                      !- Outlet Port
  {87ab120c-0ab9-4478-9c92-47255825fbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d677347-ede2-4b29-ad1c-bb0fd9e1cf55}, !- Handle
  {87ab120c-0ab9-4478-9c92-47255825fbed}, !- Source Object
  3,                                      !- Outlet Port
  {020d5eae-4f29-4887-a5d1-308fdb9e7cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013215fd-6860-4768-8be4-9c44719eaeda}, !- Handle
  {020d5eae-4f29-4887-a5d1-308fdb9e7cdf}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b22ef06c-6457-41e8-9853-8e48427f2dc9}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0a755382-cc7d-4ed9-8e55-d04dbd6a4fac}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Service Water Use 0.07gpm 140F, !- Name
  {b22ef06c-6457-41e8-9853-8e48427f2dc9}, !- Water Use Equipment Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b6c9a7ad-23a0-458f-9c50-fb8e683a71bf}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 WUC 0.07gpm 140F, !- Name
  {cf12b33b-3f00-4a60-bb02-3c63d72f0e1a}, !- Inlet Node Name
  {fccc1a1d-c370-48d8-8b06-4766b1a4d30a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a755382-cc7d-4ed9-8e55-d04dbd6a4fac}; !- Water Use Equipment Name 1

OS:Node,
  {3fc2ad94-ba6e-4837-8a43-c809ace60e64}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {4ca09925-201c-4653-8df8-a6623bd241c4}, !- Inlet Port
  {cf12b33b-3f00-4a60-bb02-3c63d72f0e1a}; !- Outlet Port

OS:Connection,
  {4ca09925-201c-4653-8df8-a6623bd241c4}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  12,                                     !- Outlet Port
  {3fc2ad94-ba6e-4837-8a43-c809ace60e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fe4b9de-b065-44a5-ac60-6102d0648efc}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {fccc1a1d-c370-48d8-8b06-4766b1a4d30a}, !- Inlet Port
  {83e0c8c1-b84c-4727-9f04-b993b0364f28}; !- Outlet Port

OS:Connection,
  {cf12b33b-3f00-4a60-bb02-3c63d72f0e1a}, !- Handle
  {3fc2ad94-ba6e-4837-8a43-c809ace60e64}, !- Source Object
  3,                                      !- Outlet Port
  {b6c9a7ad-23a0-458f-9c50-fb8e683a71bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fccc1a1d-c370-48d8-8b06-4766b1a4d30a}, !- Handle
  {b6c9a7ad-23a0-458f-9c50-fb8e683a71bf}, !- Source Object
  3,                                      !- Outlet Port
  {5fe4b9de-b065-44a5-ac60-6102d0648efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e0c8c1-b84c-4727-9f04-b993b0364f28}, !- Handle
  {5fe4b9de-b065-44a5-ac60-6102d0648efc}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {89b6315a-b1a5-4ece-94ae-8fb678c92117}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4a779ad3-6a55-4028-8285-7d41a41c6eef}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {89b6315a-b1a5-4ece-94ae-8fb678c92117}, !- Water Use Equipment Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {632a968e-8035-4bd7-8ca2-e36e155ad786}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {6635e949-2d0e-401b-91f2-390450bee0c9}, !- Inlet Node Name
  {46d43db9-77a6-4b4c-b33b-a5815e61e628}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a779ad3-6a55-4028-8285-7d41a41c6eef}; !- Water Use Equipment Name 1

OS:Node,
  {b6cedcdb-3a4e-4e98-8e50-15e59e5be447}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {132c5033-2783-4e52-9161-ecdf95580f08}, !- Inlet Port
  {6635e949-2d0e-401b-91f2-390450bee0c9}; !- Outlet Port

OS:Connection,
  {132c5033-2783-4e52-9161-ecdf95580f08}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  13,                                     !- Outlet Port
  {b6cedcdb-3a4e-4e98-8e50-15e59e5be447}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed664531-3f39-44a9-bd1b-13871b764f6b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {46d43db9-77a6-4b4c-b33b-a5815e61e628}, !- Inlet Port
  {fa42279d-5a93-47e8-8261-ca405dde7965}; !- Outlet Port

OS:Connection,
  {6635e949-2d0e-401b-91f2-390450bee0c9}, !- Handle
  {b6cedcdb-3a4e-4e98-8e50-15e59e5be447}, !- Source Object
  3,                                      !- Outlet Port
  {632a968e-8035-4bd7-8ca2-e36e155ad786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d43db9-77a6-4b4c-b33b-a5815e61e628}, !- Handle
  {632a968e-8035-4bd7-8ca2-e36e155ad786}, !- Source Object
  3,                                      !- Outlet Port
  {ed664531-3f39-44a9-bd1b-13871b764f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa42279d-5a93-47e8-8261-ca405dde7965}, !- Handle
  {ed664531-3f39-44a9-bd1b-13871b764f6b}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9fb26538-9c6e-4f4a-b856-d53629e60e17}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {48fad298-d250-49da-bac1-446c19ffaa02}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Service Water Use 0.07gpm 140F, !- Name
  {9fb26538-9c6e-4f4a-b856-d53629e60e17}, !- Water Use Equipment Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {284c10d0-3ff2-48de-9dfa-c449b05590f1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 WUC 0.07gpm 140F, !- Name
  {7c43f6d3-fbbf-4c71-b40d-b87125969caa}, !- Inlet Node Name
  {0cbd721c-7371-405c-9941-1d41c1f23e00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48fad298-d250-49da-bac1-446c19ffaa02}; !- Water Use Equipment Name 1

OS:Node,
  {7d187e5a-ebf7-4864-bc7e-64e60aacdd51}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {6ed0167d-120b-4e94-8393-00921fed033a}, !- Inlet Port
  {7c43f6d3-fbbf-4c71-b40d-b87125969caa}; !- Outlet Port

OS:Connection,
  {6ed0167d-120b-4e94-8393-00921fed033a}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  14,                                     !- Outlet Port
  {7d187e5a-ebf7-4864-bc7e-64e60aacdd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a79fe31f-ff3e-416b-ad02-8e6349dbc355}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {0cbd721c-7371-405c-9941-1d41c1f23e00}, !- Inlet Port
  {0d4e13eb-ad65-4e79-b777-897a2b4d7892}; !- Outlet Port

OS:Connection,
  {7c43f6d3-fbbf-4c71-b40d-b87125969caa}, !- Handle
  {7d187e5a-ebf7-4864-bc7e-64e60aacdd51}, !- Source Object
  3,                                      !- Outlet Port
  {284c10d0-3ff2-48de-9dfa-c449b05590f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cbd721c-7371-405c-9941-1d41c1f23e00}, !- Handle
  {284c10d0-3ff2-48de-9dfa-c449b05590f1}, !- Source Object
  3,                                      !- Outlet Port
  {a79fe31f-ff3e-416b-ad02-8e6349dbc355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4e13eb-ad65-4e79-b777-897a2b4d7892}, !- Handle
  {a79fe31f-ff3e-416b-ad02-8e6349dbc355}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f6e0bcd9-ede2-4675-9c95-ed7b63856e4f}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d08e6637-7852-4179-a040-f447a19e88f8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {f6e0bcd9-ede2-4675-9c95-ed7b63856e4f}, !- Water Use Equipment Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6734b050-7acb-43c5-97ad-72d13dc6c6c1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {7f9f8cf0-b806-4e58-913b-d7d7015c808c}, !- Inlet Node Name
  {05d9991b-b524-4bcb-a9e5-05c5323c4c19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d08e6637-7852-4179-a040-f447a19e88f8}; !- Water Use Equipment Name 1

OS:Node,
  {863caa2f-1490-4479-9c5f-0fc0a45c8ad9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {86ae390e-eb31-49d4-9bfd-67cc4aeed544}, !- Inlet Port
  {7f9f8cf0-b806-4e58-913b-d7d7015c808c}; !- Outlet Port

OS:Connection,
  {86ae390e-eb31-49d4-9bfd-67cc4aeed544}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  15,                                     !- Outlet Port
  {863caa2f-1490-4479-9c5f-0fc0a45c8ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1817bf4e-ba67-4300-86b6-070ca15b54b8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {05d9991b-b524-4bcb-a9e5-05c5323c4c19}, !- Inlet Port
  {88b912e2-4a9d-4bce-af14-e02c307d33e4}; !- Outlet Port

OS:Connection,
  {7f9f8cf0-b806-4e58-913b-d7d7015c808c}, !- Handle
  {863caa2f-1490-4479-9c5f-0fc0a45c8ad9}, !- Source Object
  3,                                      !- Outlet Port
  {6734b050-7acb-43c5-97ad-72d13dc6c6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d9991b-b524-4bcb-a9e5-05c5323c4c19}, !- Handle
  {6734b050-7acb-43c5-97ad-72d13dc6c6c1}, !- Source Object
  3,                                      !- Outlet Port
  {1817bf4e-ba67-4300-86b6-070ca15b54b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b912e2-4a9d-4bce-af14-e02c307d33e4}, !- Handle
  {1817bf4e-ba67-4300-86b6-070ca15b54b8}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bd0951b3-4918-4fed-9a54-b6d25f102dfd}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2cf9473e-e94d-4e73-97f4-d65d737558a3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Service Water Use 0.07gpm 140F, !- Name
  {bd0951b3-4918-4fed-9a54-b6d25f102dfd}, !- Water Use Equipment Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {511f3419-44d9-4a47-9b17-3e018511f5fa}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 WUC 0.07gpm 140F, !- Name
  {48c40731-cbe0-4938-914c-1fa16c0c6730}, !- Inlet Node Name
  {6f519c4b-4d52-4b87-b01f-dcb40ca2c62a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2cf9473e-e94d-4e73-97f4-d65d737558a3}; !- Water Use Equipment Name 1

OS:Node,
  {3c50f3ed-daab-49e8-af21-5c0e32a386b7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {cb88512b-b8e2-4a39-bb8a-bc511fcef1bf}, !- Inlet Port
  {48c40731-cbe0-4938-914c-1fa16c0c6730}; !- Outlet Port

OS:Connection,
  {cb88512b-b8e2-4a39-bb8a-bc511fcef1bf}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  16,                                     !- Outlet Port
  {3c50f3ed-daab-49e8-af21-5c0e32a386b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfe52fcd-949f-418c-9786-35e3e10619d5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {6f519c4b-4d52-4b87-b01f-dcb40ca2c62a}, !- Inlet Port
  {b9748976-b49f-4deb-884b-87711b022f78}; !- Outlet Port

OS:Connection,
  {48c40731-cbe0-4938-914c-1fa16c0c6730}, !- Handle
  {3c50f3ed-daab-49e8-af21-5c0e32a386b7}, !- Source Object
  3,                                      !- Outlet Port
  {511f3419-44d9-4a47-9b17-3e018511f5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f519c4b-4d52-4b87-b01f-dcb40ca2c62a}, !- Handle
  {511f3419-44d9-4a47-9b17-3e018511f5fa}, !- Source Object
  3,                                      !- Outlet Port
  {dfe52fcd-949f-418c-9786-35e3e10619d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9748976-b49f-4deb-884b-87711b022f78}, !- Handle
  {dfe52fcd-949f-418c-9786-35e3e10619d5}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {121f257a-bd90-4ef2-b847-1907c32410a4}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cdd54520-d028-4a3d-b783-4d0ced3cbdad}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Service Water Use 0.07gpm 140F, !- Name
  {121f257a-bd90-4ef2-b847-1907c32410a4}, !- Water Use Equipment Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {13faf12b-1e81-41f0-9e15-d17e456b0f28}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F, !- Name
  {4f6d1766-77ef-4167-8feb-5f0b84025744}, !- Inlet Node Name
  {1c10f98a-ca81-4f4e-9b19-1fbdae35d98e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cdd54520-d028-4a3d-b783-4d0ced3cbdad}; !- Water Use Equipment Name 1

OS:Node,
  {b04dcaf3-7f0b-4fb2-b6c8-4314da19434c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {90f2e834-0d67-48e7-9424-072b800bd84c}, !- Inlet Port
  {4f6d1766-77ef-4167-8feb-5f0b84025744}; !- Outlet Port

OS:Connection,
  {90f2e834-0d67-48e7-9424-072b800bd84c}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  17,                                     !- Outlet Port
  {b04dcaf3-7f0b-4fb2-b6c8-4314da19434c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cafac8fb-8086-4298-9864-8f0faf3c2dfc}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {1c10f98a-ca81-4f4e-9b19-1fbdae35d98e}, !- Inlet Port
  {e5c3b041-c153-4829-aca9-3c11a8b8c183}; !- Outlet Port

OS:Connection,
  {4f6d1766-77ef-4167-8feb-5f0b84025744}, !- Handle
  {b04dcaf3-7f0b-4fb2-b6c8-4314da19434c}, !- Source Object
  3,                                      !- Outlet Port
  {13faf12b-1e81-41f0-9e15-d17e456b0f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c10f98a-ca81-4f4e-9b19-1fbdae35d98e}, !- Handle
  {13faf12b-1e81-41f0-9e15-d17e456b0f28}, !- Source Object
  3,                                      !- Outlet Port
  {cafac8fb-8086-4298-9864-8f0faf3c2dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c3b041-c153-4829-aca9-3c11a8b8c183}, !- Handle
  {cafac8fb-8086-4298-9864-8f0faf3c2dfc}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7d1f64e2-fde2-4030-a231-938611ff933a}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d2eb6603-7f77-4413-b4cf-2ab75aa81184}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Service Water Use 0.07gpm 140F, !- Name
  {7d1f64e2-fde2-4030-a231-938611ff933a}, !- Water Use Equipment Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6d724621-20c3-4181-9a93-cec922b8f574}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 WUC 0.07gpm 140F, !- Name
  {97db18fe-e88e-4dff-afb9-52532070edaf}, !- Inlet Node Name
  {aab19a96-5b34-446c-8920-62f81ba43df8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2eb6603-7f77-4413-b4cf-2ab75aa81184}; !- Water Use Equipment Name 1

OS:Node,
  {793ac3ce-97cf-439c-9713-19c75f46d46c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {8a441873-1968-40bc-bda3-9bca78dcdeb0}, !- Inlet Port
  {97db18fe-e88e-4dff-afb9-52532070edaf}; !- Outlet Port

OS:Connection,
  {8a441873-1968-40bc-bda3-9bca78dcdeb0}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  18,                                     !- Outlet Port
  {793ac3ce-97cf-439c-9713-19c75f46d46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16f956f9-09b6-4163-b9d0-2abe3350819a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {aab19a96-5b34-446c-8920-62f81ba43df8}, !- Inlet Port
  {6602e124-1ee4-46df-81f4-9cb8b0c04e1e}; !- Outlet Port

OS:Connection,
  {97db18fe-e88e-4dff-afb9-52532070edaf}, !- Handle
  {793ac3ce-97cf-439c-9713-19c75f46d46c}, !- Source Object
  3,                                      !- Outlet Port
  {6d724621-20c3-4181-9a93-cec922b8f574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab19a96-5b34-446c-8920-62f81ba43df8}, !- Handle
  {6d724621-20c3-4181-9a93-cec922b8f574}, !- Source Object
  3,                                      !- Outlet Port
  {16f956f9-09b6-4163-b9d0-2abe3350819a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6602e124-1ee4-46df-81f4-9cb8b0c04e1e}, !- Handle
  {16f956f9-09b6-4163-b9d0-2abe3350819a}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a7b373ff-97fb-4080-9d06-7681144eefd1}, !- Handle
  Gym_zn_1_flr_1 3.03gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  0.00019112469755857,                    !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {27b009fe-85fa-40b8-915d-1ee3c9e86374}, !- Handle
  Gym_ZN_1_FLR_1 Service Water Use 3.03gpm 140F, !- Name
  {a7b373ff-97fb-4080-9d06-7681144eefd1}, !- Water Use Equipment Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  {bd74a55b-8692-42cf-ac27-be4e3a6c48f3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b281e5d6-abf0-4a31-b07f-e11cc1e7e86c}, !- Handle
  Gym_ZN_1_FLR_1 WUC 3.03gpm 140F,        !- Name
  {745515b8-4001-4fca-81b5-4f2fd72fffb7}, !- Inlet Node Name
  {0e3af702-6808-4218-bdea-4062db24e009}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27b009fe-85fa-40b8-915d-1ee3c9e86374}; !- Water Use Equipment Name 1

OS:Node,
  {c7277925-cb43-476f-b265-4212afdcf702}, !- Handle
  Gym_ZN_1_FLR_1 WUC 3.03gpm 140F Inlet Water Node, !- Name
  {324e0f11-0716-4ecd-b5b9-b5f4f281f27f}, !- Inlet Port
  {745515b8-4001-4fca-81b5-4f2fd72fffb7}; !- Outlet Port

OS:Connection,
  {324e0f11-0716-4ecd-b5b9-b5f4f281f27f}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  19,                                     !- Outlet Port
  {c7277925-cb43-476f-b265-4212afdcf702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c3d8b9d-9045-49cd-ac07-39fe31195036}, !- Handle
  Gym_ZN_1_FLR_1 WUC 3.03gpm 140F Outlet Water Node, !- Name
  {0e3af702-6808-4218-bdea-4062db24e009}, !- Inlet Port
  {6ba921c4-4429-4055-93e9-7cc00ef55225}; !- Outlet Port

OS:Connection,
  {745515b8-4001-4fca-81b5-4f2fd72fffb7}, !- Handle
  {c7277925-cb43-476f-b265-4212afdcf702}, !- Source Object
  3,                                      !- Outlet Port
  {b281e5d6-abf0-4a31-b07f-e11cc1e7e86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3af702-6808-4218-bdea-4062db24e009}, !- Handle
  {b281e5d6-abf0-4a31-b07f-e11cc1e7e86c}, !- Source Object
  3,                                      !- Outlet Port
  {8c3d8b9d-9045-49cd-ac07-39fe31195036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba921c4-4429-4055-93e9-7cc00ef55225}, !- Handle
  {8c3d8b9d-9045-49cd-ac07-39fe31195036}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3f97ef53-3d38-45d5-bd71-907db4318eb1}, !- Handle
  Kitchen_zn_1_flr_1 0.11gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  6.96587751469452e-06,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2492d234-a2d4-4b08-b342-519df6b07ca3}, !- Handle
  Kitchen_ZN_1_FLR_1 Service Water Use 0.11gpm 140F, !- Name
  {3f97ef53-3d38-45d5-bd71-907db4318eb1}, !- Water Use Equipment Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  {bd74a55b-8692-42cf-ac27-be4e3a6c48f3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0538bea2-cc34-410a-8145-3e96ca18d07c}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.11gpm 140F,    !- Name
  {cb0db336-5092-422e-a5fb-fe3521d1eeaa}, !- Inlet Node Name
  {15b268ad-c598-4086-971f-2cd5335c6f72}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2492d234-a2d4-4b08-b342-519df6b07ca3}; !- Water Use Equipment Name 1

OS:Node,
  {d4a6e7a9-c30d-4593-a890-9794b3ea734b}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.11gpm 140F Inlet Water Node, !- Name
  {2b58fee2-1930-4b12-8e08-c0b4009253d5}, !- Inlet Port
  {cb0db336-5092-422e-a5fb-fe3521d1eeaa}; !- Outlet Port

OS:Connection,
  {2b58fee2-1930-4b12-8e08-c0b4009253d5}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  20,                                     !- Outlet Port
  {d4a6e7a9-c30d-4593-a890-9794b3ea734b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e5d43b1-9637-4c14-b14a-0346002aafd5}, !- Handle
  Kitchen_ZN_1_FLR_1 WUC 0.11gpm 140F Outlet Water Node, !- Name
  {15b268ad-c598-4086-971f-2cd5335c6f72}, !- Inlet Port
  {58707b53-21ab-41a2-9738-25d5f74d6692}; !- Outlet Port

OS:Connection,
  {cb0db336-5092-422e-a5fb-fe3521d1eeaa}, !- Handle
  {d4a6e7a9-c30d-4593-a890-9794b3ea734b}, !- Source Object
  3,                                      !- Outlet Port
  {0538bea2-cc34-410a-8145-3e96ca18d07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b268ad-c598-4086-971f-2cd5335c6f72}, !- Handle
  {0538bea2-cc34-410a-8145-3e96ca18d07c}, !- Source Object
  3,                                      !- Outlet Port
  {9e5d43b1-9637-4c14-b14a-0346002aafd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58707b53-21ab-41a2-9738-25d5f74d6692}, !- Handle
  {9e5d43b1-9637-4c14-b14a-0346002aafd5}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b963ae8d-16d2-4596-b1ba-8017f6804969}, !- Handle
  Library_media_center_zn_1_flr_2 0.32gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.03336974437269e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1da556f4-7689-4792-8bc0-992d12c55cd7}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Service Water Use 0.32gpm 140F, !- Name
  {b963ae8d-16d2-4596-b1ba-8017f6804969}, !- Water Use Equipment Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  {45565253-c198-45c7-982c-e8c299a9a071}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {435344cd-041a-4281-8545-a9c15db52e58}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 WUC 0.32gpm 140F, !- Name
  {21a7ef02-e4b6-4c97-9623-b94489982191}, !- Inlet Node Name
  {f0e0d813-3fa3-477a-852b-669ee1bc9fc2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1da556f4-7689-4792-8bc0-992d12c55cd7}; !- Water Use Equipment Name 1

OS:Node,
  {a7a36c32-09c0-433f-840b-cace70f50311}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 WUC 0.32gpm 140F Inlet Water Node, !- Name
  {4110e7fb-ee3e-4e2e-8b72-49128a7a11b1}, !- Inlet Port
  {21a7ef02-e4b6-4c97-9623-b94489982191}; !- Outlet Port

OS:Connection,
  {4110e7fb-ee3e-4e2e-8b72-49128a7a11b1}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  21,                                     !- Outlet Port
  {a7a36c32-09c0-433f-840b-cace70f50311}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64edfead-00dc-4024-b918-1d1c9638f339}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 WUC 0.32gpm 140F Outlet Water Node, !- Name
  {f0e0d813-3fa3-477a-852b-669ee1bc9fc2}, !- Inlet Port
  {9591276a-3bbd-40c2-b46d-847c426deb9b}; !- Outlet Port

OS:Connection,
  {21a7ef02-e4b6-4c97-9623-b94489982191}, !- Handle
  {a7a36c32-09c0-433f-840b-cace70f50311}, !- Source Object
  3,                                      !- Outlet Port
  {435344cd-041a-4281-8545-a9c15db52e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e0d813-3fa3-477a-852b-669ee1bc9fc2}, !- Handle
  {435344cd-041a-4281-8545-a9c15db52e58}, !- Source Object
  3,                                      !- Outlet Port
  {64edfead-00dc-4024-b918-1d1c9638f339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9591276a-3bbd-40c2-b46d-847c426deb9b}, !- Handle
  {64edfead-00dc-4024-b918-1d1c9638f339}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {08e258bf-3fa7-4899-8b94-086bce96847f}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5b2c26d6-4e37-4974-b49e-6d0808cd2ef8}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {08e258bf-3fa7-4899-8b94-086bce96847f}, !- Water Use Equipment Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {15795277-b62e-4cb3-90be-9d78126c9c61}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {57e8cc89-9f3a-4b7f-9957-c19183263ca1}, !- Inlet Node Name
  {87540be8-fa9a-41b1-bd5f-c2b28b0cb055}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b2c26d6-4e37-4974-b49e-6d0808cd2ef8}; !- Water Use Equipment Name 1

OS:Node,
  {084b6292-ace2-49ec-b82e-fb0289d11cf5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {669fc2a6-8ab5-481e-a086-494cddbcbe18}, !- Inlet Port
  {57e8cc89-9f3a-4b7f-9957-c19183263ca1}; !- Outlet Port

OS:Connection,
  {669fc2a6-8ab5-481e-a086-494cddbcbe18}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  22,                                     !- Outlet Port
  {084b6292-ace2-49ec-b82e-fb0289d11cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1c919ee-dcc0-4ae1-b2d2-10749f59b682}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {87540be8-fa9a-41b1-bd5f-c2b28b0cb055}, !- Inlet Port
  {ed2f0ee6-c030-4612-b212-a0d459149f44}; !- Outlet Port

OS:Connection,
  {57e8cc89-9f3a-4b7f-9957-c19183263ca1}, !- Handle
  {084b6292-ace2-49ec-b82e-fb0289d11cf5}, !- Source Object
  3,                                      !- Outlet Port
  {15795277-b62e-4cb3-90be-9d78126c9c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87540be8-fa9a-41b1-bd5f-c2b28b0cb055}, !- Handle
  {15795277-b62e-4cb3-90be-9d78126c9c61}, !- Source Object
  3,                                      !- Outlet Port
  {f1c919ee-dcc0-4ae1-b2d2-10749f59b682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2f0ee6-c030-4612-b212-a0d459149f44}, !- Handle
  {f1c919ee-dcc0-4ae1-b2d2-10749f59b682}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7318104b-b5e6-471a-95ad-f5279e48b21c}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {05f59b2f-4f2d-49c7-afd1-b3490ffd3f34}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Service Water Use 0.35gpm 140F, !- Name
  {7318104b-b5e6-471a-95ad-f5279e48b21c}, !- Water Use Equipment Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {391271c4-c515-4fe9-8eae-cae33f4b1745}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 WUC 0.35gpm 140F, !- Name
  {9ee07d73-8d83-4a9d-9ac1-39b3b4a61519}, !- Inlet Node Name
  {5134d767-a877-432e-9801-6c85a7d204ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05f59b2f-4f2d-49c7-afd1-b3490ffd3f34}; !- Water Use Equipment Name 1

OS:Node,
  {1a32aded-1858-40cb-885c-26d7a5aebd9f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {a570c395-de6c-4bcf-9eb4-ed6aada68e22}, !- Inlet Port
  {9ee07d73-8d83-4a9d-9ac1-39b3b4a61519}; !- Outlet Port

OS:Connection,
  {a570c395-de6c-4bcf-9eb4-ed6aada68e22}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  23,                                     !- Outlet Port
  {1a32aded-1858-40cb-885c-26d7a5aebd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9410e30-b2f2-4c72-a1f8-5fd977a608b5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {5134d767-a877-432e-9801-6c85a7d204ee}, !- Inlet Port
  {6e1d2b9d-fb84-4dcd-86cb-6c8844398efb}; !- Outlet Port

OS:Connection,
  {9ee07d73-8d83-4a9d-9ac1-39b3b4a61519}, !- Handle
  {1a32aded-1858-40cb-885c-26d7a5aebd9f}, !- Source Object
  3,                                      !- Outlet Port
  {391271c4-c515-4fe9-8eae-cae33f4b1745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5134d767-a877-432e-9801-6c85a7d204ee}, !- Handle
  {391271c4-c515-4fe9-8eae-cae33f4b1745}, !- Source Object
  3,                                      !- Outlet Port
  {f9410e30-b2f2-4c72-a1f8-5fd977a608b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1d2b9d-fb84-4dcd-86cb-6c8844398efb}, !- Handle
  {f9410e30-b2f2-4c72-a1f8-5fd977a608b5}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9f0ab4b2-f2df-43b6-a933-81e72d93016b}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {18a06118-df38-4b0d-b4a8-d3c13eddf119}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {9f0ab4b2-f2df-43b6-a933-81e72d93016b}, !- Water Use Equipment Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3daeea29-6859-481f-8793-e7c1aed8ebc7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {7f513ddd-43a9-4755-ba88-8311275269d9}, !- Inlet Node Name
  {f618a35a-36f5-474f-b550-257ada91eb5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18a06118-df38-4b0d-b4a8-d3c13eddf119}; !- Water Use Equipment Name 1

OS:Node,
  {e7514863-f4a1-4d8c-b86d-80dddfe26ba8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {223f155b-f8de-4412-8e32-62f9e22d42e5}, !- Inlet Port
  {7f513ddd-43a9-4755-ba88-8311275269d9}; !- Outlet Port

OS:Connection,
  {223f155b-f8de-4412-8e32-62f9e22d42e5}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  24,                                     !- Outlet Port
  {e7514863-f4a1-4d8c-b86d-80dddfe26ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe1d5883-54e2-4825-aa2a-72691d05316c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {f618a35a-36f5-474f-b550-257ada91eb5f}, !- Inlet Port
  {6db60a07-b126-4b9d-aa67-4e80a6c5ca2a}; !- Outlet Port

OS:Connection,
  {7f513ddd-43a9-4755-ba88-8311275269d9}, !- Handle
  {e7514863-f4a1-4d8c-b86d-80dddfe26ba8}, !- Source Object
  3,                                      !- Outlet Port
  {3daeea29-6859-481f-8793-e7c1aed8ebc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f618a35a-36f5-474f-b550-257ada91eb5f}, !- Handle
  {3daeea29-6859-481f-8793-e7c1aed8ebc7}, !- Source Object
  3,                                      !- Outlet Port
  {fe1d5883-54e2-4825-aa2a-72691d05316c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db60a07-b126-4b9d-aa67-4e80a6c5ca2a}, !- Handle
  {fe1d5883-54e2-4825-aa2a-72691d05316c}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {59b0c5c3-01da-42dc-9dc7-e353bec71b22}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {07321625-8878-4993-9d04-608121508cd4}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Service Water Use 0.35gpm 140F, !- Name
  {59b0c5c3-01da-42dc-9dc7-e353bec71b22}, !- Water Use Equipment Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b3b27474-b6c2-4cdb-a210-1abcfa55144b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 WUC 0.35gpm 140F, !- Name
  {a8e68d5a-1f42-4f59-8760-ed8e49399c46}, !- Inlet Node Name
  {9652105b-67fb-4892-afac-a01352e64180}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07321625-8878-4993-9d04-608121508cd4}; !- Water Use Equipment Name 1

OS:Node,
  {aa527b1b-dc8e-4aa1-9e60-44385095c695}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {2281e4b1-879f-4672-b24c-3c1819e1264e}, !- Inlet Port
  {a8e68d5a-1f42-4f59-8760-ed8e49399c46}; !- Outlet Port

OS:Connection,
  {2281e4b1-879f-4672-b24c-3c1819e1264e}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  25,                                     !- Outlet Port
  {aa527b1b-dc8e-4aa1-9e60-44385095c695}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f399fbf4-ba69-40df-a262-d133782db27a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {9652105b-67fb-4892-afac-a01352e64180}, !- Inlet Port
  {00c9e48b-a53e-4b9a-9fe8-59f27ec6d609}; !- Outlet Port

OS:Connection,
  {a8e68d5a-1f42-4f59-8760-ed8e49399c46}, !- Handle
  {aa527b1b-dc8e-4aa1-9e60-44385095c695}, !- Source Object
  3,                                      !- Outlet Port
  {b3b27474-b6c2-4cdb-a210-1abcfa55144b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9652105b-67fb-4892-afac-a01352e64180}, !- Handle
  {b3b27474-b6c2-4cdb-a210-1abcfa55144b}, !- Source Object
  3,                                      !- Outlet Port
  {f399fbf4-ba69-40df-a262-d133782db27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c9e48b-a53e-4b9a-9fe8-59f27ec6d609}, !- Handle
  {f399fbf4-ba69-40df-a262-d133782db27a}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {285c8ecc-1627-4091-b350-621c6c7e696c}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3e3aedd1-df27-4cac-afdb-7784326d1168}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {285c8ecc-1627-4091-b350-621c6c7e696c}, !- Water Use Equipment Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b2695f62-2765-48ba-a514-0777017c0d2d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {95c6e7b1-ac0c-4d38-b52e-171f0c7539ae}, !- Inlet Node Name
  {a71fb842-41a5-4019-8602-ffaf62fd5ceb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e3aedd1-df27-4cac-afdb-7784326d1168}; !- Water Use Equipment Name 1

OS:Node,
  {ae8cf98e-2cc8-4143-a94d-0520817dfda1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {3f59d4d3-9f45-42d1-9676-ab022e4b52b8}, !- Inlet Port
  {95c6e7b1-ac0c-4d38-b52e-171f0c7539ae}; !- Outlet Port

OS:Connection,
  {3f59d4d3-9f45-42d1-9676-ab022e4b52b8}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  26,                                     !- Outlet Port
  {ae8cf98e-2cc8-4143-a94d-0520817dfda1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b095ecda-425b-4fbe-9877-05a8cb1be3cc}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {a71fb842-41a5-4019-8602-ffaf62fd5ceb}, !- Inlet Port
  {bcd21670-212e-4491-b1e3-08ca5b4c0ba2}; !- Outlet Port

OS:Connection,
  {95c6e7b1-ac0c-4d38-b52e-171f0c7539ae}, !- Handle
  {ae8cf98e-2cc8-4143-a94d-0520817dfda1}, !- Source Object
  3,                                      !- Outlet Port
  {b2695f62-2765-48ba-a514-0777017c0d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a71fb842-41a5-4019-8602-ffaf62fd5ceb}, !- Handle
  {b2695f62-2765-48ba-a514-0777017c0d2d}, !- Source Object
  3,                                      !- Outlet Port
  {b095ecda-425b-4fbe-9877-05a8cb1be3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd21670-212e-4491-b1e3-08ca5b4c0ba2}, !- Handle
  {b095ecda-425b-4fbe-9877-05a8cb1be3cc}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6bc989f6-19d9-48c2-8807-c23b01faa82c}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7281e08c-b22d-4096-b4b1-b096daab2870}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Service Water Use 0.35gpm 140F, !- Name
  {6bc989f6-19d9-48c2-8807-c23b01faa82c}, !- Water Use Equipment Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c6928c58-fe35-4631-a275-fd6d52a73b5c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 WUC 0.35gpm 140F, !- Name
  {65d779d9-4203-4bc4-814e-6f1704c6a44d}, !- Inlet Node Name
  {7854e958-e181-4af6-a2e5-f9a16f09b893}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7281e08c-b22d-4096-b4b1-b096daab2870}; !- Water Use Equipment Name 1

OS:Node,
  {76dd8776-4e3f-482f-8fb5-e41503759c4a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {4bdbd800-64b2-42f2-a9f1-17047c366b9f}, !- Inlet Port
  {65d779d9-4203-4bc4-814e-6f1704c6a44d}; !- Outlet Port

OS:Connection,
  {4bdbd800-64b2-42f2-a9f1-17047c366b9f}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  27,                                     !- Outlet Port
  {76dd8776-4e3f-482f-8fb5-e41503759c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a84fc9e-c1ea-4831-84b0-3d63d57edb0e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {7854e958-e181-4af6-a2e5-f9a16f09b893}, !- Inlet Port
  {d8075d4a-e5ca-412f-8627-276641a9af6f}; !- Outlet Port

OS:Connection,
  {65d779d9-4203-4bc4-814e-6f1704c6a44d}, !- Handle
  {76dd8776-4e3f-482f-8fb5-e41503759c4a}, !- Source Object
  3,                                      !- Outlet Port
  {c6928c58-fe35-4631-a275-fd6d52a73b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7854e958-e181-4af6-a2e5-f9a16f09b893}, !- Handle
  {c6928c58-fe35-4631-a275-fd6d52a73b5c}, !- Source Object
  3,                                      !- Outlet Port
  {2a84fc9e-c1ea-4831-84b0-3d63d57edb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8075d4a-e5ca-412f-8627-276641a9af6f}, !- Handle
  {2a84fc9e-c1ea-4831-84b0-3d63d57edb0e}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {71d6d865-77a5-4d57-b649-a538e805ac15}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0f324c79-494e-444a-a740-b68c7d3f0adc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {71d6d865-77a5-4d57-b649-a538e805ac15}, !- Water Use Equipment Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cd9b25ee-3230-4585-bbe4-60c11f00f806}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {db843253-3b81-48ac-93cc-64805ff68584}, !- Inlet Node Name
  {506d2e4e-f34b-4933-bb0b-2c41185d9c5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f324c79-494e-444a-a740-b68c7d3f0adc}; !- Water Use Equipment Name 1

OS:Node,
  {76a67d94-e290-40fb-8fb4-dcdde4b8b6cd}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {f1a13ed0-ffc6-4b66-b117-dffb372cf081}, !- Inlet Port
  {db843253-3b81-48ac-93cc-64805ff68584}; !- Outlet Port

OS:Connection,
  {f1a13ed0-ffc6-4b66-b117-dffb372cf081}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  28,                                     !- Outlet Port
  {76a67d94-e290-40fb-8fb4-dcdde4b8b6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60b439aa-5e25-4b5d-a84e-ed140ecb4cb3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {506d2e4e-f34b-4933-bb0b-2c41185d9c5d}, !- Inlet Port
  {902b63ea-8e18-44aa-b08b-dbee11524769}; !- Outlet Port

OS:Connection,
  {db843253-3b81-48ac-93cc-64805ff68584}, !- Handle
  {76a67d94-e290-40fb-8fb4-dcdde4b8b6cd}, !- Source Object
  3,                                      !- Outlet Port
  {cd9b25ee-3230-4585-bbe4-60c11f00f806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506d2e4e-f34b-4933-bb0b-2c41185d9c5d}, !- Handle
  {cd9b25ee-3230-4585-bbe4-60c11f00f806}, !- Source Object
  3,                                      !- Outlet Port
  {60b439aa-5e25-4b5d-a84e-ed140ecb4cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902b63ea-8e18-44aa-b08b-dbee11524769}, !- Handle
  {60b439aa-5e25-4b5d-a84e-ed140ecb4cb3}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d260ccf8-fd09-47fd-ac8b-5b561d643b5e}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c3a0a3ce-4bc4-4efd-9efa-b6d9d5f988f6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Service Water Use 0.35gpm 140F, !- Name
  {d260ccf8-fd09-47fd-ac8b-5b561d643b5e}, !- Water Use Equipment Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5b3dc6f7-f8fa-4c53-b653-d0b196489e24}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 WUC 0.35gpm 140F, !- Name
  {d7aa9350-2b28-41ca-aaaa-046409d0d357}, !- Inlet Node Name
  {7f69b4e6-3606-48db-bce2-4133b19ef429}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3a0a3ce-4bc4-4efd-9efa-b6d9d5f988f6}; !- Water Use Equipment Name 1

OS:Node,
  {d751f195-3a3d-4cfd-9c81-4cf337b25d28}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {8bdfacfe-c69f-4d59-8798-17e0658fe59a}, !- Inlet Port
  {d7aa9350-2b28-41ca-aaaa-046409d0d357}; !- Outlet Port

OS:Connection,
  {8bdfacfe-c69f-4d59-8798-17e0658fe59a}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  29,                                     !- Outlet Port
  {d751f195-3a3d-4cfd-9c81-4cf337b25d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afa0385b-59eb-496f-ab17-7e10ebea51ff}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {7f69b4e6-3606-48db-bce2-4133b19ef429}, !- Inlet Port
  {8b5d2f6f-b5e9-4a11-bf3f-4faae030509d}; !- Outlet Port

OS:Connection,
  {d7aa9350-2b28-41ca-aaaa-046409d0d357}, !- Handle
  {d751f195-3a3d-4cfd-9c81-4cf337b25d28}, !- Source Object
  3,                                      !- Outlet Port
  {5b3dc6f7-f8fa-4c53-b653-d0b196489e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f69b4e6-3606-48db-bce2-4133b19ef429}, !- Handle
  {5b3dc6f7-f8fa-4c53-b653-d0b196489e24}, !- Source Object
  3,                                      !- Outlet Port
  {afa0385b-59eb-496f-ab17-7e10ebea51ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5d2f6f-b5e9-4a11-bf3f-4faae030509d}, !- Handle
  {afa0385b-59eb-496f-ab17-7e10ebea51ff}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4a32ec07-96bf-4c63-8e07-fc304390b8af}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {64b3440c-dd41-4b40-acce-b902ee8c0dfa}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {4a32ec07-96bf-4c63-8e07-fc304390b8af}, !- Water Use Equipment Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4d4e4f02-8a3d-4b37-a961-74144ce0879f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {6566563c-1c88-4ebc-bdf0-a600e2848270}, !- Inlet Node Name
  {5381209f-a699-4734-973e-6d7c97aca2b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64b3440c-dd41-4b40-acce-b902ee8c0dfa}; !- Water Use Equipment Name 1

OS:Node,
  {56e3e2f0-7df9-4301-9808-29b4c0df8e26}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {06e84b37-62a4-4bcc-878e-8067c1556d33}, !- Inlet Port
  {6566563c-1c88-4ebc-bdf0-a600e2848270}; !- Outlet Port

OS:Connection,
  {06e84b37-62a4-4bcc-878e-8067c1556d33}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  30,                                     !- Outlet Port
  {56e3e2f0-7df9-4301-9808-29b4c0df8e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49bb542b-b745-4241-bba9-5f4bcdec6f45}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {5381209f-a699-4734-973e-6d7c97aca2b3}, !- Inlet Port
  {50094141-7c9d-4126-91fa-07d5d33a18e2}; !- Outlet Port

OS:Connection,
  {6566563c-1c88-4ebc-bdf0-a600e2848270}, !- Handle
  {56e3e2f0-7df9-4301-9808-29b4c0df8e26}, !- Source Object
  3,                                      !- Outlet Port
  {4d4e4f02-8a3d-4b37-a961-74144ce0879f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5381209f-a699-4734-973e-6d7c97aca2b3}, !- Handle
  {4d4e4f02-8a3d-4b37-a961-74144ce0879f}, !- Source Object
  3,                                      !- Outlet Port
  {49bb542b-b745-4241-bba9-5f4bcdec6f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50094141-7c9d-4126-91fa-07d5d33a18e2}, !- Handle
  {49bb542b-b745-4241-bba9-5f4bcdec6f45}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3901d8e5-727a-4e6b-b9f9-373deef93f68}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f5fb1d10-4f5e-4edf-b774-71b4be9d2307}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Service Water Use 0.35gpm 140F, !- Name
  {3901d8e5-727a-4e6b-b9f9-373deef93f68}, !- Water Use Equipment Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2f0c5855-43cc-4931-9059-56fb0d9172f5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 WUC 0.35gpm 140F, !- Name
  {cb1d93f7-f4dc-4e4d-a94c-d41b9350ef05}, !- Inlet Node Name
  {b7246180-21a2-430c-9861-a8461a4d0ada}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5fb1d10-4f5e-4edf-b774-71b4be9d2307}; !- Water Use Equipment Name 1

OS:Node,
  {01a1a707-bef6-49da-ace9-c78db796aa64}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {0d2b04f7-b8df-4e0f-9166-7ffc15e3efb6}, !- Inlet Port
  {cb1d93f7-f4dc-4e4d-a94c-d41b9350ef05}; !- Outlet Port

OS:Connection,
  {0d2b04f7-b8df-4e0f-9166-7ffc15e3efb6}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  31,                                     !- Outlet Port
  {01a1a707-bef6-49da-ace9-c78db796aa64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4dd4799-5876-4954-8c7b-1a214cf1dc99}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {b7246180-21a2-430c-9861-a8461a4d0ada}, !- Inlet Port
  {9054415c-129f-4085-84fa-a1abb699442d}; !- Outlet Port

OS:Connection,
  {cb1d93f7-f4dc-4e4d-a94c-d41b9350ef05}, !- Handle
  {01a1a707-bef6-49da-ace9-c78db796aa64}, !- Source Object
  3,                                      !- Outlet Port
  {2f0c5855-43cc-4931-9059-56fb0d9172f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7246180-21a2-430c-9861-a8461a4d0ada}, !- Handle
  {2f0c5855-43cc-4931-9059-56fb0d9172f5}, !- Source Object
  3,                                      !- Outlet Port
  {a4dd4799-5876-4954-8c7b-1a214cf1dc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9054415c-129f-4085-84fa-a1abb699442d}, !- Handle
  {a4dd4799-5876-4954-8c7b-1a214cf1dc99}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {00deef46-eda5-4b94-bef6-1dbeb95eb0e4}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {379b654a-b6fd-460e-8fc3-bf954e67758b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Service Water Use 0.35gpm 140F, !- Name
  {00deef46-eda5-4b94-bef6-1dbeb95eb0e4}, !- Water Use Equipment Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {71f08939-047e-4a70-889b-865aed32f995}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F, !- Name
  {01a37b0d-fc73-4d95-be6b-c71ec1e4c9ef}, !- Inlet Node Name
  {c7ed16cf-b460-429f-88be-56ce839eade1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {379b654a-b6fd-460e-8fc3-bf954e67758b}; !- Water Use Equipment Name 1

OS:Node,
  {bc402437-bbdc-4d35-b7c1-cd455505c626}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {f2f5c26a-7488-4ca7-9a4a-c3183b967c38}, !- Inlet Port
  {01a37b0d-fc73-4d95-be6b-c71ec1e4c9ef}; !- Outlet Port

OS:Connection,
  {f2f5c26a-7488-4ca7-9a4a-c3183b967c38}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  32,                                     !- Outlet Port
  {bc402437-bbdc-4d35-b7c1-cd455505c626}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cce46d41-8be4-4c1f-a204-55c4fc222052}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {c7ed16cf-b460-429f-88be-56ce839eade1}, !- Inlet Port
  {0b603c3e-d50f-465c-829c-085fd2c769ad}; !- Outlet Port

OS:Connection,
  {01a37b0d-fc73-4d95-be6b-c71ec1e4c9ef}, !- Handle
  {bc402437-bbdc-4d35-b7c1-cd455505c626}, !- Source Object
  3,                                      !- Outlet Port
  {71f08939-047e-4a70-889b-865aed32f995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ed16cf-b460-429f-88be-56ce839eade1}, !- Handle
  {71f08939-047e-4a70-889b-865aed32f995}, !- Source Object
  3,                                      !- Outlet Port
  {cce46d41-8be4-4c1f-a204-55c4fc222052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b603c3e-d50f-465c-829c-085fd2c769ad}, !- Handle
  {cce46d41-8be4-4c1f-a204-55c4fc222052}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b6a5bb2e-1b78-41e3-9b56-fcd0a6bad16d}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 0.35gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9f588b09-2bbd-4dd4-8b20-c3f25300745a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Service Water Use 0.35gpm 140F, !- Name
  {b6a5bb2e-1b78-41e3-9b56-fcd0a6bad16d}, !- Water Use Equipment Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  {a47ee68f-0d65-4c06-ad55-591208bc652a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {550afb51-e92d-4799-bc78-42a80cda2a61}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 WUC 0.35gpm 140F, !- Name
  {e5dd0b73-21ff-401c-a0f1-3fcc0e70e935}, !- Inlet Node Name
  {e2b4d57e-3e1e-4c8a-8ae0-906e30e715bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f588b09-2bbd-4dd4-8b20-c3f25300745a}; !- Water Use Equipment Name 1

OS:Node,
  {901aae76-aca7-4fae-9419-75247082f015}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 WUC 0.35gpm 140F Inlet Water Node, !- Name
  {0bd9f16c-549b-4d71-a88b-fe0fcc2a4921}, !- Inlet Port
  {e5dd0b73-21ff-401c-a0f1-3fcc0e70e935}; !- Outlet Port

OS:Connection,
  {0bd9f16c-549b-4d71-a88b-fe0fcc2a4921}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  33,                                     !- Outlet Port
  {901aae76-aca7-4fae-9419-75247082f015}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1be1de3a-9634-498e-a1f5-8e8a8ede814a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 WUC 0.35gpm 140F Outlet Water Node, !- Name
  {e2b4d57e-3e1e-4c8a-8ae0-906e30e715bd}, !- Inlet Port
  {ee7a5697-ad76-4597-a462-f6e1b4d47e55}; !- Outlet Port

OS:Connection,
  {e5dd0b73-21ff-401c-a0f1-3fcc0e70e935}, !- Handle
  {901aae76-aca7-4fae-9419-75247082f015}, !- Source Object
  3,                                      !- Outlet Port
  {550afb51-e92d-4799-bc78-42a80cda2a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b4d57e-3e1e-4c8a-8ae0-906e30e715bd}, !- Handle
  {550afb51-e92d-4799-bc78-42a80cda2a61}, !- Source Object
  3,                                      !- Outlet Port
  {1be1de3a-9634-498e-a1f5-8e8a8ede814a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7a5697-ad76-4597-a462-f6e1b4d47e55}, !- Handle
  {1be1de3a-9634-498e-a1f5-8e8a8ede814a}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  33;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {8c42f04f-9559-4d66-b670-874d5db35e6b}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  {62fa62b0-d410-46e2-acb8-59f951714c24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62fa62b0-d410-46e2-acb8-59f951714c24}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {1dfd9127-49fe-4f2c-8382-ee2bb8ebedff}, !- Handle
  Schedule Rule 71,                       !- Name
  {8c42f04f-9559-4d66-b670-874d5db35e6b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8c9f7a73-e868-439e-951a-a131a812e68b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c9f7a73-e868-439e-951a-a131a812e68b}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {62e85da1-4b3c-4b37-a7c7-4d196d760440}, !- Handle
  Schedule Rule 72,                       !- Name
  {8c42f04f-9559-4d66-b670-874d5db35e6b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23072798-283f-45b3-bb02-e87e97fca493}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23072798-283f-45b3-bb02-e87e97fca493}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {69a62622-bbca-4976-9e58-2f8ecf58e8b2}, !- Handle
  Schedule Rule 73,                       !- Name
  {8c42f04f-9559-4d66-b670-874d5db35e6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f32f1478-d517-41bf-b2c8-07746fccbdcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f32f1478-d517-41bf-b2c8-07746fccbdcc}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {3d930e69-8474-4bd1-870f-5e362886c1e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {2f8518ad-37f7-48a2-bc04-363ae2f180be}, !- Handle
  Offices_zn_1_flr_1 0.2gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5bf3a27a-5ec8-4406-b6b1-3255fbaf5337}, !- Handle
  Offices_ZN_1_FLR_1 Service Water Use 0.2gpm 140F, !- Name
  {2f8518ad-37f7-48a2-bc04-363ae2f180be}, !- Water Use Equipment Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  {8c42f04f-9559-4d66-b670-874d5db35e6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1d6fb5e2-686a-434a-ac60-0f013e709951}, !- Handle
  Offices_ZN_1_FLR_1 WUC 0.2gpm 140F,     !- Name
  {68afc75b-1c87-435a-9444-3a337dc5cb88}, !- Inlet Node Name
  {c3930c94-3b48-4148-b6e4-4e7645bf8b55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5bf3a27a-5ec8-4406-b6b1-3255fbaf5337}; !- Water Use Equipment Name 1

OS:Node,
  {7042501b-0acc-4aa8-9ce6-71d8b94156d6}, !- Handle
  Offices_ZN_1_FLR_1 WUC 0.2gpm 140F Inlet Water Node, !- Name
  {bab3ddf7-7049-4a09-be89-4e2bb5169db4}, !- Inlet Port
  {68afc75b-1c87-435a-9444-3a337dc5cb88}; !- Outlet Port

OS:Connection,
  {bab3ddf7-7049-4a09-be89-4e2bb5169db4}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  34,                                     !- Outlet Port
  {7042501b-0acc-4aa8-9ce6-71d8b94156d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4001d46d-e7ac-4b42-903b-29254b38d0c3}, !- Handle
  Offices_ZN_1_FLR_1 WUC 0.2gpm 140F Outlet Water Node, !- Name
  {c3930c94-3b48-4148-b6e4-4e7645bf8b55}, !- Inlet Port
  {fe6a8386-8205-449b-bf66-dc15b4e9db86}; !- Outlet Port

OS:Connection,
  {68afc75b-1c87-435a-9444-3a337dc5cb88}, !- Handle
  {7042501b-0acc-4aa8-9ce6-71d8b94156d6}, !- Source Object
  3,                                      !- Outlet Port
  {1d6fb5e2-686a-434a-ac60-0f013e709951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3930c94-3b48-4148-b6e4-4e7645bf8b55}, !- Handle
  {1d6fb5e2-686a-434a-ac60-0f013e709951}, !- Source Object
  3,                                      !- Outlet Port
  {4001d46d-e7ac-4b42-903b-29254b38d0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6a8386-8205-449b-bf66-dc15b4e9db86}, !- Handle
  {4001d46d-e7ac-4b42-903b-29254b38d0c3}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4385618c-4bc0-486d-9b8a-e7126123d1e3}, !- Handle
  Offices_zn_1_flr_2 0.2gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {93ee0f6a-a077-4005-93a8-354eeeab8d99}, !- Target Temperature Schedule Name
  {8ef1fd57-518e-47b8-9141-667ce751648d}, !- Sensible Fraction Schedule Name
  {e695b86a-18c0-406c-a96c-31e4a0033873}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a17fbe65-bea1-4ceb-8c64-411e9b4ab06f}, !- Handle
  Offices_ZN_1_FLR_2 Service Water Use 0.2gpm 140F, !- Name
  {4385618c-4bc0-486d-9b8a-e7126123d1e3}, !- Water Use Equipment Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  {8c42f04f-9559-4d66-b670-874d5db35e6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cb95fb1d-0f59-445a-b4cb-0e5eb4b06f7a}, !- Handle
  Offices_ZN_1_FLR_2 WUC 0.2gpm 140F,     !- Name
  {d134d452-5e2e-4064-9da3-c1f58ea2aa39}, !- Inlet Node Name
  {75d2bcda-3669-40a1-8a68-c2383be16fd7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a17fbe65-bea1-4ceb-8c64-411e9b4ab06f}; !- Water Use Equipment Name 1

OS:Node,
  {c6ed8de6-c8b0-440b-9ea7-feaa6f485d63}, !- Handle
  Offices_ZN_1_FLR_2 WUC 0.2gpm 140F Inlet Water Node, !- Name
  {526061fd-548c-4873-b29d-43bad17b556f}, !- Inlet Port
  {d134d452-5e2e-4064-9da3-c1f58ea2aa39}; !- Outlet Port

OS:Connection,
  {526061fd-548c-4873-b29d-43bad17b556f}, !- Handle
  {b77a0e1c-ac3a-4d34-aa48-a6f503d58c15}, !- Source Object
  35,                                     !- Outlet Port
  {c6ed8de6-c8b0-440b-9ea7-feaa6f485d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b675ada9-1901-40e7-8a72-b25770b3306d}, !- Handle
  Offices_ZN_1_FLR_2 WUC 0.2gpm 140F Outlet Water Node, !- Name
  {75d2bcda-3669-40a1-8a68-c2383be16fd7}, !- Inlet Port
  {2307546d-1564-402f-90fe-98a540e4b544}; !- Outlet Port

OS:Connection,
  {d134d452-5e2e-4064-9da3-c1f58ea2aa39}, !- Handle
  {c6ed8de6-c8b0-440b-9ea7-feaa6f485d63}, !- Source Object
  3,                                      !- Outlet Port
  {cb95fb1d-0f59-445a-b4cb-0e5eb4b06f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d2bcda-3669-40a1-8a68-c2383be16fd7}, !- Handle
  {cb95fb1d-0f59-445a-b4cb-0e5eb4b06f7a}, !- Source Object
  3,                                      !- Outlet Port
  {b675ada9-1901-40e7-8a72-b25770b3306d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2307546d-1564-402f-90fe-98a540e4b544}, !- Handle
  {b675ada9-1901-40e7-8a72-b25770b3306d}, !- Source Object
  3,                                      !- Outlet Port
  {35b40b41-0938-40e8-8e87-8bcb8a39336d}, !- Target Object
  35;                                     !- Inlet Port

OS:Sizing:Parameters,
  {b9496ab6-a336-4e8a-b63b-9701e8d12edc}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {39b36f44-2a55-4494-8ad0-0e4cf3594e19}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {c165ad61-4e48-475f-9c09-01af7e92604d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c165ad61-4e48-475f-9c09-01af7e92604d}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {aaa24122-ed14-401c-a606-671c0fe2685a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f42691b0-2ff4-45c2-879b-731478cacb26}, !- Control Zone or Zone List Name
  {b5dde69b-cb42-4434-99a9-87dd91d005a4}, !- Cooling Control Zone or Zone List Name
  {78df3faa-7f48-4801-babd-38f3799a115d}, !- Heating Control Zone or Zone List Name
  {1e845afd-4f5c-489a-8f2f-9a92e714a6e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f42691b0-2ff4-45c2-879b-731478cacb26}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b5dde69b-cb42-4434-99a9-87dd91d005a4}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {78df3faa-7f48-4801-babd-38f3799a115d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e845afd-4f5c-489a-8f2f-9a92e714a6e5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {02170d09-3c3d-41d4-933e-a4fc1c06a010}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {86d2b683-5f18-4ab2-b75a-3e8886fe905b}, !- Default Day Schedule Name
  {a48ea5a8-ef10-4d67-a4ec-941cff3a18c5}, !- Summer Design Day Schedule Name
  {9421b82c-c355-47ba-997f-c427de39bab9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86d2b683-5f18-4ab2-b75a-3e8886fe905b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {9071d111-10b8-4c04-9b44-58c65125084e}, !- Handle
  {02170d09-3c3d-41d4-933e-a4fc1c06a010}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9421b82c-c355-47ba-997f-c427de39bab9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a48ea5a8-ef10-4d67-a4ec-941cff3a18c5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69c23f30-d91c-4a96-9f16-da6cd675063c}, !- Handle
  Schedule Rule 74,                       !- Name
  {02170d09-3c3d-41d4-933e-a4fc1c06a010}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ac78c91-5e10-4bb8-8622-e531dc26de48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ac78c91-5e10-4bb8-8622-e531dc26de48}, !- Handle
  Schedule Day 5,                         !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0aca38f8-c7b0-4e54-826e-591f7e8ded0b}, !- Handle
  Schedule Rule 75,                       !- Name
  {02170d09-3c3d-41d4-933e-a4fc1c06a010}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {506f86c7-a3b3-40ed-b359-9dc5950ad5ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {506f86c7-a3b3-40ed-b359-9dc5950ad5ed}, !- Handle
  Schedule Day 6,                         !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:EnergyManagementSystem:Sensor,
  {72861f94-a814-42b4-a375-30886b6db40a}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {baca2cf8-34ce-4856-b5cf-003c7bf4a8ff}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__HtgSch0, !- Name
  {5af8c5fb-0152-4f38-98f9-806b6ff7c524}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b4bc757c-c7ad-4227-a278-f608920c909b}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__ClgSch0, !- Name
  {454db249-6918-4f38-a899-1273f73d42e8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {db1051e2-4ec1-49a2-90bd-752b2c5426e7}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {72861f94-a814-42b4-a375-30886b6db40a}<23.9 && {72861f94-a814-42b4-a375-30886b6db40a}>1.7, !- Program Line 1
  SET {b4bc757c-c7ad-4227-a278-f608920c909b} = 29.4, !- Program Line 2
  SET {baca2cf8-34ce-4856-b5cf-003c7bf4a8ff} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {72861f94-a814-42b4-a375-30886b6db40a}<23.9 && {72861f94-a814-42b4-a375-30886b6db40a}>1.7, !- Program Line 4
  SET {b4bc757c-c7ad-4227-a278-f608920c909b} = 29.4, !- Program Line 5
  SET {baca2cf8-34ce-4856-b5cf-003c7bf4a8ff} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {72861f94-a814-42b4-a375-30886b6db40a}<23.9 && {72861f94-a814-42b4-a375-30886b6db40a}>1.7, !- Program Line 7
  SET {b4bc757c-c7ad-4227-a278-f608920c909b} = 29.4, !- Program Line 8
  SET {baca2cf8-34ce-4856-b5cf-003c7bf4a8ff} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {72861f94-a814-42b4-a375-30886b6db40a}<23.9 && {72861f94-a814-42b4-a375-30886b6db40a}>1.7, !- Program Line 10
  SET {b4bc757c-c7ad-4227-a278-f608920c909b} = 29.4, !- Program Line 11
  SET {baca2cf8-34ce-4856-b5cf-003c7bf4a8ff} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b4bc757c-c7ad-4227-a278-f608920c909b} = NULL, !- Program Line 14
  SET {baca2cf8-34ce-4856-b5cf-003c7bf4a8ff} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d30d309c-7606-4612-a700-6437493f5fef}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {db1051e2-4ec1-49a2-90bd-752b2c5426e7}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {3cc5f021-f9fa-46f4-95d1-b705da3f46c0}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bbc1de16-7a8a-4808-a24d-5d671c67f4b5}, !- Control Zone or Zone List Name
  {81a95999-25f9-4ba5-ad64-b2c2d5307197}, !- Cooling Control Zone or Zone List Name
  {ce023ef9-0359-46d1-97e5-c0a699b66028}, !- Heating Control Zone or Zone List Name
  {fcd3604a-d86c-426e-8f8a-235008e6c94c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbc1de16-7a8a-4808-a24d-5d671c67f4b5}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {81a95999-25f9-4ba5-ad64-b2c2d5307197}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce023ef9-0359-46d1-97e5-c0a699b66028}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fcd3604a-d86c-426e-8f8a-235008e6c94c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d63162a9-9bc5-4a8b-848e-80b7f975e227}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {683d3d63-147c-44ba-9b80-267e30e097dc}, !- Default Day Schedule Name
  {eb2739ff-e4ad-4abe-bf26-7c5f7ea3d761}, !- Summer Design Day Schedule Name
  {cd9a098c-597f-4ffd-9236-419e7ec6ad25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {683d3d63-147c-44ba-9b80-267e30e097dc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {40a4c93a-7c62-4155-a9d8-82ef054f959d}, !- Handle
  {d63162a9-9bc5-4a8b-848e-80b7f975e227}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cd9a098c-597f-4ffd-9236-419e7ec6ad25}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb2739ff-e4ad-4abe-bf26-7c5f7ea3d761}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {910efe5f-9a5c-466d-9210-fe7d40f7c34a}, !- Handle
  Schedule Rule 76,                       !- Name
  {d63162a9-9bc5-4a8b-848e-80b7f975e227}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {940a36cc-98b4-4ef1-ab8a-1c04e53afeec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {940a36cc-98b4-4ef1-ab8a-1c04e53afeec}, !- Handle
  Schedule Day 7,                         !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d57e128-7a3c-4d24-a1a0-b2c1bacf0c0b}, !- Handle
  Schedule Rule 77,                       !- Name
  {d63162a9-9bc5-4a8b-848e-80b7f975e227}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5c5d9c3-2fc7-4cae-8fb9-90fcbca92139}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5c5d9c3-2fc7-4cae-8fb9-90fcbca92139}, !- Handle
  Schedule Day 8,                         !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {39939694-04f2-4004-b74a-6af67520e17d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5f6b0f03-015c-47ea-93f7-a4c95da8abfe}, !- Control Zone or Zone List Name
  {985884e7-8b7d-4ebc-8d3f-82f2b10dc197}, !- Cooling Control Zone or Zone List Name
  {1b23b104-4a51-4ddc-ac7f-c17fe2ea03f7}, !- Heating Control Zone or Zone List Name
  {bd444842-7424-437f-bfdb-8e1388e893a2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5f6b0f03-015c-47ea-93f7-a4c95da8abfe}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {985884e7-8b7d-4ebc-8d3f-82f2b10dc197}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b23b104-4a51-4ddc-ac7f-c17fe2ea03f7}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bd444842-7424-437f-bfdb-8e1388e893a2}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {aa2c3757-ff60-4afa-a526-324440e1a1ff}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {b25cde53-22cc-4f34-a77c-2feeeda76f65}, !- Default Day Schedule Name
  {56cd4a18-7453-46aa-abb0-65ff378b2f3c}, !- Summer Design Day Schedule Name
  {c26164aa-ada6-461c-b3a0-ff7f8e247584}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b25cde53-22cc-4f34-a77c-2feeeda76f65}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3d71d786-27b3-417f-985b-4958b961b609}, !- Handle
  {aa2c3757-ff60-4afa-a526-324440e1a1ff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.627761588856508,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c26164aa-ada6-461c-b3a0-ff7f8e247584}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56cd4a18-7453-46aa-abb0-65ff378b2f3c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eefb592b-9367-47cc-a862-79ac47225923}, !- Handle
  Schedule Rule 78,                       !- Name
  {aa2c3757-ff60-4afa-a526-324440e1a1ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85ce2561-f97b-4539-934d-46cb340ed6e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85ce2561-f97b-4539-934d-46cb340ed6e5}, !- Handle
  Schedule Day 9,                         !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6fa4011-a2f6-42d3-a7e6-802746c5e134}, !- Handle
  Schedule Rule 79,                       !- Name
  {aa2c3757-ff60-4afa-a526-324440e1a1ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea1932c1-9980-4aa5-9c93-3ce67ac45273}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea1932c1-9980-4aa5-9c93-3ce67ac45273}, !- Handle
  Schedule Day 10,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f0720faa-10e0-4984-b6b2-2b2113ebfab4}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {35047a76-2bc4-4867-857e-3baf64cce060}, !- Control Zone or Zone List Name
  {55db1851-541c-4886-b2c4-8877a5ebc44c}, !- Cooling Control Zone or Zone List Name
  {d59afea8-09d2-459f-a939-2622f1575d1c}, !- Heating Control Zone or Zone List Name
  {410106d4-bb49-46c4-a185-4cc1685ea2a1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {35047a76-2bc4-4867-857e-3baf64cce060}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {55db1851-541c-4886-b2c4-8877a5ebc44c}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d59afea8-09d2-459f-a939-2622f1575d1c}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {410106d4-bb49-46c4-a185-4cc1685ea2a1}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {398bebde-fbec-4034-9d8a-6cbbdea871c0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {4582c61a-f043-4411-9d01-532e1c4f71aa}, !- Default Day Schedule Name
  {12eb4f73-accb-4cdd-b9f9-3742a512775d}, !- Summer Design Day Schedule Name
  {1657c0ae-b696-494f-8305-1f29a7d196f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4582c61a-f043-4411-9d01-532e1c4f71aa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c2331824-9889-4dec-b33a-94242117c29a}, !- Handle
  {398bebde-fbec-4034-9d8a-6cbbdea871c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.811271622543243,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1657c0ae-b696-494f-8305-1f29a7d196f8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12eb4f73-accb-4cdd-b9f9-3742a512775d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44c1d009-0d7b-447e-b7e1-11b059898c3b}, !- Handle
  Schedule Rule 80,                       !- Name
  {398bebde-fbec-4034-9d8a-6cbbdea871c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d775a980-c132-4b5e-84cb-fca6a5f4627e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d775a980-c132-4b5e-84cb-fca6a5f4627e}, !- Handle
  Schedule Day 11,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3ea5e09-1c96-4654-9ad5-34371d8bf3a0}, !- Handle
  Schedule Rule 81,                       !- Name
  {398bebde-fbec-4034-9d8a-6cbbdea871c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eebc3c6f-935f-4c24-8b96-43eb21670661}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eebc3c6f-935f-4c24-8b96-43eb21670661}, !- Handle
  Schedule Day 12,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {35678675-abc3-4f10-bfab-8892a33fcd54}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f33620f8-8336-4ffb-9d5b-e013235903f9}, !- Control Zone or Zone List Name
  {5223b1fe-c3c8-4606-a29e-71ce8e11c992}, !- Cooling Control Zone or Zone List Name
  {41f87bbb-1ea1-45ad-838c-74f38b06ec58}, !- Heating Control Zone or Zone List Name
  {9885e0bc-3c81-48fb-84b7-60c2305bac77}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f33620f8-8336-4ffb-9d5b-e013235903f9}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {5223b1fe-c3c8-4606-a29e-71ce8e11c992}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {41f87bbb-1ea1-45ad-838c-74f38b06ec58}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9885e0bc-3c81-48fb-84b7-60c2305bac77}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a9f9e259-0958-428d-b931-17ae59b3ea20}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {23c6396d-63f6-4467-ad4f-9eb10cf551d9}, !- Default Day Schedule Name
  {725aa0e3-a309-4b07-aab3-947232a5b50c}, !- Summer Design Day Schedule Name
  {f671a4cb-22ad-4c6c-8983-4d910d2140cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23c6396d-63f6-4467-ad4f-9eb10cf551d9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {de9a0293-1984-4186-b864-ee9287d251ef}, !- Handle
  {a9f9e259-0958-428d-b931-17ae59b3ea20}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.043834087668174,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f671a4cb-22ad-4c6c-8983-4d910d2140cf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {725aa0e3-a309-4b07-aab3-947232a5b50c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03dbed74-7fd3-4d91-867f-1f6ec25aefa1}, !- Handle
  Schedule Rule 82,                       !- Name
  {a9f9e259-0958-428d-b931-17ae59b3ea20}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c755d56-2c46-496f-9e2f-46d997548940}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c755d56-2c46-496f-9e2f-46d997548940}, !- Handle
  Schedule Day 13,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9db841c5-9e75-4b1b-8691-501bd5f6aedb}, !- Handle
  Schedule Rule 83,                       !- Name
  {a9f9e259-0958-428d-b931-17ae59b3ea20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e319b04-d90a-4043-926e-36840ef267fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e319b04-d90a-4043-926e-36840ef267fc}, !- Handle
  Schedule Day 14,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7d3b6cf3-bd14-4837-82a8-d24b8b078d6a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e595a6f1-22f1-478b-9bc1-b800cd264953}, !- Control Zone or Zone List Name
  {45cca1da-653b-4ef8-a150-04da89040bb4}, !- Cooling Control Zone or Zone List Name
  {9cd1a89b-9ed5-4462-9d9b-3f309ec30998}, !- Heating Control Zone or Zone List Name
  {d6cc261b-ba1a-4413-b035-cde50d0d8e5c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e595a6f1-22f1-478b-9bc1-b800cd264953}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {45cca1da-653b-4ef8-a150-04da89040bb4}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9cd1a89b-9ed5-4462-9d9b-3f309ec30998}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6cc261b-ba1a-4413-b035-cde50d0d8e5c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3edd1e58-58bd-4634-bfb3-9c8cd3527187}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {45fd3726-a39a-4aed-9741-0b3c627d1933}, !- Default Day Schedule Name
  {4dd59233-43e4-46c4-a41c-ac54461859cf}, !- Summer Design Day Schedule Name
  {4949b294-14bc-468c-933e-64bafb46022f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45fd3726-a39a-4aed-9741-0b3c627d1933}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d1168505-4161-48e2-92f4-18300571de04}, !- Handle
  {3edd1e58-58bd-4634-bfb3-9c8cd3527187}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  395.18706815191479,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4949b294-14bc-468c-933e-64bafb46022f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4dd59233-43e4-46c4-a41c-ac54461859cf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38c1c0b3-fda8-437d-af09-1e0709e4cf09}, !- Handle
  Schedule Rule 84,                       !- Name
  {3edd1e58-58bd-4634-bfb3-9c8cd3527187}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e639a52-be7f-4baf-b8c0-adfbc338b892}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e639a52-be7f-4baf-b8c0-adfbc338b892}, !- Handle
  Schedule Day 15,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {353d5082-8976-41d2-b769-b868ba520fc5}, !- Handle
  Schedule Rule 85,                       !- Name
  {3edd1e58-58bd-4634-bfb3-9c8cd3527187}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e550efc-24ff-408b-b005-a1825fb0ee63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e550efc-24ff-408b-b005-a1825fb0ee63}, !- Handle
  Schedule Day 16,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {b0feed7c-8561-4b25-8183-053c7de236a1}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4e2568c6-6c67-477a-9205-1e385eac2fef}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__13_HtgSch0, !- Name
  {175d3c7d-b92d-4dad-bcdd-3e5240534011}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {7462fb4d-fd15-4b3c-9683-f336cdc4556d}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__13_ClgSch0, !- Name
  {5e779d57-97b1-4348-8ad4-edfde875ff94}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5312b925-09f1-4367-ace3-5417d19c263d}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__13_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b0feed7c-8561-4b25-8183-053c7de236a1}<23.9 && {b0feed7c-8561-4b25-8183-053c7de236a1}>1.7, !- Program Line 1
  SET {7462fb4d-fd15-4b3c-9683-f336cdc4556d} = 29.4, !- Program Line 2
  SET {4e2568c6-6c67-477a-9205-1e385eac2fef} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b0feed7c-8561-4b25-8183-053c7de236a1}<23.9 && {b0feed7c-8561-4b25-8183-053c7de236a1}>1.7, !- Program Line 4
  SET {7462fb4d-fd15-4b3c-9683-f336cdc4556d} = 29.4, !- Program Line 5
  SET {4e2568c6-6c67-477a-9205-1e385eac2fef} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b0feed7c-8561-4b25-8183-053c7de236a1}<23.9 && {b0feed7c-8561-4b25-8183-053c7de236a1}>1.7, !- Program Line 7
  SET {7462fb4d-fd15-4b3c-9683-f336cdc4556d} = 29.4, !- Program Line 8
  SET {4e2568c6-6c67-477a-9205-1e385eac2fef} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b0feed7c-8561-4b25-8183-053c7de236a1}<23.9 && {b0feed7c-8561-4b25-8183-053c7de236a1}>1.7, !- Program Line 10
  SET {7462fb4d-fd15-4b3c-9683-f336cdc4556d} = 29.4, !- Program Line 11
  SET {4e2568c6-6c67-477a-9205-1e385eac2fef} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7462fb4d-fd15-4b3c-9683-f336cdc4556d} = NULL, !- Program Line 14
  SET {4e2568c6-6c67-477a-9205-1e385eac2fef} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {31fe1618-15cf-420b-84b5-f2e75e3cd419}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__13_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5312b925-09f1-4367-ace3-5417d19c263d}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {84e41529-6add-41d5-8a0f-a4db01c172bf}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {99c86ddc-22c6-4c5e-8aa2-b0755014ffa8}, !- Control Zone or Zone List Name
  {ed0a8c19-eec7-4149-8de5-07aaa83dee7f}, !- Cooling Control Zone or Zone List Name
  {16a311d9-1599-42bd-a229-31cb2d3920d1}, !- Heating Control Zone or Zone List Name
  {8e06f45c-2f5c-43ac-b6c0-54c42dc9904f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {99c86ddc-22c6-4c5e-8aa2-b0755014ffa8}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {ed0a8c19-eec7-4149-8de5-07aaa83dee7f}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {16a311d9-1599-42bd-a229-31cb2d3920d1}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e06f45c-2f5c-43ac-b6c0-54c42dc9904f}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {14d8d95c-a432-4c22-a256-923f36169bc8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {76acbfac-46e0-4d26-b5f7-3c095d30bfd8}, !- Default Day Schedule Name
  {34611eda-079c-4871-9f18-2f355afe8133}, !- Summer Design Day Schedule Name
  {38d465b6-e076-4a34-a5ac-1a45677b9d7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76acbfac-46e0-4d26-b5f7-3c095d30bfd8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {a38c70de-1e39-43d0-a234-3752356a1453}, !- Handle
  {14d8d95c-a432-4c22-a256-923f36169bc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {38d465b6-e076-4a34-a5ac-1a45677b9d7b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34611eda-079c-4871-9f18-2f355afe8133}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74856335-9f4e-4286-86ad-85b02887b54d}, !- Handle
  Schedule Rule 86,                       !- Name
  {14d8d95c-a432-4c22-a256-923f36169bc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85237ae4-ee57-4173-aba6-65522060be98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85237ae4-ee57-4173-aba6-65522060be98}, !- Handle
  Schedule Day 17,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25049aa4-2a56-4c1a-a51c-6d260caae5b0}, !- Handle
  Schedule Rule 87,                       !- Name
  {14d8d95c-a432-4c22-a256-923f36169bc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a17f24bf-2907-4f44-bb85-5c98080f5221}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a17f24bf-2907-4f44-bb85-5c98080f5221}, !- Handle
  Schedule Day 18,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {cd7de735-4dba-4179-a45d-e4e505cadc5d}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {86345f0f-782e-4ee3-9f0a-159e2d442fef}, !- Control Zone or Zone List Name
  {c85237f7-48ec-4c4e-a74f-3deb422b4198}, !- Cooling Control Zone or Zone List Name
  {f017872b-8a92-4605-bd1b-451e046db3fe}, !- Heating Control Zone or Zone List Name
  {28f3533f-1f9d-4f70-8cf9-991872d5496d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86345f0f-782e-4ee3-9f0a-159e2d442fef}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {c85237f7-48ec-4c4e-a74f-3deb422b4198}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f017872b-8a92-4605-bd1b-451e046db3fe}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {28f3533f-1f9d-4f70-8cf9-991872d5496d}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a14f1561-cd57-4865-8bd7-3f5d814ed208}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {95a71858-0277-42ef-84fa-b1131897f0d4}, !- Default Day Schedule Name
  {23caf824-673b-46ac-9ddb-183e4a84b0f0}, !- Summer Design Day Schedule Name
  {70c2943d-c267-4b03-9c10-9400edb0b1c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95a71858-0277-42ef-84fa-b1131897f0d4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {8f6862d0-1909-45e9-a589-bd740a3c84bb}, !- Handle
  {a14f1561-cd57-4865-8bd7-3f5d814ed208}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70c2943d-c267-4b03-9c10-9400edb0b1c4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23caf824-673b-46ac-9ddb-183e4a84b0f0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4aa6831f-95b0-4598-a1f8-efbc33aacec0}, !- Handle
  Schedule Rule 88,                       !- Name
  {a14f1561-cd57-4865-8bd7-3f5d814ed208}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63e7702c-055b-4d04-87d8-e2c9636620b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {63e7702c-055b-4d04-87d8-e2c9636620b1}, !- Handle
  Schedule Day 19,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b5371be-c8da-46b0-a05f-e2fcce59fca5}, !- Handle
  Schedule Rule 89,                       !- Name
  {a14f1561-cd57-4865-8bd7-3f5d814ed208}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e041b36-6c07-4f0f-8f4f-18afc1ebe074}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e041b36-6c07-4f0f-8f4f-18afc1ebe074}, !- Handle
  Schedule Day 20,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a11ce89b-58e9-414f-9068-2ad7317ed5d6}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__15_HtgSch0, !- Name
  {5af8c5fb-0152-4f38-98f9-806b6ff7c524}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fedc6459-533c-445d-b259-f905e1a88dc9}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__15_ClgSch0, !- Name
  {454db249-6918-4f38-a899-1273f73d42e8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6213bc42-1fef-4f46-a76e-126bd35d446e}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__15_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}<23.9 && {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}>1.7, !- Program Line 1
  SET {fedc6459-533c-445d-b259-f905e1a88dc9} = 29.4, !- Program Line 2
  SET {a11ce89b-58e9-414f-9068-2ad7317ed5d6} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}<23.9 && {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}>1.7, !- Program Line 4
  SET {fedc6459-533c-445d-b259-f905e1a88dc9} = 29.4, !- Program Line 5
  SET {a11ce89b-58e9-414f-9068-2ad7317ed5d6} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}<23.9 && {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}>1.7, !- Program Line 7
  SET {fedc6459-533c-445d-b259-f905e1a88dc9} = 29.4, !- Program Line 8
  SET {a11ce89b-58e9-414f-9068-2ad7317ed5d6} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}<23.9 && {87ca9410-3f00-4dca-9bbe-d86aee9f6be4}>1.7, !- Program Line 10
  SET {fedc6459-533c-445d-b259-f905e1a88dc9} = 29.4, !- Program Line 11
  SET {a11ce89b-58e9-414f-9068-2ad7317ed5d6} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fedc6459-533c-445d-b259-f905e1a88dc9} = NULL, !- Program Line 14
  SET {a11ce89b-58e9-414f-9068-2ad7317ed5d6} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e91fb35a-5b68-468a-9e72-a61e8c6f6c8f}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__15_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6213bc42-1fef-4f46-a76e-126bd35d446e}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {3d6e0b16-7248-4e7d-8da9-f79bdbe377b7}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {983d3803-400b-4ce0-a46c-76d0b0ad17df}, !- Control Zone or Zone List Name
  {6dd0f96b-ac66-4aa1-92fa-e35ffee1ecbe}, !- Cooling Control Zone or Zone List Name
  {ae0f2a3e-8848-4399-8152-1aae383b8c36}, !- Heating Control Zone or Zone List Name
  {5c1da58c-6917-4ff6-a933-6a055b93ee86}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {983d3803-400b-4ce0-a46c-76d0b0ad17df}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {6dd0f96b-ac66-4aa1-92fa-e35ffee1ecbe}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ae0f2a3e-8848-4399-8152-1aae383b8c36}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c1da58c-6917-4ff6-a933-6a055b93ee86}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9fc0d716-0daa-452f-ac3b-0e08ecf3db52}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {8759bb9b-6525-4129-bb68-56c4b7d5aad3}, !- Default Day Schedule Name
  {4ebfab46-aa12-4be3-8c68-19afe1951695}, !- Summer Design Day Schedule Name
  {1d4ab69c-dc34-4b77-8b21-c2a722d0aea7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8759bb9b-6525-4129-bb68-56c4b7d5aad3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {75e7b898-fcea-4b18-8cf5-9a8c9b41100e}, !- Handle
  {9fc0d716-0daa-452f-ac3b-0e08ecf3db52}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d4ab69c-dc34-4b77-8b21-c2a722d0aea7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ebfab46-aa12-4be3-8c68-19afe1951695}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5846814-7623-4a91-a038-556a1b7351aa}, !- Handle
  Schedule Rule 90,                       !- Name
  {9fc0d716-0daa-452f-ac3b-0e08ecf3db52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd12b899-4223-4c9a-bb96-e88aba0bae87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd12b899-4223-4c9a-bb96-e88aba0bae87}, !- Handle
  Schedule Day 21,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fd0c3d5-c046-46eb-a239-9333c649ad8f}, !- Handle
  Schedule Rule 91,                       !- Name
  {9fc0d716-0daa-452f-ac3b-0e08ecf3db52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95986a11-ef0a-4e00-84b9-4ff9b49bb521}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95986a11-ef0a-4e00-84b9-4ff9b49bb521}, !- Handle
  Schedule Day 22,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {58b465e7-d449-4c98-a53e-0a498d7bcc45}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7990222c-972d-4eb0-a2d0-57db25dd5c5b}, !- Control Zone or Zone List Name
  {f7924ac2-85c3-4f54-88a0-ed626566b0a5}, !- Cooling Control Zone or Zone List Name
  {ab6adba6-e7ad-4531-b000-52cbf4a206b3}, !- Heating Control Zone or Zone List Name
  {3c2c1fc6-9c1f-41dc-9597-6d43d60abd15}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7990222c-972d-4eb0-a2d0-57db25dd5c5b}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {f7924ac2-85c3-4f54-88a0-ed626566b0a5}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab6adba6-e7ad-4531-b000-52cbf4a206b3}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3c2c1fc6-9c1f-41dc-9597-6d43d60abd15}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a8db0c08-ec01-43c2-a7de-488623d705cb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {4a197d39-7f20-4292-83cb-64e55d24a77a}, !- Default Day Schedule Name
  {5b063d4c-009a-4535-b22c-86bcb49a6ff9}, !- Summer Design Day Schedule Name
  {841be4e3-a226-4172-8ec5-ac5595de0003}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a197d39-7f20-4292-83cb-64e55d24a77a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2245195a-57ca-4e33-9ec5-f263505988b8}, !- Handle
  {a8db0c08-ec01-43c2-a7de-488623d705cb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.7959162584994,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {841be4e3-a226-4172-8ec5-ac5595de0003}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b063d4c-009a-4535-b22c-86bcb49a6ff9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8ac4c40-01e8-4114-b450-2e3907e8c362}, !- Handle
  Schedule Rule 92,                       !- Name
  {a8db0c08-ec01-43c2-a7de-488623d705cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c9923b9-ea48-4aa4-b43b-ac4a20713006}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c9923b9-ea48-4aa4-b43b-ac4a20713006}, !- Handle
  Schedule Day 23,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ab504cd-87fd-40c7-80f8-54a41c788c6c}, !- Handle
  Schedule Rule 93,                       !- Name
  {a8db0c08-ec01-43c2-a7de-488623d705cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d7bd5ff-18d6-4223-99db-fa7378f0f560}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d7bd5ff-18d6-4223-99db-fa7378f0f560}, !- Handle
  Schedule Day 24,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {0fe4640c-ad47-49e0-81a0-3747a11f9d1e}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a86070e9-6b6e-423f-b946-cf6840a24f67}, !- Control Zone or Zone List Name
  {3194b840-8b2a-4713-aa8a-89b2cb13fd9a}, !- Cooling Control Zone or Zone List Name
  {88ca749d-1455-42f6-abc2-0040441dcdd9}, !- Heating Control Zone or Zone List Name
  {26444731-78ce-4138-8373-8b88ca1f899f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a86070e9-6b6e-423f-b946-cf6840a24f67}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {3194b840-8b2a-4713-aa8a-89b2cb13fd9a}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88ca749d-1455-42f6-abc2-0040441dcdd9}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26444731-78ce-4138-8373-8b88ca1f899f}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e7155cf8-add7-4324-9b21-6d1f7ab88a7c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {1f0dee7c-33c0-4b3c-a2a1-ff1c9a2cd859}, !- Default Day Schedule Name
  {23a6a3b2-e905-46c2-aaa8-19783c9fedf3}, !- Summer Design Day Schedule Name
  {7ff74a21-6411-4144-8963-a48af1e8ab52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f0dee7c-33c0-4b3c-a2a1-ff1c9a2cd859}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {04da235d-f997-4490-9284-5e194bc882f4}, !- Handle
  {e7155cf8-add7-4324-9b21-6d1f7ab88a7c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  249.59183251699881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7ff74a21-6411-4144-8963-a48af1e8ab52}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23a6a3b2-e905-46c2-aaa8-19783c9fedf3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93d051f6-7cf2-4241-9f3e-e6faad1cd261}, !- Handle
  Schedule Rule 94,                       !- Name
  {e7155cf8-add7-4324-9b21-6d1f7ab88a7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84c9fbab-8d51-4f4c-86e9-c5b853adb23b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84c9fbab-8d51-4f4c-86e9-c5b853adb23b}, !- Handle
  Schedule Day 25,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b864f886-1f3e-4131-908e-d18046a2f3ec}, !- Handle
  Schedule Rule 95,                       !- Name
  {e7155cf8-add7-4324-9b21-6d1f7ab88a7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1301711-324a-4123-8a79-f061ea9cd551}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1301711-324a-4123-8a79-f061ea9cd551}, !- Handle
  Schedule Day 26,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {84cc116f-693c-48a9-98de-cef4c234315b}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b15ab416-43f7-427d-8b26-1d3cbaf2d735}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__2_HtgSch0, !- Name
  {175d3c7d-b92d-4dad-bcdd-3e5240534011}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {ea7fed39-7390-43a7-91a8-3d18aa3167fe}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__2_ClgSch0, !- Name
  {5e779d57-97b1-4348-8ad4-edfde875ff94}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d15dbfe8-60b0-4712-8fcd-d214f4ae82a5}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__2_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {84cc116f-693c-48a9-98de-cef4c234315b}<23.9 && {84cc116f-693c-48a9-98de-cef4c234315b}>1.7, !- Program Line 1
  SET {ea7fed39-7390-43a7-91a8-3d18aa3167fe} = 29.4, !- Program Line 2
  SET {b15ab416-43f7-427d-8b26-1d3cbaf2d735} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {84cc116f-693c-48a9-98de-cef4c234315b}<23.9 && {84cc116f-693c-48a9-98de-cef4c234315b}>1.7, !- Program Line 4
  SET {ea7fed39-7390-43a7-91a8-3d18aa3167fe} = 29.4, !- Program Line 5
  SET {b15ab416-43f7-427d-8b26-1d3cbaf2d735} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {84cc116f-693c-48a9-98de-cef4c234315b}<23.9 && {84cc116f-693c-48a9-98de-cef4c234315b}>1.7, !- Program Line 7
  SET {ea7fed39-7390-43a7-91a8-3d18aa3167fe} = 29.4, !- Program Line 8
  SET {b15ab416-43f7-427d-8b26-1d3cbaf2d735} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {84cc116f-693c-48a9-98de-cef4c234315b}<23.9 && {84cc116f-693c-48a9-98de-cef4c234315b}>1.7, !- Program Line 10
  SET {ea7fed39-7390-43a7-91a8-3d18aa3167fe} = 29.4, !- Program Line 11
  SET {b15ab416-43f7-427d-8b26-1d3cbaf2d735} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ea7fed39-7390-43a7-91a8-3d18aa3167fe} = NULL, !- Program Line 14
  SET {b15ab416-43f7-427d-8b26-1d3cbaf2d735} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {aaae78b7-c550-4259-b51e-1410bed5d29f}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__2_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d15dbfe8-60b0-4712-8fcd-d214f4ae82a5}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {9625c566-3c06-4d98-a7df-865930f534b5}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3242b215-b6bc-4a14-88b3-b2fba27ddd90}, !- Control Zone or Zone List Name
  {1b920f87-7197-4135-9dec-7fff8143a596}, !- Cooling Control Zone or Zone List Name
  {ee26500e-996a-4e92-b401-cff78e1dff0d}, !- Heating Control Zone or Zone List Name
  {15aa2972-1203-4e48-bd2b-136c7f6756ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3242b215-b6bc-4a14-88b3-b2fba27ddd90}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {1b920f87-7197-4135-9dec-7fff8143a596}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee26500e-996a-4e92-b401-cff78e1dff0d}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {15aa2972-1203-4e48-bd2b-136c7f6756ed}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9c7046cc-1e07-403f-b71f-3dedb436c0cf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {3532d908-9c1a-409e-99a5-7aa17e23c0fe}, !- Default Day Schedule Name
  {31f76899-27c0-4b97-9e85-63ddb238d3f3}, !- Summer Design Day Schedule Name
  {c1783ddf-2b9a-4c21-896f-ac2caf168ac4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3532d908-9c1a-409e-99a5-7aa17e23c0fe}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {11770b34-f970-4e1b-861c-247438f6e84e}, !- Handle
  {9c7046cc-1e07-403f-b71f-3dedb436c0cf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  197.59353407595739,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c1783ddf-2b9a-4c21-896f-ac2caf168ac4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31f76899-27c0-4b97-9e85-63ddb238d3f3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e1dd37b-05eb-4ebc-9d72-eee69061b78c}, !- Handle
  Schedule Rule 96,                       !- Name
  {9c7046cc-1e07-403f-b71f-3dedb436c0cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c73b9c7-36b2-4618-b273-456061d5b0ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c73b9c7-36b2-4618-b273-456061d5b0ff}, !- Handle
  Schedule Day 27,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c1a3107-e44e-40c0-a117-4933762dcdc4}, !- Handle
  Schedule Rule 97,                       !- Name
  {9c7046cc-1e07-403f-b71f-3dedb436c0cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a84933b6-cd8a-4c0a-98f1-b1487d012282}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a84933b6-cd8a-4c0a-98f1-b1487d012282}, !- Handle
  Schedule Day 28,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {9af31887-7099-4648-9c1f-84a99c92032d}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1fbfc6b0-b04c-4f01-a8cd-bf0ece5f0e44}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__3_HtgSch0, !- Name
  {28e66f6a-62fc-4e53-9caa-0640c30f06e4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1609ee7b-1476-48fc-9983-52b6ad081523}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__3_ClgSch0, !- Name
  {7edccdb3-009b-4431-baed-cd58e2fc3356}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {efa668b3-b9b0-48e2-90f3-7fbea9d0defc}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9af31887-7099-4648-9c1f-84a99c92032d}<23.9 && {9af31887-7099-4648-9c1f-84a99c92032d}>1.7, !- Program Line 1
  SET {1609ee7b-1476-48fc-9983-52b6ad081523} = 29.4, !- Program Line 2
  SET {1fbfc6b0-b04c-4f01-a8cd-bf0ece5f0e44} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9af31887-7099-4648-9c1f-84a99c92032d}<23.9 && {9af31887-7099-4648-9c1f-84a99c92032d}>1.7, !- Program Line 4
  SET {1609ee7b-1476-48fc-9983-52b6ad081523} = 29.4, !- Program Line 5
  SET {1fbfc6b0-b04c-4f01-a8cd-bf0ece5f0e44} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9af31887-7099-4648-9c1f-84a99c92032d}<23.9 && {9af31887-7099-4648-9c1f-84a99c92032d}>1.7, !- Program Line 7
  SET {1609ee7b-1476-48fc-9983-52b6ad081523} = 29.4, !- Program Line 8
  SET {1fbfc6b0-b04c-4f01-a8cd-bf0ece5f0e44} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9af31887-7099-4648-9c1f-84a99c92032d}<23.9 && {9af31887-7099-4648-9c1f-84a99c92032d}>1.7, !- Program Line 10
  SET {1609ee7b-1476-48fc-9983-52b6ad081523} = 29.4, !- Program Line 11
  SET {1fbfc6b0-b04c-4f01-a8cd-bf0ece5f0e44} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1609ee7b-1476-48fc-9983-52b6ad081523} = NULL, !- Program Line 14
  SET {1fbfc6b0-b04c-4f01-a8cd-bf0ece5f0e44} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6dacbf17-fdd6-42b7-aaf5-a8f943ea0e02}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {efa668b3-b9b0-48e2-90f3-7fbea9d0defc}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {815852bf-667d-4fd1-86de-f2f17b27892b}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc46e4a4-48f8-4d0a-980b-ac586eaec043}, !- Control Zone or Zone List Name
  {24dc7b1b-b561-49a7-badd-c2e2f35c57fb}, !- Cooling Control Zone or Zone List Name
  {13fe382d-5454-4e98-b409-772f1aa9083b}, !- Heating Control Zone or Zone List Name
  {2ce5e3ac-918c-4855-b488-ed64cfaa656c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc46e4a4-48f8-4d0a-980b-ac586eaec043}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {24dc7b1b-b561-49a7-badd-c2e2f35c57fb}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {13fe382d-5454-4e98-b409-772f1aa9083b}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ce5e3ac-918c-4855-b488-ed64cfaa656c}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c7a412de-74b3-43d5-9dad-4e553a2f8884}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {be06645b-eb53-4a05-b035-1f4bc78e7776}, !- Default Day Schedule Name
  {3ae68150-0fba-4afc-8fc6-66cf1572dc28}, !- Summer Design Day Schedule Name
  {ec487850-1d4b-4840-aab6-fdce37419608}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be06645b-eb53-4a05-b035-1f4bc78e7776}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {2482d3d3-2ea8-4c1d-b47d-1d934e664e18}, !- Handle
  {c7a412de-74b3-43d5-9dad-4e553a2f8884}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec487850-1d4b-4840-aab6-fdce37419608}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ae68150-0fba-4afc-8fc6-66cf1572dc28}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52706683-531c-4272-967a-5e6aeb6da3b4}, !- Handle
  Schedule Rule 98,                       !- Name
  {c7a412de-74b3-43d5-9dad-4e553a2f8884}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0561044c-c4fd-4f0c-a4ac-387e8c71763a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0561044c-c4fd-4f0c-a4ac-387e8c71763a}, !- Handle
  Schedule Day 29,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8738a145-df90-4674-84e8-d35502aeae7f}, !- Handle
  Schedule Rule 99,                       !- Name
  {c7a412de-74b3-43d5-9dad-4e553a2f8884}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f99cf695-25a1-4f09-ab80-f954a5e39db4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f99cf695-25a1-4f09-ab80-f954a5e39db4}, !- Handle
  Schedule Day 30,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0c940672-6b5c-4a0f-8164-4b2b28bf9c29}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {97806c38-ca2a-483c-9a98-c125b53f06e6}, !- Control Zone or Zone List Name
  {53bc4edb-0d99-4a58-b815-34df7a3f6df2}, !- Cooling Control Zone or Zone List Name
  {12df6ab6-aa97-4a60-914b-89ed2c2cef29}, !- Heating Control Zone or Zone List Name
  {d8d46213-ef73-4618-9896-72a7c466fea9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97806c38-ca2a-483c-9a98-c125b53f06e6}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {53bc4edb-0d99-4a58-b815-34df7a3f6df2}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {12df6ab6-aa97-4a60-914b-89ed2c2cef29}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d8d46213-ef73-4618-9896-72a7c466fea9}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c06ea2b0-b342-4602-94a8-9a4646586357}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {19a1475e-d394-4712-81bb-37c27ccccdc5}, !- Default Day Schedule Name
  {2c856cfe-fbec-444f-beea-93784d4865db}, !- Summer Design Day Schedule Name
  {642b6d7d-6283-4260-9704-c5d3ce1b4987}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19a1475e-d394-4712-81bb-37c27ccccdc5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {cfe049f1-5c76-430a-8fc5-2bbe406abe16}, !- Handle
  {c06ea2b0-b342-4602-94a8-9a4646586357}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {642b6d7d-6283-4260-9704-c5d3ce1b4987}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c856cfe-fbec-444f-beea-93784d4865db}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {103e58fe-2a50-40ca-89c2-c16b5038de4d}, !- Handle
  Schedule Rule 100,                      !- Name
  {c06ea2b0-b342-4602-94a8-9a4646586357}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25cfd384-8005-4a1a-bbde-e93d41ca496d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {25cfd384-8005-4a1a-bbde-e93d41ca496d}, !- Handle
  Schedule Day 31,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ca1a0d3-27af-4edb-8857-eceb2f783d1b}, !- Handle
  Schedule Rule 101,                      !- Name
  {c06ea2b0-b342-4602-94a8-9a4646586357}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4a9f129-2e79-4f3e-bff0-351057c5e31b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4a9f129-2e79-4f3e-bff0-351057c5e31b}, !- Handle
  Schedule Day 32,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {146f7a98-1915-4878-a343-585afdcfafec}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5e9243e9-5b84-46dc-b51d-893476495b9a}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__5_HtgSch0, !- Name
  {5af8c5fb-0152-4f38-98f9-806b6ff7c524}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b87d6192-f748-445c-9279-8887488a1c2c}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__5_ClgSch0, !- Name
  {454db249-6918-4f38-a899-1273f73d42e8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5edb9df6-ff44-49e7-88e9-6e914396140a}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__5_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {146f7a98-1915-4878-a343-585afdcfafec}<23.9 && {146f7a98-1915-4878-a343-585afdcfafec}>1.7, !- Program Line 1
  SET {b87d6192-f748-445c-9279-8887488a1c2c} = 29.4, !- Program Line 2
  SET {5e9243e9-5b84-46dc-b51d-893476495b9a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {146f7a98-1915-4878-a343-585afdcfafec}<23.9 && {146f7a98-1915-4878-a343-585afdcfafec}>1.7, !- Program Line 4
  SET {b87d6192-f748-445c-9279-8887488a1c2c} = 29.4, !- Program Line 5
  SET {5e9243e9-5b84-46dc-b51d-893476495b9a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {146f7a98-1915-4878-a343-585afdcfafec}<23.9 && {146f7a98-1915-4878-a343-585afdcfafec}>1.7, !- Program Line 7
  SET {b87d6192-f748-445c-9279-8887488a1c2c} = 29.4, !- Program Line 8
  SET {5e9243e9-5b84-46dc-b51d-893476495b9a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {146f7a98-1915-4878-a343-585afdcfafec}<23.9 && {146f7a98-1915-4878-a343-585afdcfafec}>1.7, !- Program Line 10
  SET {b87d6192-f748-445c-9279-8887488a1c2c} = 29.4, !- Program Line 11
  SET {5e9243e9-5b84-46dc-b51d-893476495b9a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b87d6192-f748-445c-9279-8887488a1c2c} = NULL, !- Program Line 14
  SET {5e9243e9-5b84-46dc-b51d-893476495b9a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {351e1bd8-55be-4d26-bedd-5b1c3af9af80}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__5_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5edb9df6-ff44-49e7-88e9-6e914396140a}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {476f445b-cce3-43a9-b987-61c46efb823e}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {845dbdde-777e-41bb-b570-62ec00e3125b}, !- Control Zone or Zone List Name
  {61e40156-2207-4135-89d7-c0279c405979}, !- Cooling Control Zone or Zone List Name
  {174084a8-f14f-4a80-9e06-01693bfed846}, !- Heating Control Zone or Zone List Name
  {5c903ca3-fd81-4c0c-b277-ad5ef8ed2bc7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {845dbdde-777e-41bb-b570-62ec00e3125b}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {61e40156-2207-4135-89d7-c0279c405979}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {174084a8-f14f-4a80-9e06-01693bfed846}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c903ca3-fd81-4c0c-b277-ad5ef8ed2bc7}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {78871d5f-994c-4940-88cd-0ccfc76a4b0b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {04f251ea-6b2f-4646-a1d8-ddd935dba3b3}, !- Default Day Schedule Name
  {358b3e34-0ca5-47b4-9d80-8a011c8a1819}, !- Summer Design Day Schedule Name
  {2a6725a1-a8d7-4e51-867d-65bdc97da758}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04f251ea-6b2f-4646-a1d8-ddd935dba3b3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {01e0bc84-bef1-4375-9559-f4e609f856f2}, !- Handle
  {78871d5f-994c-4940-88cd-0ccfc76a4b0b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.999312831958996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a6725a1-a8d7-4e51-867d-65bdc97da758}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {358b3e34-0ca5-47b4-9d80-8a011c8a1819}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3ca6e0d-abe5-406f-9988-74684094fb72}, !- Handle
  Schedule Rule 102,                      !- Name
  {78871d5f-994c-4940-88cd-0ccfc76a4b0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {685b45ae-9583-4d97-902e-c209a202174f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {685b45ae-9583-4d97-902e-c209a202174f}, !- Handle
  Schedule Day 33,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eac98871-8d1b-422e-93b5-c2b466c21b77}, !- Handle
  Schedule Rule 103,                      !- Name
  {78871d5f-994c-4940-88cd-0ccfc76a4b0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fd3f79a-aace-423e-9585-fcc6a07c9b79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fd3f79a-aace-423e-9585-fcc6a07c9b79}, !- Handle
  Schedule Day 34,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {64a11e42-9377-4545-af56-3d7af7d0d2e4}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {72f58ced-240d-463b-908b-74ef57ee59a1}, !- Control Zone or Zone List Name
  {f0ad6c17-a2de-486a-b1fd-a2971fc43a97}, !- Cooling Control Zone or Zone List Name
  {a2ce882e-412d-48c6-a43e-d69d4e6da978}, !- Heating Control Zone or Zone List Name
  {51333ce1-6690-42df-87dc-5d41ebb26bbf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72f58ced-240d-463b-908b-74ef57ee59a1}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {f0ad6c17-a2de-486a-b1fd-a2971fc43a97}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a2ce882e-412d-48c6-a43e-d69d4e6da978}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {51333ce1-6690-42df-87dc-5d41ebb26bbf}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {78db4cbc-1cc4-4792-abbb-4fbf92a90038}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {f0ba717b-ed2a-49b8-8f2c-57488283413c}, !- Default Day Schedule Name
  {fc6e32c7-ac82-436f-828e-283e0001cb0a}, !- Summer Design Day Schedule Name
  {20c7fc01-0238-403a-be5d-100bd683ba30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0ba717b-ed2a-49b8-8f2c-57488283413c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {bc6543b3-2b86-481a-89c1-e2a0e28954fc}, !- Handle
  {78db4cbc-1cc4-4792-abbb-4fbf92a90038}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20c7fc01-0238-403a-be5d-100bd683ba30}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc6e32c7-ac82-436f-828e-283e0001cb0a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1d8a703-dfdf-46a6-acda-b477f22710a9}, !- Handle
  Schedule Rule 104,                      !- Name
  {78db4cbc-1cc4-4792-abbb-4fbf92a90038}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4fd7fc2-9a1b-4b11-9dbb-30c41967a504}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4fd7fc2-9a1b-4b11-9dbb-30c41967a504}, !- Handle
  Schedule Day 35,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26a63a34-61fd-4371-99b9-6004e176f8e2}, !- Handle
  Schedule Rule 105,                      !- Name
  {78db4cbc-1cc4-4792-abbb-4fbf92a90038}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db63cfb0-cabf-48dc-9266-9418755641b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db63cfb0-cabf-48dc-9266-9418755641b8}, !- Handle
  Schedule Day 36,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bf520072-df0f-4c56-bb4c-3eb3e95e354b}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__7_HtgSch0, !- Name
  {5af8c5fb-0152-4f38-98f9-806b6ff7c524}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {8953b1d9-a27d-4046-b57b-9798d96018db}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__7_ClgSch0, !- Name
  {454db249-6918-4f38-a899-1273f73d42e8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f7ddd88e-a67f-47fa-afeb-aac1b67d198f}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__7_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}<23.9 && {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}>1.7, !- Program Line 1
  SET {8953b1d9-a27d-4046-b57b-9798d96018db} = 29.4, !- Program Line 2
  SET {bf520072-df0f-4c56-bb4c-3eb3e95e354b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}<23.9 && {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}>1.7, !- Program Line 4
  SET {8953b1d9-a27d-4046-b57b-9798d96018db} = 29.4, !- Program Line 5
  SET {bf520072-df0f-4c56-bb4c-3eb3e95e354b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}<23.9 && {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}>1.7, !- Program Line 7
  SET {8953b1d9-a27d-4046-b57b-9798d96018db} = 29.4, !- Program Line 8
  SET {bf520072-df0f-4c56-bb4c-3eb3e95e354b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}<23.9 && {25d06bf8-1393-4b66-8f9d-f06403b4a7d3}>1.7, !- Program Line 10
  SET {8953b1d9-a27d-4046-b57b-9798d96018db} = 29.4, !- Program Line 11
  SET {bf520072-df0f-4c56-bb4c-3eb3e95e354b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8953b1d9-a27d-4046-b57b-9798d96018db} = NULL, !- Program Line 14
  SET {bf520072-df0f-4c56-bb4c-3eb3e95e354b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8e1a2f18-5e4e-4567-a813-9b2a1dc6ff29}, !- Handle
  ems_sys_3_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__7_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f7ddd88e-a67f-47fa-afeb-aac1b67d198f}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {c9a8eddd-ffb3-42f6-bc6f-ee9226526f04}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {287d8c52-4913-44e7-8189-2f82d68625f3}, !- Control Zone or Zone List Name
  {b79277af-ad75-4841-8d93-2c1f92f21bb9}, !- Cooling Control Zone or Zone List Name
  {4c847820-9113-4f7b-9651-652d1f90067b}, !- Heating Control Zone or Zone List Name
  {cc804873-f26a-47fd-9ae4-00f5692fd127}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {287d8c52-4913-44e7-8189-2f82d68625f3}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {b79277af-ad75-4841-8d93-2c1f92f21bb9}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4c847820-9113-4f7b-9651-652d1f90067b}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cc804873-f26a-47fd-9ae4-00f5692fd127}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1aa8cac1-6762-4661-95b6-22971dac8861}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {cb307937-f326-4d32-aeda-78a86d8a9619}, !- Default Day Schedule Name
  {b55d1cb5-cf26-45b1-82f7-2129f0b3cc91}, !- Summer Design Day Schedule Name
  {1676a2a7-b64c-4a92-92d9-a7f92e89f464}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb307937-f326-4d32-aeda-78a86d8a9619}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2c57c818-87af-4ccf-a754-2a143e58da36}, !- Handle
  {1aa8cac1-6762-4661-95b6-22971dac8861}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.999312831958996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1676a2a7-b64c-4a92-92d9-a7f92e89f464}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b55d1cb5-cf26-45b1-82f7-2129f0b3cc91}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b8d5cdc-4df5-4241-a1b7-bd23921c536f}, !- Handle
  Schedule Rule 106,                      !- Name
  {1aa8cac1-6762-4661-95b6-22971dac8861}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1aac3496-1e13-4a45-a44d-36968d9c6f62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1aac3496-1e13-4a45-a44d-36968d9c6f62}, !- Handle
  Schedule Day 37,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93b936a9-1679-4c2f-9a28-6d4cb6e4673f}, !- Handle
  Schedule Rule 107,                      !- Name
  {1aa8cac1-6762-4661-95b6-22971dac8861}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07e7200a-af96-40e5-8493-cb02a4ddfda1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07e7200a-af96-40e5-8493-cb02a4ddfda1}, !- Handle
  Schedule Day 38,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {b2f95b2f-0fa1-4230-9e3e-d26c8be0b266}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2edd6a09-4000-4b35-9861-bc3600935f46}, !- Control Zone or Zone List Name
  {1258cc3d-5e5e-4641-9f8f-5267dc01d1d8}, !- Cooling Control Zone or Zone List Name
  {7bbf6c71-0667-412f-a7c7-d64d5d8d5437}, !- Heating Control Zone or Zone List Name
  {f353c276-7520-42f9-82c5-63c72d8a10d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2edd6a09-4000-4b35-9861-bc3600935f46}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {1258cc3d-5e5e-4641-9f8f-5267dc01d1d8}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7bbf6c71-0667-412f-a7c7-d64d5d8d5437}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f353c276-7520-42f9-82c5-63c72d8a10d8}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c9861a53-ab02-424d-9c45-8987a344f318}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {0ffd0d8f-f358-4cc5-80db-87f78cd150b8}, !- Default Day Schedule Name
  {04372df6-30ad-4d14-962b-4ccafde2e1da}, !- Summer Design Day Schedule Name
  {ff32a91e-3ee5-4433-a179-bbc1b65e2cbd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ffd0d8f-f358-4cc5-80db-87f78cd150b8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {06d87efa-1e12-4ab3-afe3-f75a39a63689}, !- Handle
  {c9861a53-ab02-424d-9c45-8987a344f318}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.627761588856508,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ff32a91e-3ee5-4433-a179-bbc1b65e2cbd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04372df6-30ad-4d14-962b-4ccafde2e1da}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad706927-97e2-4cb2-8eda-fc68f8203ab4}, !- Handle
  Schedule Rule 108,                      !- Name
  {c9861a53-ab02-424d-9c45-8987a344f318}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {211d9703-485a-4d63-80f8-83411b0b81ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {211d9703-485a-4d63-80f8-83411b0b81ad}, !- Handle
  Schedule Day 39,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4eb97abb-a416-4552-a561-cb235d43f38f}, !- Handle
  Schedule Rule 109,                      !- Name
  {c9861a53-ab02-424d-9c45-8987a344f318}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f0f4f58-fdeb-485b-8a55-dea571cc169b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f0f4f58-fdeb-485b-8a55-dea571cc169b}, !- Handle
  Schedule Day 40,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8f5ca582-40c2-4153-b053-8118b0e711a6}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {215c9b63-d3f7-4f2c-8696-b04148e2f17b}, !- Control Zone or Zone List Name
  {89aec2e0-e7bf-42e3-83b0-f03ec5b42e28}, !- Cooling Control Zone or Zone List Name
  {2db60c86-f677-4871-92aa-21de5a5747b9}, !- Heating Control Zone or Zone List Name
  {8e5e6e1c-feba-4e87-bc65-37acdeab4802}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {215c9b63-d3f7-4f2c-8696-b04148e2f17b}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {89aec2e0-e7bf-42e3-83b0-f03ec5b42e28}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2db60c86-f677-4871-92aa-21de5a5747b9}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e5e6e1c-feba-4e87-bc65-37acdeab4802}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c97673ed-6fbd-46ec-8ee3-a6b76e4103ef}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {2ed0452f-03c8-4d50-8d29-4ec20feea46c}, !- Default Day Schedule Name
  {339af6d6-0b70-4f51-8662-c654ee1179d4}, !- Summer Design Day Schedule Name
  {c2b5d40b-b65a-4a58-a9c6-0c362da9c437}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ed0452f-03c8-4d50-8d29-4ec20feea46c}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {599f5709-14e1-482e-8f52-cbf4be46a4ed}, !- Handle
  {c97673ed-6fbd-46ec-8ee3-a6b76e4103ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.014611362556041,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c2b5d40b-b65a-4a58-a9c6-0c362da9c437}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {339af6d6-0b70-4f51-8662-c654ee1179d4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d6bbbf9-3706-4064-bd8a-52a361ac9c6d}, !- Handle
  Schedule Rule 110,                      !- Name
  {c97673ed-6fbd-46ec-8ee3-a6b76e4103ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35ce07f2-a8f5-4910-bd58-89071ef8b0e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35ce07f2-a8f5-4910-bd58-89071ef8b0e6}, !- Handle
  Schedule Day 41,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {941e1ac6-b1e1-4548-9c84-eb55c61608b1}, !- Handle
  Schedule Rule 111,                      !- Name
  {c97673ed-6fbd-46ec-8ee3-a6b76e4103ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {209bd4d8-93b4-4d61-9107-4a7f849f76e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {209bd4d8-93b4-4d61-9107-4a7f849f76e6}, !- Handle
  Schedule Day 42,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a2562a1f-ae7a-417d-810b-85077825caa6}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {55a6c4d9-838d-446b-8776-520ee261a96e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3e5c9cc6-7c30-46ea-9604-246cbe5f5252}, !- Control Zone or Zone List Name
  {18a494f7-b2ec-46a5-a09e-3d531b77029c}, !- Cooling Control Zone or Zone List Name
  {c295c373-e4ea-4abb-af3c-667a38ce4103}, !- Heating Control Zone or Zone List Name
  {511acae3-eab3-4537-9936-c3c537e0f9cd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3e5c9cc6-7c30-46ea-9604-246cbe5f5252}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {18a494f7-b2ec-46a5-a09e-3d531b77029c}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c295c373-e4ea-4abb-af3c-667a38ce4103}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {511acae3-eab3-4537-9936-c3c537e0f9cd}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b46fec21-b5bb-499a-9223-5f19b776e82e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  {5b460b41-6305-416d-9d33-f887ba77afe6}, !- Default Day Schedule Name
  {a8aa6d40-f594-4d66-a227-b1a364a1d0c4}, !- Summer Design Day Schedule Name
  {0eff4a4f-a22a-4a90-95cb-c29f97db1554}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b460b41-6305-416d-9d33-f887ba77afe6}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {909266cc-a581-4545-91e6-de5ea9dc5ba3}, !- Handle
  {b46fec21-b5bb-499a-9223-5f19b776e82e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.430590861181543,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:20:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:20:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0eff4a4f-a22a-4a90-95cb-c29f97db1554}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8aa6d40-f594-4d66-a227-b1a364a1d0c4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd58da0e-8eb0-4b11-aa03-3fa293549194}, !- Handle
  Schedule Rule 112,                      !- Name
  {b46fec21-b5bb-499a-9223-5f19b776e82e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f262f37a-64ef-475f-bb74-4f605f0295d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f262f37a-64ef-475f-bb74-4f605f0295d8}, !- Handle
  Schedule Day 43,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b15e3fcd-aef6-4e25-bf5b-4a3b2093dcad}, !- Handle
  Schedule Rule 113,                      !- Name
  {b46fec21-b5bb-499a-9223-5f19b776e82e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d420c834-8b22-492a-b4d8-7265dd0bc630}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d420c834-8b22-492a-b4d8-7265dd0bc630}, !- Handle
  Schedule Day 44,                        !- Name
  {96ed717a-a468-4567-aa10-8656130096d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {13e87f56-465e-4256-9de7-4bf8d4792537}, !- Handle
  OAT_7,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b7734f44-4993-4536-9947-0186febe034c}, !- Handle
  ems_sys_4_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__1_HtgSch0, !- Name
  {5af8c5fb-0152-4f38-98f9-806b6ff7c524}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {8f6f44a4-455e-4f4c-9150-f24dc878ddcc}, !- Handle
  ems_sys_4_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__1_ClgSch0, !- Name
  {454db249-6918-4f38-a899-1273f73d42e8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {77adae5a-c004-4cb4-8fd5-2d673c8f901b}, !- Handle
  ems_sys_4_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__1_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {13e87f56-465e-4256-9de7-4bf8d4792537}<23.9 && {13e87f56-465e-4256-9de7-4bf8d4792537}>1.7, !- Program Line 1
  SET {8f6f44a4-455e-4f4c-9150-f24dc878ddcc} = 29.4, !- Program Line 2
  SET {b7734f44-4993-4536-9947-0186febe034c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {13e87f56-465e-4256-9de7-4bf8d4792537}<23.9 && {13e87f56-465e-4256-9de7-4bf8d4792537}>1.7, !- Program Line 4
  SET {8f6f44a4-455e-4f4c-9150-f24dc878ddcc} = 29.4, !- Program Line 5
  SET {b7734f44-4993-4536-9947-0186febe034c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {13e87f56-465e-4256-9de7-4bf8d4792537}<23.9 && {13e87f56-465e-4256-9de7-4bf8d4792537}>1.7, !- Program Line 7
  SET {8f6f44a4-455e-4f4c-9150-f24dc878ddcc} = 29.4, !- Program Line 8
  SET {b7734f44-4993-4536-9947-0186febe034c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {13e87f56-465e-4256-9de7-4bf8d4792537}<23.9 && {13e87f56-465e-4256-9de7-4bf8d4792537}>1.7, !- Program Line 10
  SET {8f6f44a4-455e-4f4c-9150-f24dc878ddcc} = 29.4, !- Program Line 11
  SET {b7734f44-4993-4536-9947-0186febe034c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8f6f44a4-455e-4f4c-9150-f24dc878ddcc} = NULL, !- Program Line 14
  SET {b7734f44-4993-4536-9947-0186febe034c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c87fda60-7a33-4413-9932-abb1be403a11}, !- Handle
  ems_sys_4_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_e_zc_none_srf_none__1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {77adae5a-c004-4cb4-8fd5-2d673c8f901b}; !- Program Name 1

OS:Curve:Cubic,
  {27636891-93dc-4392-81fc-58d23f338195}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8b4f2013-b752-4c71-98a4-fa6f4a0a91f0}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dcdbe9bf-e4f3-4458-9f7b-423979a57957}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9078e413-9328-4750-a27b-ef1351f6964e}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dffac0e0-e074-4c82-a392-2d6cb88c67d6}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {295f79cb-a4c7-4f71-bfde-50bd718986c6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f44584b7-df15-4f1d-b7f5-05a442c94269}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5291e26-5541-4320-b200-ec1df6b48390}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4d36cc2-58bc-4045-82ae-f5a2e6f4a1e1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8a2d9818-35c5-43d7-ad92-7992babb85b0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {109a9550-0c2e-4ff3-9d81-a29ab2689e57}, !- Handle
  Aux_Gym_ZN_1_FLR_1 daylighting control, !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  26,                                     !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  350,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {e4d14500-0758-48c8-9b81-48182d3e34fd}, !- Handle
  Offices_ZN_1_FLR_1 daylighting control, !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {7f092143-0155-410c-8e1b-3de258d5b068}, !- Handle
  Offices_ZN_1_FLR_2 daylighting control, !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

