  {bd51a38b-fc2b-4f6a-b4be-5711c46461f4}, !- Inlet Node Name
  {bd62546a-be7b-454a-b524-cddfaaa1161b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  455156.564011075,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {8e7451bd-1928-41c4-88fc-c9fae16df5ad}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {bd62546a-be7b-454a-b524-cddfaaa1161b}, !- Inlet Port
  {d758a818-7659-4851-b91d-39af3e66878f}; !- Outlet Port

OS:Connection,
  {bd51a38b-fc2b-4f6a-b4be-5711c46461f4}, !- Handle
  {3d57da3e-c77b-41e3-a2ef-a00b526db2ca}, !- Source Object
  3,                                      !- Outlet Port
  {bb9b08f4-e465-4f58-92aa-7b998b75c7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd62546a-be7b-454a-b524-cddfaaa1161b}, !- Handle
  {bb9b08f4-e465-4f58-92aa-7b998b75c7d2}, !- Source Object
  3,                                      !- Outlet Port
  {8e7451bd-1928-41c4-88fc-c9fae16df5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d758a818-7659-4851-b91d-39af3e66878f}, !- Handle
  {8e7451bd-1928-41c4-88fc-c9fae16df5ad}, !- Source Object
  3,                                      !- Outlet Port
  {31b88810-e016-4420-97bf-4f2fe1693c97}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {0017851d-4053-4e02-a502-55cad8814b0d}, !- Handle
  446gal NaturalGas Water Heater - 301kBtu/hr 0.807 Therm Eff, !- Name
  1.68933701462633,                       !- Tank Volume {m3}
  {fe0e1903-8f89-4f47-b1e1-bcbc0c24d89e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  88267.8590142256,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.807172407833217,                      !- Heater Thermal Efficiency
  {9175cc45-fa60-475f-88e9-cbf7b9e5fb52}, !- Part Load Factor Curve Name
  137.413728855386,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  137.413728855386,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {bfc63d8b-43cf-4a04-b116-d569c95bb4ab}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  16.2795364306689,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  16.2795364306689,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ef8bf4dc-eb82-4322-919c-48ead4ebe149}, !- Use Side Inlet Node Name
  {8e37f0ba-0035-4ef3-8234-68906d6798af}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c5066265-2798-4f7d-9700-3f0b3d41edf4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {18998e35-9a8b-4e3e-abeb-6f75291c70d1}, !- Schedule Type Limits Name
  {e403ac1e-443d-401e-aedb-c39b40f9a63f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e403ac1e-443d-401e-aedb-c39b40f9a63f}, !- Handle
  Schedule Day 5,                         !- Name
  {18998e35-9a8b-4e3e-abeb-6f75291c70d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a8c0fcc-e7b5-4b1e-abea-3173b7b58e03}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {18998e35-9a8b-4e3e-abeb-6f75291c70d1}, !- Schedule Type Limits Name
  {e5bf7a88-47a8-49e3-b631-797d1a9d3013}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5bf7a88-47a8-49e3-b631-797d1a9d3013}, !- Handle
  Schedule Day 6,                         !- Name
  {18998e35-9a8b-4e3e-abeb-6f75291c70d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {8fa50ba3-c276-4091-9993-28343ddceb95}, !- Handle
  {0017851d-4053-4e02-a502-55cad8814b0d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {bfc63d8b-43cf-4a04-b116-d569c95bb4ab}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {18998e35-9a8b-4e3e-abeb-6f75291c70d1}, !- Schedule Type Limits Name
  {251cc707-118e-462b-b538-e4946fa92d98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {251cc707-118e-462b-b538-e4946fa92d98}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {18998e35-9a8b-4e3e-abeb-6f75291c70d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {32017ce0-e8d3-4f47-b4bb-224612c8b22c}, !- Handle
  446gal NaturalGas Water Heater - 301kBtu/hr 0.807 Therm Eff Supply Outlet Water Node, !- Name
  {8e37f0ba-0035-4ef3-8234-68906d6798af}, !- Inlet Port
  {3601df65-d40a-48f7-90ce-dec4591c4a49}; !- Outlet Port

OS:Connection,
  {ef8bf4dc-eb82-4322-919c-48ead4ebe149}, !- Handle
  {a76a1251-e3db-4c92-9b4a-49c216471af2}, !- Source Object
  3,                                      !- Outlet Port
  {0017851d-4053-4e02-a502-55cad8814b0d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8e37f0ba-0035-4ef3-8234-68906d6798af}, !- Handle
  {0017851d-4053-4e02-a502-55cad8814b0d}, !- Source Object
  32,                                     !- Outlet Port
  {32017ce0-e8d3-4f47-b4bb-224612c8b22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3601df65-d40a-48f7-90ce-dec4591c4a49}, !- Handle
  {32017ce0-e8d3-4f47-b4bb-224612c8b22c}, !- Source Object
  3,                                      !- Outlet Port
  {91292d99-f17e-4be6-82e1-5aedf034f574}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {76bb8f07-60db-4fb0-a94a-ca906564e96a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {34666dd9-6a97-4322-9218-43016b6e45b5}, !- Inlet Node Name
  {d77bdf9d-f854-4ae2-a490-cec9a3e178c8}; !- Outlet Node Name

OS:Node,
  {c6ac906f-a91d-4eb1-97a6-7382398cdf00}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b54c3b9d-d8ed-458d-8694-a0acdb341d24}, !- Inlet Port
  {34666dd9-6a97-4322-9218-43016b6e45b5}; !- Outlet Port

OS:Connection,
  {b54c3b9d-d8ed-458d-8694-a0acdb341d24}, !- Handle
  {31b88810-e016-4420-97bf-4f2fe1693c97}, !- Source Object
  4,                                      !- Outlet Port
  {c6ac906f-a91d-4eb1-97a6-7382398cdf00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7bee80b-372c-42ef-a7d5-0cb4332e1bdb}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {d77bdf9d-f854-4ae2-a490-cec9a3e178c8}, !- Inlet Port
  {107daeb4-614a-4e4c-b84b-35ee6bfbad38}; !- Outlet Port

OS:Connection,
  {34666dd9-6a97-4322-9218-43016b6e45b5}, !- Handle
  {c6ac906f-a91d-4eb1-97a6-7382398cdf00}, !- Source Object
  3,                                      !- Outlet Port
  {76bb8f07-60db-4fb0-a94a-ca906564e96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77bdf9d-f854-4ae2-a490-cec9a3e178c8}, !- Handle
  {76bb8f07-60db-4fb0-a94a-ca906564e96a}, !- Source Object
  3,                                      !- Outlet Port
  {c7bee80b-372c-42ef-a7d5-0cb4332e1bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107daeb4-614a-4e4c-b84b-35ee6bfbad38}, !- Handle
  {c7bee80b-372c-42ef-a7d5-0cb4332e1bdb}, !- Source Object
  3,                                      !- Outlet Port
  {91292d99-f17e-4be6-82e1-5aedf034f574}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff18d125-f84e-46cd-a599-a493d2b11dda}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1636d27a-ad63-4f48-9f2a-76c90e3cec8f}, !- Inlet Node Name
  {c8fc7a9d-9fd0-4116-9f62-e4513c549cdc}; !- Outlet Node Name

OS:Node,
  {d978b1a0-8166-42e1-b260-be9c735b19c8}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {c8fc7a9d-9fd0-4116-9f62-e4513c549cdc}, !- Inlet Port
  {019fe263-ab0a-45dc-9c3c-3ce2638071f6}; !- Outlet Port

OS:Connection,
  {1636d27a-ad63-4f48-9f2a-76c90e3cec8f}, !- Handle
  {fc5737d7-bf98-4355-bf73-c10665bb43ce}, !- Source Object
  3,                                      !- Outlet Port
  {ff18d125-f84e-46cd-a599-a493d2b11dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fc7a9d-9fd0-4116-9f62-e4513c549cdc}, !- Handle
  {ff18d125-f84e-46cd-a599-a493d2b11dda}, !- Source Object
  3,                                      !- Outlet Port
  {d978b1a0-8166-42e1-b260-be9c735b19c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019fe263-ab0a-45dc-9c3c-3ce2638071f6}, !- Handle
  {d978b1a0-8166-42e1-b260-be9c735b19c8}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {beb7a93f-a3e2-43af-b6af-9775b57fad1f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {460685ad-a53f-4f7c-b788-2740d150b690}, !- Inlet Node Name
  {1d6d7695-0a17-4508-8250-7b3f8ea5af67}; !- Outlet Node Name

OS:Node,
  {9e1600da-c321-45ba-be8f-8ff613631688}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {74cd3e06-ec02-42b0-aa48-b5e0e64c7897}, !- Inlet Port
  {460685ad-a53f-4f7c-b788-2740d150b690}; !- Outlet Port

OS:Connection,
  {74cd3e06-ec02-42b0-aa48-b5e0e64c7897}, !- Handle
  {91292d99-f17e-4be6-82e1-5aedf034f574}, !- Source Object
  2,                                      !- Outlet Port
  {9e1600da-c321-45ba-be8f-8ff613631688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460685ad-a53f-4f7c-b788-2740d150b690}, !- Handle
  {9e1600da-c321-45ba-be8f-8ff613631688}, !- Source Object
  3,                                      !- Outlet Port
  {beb7a93f-a3e2-43af-b6af-9775b57fad1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6d7695-0a17-4508-8250-7b3f8ea5af67}, !- Handle
  {beb7a93f-a3e2-43af-b6af-9775b57fad1f}, !- Source Object
  3,                                      !- Outlet Port
  {ed25bb97-428c-40b9-b3ab-173d86d4fd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5203a2c4-f5a4-4521-bcd8-b3a790416916}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {65e4d671-b5fa-4799-a7cf-6763303de4e8}, !- Inlet Node Name
  {93dff018-721f-4b9d-900a-cf686e441873}; !- Outlet Node Name

OS:Node,
  {4dcdb01c-bf46-4159-b182-1317f364f0dc}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {18d9f863-d8d9-44bb-9580-60d48adc6b05}, !- Inlet Port
  {65e4d671-b5fa-4799-a7cf-6763303de4e8}; !- Outlet Port

OS:Connection,
  {18d9f863-d8d9-44bb-9580-60d48adc6b05}, !- Handle
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Source Object
  2,                                      !- Outlet Port
  {4dcdb01c-bf46-4159-b182-1317f364f0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e4d671-b5fa-4799-a7cf-6763303de4e8}, !- Handle
  {4dcdb01c-bf46-4159-b182-1317f364f0dc}, !- Source Object
  3,                                      !- Outlet Port
  {5203a2c4-f5a4-4521-bcd8-b3a790416916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93dff018-721f-4b9d-900a-cf686e441873}, !- Handle
  {5203a2c4-f5a4-4521-bcd8-b3a790416916}, !- Source Object
  3,                                      !- Outlet Port
  {03116bee-fd9e-4b92-b22a-b5cc369b9646}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b2716d39-1289-4f9b-85ec-ad4ca8bfcc22}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {c86fbdc2-ac9b-4466-bddc-b831d7ea35e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c86fbdc2-ac9b-4466-bddc-b831d7ea35e3}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {202d13ad-b0e4-4931-803c-9f83c4bba989}, !- Handle
  Schedule Rule 92,                       !- Name
  {b2716d39-1289-4f9b-85ec-ad4ca8bfcc22}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {43cd173a-cd9c-481e-97d2-05c64ada2c1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43cd173a-cd9c-481e-97d2-05c64ada2c1b}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2164ea8e-1e55-4bf3-8a9d-0afc73bb13de}, !- Handle
  Schedule Rule 93,                       !- Name
  {b2716d39-1289-4f9b-85ec-ad4ca8bfcc22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d70944e6-1811-4ac6-ba67-8c78e650ef62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d70944e6-1811-4ac6-ba67-8c78e650ef62}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ba08ed10-2eaf-40dc-ac07-cdaa0f6ef865}, !- Handle
  Schedule Rule 94,                       !- Name
  {b2716d39-1289-4f9b-85ec-ad4ca8bfcc22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d2abc38-890c-44bb-b493-43dc312f32a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d2abc38-890c-44bb-b493-43dc312f32a5}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {783710e0-a49e-4348-abbf-43611ad3a0b9}, !- Handle
  Employeeloungeflr1 0.02gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.0530582531896e-06,                    !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {a3239288-976a-4a64-ac05-fc0fa98490df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3239288-976a-4a64-ac05-fc0fa98490df}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b8d91b5-febf-4e48-816d-4837e310caba}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {64e39d47-802f-4e96-bf0d-e8f553189e9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64e39d47-802f-4e96-bf0d-e8f553189e9d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {18998e35-9a8b-4e3e-abeb-6f75291c70d1}, !- Schedule Type Limits Name
  {4e18edd6-60db-4968-b2e8-29d77de820de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e18edd6-60db-4968-b2e8-29d77de820de}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {18998e35-9a8b-4e3e-abeb-6f75291c70d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {72a8bd6b-8a42-4024-87f5-00d0a0444616}, !- Handle
  EmployeeLoungeFlr1 Service Water Use 0.02gpm 140F, !- Name
  {783710e0-a49e-4348-abbf-43611ad3a0b9}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {b2716d39-1289-4f9b-85ec-ad4ca8bfcc22}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {01be50fe-9005-4508-b6ad-92cf3db5676b}, !- Handle
  EmployeeLoungeFlr1 WUC 0.02gpm 140F,    !- Name
  {d84f686c-44a1-4f4b-ac37-dd9dda22c2bc}, !- Inlet Node Name
  {4991a4ea-2616-4429-9475-78b80a64bf56}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72a8bd6b-8a42-4024-87f5-00d0a0444616}; !- Water Use Equipment Name 1

OS:Node,
  {8040de13-d05a-4f0a-9d27-7449af6f82ec}, !- Handle
  EmployeeLoungeFlr1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {d8b776e5-2918-40ab-9b27-033b6f7922cd}, !- Inlet Port
  {d84f686c-44a1-4f4b-ac37-dd9dda22c2bc}; !- Outlet Port

OS:Connection,
  {d8b776e5-2918-40ab-9b27-033b6f7922cd}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  4,                                      !- Outlet Port
  {8040de13-d05a-4f0a-9d27-7449af6f82ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {300a7438-0f3f-4014-946b-ae1af74abdc2}, !- Handle
  EmployeeLoungeFlr1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {4991a4ea-2616-4429-9475-78b80a64bf56}, !- Inlet Port
  {a0eea76b-ab6d-4628-a1b8-07022827968c}; !- Outlet Port

OS:Connection,
  {d84f686c-44a1-4f4b-ac37-dd9dda22c2bc}, !- Handle
  {8040de13-d05a-4f0a-9d27-7449af6f82ec}, !- Source Object
  3,                                      !- Outlet Port
  {01be50fe-9005-4508-b6ad-92cf3db5676b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4991a4ea-2616-4429-9475-78b80a64bf56}, !- Handle
  {01be50fe-9005-4508-b6ad-92cf3db5676b}, !- Source Object
  3,                                      !- Outlet Port
  {300a7438-0f3f-4014-946b-ae1af74abdc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0eea76b-ab6d-4628-a1b8-07022827968c}, !- Handle
  {300a7438-0f3f-4014-946b-ae1af74abdc2}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ffcb7154-5d4e-46ee-9749-5179d6d832d4}, !- Handle
  Exercisecenterflr1 0.05gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  3.15403793685091e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {196402cc-6908-4a6e-8783-b018bdce3b54}, !- Handle
  ExerciseCenterFlr1 Service Water Use 0.05gpm 140F, !- Name
  {ffcb7154-5d4e-46ee-9749-5179d6d832d4}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {b2716d39-1289-4f9b-85ec-ad4ca8bfcc22}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a1bf4907-ee77-4e31-87a2-4b6b0d55b3be}, !- Handle
  ExerciseCenterFlr1 WUC 0.05gpm 140F,    !- Name
  {c53df1e1-967d-4bdb-b46c-b6c6e4a79501}, !- Inlet Node Name
  {144545d4-dcdf-4b92-a1b6-2e8581bbb388}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {196402cc-6908-4a6e-8783-b018bdce3b54}; !- Water Use Equipment Name 1

OS:Node,
  {2b97f468-f2d9-4b82-9fcb-7095cce7f6b9}, !- Handle
  ExerciseCenterFlr1 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {04ce85b6-6f55-45b4-afd3-face31f4cf36}, !- Inlet Port
  {c53df1e1-967d-4bdb-b46c-b6c6e4a79501}; !- Outlet Port

OS:Connection,
  {04ce85b6-6f55-45b4-afd3-face31f4cf36}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  5,                                      !- Outlet Port
  {2b97f468-f2d9-4b82-9fcb-7095cce7f6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c1fdae0-f643-4c46-a6ae-c0d8f2abc27b}, !- Handle
  ExerciseCenterFlr1 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {144545d4-dcdf-4b92-a1b6-2e8581bbb388}, !- Inlet Port
  {7c5b8e14-e0f9-4efe-8e09-85ff8660c0b0}; !- Outlet Port

OS:Connection,
  {c53df1e1-967d-4bdb-b46c-b6c6e4a79501}, !- Handle
  {2b97f468-f2d9-4b82-9fcb-7095cce7f6b9}, !- Source Object
  3,                                      !- Outlet Port
  {a1bf4907-ee77-4e31-87a2-4b6b0d55b3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144545d4-dcdf-4b92-a1b6-2e8581bbb388}, !- Handle
  {a1bf4907-ee77-4e31-87a2-4b6b0d55b3be}, !- Source Object
  3,                                      !- Outlet Port
  {8c1fdae0-f643-4c46-a6ae-c0d8f2abc27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5b8e14-e0f9-4efe-8e09-85ff8660c0b0}, !- Handle
  {8c1fdae0-f643-4c46-a6ae-c0d8f2abc27b}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e389b1a8-5729-4f91-aac6-6fb6be99e091}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {ca2dac4e-e1e1-4e4b-998c-e3b3c1e1ca4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca2dac4e-e1e1-4e4b-998c-e3b3c1e1ca4e}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {979735c7-1c14-4ea8-8c6a-70d469a52ae1}, !- Handle
  Schedule Rule 95,                       !- Name
  {e389b1a8-5729-4f91-aac6-6fb6be99e091}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d62873a-ed39-4db2-b9ee-64f894ac323d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d62873a-ed39-4db2-b9ee-64f894ac323d}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {927df560-bbaf-44ea-a261-ed9e958e8dc3}, !- Handle
  Schedule Rule 96,                       !- Name
  {e389b1a8-5729-4f91-aac6-6fb6be99e091}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1989a623-9933-4fef-97cd-32cbf9d4e814}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1989a623-9933-4fef-97cd-32cbf9d4e814}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0d402a9a-646d-4262-b063-bae277ab9249}, !- Handle
  Schedule Rule 97,                       !- Name
  {e389b1a8-5729-4f91-aac6-6fb6be99e091}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f49957e-e80a-455f-a003-4cf8943fae77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f49957e-e80a-455f-a003-4cf8943fae77}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {f7172ea8-b11e-4c5f-9457-6ff08733c7db}, !- Handle
  Frontloungeflr1 0.04gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  2.61998948626714e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b4cca198-7e41-414a-a38d-8257af396b5d}, !- Handle
  FrontLoungeFlr1 Service Water Use 0.04gpm 140F, !- Name
  {f7172ea8-b11e-4c5f-9457-6ff08733c7db}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {e389b1a8-5729-4f91-aac6-6fb6be99e091}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b68f187c-452d-4636-8fa8-b1c871bada15}, !- Handle
  FrontLoungeFlr1 WUC 0.04gpm 140F,       !- Name
  {68626080-a071-4802-944b-353eb81c6e99}, !- Inlet Node Name
  {5e3520f5-7bdb-4dd8-8eed-0c8a206ebd22}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4cca198-7e41-414a-a38d-8257af396b5d}; !- Water Use Equipment Name 1

OS:Node,
  {dd463e99-063d-4dd2-933d-7c9f02535570}, !- Handle
  FrontLoungeFlr1 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {e2c45990-53fa-480e-a2c6-c78d5d2807e8}, !- Inlet Port
  {68626080-a071-4802-944b-353eb81c6e99}; !- Outlet Port

OS:Connection,
  {e2c45990-53fa-480e-a2c6-c78d5d2807e8}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  6,                                      !- Outlet Port
  {dd463e99-063d-4dd2-933d-7c9f02535570}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dab87924-1762-4b86-a0d7-227bed533450}, !- Handle
  FrontLoungeFlr1 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {5e3520f5-7bdb-4dd8-8eed-0c8a206ebd22}, !- Inlet Port
  {c22ab87a-92e6-4950-9d36-b13800873fb7}; !- Outlet Port

OS:Connection,
  {68626080-a071-4802-944b-353eb81c6e99}, !- Handle
  {dd463e99-063d-4dd2-933d-7c9f02535570}, !- Source Object
  3,                                      !- Outlet Port
  {b68f187c-452d-4636-8fa8-b1c871bada15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3520f5-7bdb-4dd8-8eed-0c8a206ebd22}, !- Handle
  {b68f187c-452d-4636-8fa8-b1c871bada15}, !- Source Object
  3,                                      !- Outlet Port
  {dab87924-1762-4b86-a0d7-227bed533450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c22ab87a-92e6-4950-9d36-b13800873fb7}, !- Handle
  {dab87924-1762-4b86-a0d7-227bed533450}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a0e9ea28-8e12-423f-b2d5-93ef9816ff25}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {68ba35b8-f71b-49da-881c-1e2825a0489f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68ba35b8-f71b-49da-881c-1e2825a0489f}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {46a98729-2f1f-4dde-bd21-6bfcc937c8e1}, !- Handle
  Schedule Rule 98,                       !- Name
  {a0e9ea28-8e12-423f-b2d5-93ef9816ff25}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d2e1aae7-5894-44c0-9cef-a33df92455c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2e1aae7-5894-44c0-9cef-a33df92455c6}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {864bd36a-34bf-4014-a41e-2864ae5fafb1}, !- Handle
  Schedule Rule 99,                       !- Name
  {a0e9ea28-8e12-423f-b2d5-93ef9816ff25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c9f1d6b-4dfd-41a3-9315-7c6bc53a23db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c9f1d6b-4dfd-41a3-9315-7c6bc53a23db}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4520a047-5640-4527-b9fc-9b7148aac391}, !- Handle
  Schedule Rule 100,                      !- Name
  {a0e9ea28-8e12-423f-b2d5-93ef9816ff25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1866c444-ad64-4dc2-88a6-c6bb8828a0c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1866c444-ad64-4dc2-88a6-c6bb8828a0c1}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {cd52ce62-c69a-40ac-9103-ec8a91d128ee}, !- Handle
  Frontofficeflr1 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.15743271308575e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bad5f17e-1ab0-4f16-b264-b0fc75e2f25d}, !- Handle
  FrontOfficeFlr1 Service Water Use 0.05gpm 140F, !- Name
  {cd52ce62-c69a-40ac-9103-ec8a91d128ee}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {a0e9ea28-8e12-423f-b2d5-93ef9816ff25}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ebf97f2f-e5aa-4444-9a6e-a4660ba5531e}, !- Handle
  FrontOfficeFlr1 WUC 0.05gpm 140F,       !- Name
  {5e94ae0d-b883-45d5-8285-5473cb7dbc8f}, !- Inlet Node Name
  {0e328fc2-36be-47e0-8b4c-944326c961a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bad5f17e-1ab0-4f16-b264-b0fc75e2f25d}; !- Water Use Equipment Name 1

OS:Node,
  {aa53e760-dc3f-4701-9fca-3a36b3a0208f}, !- Handle
  FrontOfficeFlr1 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {4c00414b-c53a-4f87-b24e-dc28fec371d0}, !- Inlet Port
  {5e94ae0d-b883-45d5-8285-5473cb7dbc8f}; !- Outlet Port

OS:Connection,
  {4c00414b-c53a-4f87-b24e-dc28fec371d0}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  7,                                      !- Outlet Port
  {aa53e760-dc3f-4701-9fca-3a36b3a0208f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61b98131-9f27-4831-9cd4-4f69f52b96e8}, !- Handle
  FrontOfficeFlr1 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {0e328fc2-36be-47e0-8b4c-944326c961a0}, !- Inlet Port
  {2730e959-b1fc-436d-bca1-0242f201d87c}; !- Outlet Port

OS:Connection,
  {5e94ae0d-b883-45d5-8285-5473cb7dbc8f}, !- Handle
  {aa53e760-dc3f-4701-9fca-3a36b3a0208f}, !- Source Object
  3,                                      !- Outlet Port
  {ebf97f2f-e5aa-4444-9a6e-a4660ba5531e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e328fc2-36be-47e0-8b4c-944326c961a0}, !- Handle
  {ebf97f2f-e5aa-4444-9a6e-a4660ba5531e}, !- Source Object
  3,                                      !- Outlet Port
  {61b98131-9f27-4831-9cd4-4f69f52b96e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2730e959-b1fc-436d-bca1-0242f201d87c}, !- Handle
  {61b98131-9f27-4831-9cd4-4f69f52b96e8}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {0eb26c09-f08a-4346-8996-5ec04bea59ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0eb26c09-f08a-4346-8996-5ec04bea59ca}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {515dbb5b-461e-4158-a25e-29f185d41a31}, !- Handle
  Schedule Rule 101,                      !- Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {406e5d92-c731-4a42-834b-949e00e6bcb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {406e5d92-c731-4a42-834b-949e00e6bcb3}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {db86ffd4-14b0-4977-93f2-78fe8f864cdb}, !- Handle
  Schedule Rule 102,                      !- Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {503c2901-e01b-4300-84a4-a8d42516b3e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {503c2901-e01b-4300-84a4-a8d42516b3e5}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {6a7c92d5-50ae-4712-a39b-b429d2667fa9}, !- Handle
  Schedule Rule 103,                      !- Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19a8f92e-a512-45e3-aec6-90bf7a9beca7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19a8f92e-a512-45e3-aec6-90bf7a9beca7}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {ec27ad95-8796-42a2-a089-5b9f3fb230dd}, !- Handle
  Frontstorageflr1 0.0gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {68ef4d09-4d15-42ce-9917-4557d794e099}, !- Handle
  FrontStorageFlr1 Service Water Use 0.0gpm 140F, !- Name
  {ec27ad95-8796-42a2-a089-5b9f3fb230dd}, !- Water Use Equipment Definition Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c39c635b-b841-4b19-9c35-467e5fdfc294}, !- Handle
  FrontStorageFlr1 WUC 0.0gpm 140F,       !- Name
  {375b31f5-bb0a-4917-bd57-e2735fb330f1}, !- Inlet Node Name
  {96d7130a-47c6-4627-aa3c-03896aba6b8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68ef4d09-4d15-42ce-9917-4557d794e099}; !- Water Use Equipment Name 1

OS:Node,
  {06557eed-2872-4130-a0ef-35d0e203469a}, !- Handle
  FrontStorageFlr1 WUC 0.0gpm 140F Inlet Water Node, !- Name
  {b0d04bbe-0a81-4ec0-a368-0e07ae89fb33}, !- Inlet Port
  {375b31f5-bb0a-4917-bd57-e2735fb330f1}; !- Outlet Port

OS:Connection,
  {b0d04bbe-0a81-4ec0-a368-0e07ae89fb33}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  8,                                      !- Outlet Port
  {06557eed-2872-4130-a0ef-35d0e203469a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b6c788f-9bf1-4c84-a5ab-94bbc02ef7aa}, !- Handle
  FrontStorageFlr1 WUC 0.0gpm 140F Outlet Water Node, !- Name
  {96d7130a-47c6-4627-aa3c-03896aba6b8e}, !- Inlet Port
  {a010aed1-c72c-409a-ae3e-624bf21b5f84}; !- Outlet Port

OS:Connection,
  {375b31f5-bb0a-4917-bd57-e2735fb330f1}, !- Handle
  {06557eed-2872-4130-a0ef-35d0e203469a}, !- Source Object
  3,                                      !- Outlet Port
  {c39c635b-b841-4b19-9c35-467e5fdfc294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d7130a-47c6-4627-aa3c-03896aba6b8e}, !- Handle
  {c39c635b-b841-4b19-9c35-467e5fdfc294}, !- Source Object
  3,                                      !- Outlet Port
  {0b6c788f-9bf1-4c84-a5ab-94bbc02ef7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a010aed1-c72c-409a-ae3e-624bf21b5f84}, !- Handle
  {0b6c788f-9bf1-4c84-a5ab-94bbc02ef7aa}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {61bded52-dddf-4e49-acbb-0b161f391ccf}, !- Handle
  Frontstorageflr2 0.0gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d034a138-20f8-4a87-8734-0b6df7931bc6}, !- Handle
  FrontStorageFlr2 Service Water Use 0.0gpm 140F, !- Name
  {61bded52-dddf-4e49-acbb-0b161f391ccf}, !- Water Use Equipment Definition Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {eed90e96-6465-4d7d-b54b-b2204fa233f2}, !- Handle
  FrontStorageFlr2 WUC 0.0gpm 140F,       !- Name
  {3861b153-8b68-411a-b6ba-d92a332b5f86}, !- Inlet Node Name
  {3d7c1e96-bf1a-42d6-8a38-5b11a129390a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d034a138-20f8-4a87-8734-0b6df7931bc6}; !- Water Use Equipment Name 1

OS:Node,
  {c9066be1-4d5b-46b6-a7d2-e84f4f5f07f3}, !- Handle
  FrontStorageFlr2 WUC 0.0gpm 140F Inlet Water Node, !- Name
  {77cd0ab1-e284-4036-aee4-98d6777d966b}, !- Inlet Port
  {3861b153-8b68-411a-b6ba-d92a332b5f86}; !- Outlet Port

OS:Connection,
  {77cd0ab1-e284-4036-aee4-98d6777d966b}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  9,                                      !- Outlet Port
  {c9066be1-4d5b-46b6-a7d2-e84f4f5f07f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17ad6516-6575-4650-9982-9bb4df096ab0}, !- Handle
  FrontStorageFlr2 WUC 0.0gpm 140F Outlet Water Node, !- Name
  {3d7c1e96-bf1a-42d6-8a38-5b11a129390a}, !- Inlet Port
  {c72631ba-4cba-42b7-aae5-c4e178deb589}; !- Outlet Port

OS:Connection,
  {3861b153-8b68-411a-b6ba-d92a332b5f86}, !- Handle
  {c9066be1-4d5b-46b6-a7d2-e84f4f5f07f3}, !- Source Object
  3,                                      !- Outlet Port
  {eed90e96-6465-4d7d-b54b-b2204fa233f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7c1e96-bf1a-42d6-8a38-5b11a129390a}, !- Handle
  {eed90e96-6465-4d7d-b54b-b2204fa233f2}, !- Source Object
  3,                                      !- Outlet Port
  {17ad6516-6575-4650-9982-9bb4df096ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72631ba-4cba-42b7-aae5-c4e178deb589}, !- Handle
  {17ad6516-6575-4650-9982-9bb4df096ab0}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {dcd95d01-a231-4d16-9af7-9714749afc1f}, !- Handle
  Frontstorageflr3 0.0gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {93d5ccf0-98af-4337-adad-e240871a1503}, !- Handle
  FrontStorageFlr3 Service Water Use 0.0gpm 140F, !- Name
  {dcd95d01-a231-4d16-9af7-9714749afc1f}, !- Water Use Equipment Definition Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {375085b3-2301-43c4-bbfd-c3001e922a08}, !- Handle
  FrontStorageFlr3 WUC 0.0gpm 140F,       !- Name
  {525992c4-e4a5-456a-91ca-545a4f95031e}, !- Inlet Node Name
  {f0405cc9-ead5-4047-b3f0-e43fdc4e45de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93d5ccf0-98af-4337-adad-e240871a1503}; !- Water Use Equipment Name 1

OS:Node,
  {64d234e6-57ee-479d-8150-90caa37ade81}, !- Handle
  FrontStorageFlr3 WUC 0.0gpm 140F Inlet Water Node, !- Name
  {fdae15f6-e1e4-49c2-9fe2-8f55344ca1e9}, !- Inlet Port
  {525992c4-e4a5-456a-91ca-545a4f95031e}; !- Outlet Port

OS:Connection,
  {fdae15f6-e1e4-49c2-9fe2-8f55344ca1e9}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  10,                                     !- Outlet Port
  {64d234e6-57ee-479d-8150-90caa37ade81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c32f0c2-139f-45e8-9c31-6a94d240c238}, !- Handle
  FrontStorageFlr3 WUC 0.0gpm 140F Outlet Water Node, !- Name
  {f0405cc9-ead5-4047-b3f0-e43fdc4e45de}, !- Inlet Port
  {db072db5-39c4-456b-8509-6e7fca7b7b48}; !- Outlet Port

OS:Connection,
  {525992c4-e4a5-456a-91ca-545a4f95031e}, !- Handle
  {64d234e6-57ee-479d-8150-90caa37ade81}, !- Source Object
  3,                                      !- Outlet Port
  {375085b3-2301-43c4-bbfd-c3001e922a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0405cc9-ead5-4047-b3f0-e43fdc4e45de}, !- Handle
  {375085b3-2301-43c4-bbfd-c3001e922a08}, !- Source Object
  3,                                      !- Outlet Port
  {7c32f0c2-139f-45e8-9c31-6a94d240c238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db072db5-39c4-456b-8509-6e7fca7b7b48}, !- Handle
  {7c32f0c2-139f-45e8-9c31-6a94d240c238}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a99b5cf6-1253-4b16-8681-5ffac95a79d1}, !- Handle
  Frontstorageflr4 0.0gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8d14d2c7-890d-4b9c-bf0e-5d51eae592d2}, !- Handle
  FrontStorageFlr4 Service Water Use 0.0gpm 140F, !- Name
  {a99b5cf6-1253-4b16-8681-5ffac95a79d1}, !- Water Use Equipment Definition Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0017ca0a-7320-40e2-9d65-29ccd5e3ddf6}, !- Handle
  FrontStorageFlr4 WUC 0.0gpm 140F,       !- Name
  {72f67d89-11e2-441d-8d06-51cc91b8ec0c}, !- Inlet Node Name
  {5af41de7-1b70-4e7a-a1f5-ef7bfa102399}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d14d2c7-890d-4b9c-bf0e-5d51eae592d2}; !- Water Use Equipment Name 1

OS:Node,
  {fd1e1753-2115-4585-8ee3-857753d654a0}, !- Handle
  FrontStorageFlr4 WUC 0.0gpm 140F Inlet Water Node, !- Name
  {09cfed9d-2bb3-4d4f-8b87-51bdef933954}, !- Inlet Port
  {72f67d89-11e2-441d-8d06-51cc91b8ec0c}; !- Outlet Port

OS:Connection,
  {09cfed9d-2bb3-4d4f-8b87-51bdef933954}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  11,                                     !- Outlet Port
  {fd1e1753-2115-4585-8ee3-857753d654a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fab83060-facd-4bd1-af46-9ee138325df6}, !- Handle
  FrontStorageFlr4 WUC 0.0gpm 140F Outlet Water Node, !- Name
  {5af41de7-1b70-4e7a-a1f5-ef7bfa102399}, !- Inlet Port
  {16526395-f532-4cdc-9774-47dc0b9f9a1a}; !- Outlet Port

OS:Connection,
  {72f67d89-11e2-441d-8d06-51cc91b8ec0c}, !- Handle
  {fd1e1753-2115-4585-8ee3-857753d654a0}, !- Source Object
  3,                                      !- Outlet Port
  {0017ca0a-7320-40e2-9d65-29ccd5e3ddf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af41de7-1b70-4e7a-a1f5-ef7bfa102399}, !- Handle
  {0017ca0a-7320-40e2-9d65-29ccd5e3ddf6}, !- Source Object
  3,                                      !- Outlet Port
  {fab83060-facd-4bd1-af46-9ee138325df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16526395-f532-4cdc-9774-47dc0b9f9a1a}, !- Handle
  {fab83060-facd-4bd1-af46-9ee138325df6}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  11;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {1f2adc54-cb7b-45ae-ac6e-400f28713df6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f2adc54-cb7b-45ae-ac6e-400f28713df6}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {77ebcd52-c50e-44fb-a130-503ddbcd1204}, !- Handle
  Schedule Rule 104,                      !- Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {14aa89f2-e2bf-4125-8953-3a3a3e5cbf05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14aa89f2-e2bf-4125-8953-3a3a3e5cbf05}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {ad5b2e2f-d973-4b38-89e2-6010a492b6ed}, !- Handle
  Schedule Rule 105,                      !- Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2501f663-667a-4442-9cf7-b9c88c60826b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2501f663-667a-4442-9cf7-b9c88c60826b}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e45b8537-4800-4874-be87-96423fcfcce1}, !- Handle
  Schedule Rule 106,                      !- Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1e789a0-6d5f-4524-ba7b-c8c9bceb3e6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1e789a0-6d5f-4524-ba7b-c8c9bceb3e6f}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {f9a29f3b-ddf1-4c29-be2e-291c5be031e2}, !- Handle
  Guestroom101 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ce7710f2-20d9-4455-acca-6f36320cd5a3}, !- Handle
  GuestRoom101 Service Water Use 0.07gpm 140F, !- Name
  {f9a29f3b-ddf1-4c29-be2e-291c5be031e2}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5a6c0cc2-423d-43ce-accf-fdaec7b403ce}, !- Handle
  GuestRoom101 WUC 0.07gpm 140F,          !- Name
  {d78b48ad-fbbf-4c15-b4db-07a849803359}, !- Inlet Node Name
  {114172f1-5016-47e3-a513-b22405a93c2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce7710f2-20d9-4455-acca-6f36320cd5a3}; !- Water Use Equipment Name 1

OS:Node,
  {97a3ab63-3b29-4acc-8104-b1c676a03037}, !- Handle
  GuestRoom101 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {a85b565a-a0e5-42ad-a402-4174e2b4fa4a}, !- Inlet Port
  {d78b48ad-fbbf-4c15-b4db-07a849803359}; !- Outlet Port

OS:Connection,
  {a85b565a-a0e5-42ad-a402-4174e2b4fa4a}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  12,                                     !- Outlet Port
  {97a3ab63-3b29-4acc-8104-b1c676a03037}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c194cbf4-184d-4eee-b93f-770e02fba166}, !- Handle
  GuestRoom101 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {114172f1-5016-47e3-a513-b22405a93c2d}, !- Inlet Port
  {7de066ed-7504-499a-96ab-f2e0484fee8f}; !- Outlet Port

OS:Connection,
  {d78b48ad-fbbf-4c15-b4db-07a849803359}, !- Handle
  {97a3ab63-3b29-4acc-8104-b1c676a03037}, !- Source Object
  3,                                      !- Outlet Port
  {5a6c0cc2-423d-43ce-accf-fdaec7b403ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114172f1-5016-47e3-a513-b22405a93c2d}, !- Handle
  {5a6c0cc2-423d-43ce-accf-fdaec7b403ce}, !- Source Object
  3,                                      !- Outlet Port
  {c194cbf4-184d-4eee-b93f-770e02fba166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de066ed-7504-499a-96ab-f2e0484fee8f}, !- Handle
  {c194cbf4-184d-4eee-b93f-770e02fba166}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d2f4fa2a-9cf0-4c63-9540-abbbb6cffbff}, !- Handle
  Guestroom102 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055651e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4cb5e4a3-b650-46b0-a913-54e4e0c01a2c}, !- Handle
  GuestRoom102 Service Water Use 0.07gpm 140F, !- Name
  {d2f4fa2a-9cf0-4c63-9540-abbbb6cffbff}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {972aa222-2d2a-4da0-8e88-81f8aa2ee870}, !- Handle
  GuestRoom102 WUC 0.07gpm 140F,          !- Name
  {b873fb8a-c9d7-43f8-8013-ede3f0eee349}, !- Inlet Node Name
  {aa02edd6-0d1d-480d-b33f-834fdb521347}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cb5e4a3-b650-46b0-a913-54e4e0c01a2c}; !- Water Use Equipment Name 1

OS:Node,
  {d13394a5-0658-4347-9b3c-0588de4653f6}, !- Handle
  GuestRoom102 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {20753768-ed77-4512-a691-c2b70409cf62}, !- Inlet Port
  {b873fb8a-c9d7-43f8-8013-ede3f0eee349}; !- Outlet Port

OS:Connection,
  {20753768-ed77-4512-a691-c2b70409cf62}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  13,                                     !- Outlet Port
  {d13394a5-0658-4347-9b3c-0588de4653f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8786c94-0e34-4ce5-8dcb-72c7c898c0e6}, !- Handle
  GuestRoom102 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {aa02edd6-0d1d-480d-b33f-834fdb521347}, !- Inlet Port
  {928f3e00-8a98-43cf-87ec-eb53c261e4bf}; !- Outlet Port

OS:Connection,
  {b873fb8a-c9d7-43f8-8013-ede3f0eee349}, !- Handle
  {d13394a5-0658-4347-9b3c-0588de4653f6}, !- Source Object
  3,                                      !- Outlet Port
  {972aa222-2d2a-4da0-8e88-81f8aa2ee870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa02edd6-0d1d-480d-b33f-834fdb521347}, !- Handle
  {972aa222-2d2a-4da0-8e88-81f8aa2ee870}, !- Source Object
  3,                                      !- Outlet Port
  {e8786c94-0e34-4ce5-8dcb-72c7c898c0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928f3e00-8a98-43cf-87ec-eb53c261e4bf}, !- Handle
  {e8786c94-0e34-4ce5-8dcb-72c7c898c0e6}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {334c3eb4-ebb9-4d45-b355-92bd3124a352}, !- Handle
  Guestroom103 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {99b77436-2d82-4196-95f9-f13a4309bf88}, !- Handle
  GuestRoom103 Service Water Use 0.07gpm 140F, !- Name
  {334c3eb4-ebb9-4d45-b355-92bd3124a352}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {95c77772-a1b0-42b0-846c-ed32a46b7b3c}, !- Handle
  GuestRoom103 WUC 0.07gpm 140F,          !- Name
  {e7f01019-a0f2-465d-8f4a-3b41c514254f}, !- Inlet Node Name
  {7cb7fccf-9806-4df9-9180-b071982f1678}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99b77436-2d82-4196-95f9-f13a4309bf88}; !- Water Use Equipment Name 1

OS:Node,
  {8cac80c3-ce24-4899-8443-3cdeb04e14cd}, !- Handle
  GuestRoom103 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {8a2f7321-258f-41ee-81f2-7e3d3ad7f216}, !- Inlet Port
  {e7f01019-a0f2-465d-8f4a-3b41c514254f}; !- Outlet Port

OS:Connection,
  {8a2f7321-258f-41ee-81f2-7e3d3ad7f216}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  14,                                     !- Outlet Port
  {8cac80c3-ce24-4899-8443-3cdeb04e14cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f477e6ee-a455-4f8e-8d56-eaf57cc1b1ea}, !- Handle
  GuestRoom103 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {7cb7fccf-9806-4df9-9180-b071982f1678}, !- Inlet Port
  {af07d729-98e6-4ebe-8d36-771dc80b943e}; !- Outlet Port

OS:Connection,
  {e7f01019-a0f2-465d-8f4a-3b41c514254f}, !- Handle
  {8cac80c3-ce24-4899-8443-3cdeb04e14cd}, !- Source Object
  3,                                      !- Outlet Port
  {95c77772-a1b0-42b0-846c-ed32a46b7b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb7fccf-9806-4df9-9180-b071982f1678}, !- Handle
  {95c77772-a1b0-42b0-846c-ed32a46b7b3c}, !- Source Object
  3,                                      !- Outlet Port
  {f477e6ee-a455-4f8e-8d56-eaf57cc1b1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af07d729-98e6-4ebe-8d36-771dc80b943e}, !- Handle
  {f477e6ee-a455-4f8e-8d56-eaf57cc1b1ea}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4dc28af2-d91b-49db-aab9-65f680d16a93}, !- Handle
  Guestroom104 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e44e1d03-3e5a-481a-8263-2772c65b1cb1}, !- Handle
  GuestRoom104 Service Water Use 0.07gpm 140F, !- Name
  {4dc28af2-d91b-49db-aab9-65f680d16a93}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cb82fb86-01d4-464a-821c-21f4de1673b1}, !- Handle
  GuestRoom104 WUC 0.07gpm 140F,          !- Name
  {d1e91913-24f5-460e-bbb3-0e13f952c075}, !- Inlet Node Name
  {5a64587c-e84e-4752-ab3c-4cb84a062627}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e44e1d03-3e5a-481a-8263-2772c65b1cb1}; !- Water Use Equipment Name 1

OS:Node,
  {0e7347d2-d45a-4d3d-a56b-a598e8822da9}, !- Handle
  GuestRoom104 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {1808b33f-af95-40e2-99c3-631507540fd4}, !- Inlet Port
  {d1e91913-24f5-460e-bbb3-0e13f952c075}; !- Outlet Port

OS:Connection,
  {1808b33f-af95-40e2-99c3-631507540fd4}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  15,                                     !- Outlet Port
  {0e7347d2-d45a-4d3d-a56b-a598e8822da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f810aed2-1900-4289-8565-cd4398d0e996}, !- Handle
  GuestRoom104 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {5a64587c-e84e-4752-ab3c-4cb84a062627}, !- Inlet Port
  {3378c27e-c441-4771-b454-e9b94f0053a1}; !- Outlet Port

OS:Connection,
  {d1e91913-24f5-460e-bbb3-0e13f952c075}, !- Handle
  {0e7347d2-d45a-4d3d-a56b-a598e8822da9}, !- Source Object
  3,                                      !- Outlet Port
  {cb82fb86-01d4-464a-821c-21f4de1673b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a64587c-e84e-4752-ab3c-4cb84a062627}, !- Handle
  {cb82fb86-01d4-464a-821c-21f4de1673b1}, !- Source Object
  3,                                      !- Outlet Port
  {f810aed2-1900-4289-8565-cd4398d0e996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3378c27e-c441-4771-b454-e9b94f0053a1}, !- Handle
  {f810aed2-1900-4289-8565-cd4398d0e996}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0d882fab-25b0-460c-bd1e-7b6e08d42bcb}, !- Handle
  Guestroom105 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d332b0a2-45dc-4f22-8c79-060cdd94ad73}, !- Handle
  GuestRoom105 Service Water Use 0.07gpm 140F, !- Name
  {0d882fab-25b0-460c-bd1e-7b6e08d42bcb}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cc5089b4-2bf4-49f9-8862-21fb69c59a0f}, !- Handle
  GuestRoom105 WUC 0.07gpm 140F,          !- Name
  {01c268db-2e14-4475-a45d-d6a937a7d458}, !- Inlet Node Name
  {2a96b182-11c5-4d6b-ab7a-e51135b0d795}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d332b0a2-45dc-4f22-8c79-060cdd94ad73}; !- Water Use Equipment Name 1

OS:Node,
  {72592951-848a-468e-a07e-94372876d936}, !- Handle
  GuestRoom105 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {e5fd3595-a467-4ed6-96ed-d3306ea46ecb}, !- Inlet Port
  {01c268db-2e14-4475-a45d-d6a937a7d458}; !- Outlet Port

OS:Connection,
  {e5fd3595-a467-4ed6-96ed-d3306ea46ecb}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  16,                                     !- Outlet Port
  {72592951-848a-468e-a07e-94372876d936}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a54cd1e7-b884-4794-b0a2-3925de92626e}, !- Handle
  GuestRoom105 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {2a96b182-11c5-4d6b-ab7a-e51135b0d795}, !- Inlet Port
  {6ba9ff3b-cdaa-4e4b-99df-8edfcb4582ae}; !- Outlet Port

OS:Connection,
  {01c268db-2e14-4475-a45d-d6a937a7d458}, !- Handle
  {72592951-848a-468e-a07e-94372876d936}, !- Source Object
  3,                                      !- Outlet Port
  {cc5089b4-2bf4-49f9-8862-21fb69c59a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a96b182-11c5-4d6b-ab7a-e51135b0d795}, !- Handle
  {cc5089b4-2bf4-49f9-8862-21fb69c59a0f}, !- Source Object
  3,                                      !- Outlet Port
  {a54cd1e7-b884-4794-b0a2-3925de92626e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba9ff3b-cdaa-4e4b-99df-8edfcb4582ae}, !- Handle
  {a54cd1e7-b884-4794-b0a2-3925de92626e}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {44168658-2a07-40e9-8c13-77a575769a9c}, !- Handle
  Guestroom201 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {96eaeb47-115d-4c76-8f78-724861c45c3c}, !- Handle
  GuestRoom201 Service Water Use 0.07gpm 140F, !- Name
  {44168658-2a07-40e9-8c13-77a575769a9c}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a38faf64-93e3-4043-91ad-1acd913b4e9d}, !- Handle
  GuestRoom201 WUC 0.07gpm 140F,          !- Name
  {f8160c54-2d52-4c4b-87f8-f05908397bd9}, !- Inlet Node Name
  {7c3be657-63e6-4963-b685-850265cef5ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96eaeb47-115d-4c76-8f78-724861c45c3c}; !- Water Use Equipment Name 1

OS:Node,
  {c9db2e65-d47c-423e-84db-cef7c6eee2e2}, !- Handle
  GuestRoom201 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {3da2d7f5-a1d0-47ab-92cd-03341a0c9307}, !- Inlet Port
  {f8160c54-2d52-4c4b-87f8-f05908397bd9}; !- Outlet Port

OS:Connection,
  {3da2d7f5-a1d0-47ab-92cd-03341a0c9307}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  17,                                     !- Outlet Port
  {c9db2e65-d47c-423e-84db-cef7c6eee2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39e65dbf-b744-4587-a104-00b5dceb9a29}, !- Handle
  GuestRoom201 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {7c3be657-63e6-4963-b685-850265cef5ed}, !- Inlet Port
  {b1cdd212-8464-4aa9-9547-1dfb24777404}; !- Outlet Port

OS:Connection,
  {f8160c54-2d52-4c4b-87f8-f05908397bd9}, !- Handle
  {c9db2e65-d47c-423e-84db-cef7c6eee2e2}, !- Source Object
  3,                                      !- Outlet Port
  {a38faf64-93e3-4043-91ad-1acd913b4e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3be657-63e6-4963-b685-850265cef5ed}, !- Handle
  {a38faf64-93e3-4043-91ad-1acd913b4e9d}, !- Source Object
  3,                                      !- Outlet Port
  {39e65dbf-b744-4587-a104-00b5dceb9a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cdd212-8464-4aa9-9547-1dfb24777404}, !- Handle
  {39e65dbf-b744-4587-a104-00b5dceb9a29}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {89a6f395-87f4-4e69-9a55-4c4094569419}, !- Handle
  Guestroom202_205 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b22fc963-5308-452b-8212-8d5b43df6d98}, !- Handle
  GuestRoom202_205 Service Water Use 0.27gpm 140F, !- Name
  {89a6f395-87f4-4e69-9a55-4c4094569419}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {544ca4de-b994-4d60-89e5-76cacafe9126}, !- Handle
  GuestRoom202_205 WUC 0.27gpm 140F,      !- Name
  {ee067afb-9f90-41e2-b018-ea03a89e1a50}, !- Inlet Node Name
  {602be8ab-fac6-49de-80c5-580c7510925d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b22fc963-5308-452b-8212-8d5b43df6d98}; !- Water Use Equipment Name 1

OS:Node,
  {f8d530f8-545a-4425-a1d6-f4deb94019fe}, !- Handle
  GuestRoom202_205 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {b6dec56e-b72f-42b4-ae85-4ce4d8ecfbe1}, !- Inlet Port
  {ee067afb-9f90-41e2-b018-ea03a89e1a50}; !- Outlet Port

OS:Connection,
  {b6dec56e-b72f-42b4-ae85-4ce4d8ecfbe1}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  18,                                     !- Outlet Port
  {f8d530f8-545a-4425-a1d6-f4deb94019fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {594bf8c4-9a87-4f27-b789-3a995dbc9b12}, !- Handle
  GuestRoom202_205 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {602be8ab-fac6-49de-80c5-580c7510925d}, !- Inlet Port
  {e06553b3-0cfa-4a10-b6d6-aa3321c5770d}; !- Outlet Port

OS:Connection,
  {ee067afb-9f90-41e2-b018-ea03a89e1a50}, !- Handle
  {f8d530f8-545a-4425-a1d6-f4deb94019fe}, !- Source Object
  3,                                      !- Outlet Port
  {544ca4de-b994-4d60-89e5-76cacafe9126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602be8ab-fac6-49de-80c5-580c7510925d}, !- Handle
  {544ca4de-b994-4d60-89e5-76cacafe9126}, !- Source Object
  3,                                      !- Outlet Port
  {594bf8c4-9a87-4f27-b789-3a995dbc9b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06553b3-0cfa-4a10-b6d6-aa3321c5770d}, !- Handle
  {594bf8c4-9a87-4f27-b789-3a995dbc9b12}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9ff28be0-76e9-48bd-bbb6-45e4810fa623}, !- Handle
  Guestroom206_208 0.22gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {37158684-11b9-4310-b8fd-aa635774eccb}, !- Handle
  GuestRoom206_208 Service Water Use 0.22gpm 140F, !- Name
  {9ff28be0-76e9-48bd-bbb6-45e4810fa623}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {eb45d828-6eac-4eb6-9183-2ce5aa60644d}, !- Handle
  GuestRoom206_208 WUC 0.22gpm 140F,      !- Name
  {da0a5e3f-dd97-4b96-804f-6b271e28a0de}, !- Inlet Node Name
  {bb7edd6b-a767-4d5e-bb20-248f3bcca671}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37158684-11b9-4310-b8fd-aa635774eccb}; !- Water Use Equipment Name 1

OS:Node,
  {08bec9b1-3481-442c-9330-cbfe2a334ead}, !- Handle
  GuestRoom206_208 WUC 0.22gpm 140F Inlet Water Node, !- Name
  {d8973c54-cc07-4339-9241-9b50d274c751}, !- Inlet Port
  {da0a5e3f-dd97-4b96-804f-6b271e28a0de}; !- Outlet Port

OS:Connection,
  {d8973c54-cc07-4339-9241-9b50d274c751}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  19,                                     !- Outlet Port
  {08bec9b1-3481-442c-9330-cbfe2a334ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a13bbf9d-cc06-495d-a44f-25d430c216a8}, !- Handle
  GuestRoom206_208 WUC 0.22gpm 140F Outlet Water Node, !- Name
  {bb7edd6b-a767-4d5e-bb20-248f3bcca671}, !- Inlet Port
  {601b572a-68a5-4494-aa9b-411e1f8d54fc}; !- Outlet Port

OS:Connection,
  {da0a5e3f-dd97-4b96-804f-6b271e28a0de}, !- Handle
  {08bec9b1-3481-442c-9330-cbfe2a334ead}, !- Source Object
  3,                                      !- Outlet Port
  {eb45d828-6eac-4eb6-9183-2ce5aa60644d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7edd6b-a767-4d5e-bb20-248f3bcca671}, !- Handle
  {eb45d828-6eac-4eb6-9183-2ce5aa60644d}, !- Source Object
  3,                                      !- Outlet Port
  {a13bbf9d-cc06-495d-a44f-25d430c216a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601b572a-68a5-4494-aa9b-411e1f8d54fc}, !- Handle
  {a13bbf9d-cc06-495d-a44f-25d430c216a8}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0b590e91-157f-44f5-aadc-cab0157a7b2b}, !- Handle
  Guestroom209_212 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a163f672-7489-4748-8137-a9d7c0ebf6df}, !- Handle
  GuestRoom209_212 Service Water Use 0.27gpm 140F, !- Name
  {0b590e91-157f-44f5-aadc-cab0157a7b2b}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a0d121cd-c5e7-4f3a-a9eb-47d0b091282b}, !- Handle
  GuestRoom209_212 WUC 0.27gpm 140F,      !- Name
  {0ead5513-bbb9-4c6f-b66f-53c5d5245014}, !- Inlet Node Name
  {ff6d1181-8f59-4b32-80a4-585906ed6c5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a163f672-7489-4748-8137-a9d7c0ebf6df}; !- Water Use Equipment Name 1

OS:Node,
  {5aee6dc3-d303-44a8-a9af-10fa009987af}, !- Handle
  GuestRoom209_212 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {43163382-d27c-4229-b9ff-2de7fc408361}, !- Inlet Port
  {0ead5513-bbb9-4c6f-b66f-53c5d5245014}; !- Outlet Port

OS:Connection,
  {43163382-d27c-4229-b9ff-2de7fc408361}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  20,                                     !- Outlet Port
  {5aee6dc3-d303-44a8-a9af-10fa009987af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44763269-fd12-4ad7-8344-fac64815fbe4}, !- Handle
  GuestRoom209_212 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {ff6d1181-8f59-4b32-80a4-585906ed6c5f}, !- Inlet Port
  {04ba764a-9eea-47ee-85d6-7e2d8709590b}; !- Outlet Port

OS:Connection,
  {0ead5513-bbb9-4c6f-b66f-53c5d5245014}, !- Handle
  {5aee6dc3-d303-44a8-a9af-10fa009987af}, !- Source Object
  3,                                      !- Outlet Port
  {a0d121cd-c5e7-4f3a-a9eb-47d0b091282b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6d1181-8f59-4b32-80a4-585906ed6c5f}, !- Handle
  {a0d121cd-c5e7-4f3a-a9eb-47d0b091282b}, !- Source Object
  3,                                      !- Outlet Port
  {44763269-fd12-4ad7-8344-fac64815fbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ba764a-9eea-47ee-85d6-7e2d8709590b}, !- Handle
  {44763269-fd12-4ad7-8344-fac64815fbe4}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3ca59869-3664-4070-9b9c-0db03fd16af8}, !- Handle
  Guestroom213 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6607c870-6654-458d-aa77-a9b274548d93}, !- Handle
  GuestRoom213 Service Water Use 0.07gpm 140F, !- Name
  {3ca59869-3664-4070-9b9c-0db03fd16af8}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f70a2316-d8eb-4b44-b6a3-3e6ffdc108ba}, !- Handle
  GuestRoom213 WUC 0.07gpm 140F,          !- Name
  {60a248e1-cee9-49b9-8625-fc62284f2c1e}, !- Inlet Node Name
  {3098e315-680c-4609-8992-35e989d12673}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6607c870-6654-458d-aa77-a9b274548d93}; !- Water Use Equipment Name 1

OS:Node,
  {62bd572c-4f85-40c6-b224-871c48ecffec}, !- Handle
  GuestRoom213 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {db5bbc0f-a76d-4799-9205-d8c7b4ceafa7}, !- Inlet Port
  {60a248e1-cee9-49b9-8625-fc62284f2c1e}; !- Outlet Port

OS:Connection,
  {db5bbc0f-a76d-4799-9205-d8c7b4ceafa7}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  21,                                     !- Outlet Port
  {62bd572c-4f85-40c6-b224-871c48ecffec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09af59d1-fa7f-4378-9f0a-d94ce5b16c10}, !- Handle
  GuestRoom213 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {3098e315-680c-4609-8992-35e989d12673}, !- Inlet Port
  {1f0437a2-60b1-49d6-8e6e-84ad57032518}; !- Outlet Port

OS:Connection,
  {60a248e1-cee9-49b9-8625-fc62284f2c1e}, !- Handle
  {62bd572c-4f85-40c6-b224-871c48ecffec}, !- Source Object
  3,                                      !- Outlet Port
  {f70a2316-d8eb-4b44-b6a3-3e6ffdc108ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3098e315-680c-4609-8992-35e989d12673}, !- Handle
  {f70a2316-d8eb-4b44-b6a3-3e6ffdc108ba}, !- Source Object
  3,                                      !- Outlet Port
  {09af59d1-fa7f-4378-9f0a-d94ce5b16c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0437a2-60b1-49d6-8e6e-84ad57032518}, !- Handle
  {09af59d1-fa7f-4378-9f0a-d94ce5b16c10}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0bc8eae1-f8a7-4062-9c87-80880009bf65}, !- Handle
  Guestroom214 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e2cb5d20-517f-4123-8ddb-82f5de5b25c2}, !- Handle
  GuestRoom214 Service Water Use 0.07gpm 140F, !- Name
  {0bc8eae1-f8a7-4062-9c87-80880009bf65}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1bded29c-f0c8-4f37-8d1a-2cac9d030485}, !- Handle
  GuestRoom214 WUC 0.07gpm 140F,          !- Name
  {9630636c-4678-4e6f-8c14-9ba0256c3527}, !- Inlet Node Name
  {28be779f-a346-4575-bd5d-3a7bcdbd3fc4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2cb5d20-517f-4123-8ddb-82f5de5b25c2}; !- Water Use Equipment Name 1

OS:Node,
  {79ec150d-c308-43ad-8a58-c6d8f4f500ce}, !- Handle
  GuestRoom214 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {fc37a80a-cc4a-499b-9276-68d53ac02840}, !- Inlet Port
  {9630636c-4678-4e6f-8c14-9ba0256c3527}; !- Outlet Port

OS:Connection,
  {fc37a80a-cc4a-499b-9276-68d53ac02840}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  22,                                     !- Outlet Port
  {79ec150d-c308-43ad-8a58-c6d8f4f500ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cadb81c-221e-4a45-a4ae-ae0f1a90a6a0}, !- Handle
  GuestRoom214 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {28be779f-a346-4575-bd5d-3a7bcdbd3fc4}, !- Inlet Port
  {f107ac43-cd6d-49a9-be24-56e70d4b1f95}; !- Outlet Port

OS:Connection,
  {9630636c-4678-4e6f-8c14-9ba0256c3527}, !- Handle
  {79ec150d-c308-43ad-8a58-c6d8f4f500ce}, !- Source Object
  3,                                      !- Outlet Port
  {1bded29c-f0c8-4f37-8d1a-2cac9d030485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28be779f-a346-4575-bd5d-3a7bcdbd3fc4}, !- Handle
  {1bded29c-f0c8-4f37-8d1a-2cac9d030485}, !- Source Object
  3,                                      !- Outlet Port
  {2cadb81c-221e-4a45-a4ae-ae0f1a90a6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f107ac43-cd6d-49a9-be24-56e70d4b1f95}, !- Handle
  {2cadb81c-221e-4a45-a4ae-ae0f1a90a6a0}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {eaa8befd-3f94-4b83-b037-1cdf01827512}, !- Handle
  Guestroom215_218 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d03bcd9b-3db2-46aa-b638-dd84dc358ade}, !- Handle
  GuestRoom215_218 Service Water Use 0.27gpm 140F, !- Name
  {eaa8befd-3f94-4b83-b037-1cdf01827512}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1ae06379-e38a-4f1d-9aec-338176f66a28}, !- Handle
  GuestRoom215_218 WUC 0.27gpm 140F,      !- Name
  {78ad3de7-c866-4b1b-9e86-b579126a3349}, !- Inlet Node Name
  {f27eec5b-7bb6-41e5-81b3-aa8115cddd9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d03bcd9b-3db2-46aa-b638-dd84dc358ade}; !- Water Use Equipment Name 1

OS:Node,
  {f7740a30-6fce-43c8-a083-a944145b830d}, !- Handle
  GuestRoom215_218 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {66c20550-f645-4f4f-9e81-04c5a3d43370}, !- Inlet Port
  {78ad3de7-c866-4b1b-9e86-b579126a3349}; !- Outlet Port

OS:Connection,
  {66c20550-f645-4f4f-9e81-04c5a3d43370}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  23,                                     !- Outlet Port
  {f7740a30-6fce-43c8-a083-a944145b830d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b50e3c9-3d7a-4258-bb07-681cd5b0d99d}, !- Handle
  GuestRoom215_218 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {f27eec5b-7bb6-41e5-81b3-aa8115cddd9d}, !- Inlet Port
  {e5ff8961-c555-4fbe-bd2d-9002ebebc058}; !- Outlet Port

OS:Connection,
  {78ad3de7-c866-4b1b-9e86-b579126a3349}, !- Handle
  {f7740a30-6fce-43c8-a083-a944145b830d}, !- Source Object
  3,                                      !- Outlet Port
  {1ae06379-e38a-4f1d-9aec-338176f66a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27eec5b-7bb6-41e5-81b3-aa8115cddd9d}, !- Handle
  {1ae06379-e38a-4f1d-9aec-338176f66a28}, !- Source Object
  3,                                      !- Outlet Port
  {6b50e3c9-3d7a-4258-bb07-681cd5b0d99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ff8961-c555-4fbe-bd2d-9002ebebc058}, !- Handle
  {6b50e3c9-3d7a-4258-bb07-681cd5b0d99d}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8154ebe3-a7fc-40da-a58f-74c41b207714}, !- Handle
  Guestroom219 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7369316d-b306-4169-99c6-004db4f8beb1}, !- Handle
  GuestRoom219 Service Water Use 0.07gpm 140F, !- Name
  {8154ebe3-a7fc-40da-a58f-74c41b207714}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bcd8d9bf-96bc-4bad-b494-6f9e61f31300}, !- Handle
  GuestRoom219 WUC 0.07gpm 140F,          !- Name
  {2acc36f2-6b79-433a-a877-8e8b7f6b23ce}, !- Inlet Node Name
  {937ba886-1e88-41cd-a8f3-f338672f9fb8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7369316d-b306-4169-99c6-004db4f8beb1}; !- Water Use Equipment Name 1

OS:Node,
  {ccdd718f-4587-46d8-ac54-aecf273ca1f0}, !- Handle
  GuestRoom219 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {e9f4e62d-ab31-43cb-8121-bb3847b79b71}, !- Inlet Port
  {2acc36f2-6b79-433a-a877-8e8b7f6b23ce}; !- Outlet Port

OS:Connection,
  {e9f4e62d-ab31-43cb-8121-bb3847b79b71}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  24,                                     !- Outlet Port
  {ccdd718f-4587-46d8-ac54-aecf273ca1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f66ec4d8-1591-4072-8149-7fa410d1c85b}, !- Handle
  GuestRoom219 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {937ba886-1e88-41cd-a8f3-f338672f9fb8}, !- Inlet Port
  {3f8c0bbd-3f4c-46a3-843c-eb49bcbdd9ea}; !- Outlet Port

OS:Connection,
  {2acc36f2-6b79-433a-a877-8e8b7f6b23ce}, !- Handle
  {ccdd718f-4587-46d8-ac54-aecf273ca1f0}, !- Source Object
  3,                                      !- Outlet Port
  {bcd8d9bf-96bc-4bad-b494-6f9e61f31300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937ba886-1e88-41cd-a8f3-f338672f9fb8}, !- Handle
  {bcd8d9bf-96bc-4bad-b494-6f9e61f31300}, !- Source Object
  3,                                      !- Outlet Port
  {f66ec4d8-1591-4072-8149-7fa410d1c85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8c0bbd-3f4c-46a3-843c-eb49bcbdd9ea}, !- Handle
  {f66ec4d8-1591-4072-8149-7fa410d1c85b}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {139174b7-80dd-4587-ad0d-36e61864b38e}, !- Handle
  Guestroom220_223 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {10272014-53a7-4825-bdaf-a2f4553bcddf}, !- Handle
  GuestRoom220_223 Service Water Use 0.27gpm 140F, !- Name
  {139174b7-80dd-4587-ad0d-36e61864b38e}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6dd5f291-2a0b-43de-9d40-49df209edc00}, !- Handle
  GuestRoom220_223 WUC 0.27gpm 140F,      !- Name
  {e64c6f4d-0019-471b-ae1c-75cbf51e5369}, !- Inlet Node Name
  {3ac26a4c-fb5b-4012-9557-db207e436896}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10272014-53a7-4825-bdaf-a2f4553bcddf}; !- Water Use Equipment Name 1

OS:Node,
  {1c0023a2-457d-41e8-abf1-4549404ca1d3}, !- Handle
  GuestRoom220_223 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {4cb4ff92-f8fd-4c89-b598-5cfed65a1aa8}, !- Inlet Port
  {e64c6f4d-0019-471b-ae1c-75cbf51e5369}; !- Outlet Port

OS:Connection,
  {4cb4ff92-f8fd-4c89-b598-5cfed65a1aa8}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  25,                                     !- Outlet Port
  {1c0023a2-457d-41e8-abf1-4549404ca1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8701ca69-a1b6-45f4-8d1b-6aac121d267e}, !- Handle
  GuestRoom220_223 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {3ac26a4c-fb5b-4012-9557-db207e436896}, !- Inlet Port
  {beec4547-986f-4a01-b112-5418dffb44d3}; !- Outlet Port

OS:Connection,
  {e64c6f4d-0019-471b-ae1c-75cbf51e5369}, !- Handle
  {1c0023a2-457d-41e8-abf1-4549404ca1d3}, !- Source Object
  3,                                      !- Outlet Port
  {6dd5f291-2a0b-43de-9d40-49df209edc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac26a4c-fb5b-4012-9557-db207e436896}, !- Handle
  {6dd5f291-2a0b-43de-9d40-49df209edc00}, !- Source Object
  3,                                      !- Outlet Port
  {8701ca69-a1b6-45f4-8d1b-6aac121d267e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beec4547-986f-4a01-b112-5418dffb44d3}, !- Handle
  {8701ca69-a1b6-45f4-8d1b-6aac121d267e}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {65da75f3-1ec0-425b-a5a3-eebc86b30e82}, !- Handle
  Guestroom224 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7b93a97b-9667-4d5d-aaa7-beb9c9e47ac2}, !- Handle
  GuestRoom224 Service Water Use 0.07gpm 140F, !- Name
  {65da75f3-1ec0-425b-a5a3-eebc86b30e82}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9d0e3088-21f3-4d56-b16a-3c0331e39745}, !- Handle
  GuestRoom224 WUC 0.07gpm 140F,          !- Name
  {685286a2-66e3-423f-b267-2e8bce1f209e}, !- Inlet Node Name
  {a27a32a8-e7a6-4736-9915-6d26cbb070d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b93a97b-9667-4d5d-aaa7-beb9c9e47ac2}; !- Water Use Equipment Name 1

OS:Node,
  {ed8ec23b-e57e-458e-a6c3-e0ca54f08593}, !- Handle
  GuestRoom224 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {b3a59d5f-1f75-4b5f-80ca-2a3c232f3c51}, !- Inlet Port
  {685286a2-66e3-423f-b267-2e8bce1f209e}; !- Outlet Port

OS:Connection,
  {b3a59d5f-1f75-4b5f-80ca-2a3c232f3c51}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  26,                                     !- Outlet Port
  {ed8ec23b-e57e-458e-a6c3-e0ca54f08593}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b579a830-b53e-4398-b7b0-61812d450c97}, !- Handle
  GuestRoom224 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {a27a32a8-e7a6-4736-9915-6d26cbb070d7}, !- Inlet Port
  {81109d06-038a-4d33-923c-45c8de77e4d9}; !- Outlet Port

OS:Connection,
  {685286a2-66e3-423f-b267-2e8bce1f209e}, !- Handle
  {ed8ec23b-e57e-458e-a6c3-e0ca54f08593}, !- Source Object
  3,                                      !- Outlet Port
  {9d0e3088-21f3-4d56-b16a-3c0331e39745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27a32a8-e7a6-4736-9915-6d26cbb070d7}, !- Handle
  {9d0e3088-21f3-4d56-b16a-3c0331e39745}, !- Source Object
  3,                                      !- Outlet Port
  {b579a830-b53e-4398-b7b0-61812d450c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81109d06-038a-4d33-923c-45c8de77e4d9}, !- Handle
  {b579a830-b53e-4398-b7b0-61812d450c97}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {458f8435-8444-4730-8aad-cada4c130787}, !- Handle
  Guestroom301 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0d480b27-aafe-4a37-8f9e-e8c0414c7712}, !- Handle
  GuestRoom301 Service Water Use 0.07gpm 140F, !- Name
  {458f8435-8444-4730-8aad-cada4c130787}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3291e39f-1d1d-4dcc-af3d-e1b08901b8bf}, !- Handle
  GuestRoom301 WUC 0.07gpm 140F,          !- Name
  {161d4e21-ac93-4792-9a89-167ae4226d72}, !- Inlet Node Name
  {a6eb2115-bc12-4a11-99de-7f6e9828200c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d480b27-aafe-4a37-8f9e-e8c0414c7712}; !- Water Use Equipment Name 1

OS:Node,
  {8a5ed01e-503a-4d62-ad13-a855535b3f2a}, !- Handle
  GuestRoom301 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {c7b2599e-20ff-466e-b917-527db26dd787}, !- Inlet Port
  {161d4e21-ac93-4792-9a89-167ae4226d72}; !- Outlet Port

OS:Connection,
  {c7b2599e-20ff-466e-b917-527db26dd787}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  27,                                     !- Outlet Port
  {8a5ed01e-503a-4d62-ad13-a855535b3f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de13773c-49fa-483c-8726-bd5c4f5b9a50}, !- Handle
  GuestRoom301 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {a6eb2115-bc12-4a11-99de-7f6e9828200c}, !- Inlet Port
  {88fc7de0-afd0-436f-9642-71fc9d73f683}; !- Outlet Port

OS:Connection,
  {161d4e21-ac93-4792-9a89-167ae4226d72}, !- Handle
  {8a5ed01e-503a-4d62-ad13-a855535b3f2a}, !- Source Object
  3,                                      !- Outlet Port
  {3291e39f-1d1d-4dcc-af3d-e1b08901b8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6eb2115-bc12-4a11-99de-7f6e9828200c}, !- Handle
  {3291e39f-1d1d-4dcc-af3d-e1b08901b8bf}, !- Source Object
  3,                                      !- Outlet Port
  {de13773c-49fa-483c-8726-bd5c4f5b9a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fc7de0-afd0-436f-9642-71fc9d73f683}, !- Handle
  {de13773c-49fa-483c-8726-bd5c4f5b9a50}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {41d85b72-38be-4255-8f60-1cb81b8e2209}, !- Handle
  Guestroom302_305 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ff44f226-6b0a-4ba5-bb50-57451b1fb107}, !- Handle
  GuestRoom302_305 Service Water Use 0.27gpm 140F, !- Name
  {41d85b72-38be-4255-8f60-1cb81b8e2209}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5f5fc5cd-3ef4-4650-bbf3-70ea86ad2d86}, !- Handle
  GuestRoom302_305 WUC 0.27gpm 140F,      !- Name
  {941c7b81-2630-4bb5-be08-d16649a48d45}, !- Inlet Node Name
  {4a772e25-a330-4088-b2b0-4b0ad16c2dce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff44f226-6b0a-4ba5-bb50-57451b1fb107}; !- Water Use Equipment Name 1

OS:Node,
  {1ecc5e5d-1777-4cc7-b389-18184007668b}, !- Handle
  GuestRoom302_305 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {6aa18f9f-1cca-4862-8e1e-abe7e89ff867}, !- Inlet Port
  {941c7b81-2630-4bb5-be08-d16649a48d45}; !- Outlet Port

OS:Connection,
  {6aa18f9f-1cca-4862-8e1e-abe7e89ff867}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  28,                                     !- Outlet Port
  {1ecc5e5d-1777-4cc7-b389-18184007668b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a23b679-d908-4d96-8dc8-dc30ef2f5b71}, !- Handle
  GuestRoom302_305 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {4a772e25-a330-4088-b2b0-4b0ad16c2dce}, !- Inlet Port
  {a876db77-3185-413a-8815-cc70ae1c9dfa}; !- Outlet Port

OS:Connection,
  {941c7b81-2630-4bb5-be08-d16649a48d45}, !- Handle
  {1ecc5e5d-1777-4cc7-b389-18184007668b}, !- Source Object
  3,                                      !- Outlet Port
  {5f5fc5cd-3ef4-4650-bbf3-70ea86ad2d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a772e25-a330-4088-b2b0-4b0ad16c2dce}, !- Handle
  {5f5fc5cd-3ef4-4650-bbf3-70ea86ad2d86}, !- Source Object
  3,                                      !- Outlet Port
  {2a23b679-d908-4d96-8dc8-dc30ef2f5b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a876db77-3185-413a-8815-cc70ae1c9dfa}, !- Handle
  {2a23b679-d908-4d96-8dc8-dc30ef2f5b71}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {90b36ca3-4309-446c-850a-ccca4dc63644}, !- Handle
  Guestroom306_308 0.22gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {38622043-84e5-4256-96c2-f3b63cf537a3}, !- Handle
  GuestRoom306_308 Service Water Use 0.22gpm 140F, !- Name
  {90b36ca3-4309-446c-850a-ccca4dc63644}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2232c0ac-3484-44af-9b47-027ce097557e}, !- Handle
  GuestRoom306_308 WUC 0.22gpm 140F,      !- Name
  {143bc4d2-1641-43ee-a689-05143e1929d9}, !- Inlet Node Name
  {762644a5-410e-4c9e-aad1-a24efbbf61c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38622043-84e5-4256-96c2-f3b63cf537a3}; !- Water Use Equipment Name 1

OS:Node,
  {83c8d725-2fb5-45b3-86a3-add83cc7c055}, !- Handle
  GuestRoom306_308 WUC 0.22gpm 140F Inlet Water Node, !- Name
  {9fb2b69e-b1b2-4d36-afbf-01d7ef051f0d}, !- Inlet Port
  {143bc4d2-1641-43ee-a689-05143e1929d9}; !- Outlet Port

OS:Connection,
  {9fb2b69e-b1b2-4d36-afbf-01d7ef051f0d}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  29,                                     !- Outlet Port
  {83c8d725-2fb5-45b3-86a3-add83cc7c055}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {643230ff-e10b-42dd-a66e-ed3bc2f075c4}, !- Handle
  GuestRoom306_308 WUC 0.22gpm 140F Outlet Water Node, !- Name
  {762644a5-410e-4c9e-aad1-a24efbbf61c7}, !- Inlet Port
  {b474e89e-5663-4d30-bbe7-12966182dfda}; !- Outlet Port

OS:Connection,
  {143bc4d2-1641-43ee-a689-05143e1929d9}, !- Handle
  {83c8d725-2fb5-45b3-86a3-add83cc7c055}, !- Source Object
  3,                                      !- Outlet Port
  {2232c0ac-3484-44af-9b47-027ce097557e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762644a5-410e-4c9e-aad1-a24efbbf61c7}, !- Handle
  {2232c0ac-3484-44af-9b47-027ce097557e}, !- Source Object
  3,                                      !- Outlet Port
  {643230ff-e10b-42dd-a66e-ed3bc2f075c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b474e89e-5663-4d30-bbe7-12966182dfda}, !- Handle
  {643230ff-e10b-42dd-a66e-ed3bc2f075c4}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8756be8f-9ff0-4f97-a3ca-2805d4e4c9d5}, !- Handle
  Guestroom309_312 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b771b489-f5e2-428d-869d-904fb0996ae2}, !- Handle
  GuestRoom309_312 Service Water Use 0.27gpm 140F, !- Name
  {8756be8f-9ff0-4f97-a3ca-2805d4e4c9d5}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {eb58fc1e-debe-49a5-b384-dfd9930b855f}, !- Handle
  GuestRoom309_312 WUC 0.27gpm 140F,      !- Name
  {299a72a6-b305-4f34-a97e-e9281e3e2b3f}, !- Inlet Node Name
  {688d1469-012c-42e5-8024-a7d9cdfc75b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b771b489-f5e2-428d-869d-904fb0996ae2}; !- Water Use Equipment Name 1

OS:Node,
  {b4704094-698b-46df-acf3-e4ca69858d79}, !- Handle
  GuestRoom309_312 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {0a8e07f1-b365-4bf6-a48c-8dac775c469a}, !- Inlet Port
  {299a72a6-b305-4f34-a97e-e9281e3e2b3f}; !- Outlet Port

OS:Connection,
  {0a8e07f1-b365-4bf6-a48c-8dac775c469a}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  30,                                     !- Outlet Port
  {b4704094-698b-46df-acf3-e4ca69858d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d45acd1-6f34-466d-bc78-c7f645244118}, !- Handle
  GuestRoom309_312 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {688d1469-012c-42e5-8024-a7d9cdfc75b3}, !- Inlet Port
  {f40d75f0-5982-4f86-bfd0-342c49d1f545}; !- Outlet Port

OS:Connection,
  {299a72a6-b305-4f34-a97e-e9281e3e2b3f}, !- Handle
  {b4704094-698b-46df-acf3-e4ca69858d79}, !- Source Object
  3,                                      !- Outlet Port
  {eb58fc1e-debe-49a5-b384-dfd9930b855f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {688d1469-012c-42e5-8024-a7d9cdfc75b3}, !- Handle
  {eb58fc1e-debe-49a5-b384-dfd9930b855f}, !- Source Object
  3,                                      !- Outlet Port
  {5d45acd1-6f34-466d-bc78-c7f645244118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40d75f0-5982-4f86-bfd0-342c49d1f545}, !- Handle
  {5d45acd1-6f34-466d-bc78-c7f645244118}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2d791c5c-ebda-447f-8be2-aa08bf68344d}, !- Handle
  Guestroom313 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {617c6875-f4af-48ad-9991-f11e6663fbc2}, !- Handle
  GuestRoom313 Service Water Use 0.07gpm 140F, !- Name
  {2d791c5c-ebda-447f-8be2-aa08bf68344d}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2f2f6be1-d747-4ccd-a3be-1d1fb1e11f46}, !- Handle
  GuestRoom313 WUC 0.07gpm 140F,          !- Name
  {ef7c4d16-621c-475a-a55a-3341f1d4e4c3}, !- Inlet Node Name
  {647cf76b-668b-4d89-afc0-b644d0af53e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {617c6875-f4af-48ad-9991-f11e6663fbc2}; !- Water Use Equipment Name 1

OS:Node,
  {1969b4b9-5d01-4ef9-a876-1eb7c884d29e}, !- Handle
  GuestRoom313 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {184a102f-4fd7-4cd8-bcb1-6f6a45efef56}, !- Inlet Port
  {ef7c4d16-621c-475a-a55a-3341f1d4e4c3}; !- Outlet Port

OS:Connection,
  {184a102f-4fd7-4cd8-bcb1-6f6a45efef56}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  31,                                     !- Outlet Port
  {1969b4b9-5d01-4ef9-a876-1eb7c884d29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26b19203-2291-4aec-a119-3773d0883f47}, !- Handle
  GuestRoom313 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {647cf76b-668b-4d89-afc0-b644d0af53e9}, !- Inlet Port
  {2d70a61d-2ecb-487a-a7d2-9ca8257b97d0}; !- Outlet Port

OS:Connection,
  {ef7c4d16-621c-475a-a55a-3341f1d4e4c3}, !- Handle
  {1969b4b9-5d01-4ef9-a876-1eb7c884d29e}, !- Source Object
  3,                                      !- Outlet Port
  {2f2f6be1-d747-4ccd-a3be-1d1fb1e11f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647cf76b-668b-4d89-afc0-b644d0af53e9}, !- Handle
  {2f2f6be1-d747-4ccd-a3be-1d1fb1e11f46}, !- Source Object
  3,                                      !- Outlet Port
  {26b19203-2291-4aec-a119-3773d0883f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d70a61d-2ecb-487a-a7d2-9ca8257b97d0}, !- Handle
  {26b19203-2291-4aec-a119-3773d0883f47}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {994e3a5f-f2d0-4f18-8ea2-20b61f96a00b}, !- Handle
  Guestroom314 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2f59ae71-610b-49d2-b882-7ac0bb227448}, !- Handle
  GuestRoom314 Service Water Use 0.07gpm 140F, !- Name
  {994e3a5f-f2d0-4f18-8ea2-20b61f96a00b}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {80df5727-f065-4c82-a3b9-e4e77ce7f4b5}, !- Handle
  GuestRoom314 WUC 0.07gpm 140F,          !- Name
  {e460294c-9c1c-4f64-8a8f-8d437ffec02b}, !- Inlet Node Name
  {0eae1abe-bd2d-4cc6-927c-ec18067be64c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f59ae71-610b-49d2-b882-7ac0bb227448}; !- Water Use Equipment Name 1

OS:Node,
  {aa4a678d-2067-46c2-a7e1-3678edc9bc7f}, !- Handle
  GuestRoom314 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {8fb1ef0a-e8f6-4494-8edd-bbbf109b59be}, !- Inlet Port
  {e460294c-9c1c-4f64-8a8f-8d437ffec02b}; !- Outlet Port

OS:Connection,
  {8fb1ef0a-e8f6-4494-8edd-bbbf109b59be}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  32,                                     !- Outlet Port
  {aa4a678d-2067-46c2-a7e1-3678edc9bc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af065ebd-45c2-4b8f-b863-af75ccc14db5}, !- Handle
  GuestRoom314 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {0eae1abe-bd2d-4cc6-927c-ec18067be64c}, !- Inlet Port
  {320077bd-f989-427f-b67c-dd25d8b520da}; !- Outlet Port

OS:Connection,
  {e460294c-9c1c-4f64-8a8f-8d437ffec02b}, !- Handle
  {aa4a678d-2067-46c2-a7e1-3678edc9bc7f}, !- Source Object
  3,                                      !- Outlet Port
  {80df5727-f065-4c82-a3b9-e4e77ce7f4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eae1abe-bd2d-4cc6-927c-ec18067be64c}, !- Handle
  {80df5727-f065-4c82-a3b9-e4e77ce7f4b5}, !- Source Object
  3,                                      !- Outlet Port
  {af065ebd-45c2-4b8f-b863-af75ccc14db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320077bd-f989-427f-b67c-dd25d8b520da}, !- Handle
  {af065ebd-45c2-4b8f-b863-af75ccc14db5}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {49be77d2-8b86-4685-9c34-49f7e2acfab9}, !- Handle
  Guestroom315_318 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a91e952b-91d0-430a-8e07-968f9e540fb6}, !- Handle
  GuestRoom315_318 Service Water Use 0.27gpm 140F, !- Name
  {49be77d2-8b86-4685-9c34-49f7e2acfab9}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9bb355b8-ad01-4b51-a8d4-6e0a9d97d526}, !- Handle
  GuestRoom315_318 WUC 0.27gpm 140F,      !- Name
  {22c78a0d-d40e-4063-80b3-0397820ac468}, !- Inlet Node Name
  {039d066e-83bf-427d-a6a5-d5ed5a0e802f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a91e952b-91d0-430a-8e07-968f9e540fb6}; !- Water Use Equipment Name 1

OS:Node,
  {69775316-8a6f-4d15-8ff2-9b067a48be50}, !- Handle
  GuestRoom315_318 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {e6a8852a-cf24-4887-a051-612442c0bc50}, !- Inlet Port
  {22c78a0d-d40e-4063-80b3-0397820ac468}; !- Outlet Port

OS:Connection,
  {e6a8852a-cf24-4887-a051-612442c0bc50}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  33,                                     !- Outlet Port
  {69775316-8a6f-4d15-8ff2-9b067a48be50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62a2748b-a9dd-4999-a88a-610c81e2cd17}, !- Handle
  GuestRoom315_318 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {039d066e-83bf-427d-a6a5-d5ed5a0e802f}, !- Inlet Port
  {421867e3-f749-43aa-968b-3351d6cbb616}; !- Outlet Port

OS:Connection,
  {22c78a0d-d40e-4063-80b3-0397820ac468}, !- Handle
  {69775316-8a6f-4d15-8ff2-9b067a48be50}, !- Source Object
  3,                                      !- Outlet Port
  {9bb355b8-ad01-4b51-a8d4-6e0a9d97d526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039d066e-83bf-427d-a6a5-d5ed5a0e802f}, !- Handle
  {9bb355b8-ad01-4b51-a8d4-6e0a9d97d526}, !- Source Object
  3,                                      !- Outlet Port
  {62a2748b-a9dd-4999-a88a-610c81e2cd17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421867e3-f749-43aa-968b-3351d6cbb616}, !- Handle
  {62a2748b-a9dd-4999-a88a-610c81e2cd17}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {49071c01-923a-49f8-b4f3-c8f1a2c86708}, !- Handle
  Guestroom319 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e160693b-3d8c-4bb4-af62-6fcbd65aa6c5}, !- Handle
  GuestRoom319 Service Water Use 0.07gpm 140F, !- Name
  {49071c01-923a-49f8-b4f3-c8f1a2c86708}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {516b1124-3552-44dd-aadd-5485b4a6b81b}, !- Handle
  GuestRoom319 WUC 0.07gpm 140F,          !- Name
  {1ef6e749-c6c0-4632-aa2c-7fce2c10f302}, !- Inlet Node Name
  {ed8d1521-22e8-4852-a9c4-a68cba8830b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e160693b-3d8c-4bb4-af62-6fcbd65aa6c5}; !- Water Use Equipment Name 1

OS:Node,
  {f0ed50b3-13fb-4d52-8470-ed2bf7442f30}, !- Handle
  GuestRoom319 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {d59c9542-8aa5-4887-9cb9-05085638e67c}, !- Inlet Port
  {1ef6e749-c6c0-4632-aa2c-7fce2c10f302}; !- Outlet Port

OS:Connection,
  {d59c9542-8aa5-4887-9cb9-05085638e67c}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  34,                                     !- Outlet Port
  {f0ed50b3-13fb-4d52-8470-ed2bf7442f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {801d0929-2c56-4e46-afd6-1132cbdcd355}, !- Handle
  GuestRoom319 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {ed8d1521-22e8-4852-a9c4-a68cba8830b9}, !- Inlet Port
  {87840152-27c3-43c9-9e83-a2b0a5f52fb4}; !- Outlet Port

OS:Connection,
  {1ef6e749-c6c0-4632-aa2c-7fce2c10f302}, !- Handle
  {f0ed50b3-13fb-4d52-8470-ed2bf7442f30}, !- Source Object
  3,                                      !- Outlet Port
  {516b1124-3552-44dd-aadd-5485b4a6b81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8d1521-22e8-4852-a9c4-a68cba8830b9}, !- Handle
  {516b1124-3552-44dd-aadd-5485b4a6b81b}, !- Source Object
  3,                                      !- Outlet Port
  {801d0929-2c56-4e46-afd6-1132cbdcd355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87840152-27c3-43c9-9e83-a2b0a5f52fb4}, !- Handle
  {801d0929-2c56-4e46-afd6-1132cbdcd355}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f5f628dc-b9c2-4cf5-b6f1-27f1caaca3d9}, !- Handle
  Guestroom320_323 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2ade27f9-8967-4b2d-bbc6-6631d43faa76}, !- Handle
  GuestRoom320_323 Service Water Use 0.27gpm 140F, !- Name
  {f5f628dc-b9c2-4cf5-b6f1-27f1caaca3d9}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ea367f39-937b-4892-8557-5b0269ea346a}, !- Handle
  GuestRoom320_323 WUC 0.27gpm 140F,      !- Name
  {a894a178-e0d7-4d4b-af8d-317d8e53d08b}, !- Inlet Node Name
  {176740d9-d81e-40fe-93db-b0f079355b76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ade27f9-8967-4b2d-bbc6-6631d43faa76}; !- Water Use Equipment Name 1

OS:Node,
  {f5bd4180-b0c5-423c-814a-f28f21054f91}, !- Handle
  GuestRoom320_323 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {1f144394-a1f0-4aca-8d1d-d99fab7ffffe}, !- Inlet Port
  {a894a178-e0d7-4d4b-af8d-317d8e53d08b}; !- Outlet Port

OS:Connection,
  {1f144394-a1f0-4aca-8d1d-d99fab7ffffe}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  35,                                     !- Outlet Port
  {f5bd4180-b0c5-423c-814a-f28f21054f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b38ff6b-c339-4d89-86a8-818b0429925d}, !- Handle
  GuestRoom320_323 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {176740d9-d81e-40fe-93db-b0f079355b76}, !- Inlet Port
  {78544540-b452-49dd-9ef7-c2732fed0c0a}; !- Outlet Port

OS:Connection,
  {a894a178-e0d7-4d4b-af8d-317d8e53d08b}, !- Handle
  {f5bd4180-b0c5-423c-814a-f28f21054f91}, !- Source Object
  3,                                      !- Outlet Port
  {ea367f39-937b-4892-8557-5b0269ea346a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176740d9-d81e-40fe-93db-b0f079355b76}, !- Handle
  {ea367f39-937b-4892-8557-5b0269ea346a}, !- Source Object
  3,                                      !- Outlet Port
  {1b38ff6b-c339-4d89-86a8-818b0429925d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78544540-b452-49dd-9ef7-c2732fed0c0a}, !- Handle
  {1b38ff6b-c339-4d89-86a8-818b0429925d}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b25ab152-0a4f-40f3-a0d5-c063a5eb343b}, !- Handle
  Guestroom324 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f35ea3ef-39b6-4673-a5ec-c0dc6eb3120c}, !- Handle
  GuestRoom324 Service Water Use 0.07gpm 140F, !- Name
  {b25ab152-0a4f-40f3-a0d5-c063a5eb343b}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b433e112-6a57-4108-a39b-eaaad58ffb4e}, !- Handle
  GuestRoom324 WUC 0.07gpm 140F,          !- Name
  {da6c90a3-1ef3-466f-92dd-1c791d3c4c4b}, !- Inlet Node Name
  {1ecff59a-36bd-43df-a3ae-a0bd6372b499}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f35ea3ef-39b6-4673-a5ec-c0dc6eb3120c}; !- Water Use Equipment Name 1

OS:Node,
  {467f7f54-7254-4b95-bdfb-d689cbb2f57c}, !- Handle
  GuestRoom324 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {7b42e08c-3e2e-4247-804a-3490cbdc2145}, !- Inlet Port
  {da6c90a3-1ef3-466f-92dd-1c791d3c4c4b}; !- Outlet Port

OS:Connection,
  {7b42e08c-3e2e-4247-804a-3490cbdc2145}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  36,                                     !- Outlet Port
  {467f7f54-7254-4b95-bdfb-d689cbb2f57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {895a5652-f25b-4c20-afc2-927f904465aa}, !- Handle
  GuestRoom324 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {1ecff59a-36bd-43df-a3ae-a0bd6372b499}, !- Inlet Port
  {a8febfbf-d148-4abd-9ee6-22bcb760ede3}; !- Outlet Port

OS:Connection,
  {da6c90a3-1ef3-466f-92dd-1c791d3c4c4b}, !- Handle
  {467f7f54-7254-4b95-bdfb-d689cbb2f57c}, !- Source Object
  3,                                      !- Outlet Port
  {b433e112-6a57-4108-a39b-eaaad58ffb4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ecff59a-36bd-43df-a3ae-a0bd6372b499}, !- Handle
  {b433e112-6a57-4108-a39b-eaaad58ffb4e}, !- Source Object
  3,                                      !- Outlet Port
  {895a5652-f25b-4c20-afc2-927f904465aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8febfbf-d148-4abd-9ee6-22bcb760ede3}, !- Handle
  {895a5652-f25b-4c20-afc2-927f904465aa}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ec26fde1-ea36-425f-868e-17178784a23f}, !- Handle
  Guestroom401 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {45eec376-d86c-4834-af65-24c85e95b625}, !- Handle
  GuestRoom401 Service Water Use 0.07gpm 140F, !- Name
  {ec26fde1-ea36-425f-868e-17178784a23f}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e47f01ea-62ef-4947-ad4e-bc93124aa1f7}, !- Handle
  GuestRoom401 WUC 0.07gpm 140F,          !- Name
  {9b3a5722-e43b-442b-b764-ce5ae591de3c}, !- Inlet Node Name
  {b9da7711-c3bd-41c6-8dad-d6ecb9687ba0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45eec376-d86c-4834-af65-24c85e95b625}; !- Water Use Equipment Name 1

OS:Node,
  {a205dd8c-5d95-40b3-9301-e32fe0842a41}, !- Handle
  GuestRoom401 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {ebc728be-3879-42bc-9177-b344dc553f5e}, !- Inlet Port
  {9b3a5722-e43b-442b-b764-ce5ae591de3c}; !- Outlet Port

OS:Connection,
  {ebc728be-3879-42bc-9177-b344dc553f5e}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  37,                                     !- Outlet Port
  {a205dd8c-5d95-40b3-9301-e32fe0842a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e21b4912-8d41-418d-88c7-c9d2ac7fd2b0}, !- Handle
  GuestRoom401 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {b9da7711-c3bd-41c6-8dad-d6ecb9687ba0}, !- Inlet Port
  {e8cce8c3-75cb-4596-aba7-1143058d3bed}; !- Outlet Port

OS:Connection,
  {9b3a5722-e43b-442b-b764-ce5ae591de3c}, !- Handle
  {a205dd8c-5d95-40b3-9301-e32fe0842a41}, !- Source Object
  3,                                      !- Outlet Port
  {e47f01ea-62ef-4947-ad4e-bc93124aa1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9da7711-c3bd-41c6-8dad-d6ecb9687ba0}, !- Handle
  {e47f01ea-62ef-4947-ad4e-bc93124aa1f7}, !- Source Object
  3,                                      !- Outlet Port
  {e21b4912-8d41-418d-88c7-c9d2ac7fd2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8cce8c3-75cb-4596-aba7-1143058d3bed}, !- Handle
  {e21b4912-8d41-418d-88c7-c9d2ac7fd2b0}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {51d82f45-804b-466e-91c1-0c780e75ef78}, !- Handle
  Guestroom402_405 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5e844069-2d9c-48a2-89af-04de7bf97b14}, !- Handle
  GuestRoom402_405 Service Water Use 0.27gpm 140F, !- Name
  {51d82f45-804b-466e-91c1-0c780e75ef78}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bdd3719b-2280-49b6-906b-8a7fcb2f5a5b}, !- Handle
  GuestRoom402_405 WUC 0.27gpm 140F,      !- Name
  {a2f56654-e9ce-41ea-aca8-e59687e2feaa}, !- Inlet Node Name
  {e4a967e0-171f-4cc9-9aac-1326ea0d9ff1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e844069-2d9c-48a2-89af-04de7bf97b14}; !- Water Use Equipment Name 1

OS:Node,
  {cdd1d734-14b7-4ece-a501-b01c002870b3}, !- Handle
  GuestRoom402_405 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {ecdb66e9-27a9-425f-8126-97257368ab44}, !- Inlet Port
  {a2f56654-e9ce-41ea-aca8-e59687e2feaa}; !- Outlet Port

OS:Connection,
  {ecdb66e9-27a9-425f-8126-97257368ab44}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  38,                                     !- Outlet Port
  {cdd1d734-14b7-4ece-a501-b01c002870b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfefc9c0-88ca-4a20-ac28-cef797635d88}, !- Handle
  GuestRoom402_405 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {e4a967e0-171f-4cc9-9aac-1326ea0d9ff1}, !- Inlet Port
  {0911b7e0-a5bb-46be-99e0-8767849df1d2}; !- Outlet Port

OS:Connection,
  {a2f56654-e9ce-41ea-aca8-e59687e2feaa}, !- Handle
  {cdd1d734-14b7-4ece-a501-b01c002870b3}, !- Source Object
  3,                                      !- Outlet Port
  {bdd3719b-2280-49b6-906b-8a7fcb2f5a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a967e0-171f-4cc9-9aac-1326ea0d9ff1}, !- Handle
  {bdd3719b-2280-49b6-906b-8a7fcb2f5a5b}, !- Source Object
  3,                                      !- Outlet Port
  {bfefc9c0-88ca-4a20-ac28-cef797635d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0911b7e0-a5bb-46be-99e0-8767849df1d2}, !- Handle
  {bfefc9c0-88ca-4a20-ac28-cef797635d88}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {51b340d9-305f-4166-b1ad-6ece43ad2c79}, !- Handle
  Guestroom406_408 0.22gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {71f4d56a-65cb-4824-8b75-2f8caef320b5}, !- Handle
  GuestRoom406_408 Service Water Use 0.22gpm 140F, !- Name
  {51b340d9-305f-4166-b1ad-6ece43ad2c79}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {06daaac6-1ed3-4a12-bef9-53bc6d344daf}, !- Handle
  GuestRoom406_408 WUC 0.22gpm 140F,      !- Name
  {8e6c6973-04a5-4d97-8c2a-dfca4edf4214}, !- Inlet Node Name
  {2fd87ddf-d7a1-415c-9886-d145c2036f96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71f4d56a-65cb-4824-8b75-2f8caef320b5}; !- Water Use Equipment Name 1

OS:Node,
  {736ce174-da18-4dfd-b719-fee496e742b5}, !- Handle
  GuestRoom406_408 WUC 0.22gpm 140F Inlet Water Node, !- Name
  {b5fc8ffa-a77c-4c2f-92e8-55383f52e745}, !- Inlet Port
  {8e6c6973-04a5-4d97-8c2a-dfca4edf4214}; !- Outlet Port

OS:Connection,
  {b5fc8ffa-a77c-4c2f-92e8-55383f52e745}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  39,                                     !- Outlet Port
  {736ce174-da18-4dfd-b719-fee496e742b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f58161d9-a37a-4994-90bc-e02a015d812d}, !- Handle
  GuestRoom406_408 WUC 0.22gpm 140F Outlet Water Node, !- Name
  {2fd87ddf-d7a1-415c-9886-d145c2036f96}, !- Inlet Port
  {5def9763-a8b9-49e8-a99d-a20e8696d914}; !- Outlet Port

OS:Connection,
  {8e6c6973-04a5-4d97-8c2a-dfca4edf4214}, !- Handle
  {736ce174-da18-4dfd-b719-fee496e742b5}, !- Source Object
  3,                                      !- Outlet Port
  {06daaac6-1ed3-4a12-bef9-53bc6d344daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd87ddf-d7a1-415c-9886-d145c2036f96}, !- Handle
  {06daaac6-1ed3-4a12-bef9-53bc6d344daf}, !- Source Object
  3,                                      !- Outlet Port
  {f58161d9-a37a-4994-90bc-e02a015d812d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5def9763-a8b9-49e8-a99d-a20e8696d914}, !- Handle
  {f58161d9-a37a-4994-90bc-e02a015d812d}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {424f41be-3899-4ce3-a1b1-17b6f8d28677}, !- Handle
  Guestroom409_412 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {856b62f0-05fd-45a8-9afa-14e6b700c17f}, !- Handle
  GuestRoom409_412 Service Water Use 0.27gpm 140F, !- Name
  {424f41be-3899-4ce3-a1b1-17b6f8d28677}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {88298f20-9dfc-457f-860f-85a4183ad01c}, !- Handle
  GuestRoom409_412 WUC 0.27gpm 140F,      !- Name
  {15b4445a-38df-41a1-b0d2-04bdc3b16361}, !- Inlet Node Name
  {cb0276e8-b912-4463-9298-01d84661c45f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {856b62f0-05fd-45a8-9afa-14e6b700c17f}; !- Water Use Equipment Name 1

OS:Node,
  {819e5a0a-7fce-4cc9-b9de-85138c67a6f1}, !- Handle
  GuestRoom409_412 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {8bae73d9-8290-43ef-8737-800d6af9440e}, !- Inlet Port
  {15b4445a-38df-41a1-b0d2-04bdc3b16361}; !- Outlet Port

OS:Connection,
  {8bae73d9-8290-43ef-8737-800d6af9440e}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  40,                                     !- Outlet Port
  {819e5a0a-7fce-4cc9-b9de-85138c67a6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1413e57c-ee21-4757-bbcc-f4fe555dd573}, !- Handle
  GuestRoom409_412 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {cb0276e8-b912-4463-9298-01d84661c45f}, !- Inlet Port
  {e9ef999c-9917-4f2e-aee6-838839daaffd}; !- Outlet Port

OS:Connection,
  {15b4445a-38df-41a1-b0d2-04bdc3b16361}, !- Handle
  {819e5a0a-7fce-4cc9-b9de-85138c67a6f1}, !- Source Object
  3,                                      !- Outlet Port
  {88298f20-9dfc-457f-860f-85a4183ad01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0276e8-b912-4463-9298-01d84661c45f}, !- Handle
  {88298f20-9dfc-457f-860f-85a4183ad01c}, !- Source Object
  3,                                      !- Outlet Port
  {1413e57c-ee21-4757-bbcc-f4fe555dd573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ef999c-9917-4f2e-aee6-838839daaffd}, !- Handle
  {1413e57c-ee21-4757-bbcc-f4fe555dd573}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {aadf01fe-1a1a-4a4b-af7b-1f18c6716db4}, !- Handle
  Guestroom413 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {273821d2-6d7a-4a94-9fa6-48a275ca7354}, !- Handle
  GuestRoom413 Service Water Use 0.07gpm 140F, !- Name
  {aadf01fe-1a1a-4a4b-af7b-1f18c6716db4}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5dd38137-dbab-4cca-8bbc-70cbfe08b7b3}, !- Handle
  GuestRoom413 WUC 0.07gpm 140F,          !- Name
  {cd401be3-5ae5-4f74-9ec6-ddd31f313a1d}, !- Inlet Node Name
  {6814dc22-6d76-406b-a8f6-ffe3bebc66a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {273821d2-6d7a-4a94-9fa6-48a275ca7354}; !- Water Use Equipment Name 1

OS:Node,
  {c748b300-f59b-4ee9-9811-548def782580}, !- Handle
  GuestRoom413 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {267d7e3a-4c79-4035-aa21-b3f7f2c6de2a}, !- Inlet Port
  {cd401be3-5ae5-4f74-9ec6-ddd31f313a1d}; !- Outlet Port

OS:Connection,
  {267d7e3a-4c79-4035-aa21-b3f7f2c6de2a}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  41,                                     !- Outlet Port
  {c748b300-f59b-4ee9-9811-548def782580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94303c63-7d3c-4085-a5cc-46b21b68b767}, !- Handle
  GuestRoom413 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {6814dc22-6d76-406b-a8f6-ffe3bebc66a1}, !- Inlet Port
  {67c82626-cd34-46fb-9a23-62203caa1d16}; !- Outlet Port

OS:Connection,
  {cd401be3-5ae5-4f74-9ec6-ddd31f313a1d}, !- Handle
  {c748b300-f59b-4ee9-9811-548def782580}, !- Source Object
  3,                                      !- Outlet Port
  {5dd38137-dbab-4cca-8bbc-70cbfe08b7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6814dc22-6d76-406b-a8f6-ffe3bebc66a1}, !- Handle
  {5dd38137-dbab-4cca-8bbc-70cbfe08b7b3}, !- Source Object
  3,                                      !- Outlet Port
  {94303c63-7d3c-4085-a5cc-46b21b68b767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c82626-cd34-46fb-9a23-62203caa1d16}, !- Handle
  {94303c63-7d3c-4085-a5cc-46b21b68b767}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a4870199-dbcf-4cf6-b015-19516243da4a}, !- Handle
  Guestroom414 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c51f69a8-a0ae-4fb1-bb9b-1db106a1064d}, !- Handle
  GuestRoom414 Service Water Use 0.07gpm 140F, !- Name
  {a4870199-dbcf-4cf6-b015-19516243da4a}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ee1b90b8-ad31-436e-b2eb-be62b9e2283d}, !- Handle
  GuestRoom414 WUC 0.07gpm 140F,          !- Name
  {c3a5a42b-ab67-4f4a-84e6-73edac7c3155}, !- Inlet Node Name
  {963d47fc-5daf-49cc-a925-484d44c5c109}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c51f69a8-a0ae-4fb1-bb9b-1db106a1064d}; !- Water Use Equipment Name 1

OS:Node,
  {d59e1947-9b2b-45f2-98ef-e7932f3d79c0}, !- Handle
  GuestRoom414 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {11077f20-74a6-4103-aae9-62216cb5afda}, !- Inlet Port
  {c3a5a42b-ab67-4f4a-84e6-73edac7c3155}; !- Outlet Port

OS:Connection,
  {11077f20-74a6-4103-aae9-62216cb5afda}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  42,                                     !- Outlet Port
  {d59e1947-9b2b-45f2-98ef-e7932f3d79c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0fefc90-6453-4d09-afcd-a5befafc3bd1}, !- Handle
  GuestRoom414 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {963d47fc-5daf-49cc-a925-484d44c5c109}, !- Inlet Port
  {69798426-34fd-4cf2-85c2-fb8609544fd5}; !- Outlet Port

OS:Connection,
  {c3a5a42b-ab67-4f4a-84e6-73edac7c3155}, !- Handle
  {d59e1947-9b2b-45f2-98ef-e7932f3d79c0}, !- Source Object
  3,                                      !- Outlet Port
  {ee1b90b8-ad31-436e-b2eb-be62b9e2283d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963d47fc-5daf-49cc-a925-484d44c5c109}, !- Handle
  {ee1b90b8-ad31-436e-b2eb-be62b9e2283d}, !- Source Object
  3,                                      !- Outlet Port
  {c0fefc90-6453-4d09-afcd-a5befafc3bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69798426-34fd-4cf2-85c2-fb8609544fd5}, !- Handle
  {c0fefc90-6453-4d09-afcd-a5befafc3bd1}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e47b696d-54f1-414f-92cd-f3a85127a91d}, !- Handle
  Guestroom415_418 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6f7d30a4-5eac-4c85-911d-acffda288f5d}, !- Handle
  GuestRoom415_418 Service Water Use 0.27gpm 140F, !- Name
  {e47b696d-54f1-414f-92cd-f3a85127a91d}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e7c10b12-2a20-457e-850b-07cac799c913}, !- Handle
  GuestRoom415_418 WUC 0.27gpm 140F,      !- Name
  {8ca14724-b43c-4f04-be32-c43ee3532f39}, !- Inlet Node Name
  {bf275016-2f25-49e5-ade1-901be0cf9f18}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f7d30a4-5eac-4c85-911d-acffda288f5d}; !- Water Use Equipment Name 1

OS:Node,
  {7f00b9f6-242a-44c8-a166-843ae89a0be0}, !- Handle
  GuestRoom415_418 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {b938b0a5-9c71-49d7-a649-b5d29249df97}, !- Inlet Port
  {8ca14724-b43c-4f04-be32-c43ee3532f39}; !- Outlet Port

OS:Connection,
  {b938b0a5-9c71-49d7-a649-b5d29249df97}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  43,                                     !- Outlet Port
  {7f00b9f6-242a-44c8-a166-843ae89a0be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b8ad4ce-92a9-47fb-a9b9-e3d9f06abe2d}, !- Handle
  GuestRoom415_418 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {bf275016-2f25-49e5-ade1-901be0cf9f18}, !- Inlet Port
  {9605d9a8-26eb-4126-b849-e82ab51cea11}; !- Outlet Port

OS:Connection,
  {8ca14724-b43c-4f04-be32-c43ee3532f39}, !- Handle
  {7f00b9f6-242a-44c8-a166-843ae89a0be0}, !- Source Object
  3,                                      !- Outlet Port
  {e7c10b12-2a20-457e-850b-07cac799c913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf275016-2f25-49e5-ade1-901be0cf9f18}, !- Handle
  {e7c10b12-2a20-457e-850b-07cac799c913}, !- Source Object
  3,                                      !- Outlet Port
  {6b8ad4ce-92a9-47fb-a9b9-e3d9f06abe2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9605d9a8-26eb-4126-b849-e82ab51cea11}, !- Handle
  {6b8ad4ce-92a9-47fb-a9b9-e3d9f06abe2d}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5630e6d2-4ff1-4940-a0d2-4d1df216e8c8}, !- Handle
  Guestroom419 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5e925ee7-dad6-49af-bfd7-27bbce452050}, !- Handle
  GuestRoom419 Service Water Use 0.07gpm 140F, !- Name
  {5630e6d2-4ff1-4940-a0d2-4d1df216e8c8}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f2ef113b-ae84-4248-ba73-6ce324f56a28}, !- Handle
  GuestRoom419 WUC 0.07gpm 140F,          !- Name
  {c39222ce-a41b-4e06-aadd-cdbe373edf39}, !- Inlet Node Name
  {9553dc04-271a-4e33-9f09-12bcdfe2313d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e925ee7-dad6-49af-bfd7-27bbce452050}; !- Water Use Equipment Name 1

OS:Node,
  {3318a05e-f538-4eb5-a920-33eb40dd9993}, !- Handle
  GuestRoom419 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {a6f11514-64a1-4208-87d8-b0a0b28a3510}, !- Inlet Port
  {c39222ce-a41b-4e06-aadd-cdbe373edf39}; !- Outlet Port

OS:Connection,
  {a6f11514-64a1-4208-87d8-b0a0b28a3510}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  44,                                     !- Outlet Port
  {3318a05e-f538-4eb5-a920-33eb40dd9993}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f11e91d1-e98a-4cbd-b84c-f87c86dc32c3}, !- Handle
  GuestRoom419 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {9553dc04-271a-4e33-9f09-12bcdfe2313d}, !- Inlet Port
  {95cf0afa-4560-4bd5-873e-25251a80d1e0}; !- Outlet Port

OS:Connection,
  {c39222ce-a41b-4e06-aadd-cdbe373edf39}, !- Handle
  {3318a05e-f538-4eb5-a920-33eb40dd9993}, !- Source Object
  3,                                      !- Outlet Port
  {f2ef113b-ae84-4248-ba73-6ce324f56a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9553dc04-271a-4e33-9f09-12bcdfe2313d}, !- Handle
  {f2ef113b-ae84-4248-ba73-6ce324f56a28}, !- Source Object
  3,                                      !- Outlet Port
  {f11e91d1-e98a-4cbd-b84c-f87c86dc32c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95cf0afa-4560-4bd5-873e-25251a80d1e0}, !- Handle
  {f11e91d1-e98a-4cbd-b84c-f87c86dc32c3}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b41b3eb8-9a0e-4a79-ac5f-be648e4affa5}, !- Handle
  Guestroom420_423 0.27gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8e763152-b04e-45ad-a584-cf49a1b64693}, !- Handle
  GuestRoom420_423 Service Water Use 0.27gpm 140F, !- Name
  {b41b3eb8-9a0e-4a79-ac5f-be648e4affa5}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b09f2790-099c-4d3c-aac7-b53ca2787f60}, !- Handle
  GuestRoom420_423 WUC 0.27gpm 140F,      !- Name
  {57c818c5-898b-4427-b315-5e0f3de09d37}, !- Inlet Node Name
  {f452f85a-48c1-4e20-9c02-38e97f96e5f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e763152-b04e-45ad-a584-cf49a1b64693}; !- Water Use Equipment Name 1

OS:Node,
  {a2c0eb69-fe57-4b7d-9d32-84dfbf5e48e7}, !- Handle
  GuestRoom420_423 WUC 0.27gpm 140F Inlet Water Node, !- Name
  {6369ca69-2b3a-41bd-9b78-d9d1a8aa0315}, !- Inlet Port
  {57c818c5-898b-4427-b315-5e0f3de09d37}; !- Outlet Port

OS:Connection,
  {6369ca69-2b3a-41bd-9b78-d9d1a8aa0315}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  45,                                     !- Outlet Port
  {a2c0eb69-fe57-4b7d-9d32-84dfbf5e48e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b328c944-e6ec-4eaa-8f32-1493312ac924}, !- Handle
  GuestRoom420_423 WUC 0.27gpm 140F Outlet Water Node, !- Name
  {f452f85a-48c1-4e20-9c02-38e97f96e5f3}, !- Inlet Port
  {e19df747-c64e-49aa-98fe-d84d9b6f013d}; !- Outlet Port

OS:Connection,
  {57c818c5-898b-4427-b315-5e0f3de09d37}, !- Handle
  {a2c0eb69-fe57-4b7d-9d32-84dfbf5e48e7}, !- Source Object
  3,                                      !- Outlet Port
  {b09f2790-099c-4d3c-aac7-b53ca2787f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f452f85a-48c1-4e20-9c02-38e97f96e5f3}, !- Handle
  {b09f2790-099c-4d3c-aac7-b53ca2787f60}, !- Source Object
  3,                                      !- Outlet Port
  {b328c944-e6ec-4eaa-8f32-1493312ac924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e19df747-c64e-49aa-98fe-d84d9b6f013d}, !- Handle
  {b328c944-e6ec-4eaa-8f32-1493312ac924}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5b361657-519e-4385-a601-efbeeb519463}, !- Handle
  Guestroom424 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {534030a9-6106-4de0-83d2-15c6278a1dd4}, !- Handle
  GuestRoom424 Service Water Use 0.07gpm 140F, !- Name
  {5b361657-519e-4385-a601-efbeeb519463}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {95d969e7-a12e-4c33-91e4-9c3229777f0d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8028e2af-7584-423e-99b2-c1b7f338d9a3}, !- Handle
  GuestRoom424 WUC 0.07gpm 140F,          !- Name
  {81ed7e1a-c3b5-4b9a-b4bf-f7f01e1ccf40}, !- Inlet Node Name
  {c708aca9-2a57-4b41-af2a-f6bb66280b1e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {534030a9-6106-4de0-83d2-15c6278a1dd4}; !- Water Use Equipment Name 1

OS:Node,
  {7e7bf79c-a75d-4476-8ec4-4fd658003be4}, !- Handle
  GuestRoom424 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {3d84a90c-9a6c-49ca-8901-d465b4ff4cf2}, !- Inlet Port
  {81ed7e1a-c3b5-4b9a-b4bf-f7f01e1ccf40}; !- Outlet Port

OS:Connection,
  {3d84a90c-9a6c-49ca-8901-d465b4ff4cf2}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  46,                                     !- Outlet Port
  {7e7bf79c-a75d-4476-8ec4-4fd658003be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73bc6d02-e47a-4b01-ba88-e2b94168a517}, !- Handle
  GuestRoom424 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {c708aca9-2a57-4b41-af2a-f6bb66280b1e}, !- Inlet Port
  {826c9af4-7ce5-45d9-84bb-4740e16c929c}; !- Outlet Port

OS:Connection,
  {81ed7e1a-c3b5-4b9a-b4bf-f7f01e1ccf40}, !- Handle
  {7e7bf79c-a75d-4476-8ec4-4fd658003be4}, !- Source Object
  3,                                      !- Outlet Port
  {8028e2af-7584-423e-99b2-c1b7f338d9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c708aca9-2a57-4b41-af2a-f6bb66280b1e}, !- Handle
  {8028e2af-7584-423e-99b2-c1b7f338d9a3}, !- Source Object
  3,                                      !- Outlet Port
  {73bc6d02-e47a-4b01-ba88-e2b94168a517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826c9af4-7ce5-45d9-84bb-4740e16c929c}, !- Handle
  {73bc6d02-e47a-4b01-ba88-e2b94168a517}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {755c73c9-f934-4032-97db-c4d6b2a4eab6}, !- Handle
  Laundryroomflr1 0.03gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  1.57974460687614e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {053b9065-be3a-4043-978c-357b40057b3c}, !- Handle
  LaundryRoomFlr1 Service Water Use 0.03gpm 140F, !- Name
  {755c73c9-f934-4032-97db-c4d6b2a4eab6}, !- Water Use Equipment Definition Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b18fa315-3139-4939-9d8a-93b80e2768df}, !- Handle
  LaundryRoomFlr1 WUC 0.03gpm 140F,       !- Name
  {c3b1b79e-3197-4436-a2f8-57de4fbfbb65}, !- Inlet Node Name
  {af18a0b2-9d10-4aca-813a-dbb99229cd2b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {053b9065-be3a-4043-978c-357b40057b3c}; !- Water Use Equipment Name 1

OS:Node,
  {6c90c05e-eae6-4e68-9286-a33096bbb5fa}, !- Handle
  LaundryRoomFlr1 WUC 0.03gpm 140F Inlet Water Node, !- Name
  {aa7c5d8a-080e-4e34-a615-1da3ba1ca26a}, !- Inlet Port
  {c3b1b79e-3197-4436-a2f8-57de4fbfbb65}; !- Outlet Port

OS:Connection,
  {aa7c5d8a-080e-4e34-a615-1da3ba1ca26a}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  47,                                     !- Outlet Port
  {6c90c05e-eae6-4e68-9286-a33096bbb5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc1646ce-9e53-42fc-ace8-982ed6b7339a}, !- Handle
  LaundryRoomFlr1 WUC 0.03gpm 140F Outlet Water Node, !- Name
  {af18a0b2-9d10-4aca-813a-dbb99229cd2b}, !- Inlet Port
  {7971d022-2460-4902-9b67-cce5c28ebda0}; !- Outlet Port

OS:Connection,
  {c3b1b79e-3197-4436-a2f8-57de4fbfbb65}, !- Handle
  {6c90c05e-eae6-4e68-9286-a33096bbb5fa}, !- Source Object
  3,                                      !- Outlet Port
  {b18fa315-3139-4939-9d8a-93b80e2768df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af18a0b2-9d10-4aca-813a-dbb99229cd2b}, !- Handle
  {b18fa315-3139-4939-9d8a-93b80e2768df}, !- Source Object
  3,                                      !- Outlet Port
  {cc1646ce-9e53-42fc-ace8-982ed6b7339a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7971d022-2460-4902-9b67-cce5c28ebda0}, !- Handle
  {cc1646ce-9e53-42fc-ace8-982ed6b7339a}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  47;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {1b8b0641-5ec5-46c5-aa71-14f928d666d6}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {608c97df-bf7a-49d1-9779-68c4080b4432}; !- Default Day Schedule Name

OS:Schedule:Day,
  {608c97df-bf7a-49d1-9779-68c4080b4432}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b9cfe2df-330a-4adb-b2f6-7370bb65cbde}, !- Handle
  Schedule Rule 107,                      !- Name
  {1b8b0641-5ec5-46c5-aa71-14f928d666d6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c5883c6-d576-47d6-a5fd-3cbc645eafbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c5883c6-d576-47d6-a5fd-3cbc645eafbd}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b1ddad0c-d61a-40f9-a7a1-4f050b61e025}, !- Handle
  Schedule Rule 108,                      !- Name
  {1b8b0641-5ec5-46c5-aa71-14f928d666d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {081f88ab-ef2b-47f6-890c-a02244734b35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {081f88ab-ef2b-47f6-890c-a02244734b35}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {268b5a22-5bd3-4248-9325-fb46e670b3e6}, !- Handle
  Schedule Rule 109,                      !- Name
  {1b8b0641-5ec5-46c5-aa71-14f928d666d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9db466ac-bf3b-48c4-923f-ffd13e22408a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9db466ac-bf3b-48c4-923f-ffd13e22408a}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:WaterUse:Equipment:Definition,
  {ae99c3c8-1c72-429d-b716-114d70712ad7}, !- Handle
  Meetingroomflr1 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.89481370151532e-06,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7b890197-e6c7-429b-ba7a-5121a355a4f5}, !- Handle
  MeetingRoomFlr1 Service Water Use 0.06gpm 140F, !- Name
  {ae99c3c8-1c72-429d-b716-114d70712ad7}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {1b8b0641-5ec5-46c5-aa71-14f928d666d6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {439cdd60-6c2f-4992-ab64-1430c0eb4adf}, !- Handle
  MeetingRoomFlr1 WUC 0.06gpm 140F,       !- Name
  {b37002da-bc13-4bcd-9a68-9fc36918ff0a}, !- Inlet Node Name
  {eddeab33-28f7-4d82-8b93-796b1be0ef33}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b890197-e6c7-429b-ba7a-5121a355a4f5}; !- Water Use Equipment Name 1

OS:Node,
  {d596d43e-2709-454a-8133-56b270bddeeb}, !- Handle
  MeetingRoomFlr1 WUC 0.06gpm 140F Inlet Water Node, !- Name
  {109536ec-7ad3-4b3f-aa18-fb497e5e6ffa}, !- Inlet Port
  {b37002da-bc13-4bcd-9a68-9fc36918ff0a}; !- Outlet Port

OS:Connection,
  {109536ec-7ad3-4b3f-aa18-fb497e5e6ffa}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  48,                                     !- Outlet Port
  {d596d43e-2709-454a-8133-56b270bddeeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba0c132d-d289-49fa-9d8a-23f540bf0f6c}, !- Handle
  MeetingRoomFlr1 WUC 0.06gpm 140F Outlet Water Node, !- Name
  {eddeab33-28f7-4d82-8b93-796b1be0ef33}, !- Inlet Port
  {4420e98d-1615-4f4c-9889-11476fbb9bb0}; !- Outlet Port

OS:Connection,
  {b37002da-bc13-4bcd-9a68-9fc36918ff0a}, !- Handle
  {d596d43e-2709-454a-8133-56b270bddeeb}, !- Source Object
  3,                                      !- Outlet Port
  {439cdd60-6c2f-4992-ab64-1430c0eb4adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eddeab33-28f7-4d82-8b93-796b1be0ef33}, !- Handle
  {439cdd60-6c2f-4992-ab64-1430c0eb4adf}, !- Source Object
  3,                                      !- Outlet Port
  {ba0c132d-d289-49fa-9d8a-23f540bf0f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4420e98d-1615-4f4c-9889-11476fbb9bb0}, !- Handle
  {ba0c132d-d289-49fa-9d8a-23f540bf0f6c}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9a1a500c-999b-4ef9-a2c5-2d214f063968}, !- Handle
  Rearstorageflr1 0.01gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.24150787407158e-07,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c7971dbd-edd1-495e-97b1-bc3f82e62b06}, !- Handle
  RearStorageFlr1 Service Water Use 0.01gpm 140F, !- Name
  {9a1a500c-999b-4ef9-a2c5-2d214f063968}, !- Water Use Equipment Definition Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3b4375f7-a784-49ce-b331-c1fb60640e73}, !- Handle
  RearStorageFlr1 WUC 0.01gpm 140F,       !- Name
  {c608507a-2b65-43b0-8d47-398262773cf4}, !- Inlet Node Name
  {f4ac43d1-ad27-4385-85c0-1c53d1f73fc4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7971dbd-edd1-495e-97b1-bc3f82e62b06}; !- Water Use Equipment Name 1

OS:Node,
  {9d226dde-8213-4d2f-8ccb-90a891200505}, !- Handle
  RearStorageFlr1 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {d51dc7d8-9931-4dc2-90e7-65a4441f24da}, !- Inlet Port
  {c608507a-2b65-43b0-8d47-398262773cf4}; !- Outlet Port

OS:Connection,
  {d51dc7d8-9931-4dc2-90e7-65a4441f24da}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  49,                                     !- Outlet Port
  {9d226dde-8213-4d2f-8ccb-90a891200505}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e9b1eb5-fb74-4272-ab49-d58143f48f4c}, !- Handle
  RearStorageFlr1 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {f4ac43d1-ad27-4385-85c0-1c53d1f73fc4}, !- Inlet Port
  {f2b51164-cbcc-4170-8680-89f7c3564734}; !- Outlet Port

OS:Connection,
  {c608507a-2b65-43b0-8d47-398262773cf4}, !- Handle
  {9d226dde-8213-4d2f-8ccb-90a891200505}, !- Source Object
  3,                                      !- Outlet Port
  {3b4375f7-a784-49ce-b331-c1fb60640e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ac43d1-ad27-4385-85c0-1c53d1f73fc4}, !- Handle
  {3b4375f7-a784-49ce-b331-c1fb60640e73}, !- Source Object
  3,                                      !- Outlet Port
  {5e9b1eb5-fb74-4272-ab49-d58143f48f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b51164-cbcc-4170-8680-89f7c3564734}, !- Handle
  {5e9b1eb5-fb74-4272-ab49-d58143f48f4c}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {aa4c2bba-f519-42b0-9b8b-9063ba9c94c1}, !- Handle
  Rearstorageflr2 0.01gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {523a7de7-c505-4980-ae7d-154a9aa3034c}, !- Handle
  RearStorageFlr2 Service Water Use 0.01gpm 140F, !- Name
  {aa4c2bba-f519-42b0-9b8b-9063ba9c94c1}, !- Water Use Equipment Definition Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3f0ee73c-d236-480e-85f2-b54d8c250083}, !- Handle
  RearStorageFlr2 WUC 0.01gpm 140F,       !- Name
  {2dc19cd9-ed12-4d95-9f27-cb45e9ab4d6d}, !- Inlet Node Name
  {d9a30d75-f76f-49b5-ad6e-a0152bfa27b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {523a7de7-c505-4980-ae7d-154a9aa3034c}; !- Water Use Equipment Name 1

OS:Node,
  {cf712910-7519-4c16-a5e1-c90ebbf1f794}, !- Handle
  RearStorageFlr2 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {77aa968e-e2d7-4994-9ac5-68fea00a409a}, !- Inlet Port
  {2dc19cd9-ed12-4d95-9f27-cb45e9ab4d6d}; !- Outlet Port

OS:Connection,
  {77aa968e-e2d7-4994-9ac5-68fea00a409a}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  50,                                     !- Outlet Port
  {cf712910-7519-4c16-a5e1-c90ebbf1f794}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7817740c-f976-49e6-aeae-72e91ebe3c2a}, !- Handle
  RearStorageFlr2 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {d9a30d75-f76f-49b5-ad6e-a0152bfa27b4}, !- Inlet Port
  {5a984121-8902-4a55-83aa-77f688e578ea}; !- Outlet Port

OS:Connection,
  {2dc19cd9-ed12-4d95-9f27-cb45e9ab4d6d}, !- Handle
  {cf712910-7519-4c16-a5e1-c90ebbf1f794}, !- Source Object
  3,                                      !- Outlet Port
  {3f0ee73c-d236-480e-85f2-b54d8c250083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a30d75-f76f-49b5-ad6e-a0152bfa27b4}, !- Handle
  {3f0ee73c-d236-480e-85f2-b54d8c250083}, !- Source Object
  3,                                      !- Outlet Port
  {7817740c-f976-49e6-aeae-72e91ebe3c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a984121-8902-4a55-83aa-77f688e578ea}, !- Handle
  {7817740c-f976-49e6-aeae-72e91ebe3c2a}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7a220ca1-9cc7-40ab-9a6d-a30c93963a70}, !- Handle
  Rearstorageflr3 0.01gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e4752897-aa6e-4075-b749-206e4592206d}, !- Handle
  RearStorageFlr3 Service Water Use 0.01gpm 140F, !- Name
  {7a220ca1-9cc7-40ab-9a6d-a30c93963a70}, !- Water Use Equipment Definition Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae5df71a-7d74-4896-8a21-3827e3bc663e}, !- Handle
  RearStorageFlr3 WUC 0.01gpm 140F,       !- Name
  {bef04dbc-49f9-4843-9fed-837765661843}, !- Inlet Node Name
  {5ecdb2bf-3c54-41e5-94b4-aefa0f4a24aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4752897-aa6e-4075-b749-206e4592206d}; !- Water Use Equipment Name 1

OS:Node,
  {b4423c13-9c4b-42b5-a45b-6802dd32de74}, !- Handle
  RearStorageFlr3 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {bb804b19-dd26-40ed-8f22-5c49f3d0162d}, !- Inlet Port
  {bef04dbc-49f9-4843-9fed-837765661843}; !- Outlet Port

OS:Connection,
  {bb804b19-dd26-40ed-8f22-5c49f3d0162d}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  51,                                     !- Outlet Port
  {b4423c13-9c4b-42b5-a45b-6802dd32de74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a8d85a4-5bd4-4b1e-8613-3c22edb39b47}, !- Handle
  RearStorageFlr3 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {5ecdb2bf-3c54-41e5-94b4-aefa0f4a24aa}, !- Inlet Port
  {9ecdf214-ecaf-482b-b0af-47144ed1bdce}; !- Outlet Port

OS:Connection,
  {bef04dbc-49f9-4843-9fed-837765661843}, !- Handle
  {b4423c13-9c4b-42b5-a45b-6802dd32de74}, !- Source Object
  3,                                      !- Outlet Port
  {ae5df71a-7d74-4896-8a21-3827e3bc663e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ecdb2bf-3c54-41e5-94b4-aefa0f4a24aa}, !- Handle
  {ae5df71a-7d74-4896-8a21-3827e3bc663e}, !- Source Object
  3,                                      !- Outlet Port
  {8a8d85a4-5bd4-4b1e-8613-3c22edb39b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ecdf214-ecaf-482b-b0af-47144ed1bdce}, !- Handle
  {8a8d85a4-5bd4-4b1e-8613-3c22edb39b47}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {68b6159e-1ec6-406b-939e-9be87d3e9367}, !- Handle
  Rearstorageflr4 0.01gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {e6520095-86e8-4cd5-baf1-ba6cb7e27cba}, !- Target Temperature Schedule Name
  {c04961fe-9047-445b-be72-78cf554c2fe9}, !- Sensible Fraction Schedule Name
  {8b8d91b5-febf-4e48-816d-4837e310caba}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {70e45b2a-37b0-43ff-9f72-c4c4d866e575}, !- Handle
  RearStorageFlr4 Service Water Use 0.01gpm 140F, !- Name
  {68b6159e-1ec6-406b-939e-9be87d3e9367}, !- Water Use Equipment Definition Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  {2dd7004a-7734-45d8-aab8-2d92c646e13e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a7986131-6b8d-4b75-bc4f-cf1006122161}, !- Handle
  RearStorageFlr4 WUC 0.01gpm 140F,       !- Name
  {22d86e9b-c2aa-4fa0-911a-f37e60d042dc}, !- Inlet Node Name
  {320a800b-da56-4ac5-97dd-cec0c318dcca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70e45b2a-37b0-43ff-9f72-c4c4d866e575}; !- Water Use Equipment Name 1

OS:Node,
  {7664d871-191e-4c2d-8860-79bb1790c6e9}, !- Handle
  RearStorageFlr4 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {f6b44090-a755-4107-adf9-612d470eac23}, !- Inlet Port
  {22d86e9b-c2aa-4fa0-911a-f37e60d042dc}; !- Outlet Port

OS:Connection,
  {f6b44090-a755-4107-adf9-612d470eac23}, !- Handle
  {33b7d37e-0c2c-4d24-b562-8d343d1cd0d0}, !- Source Object
  52,                                     !- Outlet Port
  {7664d871-191e-4c2d-8860-79bb1790c6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74c8f72c-8a79-45fe-892f-16b41054edc5}, !- Handle
  RearStorageFlr4 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {320a800b-da56-4ac5-97dd-cec0c318dcca}, !- Inlet Port
  {b89a5c28-7dc6-4bd8-bc91-f57f81bf53a5}; !- Outlet Port

OS:Connection,
  {22d86e9b-c2aa-4fa0-911a-f37e60d042dc}, !- Handle
  {7664d871-191e-4c2d-8860-79bb1790c6e9}, !- Source Object
  3,                                      !- Outlet Port
  {a7986131-6b8d-4b75-bc4f-cf1006122161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320a800b-da56-4ac5-97dd-cec0c318dcca}, !- Handle
  {a7986131-6b8d-4b75-bc4f-cf1006122161}, !- Source Object
  3,                                      !- Outlet Port
  {74c8f72c-8a79-45fe-892f-16b41054edc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89a5c28-7dc6-4bd8-bc91-f57f81bf53a5}, !- Handle
  {74c8f72c-8a79-45fe-892f-16b41054edc5}, !- Source Object
  3,                                      !- Outlet Port
  {116f165e-18cd-44d8-a45a-60396f4979ac}, !- Target Object
  52;                                     !- Inlet Port

OS:Sizing:Parameters,
  {4b0bae8b-c453-4372-ae5c-ef00b25a3a21}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {bd7e6099-006b-4a36-b034-b3ce525e7f76}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {109f9efe-33f4-4b17-a8bb-00b0af0557b4}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {62854e6b-f779-4705-a69c-00b6d1183958}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62854e6b-f779-4705-a69c-00b6d1183958}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {eeec3800-6cba-4c53-b25c-35e7acd73138}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {614a71fb-6bda-4aac-b056-858a38face07}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d4214f29-e62e-476a-b5ef-dbf6f7432c6a}, !- Control Zone or Zone List Name
  {b0c3a668-ab54-412a-96b1-985dea8522e8}, !- Cooling Control Zone or Zone List Name
  {2771a079-4781-46e2-99d6-a5dcfd414b6a}, !- Heating Control Zone or Zone List Name
  {605ca740-5070-46d6-afe7-9ce6004aa71a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d4214f29-e62e-476a-b5ef-dbf6f7432c6a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b0c3a668-ab54-412a-96b1-985dea8522e8}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2771a079-4781-46e2-99d6-a5dcfd414b6a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {605ca740-5070-46d6-afe7-9ce6004aa71a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6d4c5c06-f012-4cd2-a903-cc8bdcf9fae1}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {b1d30b7b-8d26-4660-adb4-479a48f6397e}, !- Default Day Schedule Name
  {d6bbb3d9-cd9c-444a-b23a-058c5df013c7}, !- Summer Design Day Schedule Name
  {2c0a1512-0e9e-4ebe-94cb-11192c960b86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1d30b7b-8d26-4660-adb4-479a48f6397e}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b680a3fa-b469-4434-8c78-3522b1a752bb}, !- Handle
  {6d4c5c06-f012-4cd2-a903-cc8bdcf9fae1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  101.44835579532329,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  35,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:08:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:08:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c0a1512-0e9e-4ebe-94cb-11192c960b86}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6bbb3d9-cd9c-444a-b23a-058c5df013c7}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8bacd50-8f21-4836-bb97-5c3bc20372b8}, !- Handle
  Schedule Rule 110,                      !- Name
  {6d4c5c06-f012-4cd2-a903-cc8bdcf9fae1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5cdd26f2-e185-43ed-a375-f6315b77b672}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5cdd26f2-e185-43ed-a375-f6315b77b672}, !- Handle
  Schedule Day 7,                         !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {238d4c37-938a-4aa6-a88d-6362ecf48a9e}, !- Handle
  Schedule Rule 111,                      !- Name
  {6d4c5c06-f012-4cd2-a903-cc8bdcf9fae1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6c2d6d8-d8e0-40a7-86ac-ba857a9bf3f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6c2d6d8-d8e0-40a7-86ac-ba857a9bf3f8}, !- Handle
  Schedule Day 8,                         !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e5638d70-0321-40fd-b528-9e481c16d9b3}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__HtgSch0, !- Name
  {ab0f34f3-51ae-4d0d-bb49-b755fc89c89d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {cd155e2d-d146-43a5-aa0c-ec0876ceb3bd}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__ClgSch0, !- Name
  {8918a4d7-f043-45d8-a0c4-4e2480f72685}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {c9e59cfc-99df-493c-9267-1ffb565d926e}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}<23.9 && {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}>1.7, !- Program Line 1
  SET {cd155e2d-d146-43a5-aa0c-ec0876ceb3bd} = 29.4, !- Program Line 2
  SET {e5638d70-0321-40fd-b528-9e481c16d9b3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}<23.9 && {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}>1.7, !- Program Line 4
  SET {cd155e2d-d146-43a5-aa0c-ec0876ceb3bd} = 29.4, !- Program Line 5
  SET {e5638d70-0321-40fd-b528-9e481c16d9b3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}<23.9 && {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}>1.7, !- Program Line 7
  SET {cd155e2d-d146-43a5-aa0c-ec0876ceb3bd} = 29.4, !- Program Line 8
  SET {e5638d70-0321-40fd-b528-9e481c16d9b3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}<23.9 && {b4b4130d-e3d8-4b7c-b321-74c8b48808f8}>1.7, !- Program Line 10
  SET {cd155e2d-d146-43a5-aa0c-ec0876ceb3bd} = 29.4, !- Program Line 11
  SET {e5638d70-0321-40fd-b528-9e481c16d9b3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cd155e2d-d146-43a5-aa0c-ec0876ceb3bd} = NULL, !- Program Line 14
  SET {e5638d70-0321-40fd-b528-9e481c16d9b3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {026de603-a127-46b7-8118-6c75f489379c}, !- Handle
  ems_sys_1_mixed_shr_none_sc_ashp_sh_ashp_ssf_cv_zh_b_hw_zc_none_srf_none__OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c9e59cfc-99df-493c-9267-1ffb565d926e}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {44c11a08-43e5-455f-b9f6-5bc8f1298a0b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {614a71fb-6bda-4aac-b056-858a38face07}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d3f50158-7ed6-4244-b0c4-4a30c7dcc758}, !- Control Zone or Zone List Name
  {55c1898d-fa1c-4c40-8ed8-40719cf1d3b5}, !- Cooling Control Zone or Zone List Name
  {9b806028-9534-417e-b882-0443f738abca}, !- Heating Control Zone or Zone List Name
  {c1f87144-f100-409e-a36b-f81ca1b7e63a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d3f50158-7ed6-4244-b0c4-4a30c7dcc758}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {55c1898d-fa1c-4c40-8ed8-40719cf1d3b5}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b806028-9534-417e-b882-0443f738abca}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1f87144-f100-409e-a36b-f81ca1b7e63a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6f2f3f12-4692-4fc2-affa-78613466765e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  {0a3e5a20-b8e8-43bf-abd0-ad81b18b52f4}, !- Default Day Schedule Name
  {a7bc0491-a694-4af0-b62a-f6ff1914fb56}, !- Summer Design Day Schedule Name
  {24778d59-23be-48a8-93b5-60bdcd4c1024}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a3e5a20-b8e8-43bf-abd0-ad81b18b52f4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {378b65a2-4a1a-42f5-ab3b-609ae66c5b52}, !- Handle
  {6f2f3f12-4692-4fc2-affa-78613466765e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.305106983220043,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:08:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:08:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24778d59-23be-48a8-93b5-60bdcd4c1024}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7bc0491-a694-4af0-b62a-f6ff1914fb56}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d026add1-d4a2-47c1-903f-43366bf7ce85}, !- Handle
  Schedule Rule 112,                      !- Name
  {6f2f3f12-4692-4fc2-affa-78613466765e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16be99d3-a29b-4584-971b-02953303d8aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16be99d3-a29b-4584-971b-02953303d8aa}, !- Handle
  Schedule Day 9,                         !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e1fced7-bc7b-4340-a2cc-082c926f06c9}, !- Handle
  Schedule Rule 113,                      !- Name
  {6f2f3f12-4692-4fc2-affa-78613466765e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af1ced2b-154b-47ef-9f25-8be95918cd02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af1ced2b-154b-47ef-9f25-8be95918cd02}, !- Handle
  Schedule Day 10,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:AvailabilityManager:NightCycle,
  {4b086992-28d7-433b-974c-8aa77640efcb}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {614a71fb-6bda-4aac-b056-858a38face07}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d7d1f962-ecde-4d81-9986-53e89ab65a3b}, !- Control Zone or Zone List Name
  {9bf0b5d9-7ca6-4e81-80e3-ea15ffa3c4cf}, !- Cooling Control Zone or Zone List Name
  {0ed7746a-41bf-420f-b36b-a9034d3ff889}, !- Heating Control Zone or Zone List Name
  {32168d15-c33f-49ef-aa4b-dd147930f65b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d7d1f962-ecde-4d81-9986-53e89ab65a3b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {9bf0b5d9-7ca6-4e81-80e3-ea15ffa3c4cf}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0ed7746a-41bf-420f-b36b-a9034d3ff889}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {32168d15-c33f-49ef-aa4b-dd147930f65b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b8c771ca-b802-4f2d-9052-436f99627b8b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  {ac43a15d-0f75-4871-bd7d-c49eaa1c65e4}, !- Default Day Schedule Name
  {2d599fab-7500-4377-b321-1c0c3950b216}, !- Summer Design Day Schedule Name
  {bd7c5aa9-adf9-419a-9a5b-b3fb6db63d5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac43a15d-0f75-4871-bd7d-c49eaa1c65e4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e7af2112-ed26-4e10-8ee5-3c9119961321}, !- Handle
  {b8c771ca-b802-4f2d-9052-436f99627b8b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2607900000000019,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:08:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:08:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd7c5aa9-adf9-419a-9a5b-b3fb6db63d5c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d599fab-7500-4377-b321-1c0c3950b216}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {616a6bd3-bdee-4704-95ee-8f1622e966a9}, !- Handle
  Schedule Rule 114,                      !- Name
  {b8c771ca-b802-4f2d-9052-436f99627b8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a0cdcca-9757-4b3f-9cff-a25a4d969bc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9a0cdcca-9757-4b3f-9cff-a25a4d969bc0}, !- Handle
  Schedule Day 11,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {889b9eeb-ca2a-43e3-b3b0-2a84cb034fc0}, !- Handle
  Schedule Rule 115,                      !- Name
  {b8c771ca-b802-4f2d-9052-436f99627b8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e36c5159-dbac-4ad7-abcd-c2cc41af992f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e36c5159-dbac-4ad7-abcd-c2cc41af992f}, !- Handle
  Schedule Day 12,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {edb33d9b-70af-4014-bc86-0cc7c7b4718a}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {614a71fb-6bda-4aac-b056-858a38face07}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d0796b55-7913-472e-9891-93831b5601fc}, !- Control Zone or Zone List Name
  {1e995824-7b08-4060-87da-ae9ee940edd5}, !- Cooling Control Zone or Zone List Name
  {38df2fae-b7b0-4f5f-9601-8bb02c1900ff}, !- Heating Control Zone or Zone List Name
  {ecdbd28b-5899-4ff8-abbb-b1242c62f483}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d0796b55-7913-472e-9891-93831b5601fc}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {1e995824-7b08-4060-87da-ae9ee940edd5}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {38df2fae-b7b0-4f5f-9601-8bb02c1900ff}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ecdbd28b-5899-4ff8-abbb-b1242c62f483}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bf79263c-dd5d-40b4-88d0-6398d0cf195c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  {68574604-51a9-41f8-b286-a197bfd7e672}, !- Default Day Schedule Name
  {c5dbd8ad-d308-4b38-889b-009c9cb810c2}, !- Summer Design Day Schedule Name
  {bae234b2-7d8a-428a-9949-f28937a6cb0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68574604-51a9-41f8-b286-a197bfd7e672}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {35d332b2-be8a-4958-9ab9-4f60c772b837}, !- Handle
  {bf79263c-dd5d-40b4-88d0-6398d0cf195c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.054259183397196,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:08:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:08:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bae234b2-7d8a-428a-9949-f28937a6cb0b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5dbd8ad-d308-4b38-889b-009c9cb810c2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cce5c62-d85c-4350-abf4-2cf0205c32b0}, !- Handle
  Schedule Rule 116,                      !- Name
  {bf79263c-dd5d-40b4-88d0-6398d0cf195c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4849dad2-2903-423d-9452-ea941fee3854}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4849dad2-2903-423d-9452-ea941fee3854}, !- Handle
  Schedule Day 13,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9f452f4-392c-4a77-a6c6-418bc2a416db}, !- Handle
  Schedule Rule 117,                      !- Name
  {bf79263c-dd5d-40b4-88d0-6398d0cf195c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bc7870e-0743-4f28-a494-3d38472c51b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bc7870e-0743-4f28-a494-3d38472c51b5}, !- Handle
  Schedule Day 14,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {5970ecd5-ef39-45af-853d-0b1a8ce1302d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {614a71fb-6bda-4aac-b056-858a38face07}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a3ea39ec-f520-4e9c-a42c-b8799a3b829e}, !- Control Zone or Zone List Name
  {afa88684-6295-450f-ac0b-1ff01e676682}, !- Cooling Control Zone or Zone List Name
  {6440b554-e07a-4673-8939-1a9cb65339ab}, !- Heating Control Zone or Zone List Name
  {1ef2dadc-04e5-4ada-95ce-68380d4a0dc0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3ea39ec-f520-4e9c-a42c-b8799a3b829e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {afa88684-6295-450f-ac0b-1ff01e676682}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6440b554-e07a-4673-8939-1a9cb65339ab}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ef2dadc-04e5-4ada-95ce-68380d4a0dc0}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bea717e1-a75e-46f4-a9f3-85bf3b80d319}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  {5ac0041f-cfb9-4523-9876-468c97f81fe4}, !- Default Day Schedule Name
  {f871de61-1a70-4699-a393-a1ee309b9519}, !- Summer Design Day Schedule Name
  {d1e8bffe-f86b-4476-afaa-b1b113c465ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ac0041f-cfb9-4523-9876-468c97f81fe4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2d6805b9-780d-4c78-a61b-59d211d25559}, !- Handle
  {bea717e1-a75e-46f4-a9f3-85bf3b80d319}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0881772152363169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:08:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:08:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1e8bffe-f86b-4476-afaa-b1b113c465ac}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f871de61-1a70-4699-a393-a1ee309b9519}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb817cab-9326-42c5-b4c8-b0e2ccfe09f8}, !- Handle
  Schedule Rule 118,                      !- Name
  {bea717e1-a75e-46f4-a9f3-85bf3b80d319}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aabd89ad-4817-4ee5-9c9b-19d7afd9e16c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aabd89ad-4817-4ee5-9c9b-19d7afd9e16c}, !- Handle
  Schedule Day 15,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f1d12c0-688c-4524-b911-6959731ff714}, !- Handle
  Schedule Rule 119,                      !- Name
  {bea717e1-a75e-46f4-a9f3-85bf3b80d319}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d25bb601-6470-4a99-b9dc-4e1b9a1880ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d25bb601-6470-4a99-b9dc-4e1b9a1880ad}, !- Handle
  Schedule Day 16,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4bdec183-a95a-4f6f-8593-eed151da2676}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {614a71fb-6bda-4aac-b056-858a38face07}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8643226b-5d60-4ee8-b1e9-35142d34c2fd}, !- Control Zone or Zone List Name
  {8d48d20d-8c50-4696-8b4f-7985967b4616}, !- Cooling Control Zone or Zone List Name
  {7f09b69e-09b8-4c40-aead-704741943ff3}, !- Heating Control Zone or Zone List Name
  {abf5db23-19fb-42ac-a77e-a6b1d1c21afd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8643226b-5d60-4ee8-b1e9-35142d34c2fd}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {8d48d20d-8c50-4696-8b4f-7985967b4616}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f09b69e-09b8-4c40-aead-704741943ff3}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {abf5db23-19fb-42ac-a77e-a6b1d1c21afd}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7efb266a-1e83-4fab-85be-9f6f79e4c205}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  {59ab2d09-9aa3-422e-886b-1f6e2f10115f}, !- Default Day Schedule Name
  {cf63bdbf-2ac8-4948-a9ed-a1e722d6efce}, !- Summer Design Day Schedule Name
  {4b80d1e6-d6ab-40c0-ac27-4a3eb072d37c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59ab2d09-9aa3-422e-886b-1f6e2f10115f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c6a3a1dd-e7d7-46e6-b2ed-b9644db016a5}, !- Handle
  {7efb266a-1e83-4fab-85be-9f6f79e4c205}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2852594782340789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:08:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:08:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4b80d1e6-d6ab-40c0-ac27-4a3eb072d37c}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf63bdbf-2ac8-4948-a9ed-a1e722d6efce}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba7e7370-1e3a-4481-aad9-2aaa7a926e89}, !- Handle
  Schedule Rule 120,                      !- Name
  {7efb266a-1e83-4fab-85be-9f6f79e4c205}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa8b8d7f-280a-419b-b17c-e8d3ed1ea67f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa8b8d7f-280a-419b-b17c-e8d3ed1ea67f}, !- Handle
  Schedule Day 17,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1590dfc-7e04-49b1-befb-ec276ac2f3e4}, !- Handle
  Schedule Rule 121,                      !- Name
  {7efb266a-1e83-4fab-85be-9f6f79e4c205}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75c2412f-8c65-4fe6-b914-00a04a4f180c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75c2412f-8c65-4fe6-b914-00a04a4f180c}, !- Handle
  Schedule Day 18,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fd795eba-d726-49b0-b89a-0383b836526f}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {614a71fb-6bda-4aac-b056-858a38face07}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8a6056a5-1728-4876-b053-96f1d981a6b1}, !- Control Zone or Zone List Name
  {830433d8-4c78-489b-804d-c08d3b42d81b}, !- Cooling Control Zone or Zone List Name
  {51597404-f969-41ee-8079-b9d3e408e8d4}, !- Heating Control Zone or Zone List Name
  {3506594e-8652-493f-8152-ef1405cfa10d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8a6056a5-1728-4876-b053-96f1d981a6b1}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {830433d8-4c78-489b-804d-c08d3b42d81b}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51597404-f969-41ee-8079-b9d3e408e8d4}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3506594e-8652-493f-8152-ef1405cfa10d}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d97c90c1-1abc-4cbf-a782-fb07dcf351b1}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  {67fb162e-af22-4b39-9077-78667b20ce56}, !- Default Day Schedule Name
  {c9c39786-91db-4d76-bfaf-f34488942f22}, !- Summer Design Day Schedule Name
  {9440b8b5-79fd-40ab-9914-18feb35f7987}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67fb162e-af22-4b39-9077-78667b20ce56}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {40f666b7-2911-4d16-8475-62fb1e245198}, !- Handle
  {d97c90c1-1abc-4cbf-a782-fb07dcf351b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.8322472294090479,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:08:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:08:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9440b8b5-79fd-40ab-9914-18feb35f7987}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9c39786-91db-4d76-bfaf-f34488942f22}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {781772ec-6798-4e88-965a-7ca20ecc8383}, !- Handle
  Schedule Rule 122,                      !- Name
  {d97c90c1-1abc-4cbf-a782-fb07dcf351b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f6a37de-c4bb-44ae-ae5c-9dc96a8d35c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f6a37de-c4bb-44ae-ae5c-9dc96a8d35c9}, !- Handle
  Schedule Day 19,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0f8b7bd-dc81-471d-abbd-84ba06b4076e}, !- Handle
  Schedule Rule 123,                      !- Name
  {d97c90c1-1abc-4cbf-a782-fb07dcf351b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdb34e02-6bf3-472f-95d0-1ce85dd5b1e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdb34e02-6bf3-472f-95d0-1ce85dd5b1e5}, !- Handle
  Schedule Day 20,                        !- Name
  {20b0a4ba-e832-448b-8ac5-993970b142bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {81e232ff-fe7e-4211-ba26-e6702fa41876}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {614a71fb-6bda-4aac-b056-858a38face07}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6b8c62f1-5a32-4289-ba70-81e3773c6f3a}, !- Control Zone or Zone List Name
  {efcf594e-9aad-4d1e-944e-83b7d477f317}, !- Cooling Control Zone or Zone List Name
  {91070572-c9f9-4529-a927-c777afeceb10}, !- Heating Control Zone or Zone List Name
  {bdcc69ac-7bba-4889-8aca-c5e2d344bd4b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6b8c62f1-5a32-4289-ba70-81e3773c6f3a}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {efcf594e-9aad-4d1e-944e-83b7d477f317}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {91070572-c9f9-4529-a927-c777afeceb10}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bdcc69ac-7bba-4889-8aca-c5e2d344bd4b}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6418b922-cfca-4082-857a-b5afaefa338b}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  {45e25b5f-dec7-4fbe-b4fa-8ec6e9926893}, !- Default Day Schedule Name
  {44679f04-0098-44e4-a0f7-874fe57cd60b}, !- Summer Design Day Schedule Name
  {8892ad22-8c00-4537-b617-540372f8eb6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45e25b5f-dec7-4fbe-b4fa-8ec6e9926893}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Default, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {38e1d96b-f1cd-4fe3-b371-a099e9c28665}, !- Handle
  {6418b922-cfca-4082-857a-b5afaefa338b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.050180000041202,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:08:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:08:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8892ad22-8c00-4537-b617-540372f8eb6e}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44679f04-0098-44e4-a0f7-874fe57cd60b}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b626982c-d4ce-4d8a-8aed-173efae5b04f}, !- Handle
  Schedule Rule 124,                      !- Name
  {6418b922-cfca-4082-857a-b5afaefa338b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebd83074-7fc6-41d7-aa32-2d7db6a5e53a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ebd83074-7fc6-41d7-aa32-2d7db6a5e53a}, !- Handle
  Schedule Day 21,                        !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {811d52eb-6566-4828-8bee-3e2ffe50f380}, !- Handle
  Schedule Rule 125,                      !- Name
  {6418b922-cfca-4082-857a-b5afaefa338b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4caac153-478a-4ac2-b997-2ecf40fba499}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4caac153-478a-4ac2-b997-2ecf40fba499}, !- Handle
  Schedule Day 22,                        !- Name
  {f512b947-16ec-4f68-be12-e26431a495be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Cubic,
  {a39fcd2e-3f66-4de2-9188-827d0b65e443}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f7a90461-6cf9-44ba-972c-d61484ed1a45}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {506e2f54-b688-450a-9844-95797e25408f}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c8c3af8a-1ebd-402b-9c05-14eb13636d75}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cb3f35ba-a0eb-4e7b-971a-0d5f2e222812}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af2f253f-2201-4fd9-b1fe-e93e8a32a9a8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97f89a73-1393-4942-9654-d22acbe37451}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92118919-5acb-49ce-bd2c-307516ae608f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85ec9951-5208-4fb9-8024-a6e0afa06a36}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {28c118b5-86da-481e-84c9-d1069f251568}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {af8148c2-1f60-4e26-9e37-b88345eac3ff}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9175cc45-fa60-475f-88e9-cbf7b9e5fb52}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dde570d1-a606-4985-a7d6-bd32d410f593}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {f96b3dda-8701-403d-998b-3f73f81c927c}, !- Handle
  FrontOfficeFlr1 daylighting control,    !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  11.93588442405,                         !- Position X-Coordinate {m}
  14.2226292198,                          !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

