  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9335084-bd56-4f7b-8e0b-9dabb2b32dfc}, !- Handle
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c24ee5cd-8ecc-4f68-b0ed-b74ae41c597a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ff5749-09b6-4d53-9707-dbc4725fe310}, !- Handle
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8160256-15ac-401f-b96c-1a19d9eff9d3}, !- Handle
  P_ElevatorCoreFlr4_10293_0_10155,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd975c3d-a564-4794-b23d-93bee010a3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e79340e9-dd20-4033-b860-4ef976d7215d}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8519ab8-5b56-48b2-8cda-60373c9b1d73}, !- Handle
  C_RearStorageFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a095ae17-60a9-4fb6-8c4a-dcb7ca20d5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9671b6-e70d-470f-b318-88e2b03e2b85}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {443f3ab2-20be-4cf5-8455-c0f830fc10c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b975d1-59ff-403f-872d-aa442a99c8f3}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d877e9-3c61-491c-9802-fec47f749b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808f265d-769e-4512-ad2a-401305caf69e}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fb7417-78da-44f7-bd43-95c46b3d7ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a45308-1b07-4dcd-a326-4ceba3662ef4}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ad1c155-85d3-40c0-a5dd-2c292a20058c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 6.096,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a441b08-d849-4d9d-bb10-ef4324328019}, !- Handle
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {1f7fe196-123a-4b40-a1b5-4484cbd92623}, !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2e8d0c97-4a7c-4803-adc2-78671f2bfc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfccb7f9-481a-42fa-9a51-5c9cde236f38}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68ce73-eded-4cc5-a4c3-14bd04c15640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c8e4e5-e996-4feb-bb61-2ab5f9b7c514}, !- Handle
  P_FrontStorageFlr4_10298_0_10160,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30707822-c584-4207-bd33-7973b65463f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Handle
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7609851-97c2-426f-8de7-1629e01ed1a6}, !- Handle
  P_GuestRoom324_10209_0_10116,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {569e2dcb-3b69-4620-bf3a-c6f462e3867b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab71e1f-702b-480a-bcaa-0e108d3ee332}, !- Handle
  P_GuestRoom209_212_10117_0_10077,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d6bf74-89a6-4f11-97d3-500afd6a39cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431e50e1-c92d-4fea-9883-7831605f3e35}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78626609-e65b-4827-8747-0deb9d0b593c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  19.8606844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  19.8606844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6af711f-ca14-4ae9-ac95-ce13c8134aa0}, !- Handle
  F_GuestRoom406_408_10232_0_10131,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a9883a8-785d-4c0e-9671-3ae014aa66a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f3a51d-eb88-4df1-ab08-b9f625f6740d}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779e5407-c41f-4d6c-9c0a-d3a59bc8d0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8ce2f4-4a0b-4961-92d5-c2b6609207be}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee8cff2-b574-4675-a9b0-e1529aef97a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd671ccb-ce5b-43c3-a868-dd00fa551163}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f89c9c91-ed6b-4903-a43e-4bb52e500efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946f438b-2ec0-4425-a34f-8c376847bf9c}, !- Handle
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dfa5d65-bb39-4420-b889-32358738c220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a975186-4904-4996-be29-1f207a12dbd2}, !- Handle
  P_GuestRoom215_218_10105_0_10065,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4e48f5-6340-4e6c-b02e-f6fc8314e217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051aa6c1-d4b9-4c95-8852-2a53a5e7773f}, !- Handle
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30707822-c584-4207-bd33-7973b65463f6}, !- Handle
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c8e4e5-e996-4feb-bb61-2ab5f9b7c514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e4fcea-e694-4d49-836f-742cf128867e}, !- Handle
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e04a90c-0263-4971-87bf-fd771c84ecb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ff0b1d-79aa-4b5a-bbda-39d648d345c2}, !- Handle
  C_GuestRoom324_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac110d07-c9a2-4de1-9cda-942663173573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d6f1e58-8588-4c15-8e56-6620de2e8b0d}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e49b91-032b-4cac-b7bf-169c29cc864e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3150d2-cc0d-4c0c-85e9-4d81a999b810}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3eb74d-7185-42ab-b8cc-bc7eca4eb684}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e1ffbb-dbf9-45b4-86fa-f6bd31a6aeca}, !- Handle
  C_FrontStorageFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3336ef-a2f9-4407-aa22-b22bd304e10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411949e1-870c-43fa-9a99-f9a5e3dd243b}, !- Handle
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053ab260-bac5-41b2-a3f9-2f237fe81845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f0d0af-b424-4db6-9731-568cbafa2584}, !- Handle
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7b2b9e-cc5e-45ee-ab88-43376ac062c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe2f621-7907-4f9a-a2f8-53321f3da7c8}, !- Handle
  P_GuestRoom419_10292_0_10154,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea0b0d5-6a23-4db3-889b-3f8faceb6bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4b08b6-3feb-4d2e-bd31-a7f023fcb9cd}, !- Handle
  P_GuestRoom301_10212_0_10119,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf4ff6d-4882-48ba-83dd-29cff5828ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28589f15-8eea-41b6-aafd-f5de8680c100}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7119fd-0f0e-4e33-9d27-40c522dd10a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {bec5d822-6047-443e-ab3f-722aaae30155}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {cec60208-b3d4-4d85-b12c-7b41277446e1}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {a63b16a1-85aa-4795-aa03-2fea9ce92650}, !- Handle
  P_ElevatorCoreFlr4_10294_0_10156,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a939789-f9ad-4356-a72c-9072ae4424b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e20eb3-7344-47d8-9d45-2d72d15c0dda}, !- Handle
  P_GuestRoom214_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50be1e2d-8037-4a4d-965a-a23ba6454745}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df85fd92-0dfe-42ab-9e6b-0c615b64410a}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541ae143-91e1-4d9c-9633-4515cd16b541}, !- Handle
  P_GuestRoom313_10238_0_10134,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d3cb83-57ca-4611-a2f4-c219ae6a80a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04caaed0-37e2-4dd8-9f48-8a71d00c37e5}, !- Handle
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a0af65-70d5-4541-8674-6c1adb8aa7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f0d8a1-e732-4ff1-98af-d4598829db5c}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb9065dd-12fa-49dc-8ff1-85d96af66552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bf4617-8772-40a6-81ac-138b426a48cf}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {1f7fe196-123a-4b40-a1b5-4484cbd92623}, !- Construction Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2e8d0c97-4a7c-4803-adc2-78671f2bfc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  44.5494844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747d1051-7ccb-47ee-b033-4d6214076516}, !- Handle
  C_GuestRoom224_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50a56f6-a4dc-4a7d-aaec-4428b4f3a94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83da4107-dde9-4e33-bcb8-f8bbc3aac11b}, !- Handle
  P_RearStairsFlr3_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e8428a-ea62-4b76-8e18-be4a184e55a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50be1e2d-8037-4a4d-965a-a23ba6454745}, !- Handle
  P_GuestRoom215_218_10156_0_10092,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e20eb3-7344-47d8-9d45-2d72d15c0dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc58d8a-6fa3-413e-a42d-7f46bf2de42d}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e1757a-5699-4d1b-aec5-d1652b049f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0584e073-ef6a-4349-a47e-3cfcf3ad076c}, !- Handle
  C_GuestRoom219_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7af4aff-c2b6-46c8-a749-7e3c51157a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d5a029-dbab-46f2-b49e-7c78f37ad33d}, !- Handle
  P_GuestRoom406_408_10302_0_10164,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40598faa-7b9c-425f-8a42-bf5a9f98eb8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ddf056-c2c1-40c5-b715-2afc88ae7441}, !- Handle
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d2354f-7591-4356-9499-f66939a1bc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2dc9cd19-be3b-4800-83aa-a133bfccee47}, !- Handle
  W_RearStorageFlr4_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a54461-cd7f-4496-b62c-2ea579a5e5e4}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72177a1e-4693-4b4f-bfef-70c0adca467d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1feab0-828f-459c-9051-9147e885191c}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {1f7fe196-123a-4b40-a1b5-4484cbd92623}, !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2e8d0c97-4a7c-4803-adc2-78671f2bfc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265048c6-78cc-4161-8b82-f8872c64815e}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19802467-693b-43cd-b541-ebae56c9345a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8588b79c-9d14-4435-92f8-ec1f93fa04b9}, !- Handle
  C_CorridorFlr2_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefee36c-e645-4980-9e29-cdcf5ab605ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 6.096;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e0de6631-c4bc-4709-8ae0-c83b424535b1}, !- Handle
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df2ed0e-e2e1-441f-8717-42d20e852f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bb109f-f147-4926-8484-19ca45b120cc}, !- Handle
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a98fb541-51c7-4f88-a088-7849f0792ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  44.5494844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2ad7cd-73c2-4108-a029-7a8f2ae90fff}, !- Handle
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74b23e6-c024-42cf-95c6-ff57689d7129}, !- Handle
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347c5328-4e8c-4a31-8ecd-58d4974718dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf4dfdd-870e-4cc4-9457-a1e75026d7b5}, !- Handle
  P_RearStairsFlr3_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffa9f24-7234-4106-88e6-743f69e781ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96679857-8371-4875-8449-870157f6ab27}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fcf300c-7dea-4871-8144-30c986b7657f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a95ac29c-b663-494a-9e17-5808d180891f}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea19f07-d7ea-4340-bac7-5eee3fe7495e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.5494844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  44.5494844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86464ec7-1b15-462d-b082-f3f40db72357}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5dcbad-b253-4ffc-ab6a-f6edbdd6bb70}, !- Handle
  C_LaundryRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a10d27-6467-4552-98cb-2b83158dee13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db92bc8-4e82-4374-8739-78557dae06ca}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c9b344f-baae-44ef-9084-2916c53c91e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e30388d-6be0-4cb2-881c-5bb87cfcb121}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b512cd3-9eee-437f-abec-88ffcdf30bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7201b835-b91e-435c-a8ef-47f1e5f6f47f}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46075ce2-3c0f-4f8b-ad9d-c4209e05270b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  23.8230844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  23.8230844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebff3d7e-5f20-4e69-b868-840fb72a9f2a}, !- Handle
  C_GuestRoom214_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0cdc312-accb-40b5-baf0-859c4bc27097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e04a90c-0263-4971-87bf-fd771c84ecb3}, !- Handle
  C_FrontStairsFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e4fcea-e694-4d49-836f-742cf128867e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea0b0d5-6a23-4db3-889b-3f8faceb6bcc}, !- Handle
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe2f621-7907-4f9a-a2f8-53321f3da7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf60c395-bfb8-4f5f-a6b6-596f7a477578}, !- Handle
  C_ElevatorCoreFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02f52c87-0c9d-4369-ad0b-3b8c26f6395b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6703ccb-d50e-428c-944f-25166a3e9901}, !- Handle
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45659afe-9804-4f0e-a384-9f7505d1dc97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b598f49d-2ab8-4380-832d-e1f7bb4bc507}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72177a1e-4693-4b4f-bfef-70c0adca467d}, !- Handle
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a54461-cd7f-4496-b62c-2ea579a5e5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63409b1b-e1b0-46bf-95f8-786af3c6e321}, !- Handle
  C_GuestRoom202_205_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4a1538-215d-4f95-94e6-b2478c55a0c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cdc312-accb-40b5-baf0-859c4bc27097}, !- Handle
  F_GuestRoom314_10154_0_10091,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebff3d7e-5f20-4e69-b868-840fb72a9f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0684a3-c4a6-4cd8-972b-37bc0edbcf64}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d730ad-94bf-4666-acef-12b1d219f67c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c9b344f-baae-44ef-9084-2916c53c91e7}, !- Handle
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db92bc8-4e82-4374-8739-78557dae06ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fd5386-c28b-4bbe-983d-b616f37ce1ce}, !- Handle
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa7ea05c-c652-4e8e-9545-d90f0762479b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e540313-61fc-4155-821c-4e4c639706a4}, !- Handle
  P_GuestRoom409_412_10317_0_10171,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649f2291-ea35-4273-993b-5d8aec6437e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ca8b23-bf50-4c45-b602-f689f6fb0cca}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd09abc9-ad14-471c-abad-9892e6172909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e648265a-f6b6-4ae7-989f-218118cd4a69}, !- Handle
  F_RearStorageFlr3_10121_0_10080,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62489fa-03ab-47b9-b81f-183c8008a893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9883a8-785d-4c0e-9671-3ae014aa66a3}, !- Handle
  C_GuestRoom306_308_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6af711f-ca14-4ae9-ac95-ce13c8134aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10467640-80e7-4966-bfa6-c53641c3b650}, !- Handle
  F_GuestRoom306_308_10136_0_10086,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88e1edcb-e5f9-4ee1-b686-cf53b9b8b251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adefcc74-9007-4a71-b5bc-b38a11899659}, !- Handle
  P_GuestRoom320_323_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cf6202d-aefb-488f-982a-29b0fe1513af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347c5328-4e8c-4a31-8ecd-58d4974718dc}, !- Handle
  C_RearStairsFlr3_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e74b23e6-c024-42cf-95c6-ff57689d7129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019bda78-f0b2-4587-9aee-e20160424f0b}, !- Handle
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7310b75-2b56-4d5e-bb7e-2223cc50394c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0926d277-207d-4756-a848-cba075c447b6}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66cd6b7-7074-4343-ada4-4eea7ba4df95}, !- Handle
  F_GuestRoom206_208_10039_0_10032,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f03f3a9d-6e02-49db-a767-2a4b73b8c702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a730b52-4f7c-41c5-b068-b251017d5a6a}, !- Handle
  C_FrontStorageFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6261ced7-536a-43fb-b850-ee4b2e1c64a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7935b1-7ffd-4d70-acbc-d9e4611d8a3d}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a83f04-4cdd-42b7-b698-c4f924955472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a83f04-4cdd-42b7-b698-c4f924955472}, !- Handle
  C_GuestRoom309_312_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7935b1-7ffd-4d70-acbc-d9e4611d8a3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a30503-a769-4902-9fce-9480d1507a83}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef35321-6ae8-49a5-b707-d5a885d75caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef35321-6ae8-49a5-b707-d5a885d75caf}, !- Handle
  P_GuestRoom413_10308_0_10168,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a30503-a769-4902-9fce-9480d1507a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6b2751-2f05-418f-bcf9-8214c4a6548b}, !- Handle
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14923dd9-7ada-4394-9efd-bcbf78ad75aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a0af65-70d5-4541-8674-6c1adb8aa7c0}, !- Handle
  C_MeetingRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04caaed0-37e2-4dd8-9f48-8a71d00c37e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e921d4-a16f-4a33-ac3d-ccf4bb7c7513}, !- Handle
  C_GuestRoom220_223_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a71a24-7ba9-4fbc-9307-bcfaf92702cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dff2f4-516d-4c4c-b39f-e469c2f6d769}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599ae2f9-4752-4a20-8799-6cab6cef57f3}, !- Handle
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3d8a0d-6881-45be-84e9-00fa3557806b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dc9c81-70ca-4c6a-975e-040f3b45c6a5}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14730f0a-8b2f-46e0-9efa-66c8f8985ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755a2fa5-fd4f-4ae0-bb11-813598dbc42d}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda0fc56-8f99-40c3-9620-f66a397e24c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fd3dd5-c894-48ab-921a-e7efb5d161c2}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966e2489-cb5b-472f-bf8d-76e63365f104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551d9da8-17d7-48a8-9f7f-97250d99333e}, !- Handle
  P_GuestRoom313_10221_0_10126,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5114dafc-720e-4c92-a39f-5465873140fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0b3e4e-46ce-4fc4-af7b-31e4f4088329}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a757f57b-3354-4fb5-8731-f1e999f3ffd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5ba760-5562-4a86-ac96-e08d382643ac}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db1e2ba-a928-4e96-a3ce-9d00f80ebdb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f59564-baca-4821-bd65-d7389097a1cd}, !- Handle
  C_GuestRoom320_323_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec45c7d9-c75e-420b-a5ea-a2cf0c308332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92d19ff4-718a-41a4-9c6b-9fc0b1ff7592}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d4dfa2-7a2a-43b4-bb45-55e9151e6f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf8b41c-c285-4961-9907-bbd911151ca5}, !- Handle
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad679070-c353-4767-b33a-768f387d308a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee9bc8b-f558-46f9-a8fc-504b1497bb38}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bcc0483-c124-406f-8793-1d6f27c3a2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0142e4a3-3a91-46d0-b231-52033ca312ae}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1283f671-619c-49ab-b5ec-91749e467da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ce7807-1d8c-4a21-9508-b80d9e46c0be}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252c51b1-6f9d-4420-ba95-8aeb43ffff22}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1c7a81-adc2-4e55-b9d0-47b138047b20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cfd0a7c-7eae-4802-be77-0b784657a16f}, !- Handle
  P_RearStairsFlr4_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610e6e81-fab1-40c8-a25b-473661ff2dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0cf5b1-8d1e-4f31-92e2-c992b5fd186e}, !- Handle
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922bb03e-6117-4bcc-af66-2178b2d58783}, !- Handle
  P_GuestRoom306_308_10228_0_10130,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8125ee7c-db66-43e9-8883-91f8135b9adc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3154bc41-eea3-4976-9cc8-fbc9bffd1024}, !- Handle
  Entry Canopy,                           !- Name
  ,                                       !- Construction Name
  {f6d0abdc-d84f-45f1-9ffd-dd8e20fe16e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.57177703814647, 3.35263649464074,  !- X,Y,Z Vertex 1 {m}
  0, 13.7153311144394, 3.35263649464074,  !- X,Y,Z Vertex 2 {m}
  -9.14355407629293, 13.7153311144394, 3.35263649464074, !- X,Y,Z Vertex 3 {m}
  -9.14355407629293, 4.57177703814647, 3.35263649464074; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f6d0abdc-d84f-45f1-9ffd-dd8e20fe16e1}, !- Handle
  {e1e8edb4-1f29-4a8c-9abb-3ea1062e1468}, !- Name
  Space,                                  !- Shading Surface Type
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}; !- Space Name

OS:Surface,
  {7a4bc101-f8c7-4384-98af-2039bcef22a9}, !- Handle
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2ec8feb-20a2-4843-83dc-44e1fd1b63d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e51021-834a-4b3c-aae7-519f4e69ca8f}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea514454-d2ca-455e-9490-e4ab2119bbc8}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0483a06f-427b-4ff5-80ff-b96dec6d0579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0533d95b-9762-4a60-a141-f540deb9d021}, !- Handle
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8150050d-fcc5-4b5f-9695-47266d617709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f7470c-9e1a-47d0-9b61-08b73f8f6bf9}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {1f7fe196-123a-4b40-a1b5-4484cbd92623}, !- Construction Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2e8d0c97-4a7c-4803-adc2-78671f2bfc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  40.5870844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef71e5eb-3e16-4207-9166-719b600ff25b}, !- Handle
  P_GuestRoom214_10104_0_10064,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa3454ac-e3a1-440c-b244-f707cf511606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc11bcad-0584-4037-a5b6-3fc2bced7e69}, !- Handle
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f5a385-b81f-45fc-8d31-09cbea687d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {455b52a6-a0a7-40f5-80e2-747a89c6989e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {2ae96e09-df9d-422d-984e-780738feea3f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {2a540f1d-3d62-4315-8262-45cf00be297f}, !- Handle
  P_MeetingRoomFlr1_10022_0_10020,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec853b8-8b83-4a9d-bd5c-ffd63f1d92d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  26.87108442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ea86d6-1ca5-4d98-ae47-f37c45d43cad}, !- Handle
  C_FrontLoungeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0bb902d-2dff-4762-9ab4-931f1d23b92f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa7ded7-5a3b-4926-8f23-62d7412877f3}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece45e34-1a2c-4120-8c7f-ff445517cb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d730ad-94bf-4666-acef-12b1d219f67c}, !- Handle
  P_GuestRoom219_10167_0_10096,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da0684a3-c4a6-4cd8-972b-37bc0edbcf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed51d9cf-0841-47eb-abb0-0249721fe5b8}, !- Handle
  P_RearStorageFlr2_10119_0_10079,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ca76fc-0845-44fc-a8a6-0c1fd8a5e820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3454ac-e3a1-440c-b244-f707cf511606}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef71e5eb-3e16-4207-9166-719b600ff25b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10da32de-f98c-460e-a13e-760f3b4611f4}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {1f7fe196-123a-4b40-a1b5-4484cbd92623}, !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2e8d0c97-4a7c-4803-adc2-78671f2bfc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  44.5494844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c83cfac-d081-4e35-93d3-e4c3dcea9b02}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96eeeec3-b5e5-4c7d-b882-c31f36a5e36d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dec6ae4-76f5-48a4-959e-e9542ead31e5}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a10d27-6467-4552-98cb-2b83158dee13}, !- Handle
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5dcbad-b253-4ffc-ab6a-f6edbdd6bb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad31e781-0ac0-4958-a372-04a6cb4fa030}, !- Handle
  P_GuestRoom315_318_10249_0_10137,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855a9d78-2ea8-4ece-9591-4aaca1a9cd91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cbda889-5de7-4d58-b29f-66d4d8fc155f}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a7d5516-f05e-4718-be33-5ac1c84ba30e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496bc7a0-c07c-4262-a637-8c67f0adf40b}, !- Handle
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da8aec9a-26fa-45d3-bb98-8a3107d06c2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f04b75-23aa-4670-9e46-8145595f4a57}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ba8af9-f0f4-43d9-a294-757ab9fc68e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14730f0a-8b2f-46e0-9efa-66c8f8985ab4}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dc9c81-70ca-4c6a-975e-040f3b45c6a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb6f964-6c72-4eae-9d4b-a45cec9f63a9}, !- Handle
  P_GuestRoom415_418_10330_0_10173,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dcb9545-e8a1-4861-a76f-ccdfde0766bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a358327-a1f8-446c-8000-3345cae43434}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b84314f-9315-49c6-b985-1945702ab7e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d877e9-3c61-491c-9802-fec47f749b0b}, !- Handle
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b975d1-59ff-403f-872d-aa442a99c8f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e1757a-5699-4d1b-aec5-d1652b049f57}, !- Handle
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc58d8a-6fa3-413e-a42d-7f46bf2de42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9c66f7-3579-4ec8-82f0-58a7c6356d0b}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff9867f-ebdc-4f1c-91ae-5739e3cc9b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  44.54948442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {9af4ae6a-7ecf-4f5d-bae3-a906c652fb27}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f92d0901-d7dd-442a-930a-81850a2fcfc7}, !- Handle
  P_GuestRoom213_10123_0_10081,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e9db6f-8425-4358-9f59-4d52a4ba348b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c5c022-de6f-4aa7-ba8f-0dad01c07a42}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {1f7fe196-123a-4b40-a1b5-4484cbd92623}, !- Construction Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2e8d0c97-4a7c-4803-adc2-78671f2bfc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f873bbe4-b24c-4b85-a98a-b2ec2ae9e6ed}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bbec03-9460-49d2-8ce9-82c92b9de85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04f09e0-d479-4ed4-9176-b26e2ab65906}, !- Handle
  P_FrontStorageFlr3_10274_0_10146,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6c133e-a988-425d-9268-ea3425e7f1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecfffbda-a535-4573-9eec-3d756894d95f}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a6ab54-6e13-4a00-b18f-4e721889075d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cca46e6-facc-4edb-8632-e7c2662f5d5d}, !- Handle
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836450e3-183d-4df6-9d71-6cccbf85cb66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a219870-ee20-49db-91dd-060973a9d673}, !- Handle
  C_FrontStairsFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3759df8-0256-48e1-9f92-d70c37b985ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e44685a-f7ea-488d-bbb6-e41b80e03c6a}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165e2924-2d23-4a4c-ba36-3725df6eddb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52ee573-9426-447c-a213-737038b1786f}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4ea139-b7df-4fbb-a437-e6bb7365970f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d3cb83-57ca-4611-a2f4-c219ae6a80a3}, !- Handle
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541ae143-91e1-4d9c-9633-4515cd16b541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84b3666-93d6-44ec-ae62-bd78983820e5}, !- Handle
  P_GuestRoom402_405_10301_0_10163,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {720a4ac8-c2a1-463e-a215-7871aa059c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e54bd1-03cd-42ec-ac43-7ffc9bdc5213}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  32.6622844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {cf8b22cb-09f8-4c43-888d-8b8496abd0b0}; !- Handle

OS:BuildingStory,
  {ecca0920-11a7-47b2-a376-103d79332642}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {64fa6f7e-85e6-47e6-ac14-a191ce9fe253}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {a0267c62-2b20-48a3-a3ac-400cdbdf753f}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {598930d2-37e5-42f6-916a-59beb3aebe45}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {d795fd30-77a0-4e80-9105-7ba9154dbaff}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2020,                               !- Data Source
  718770,                                 !- WMO Number
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {8ea0d3df-0bde-48d9-8414-7b6cf19f2b4d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.69166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {6d1bd2b1-1d64-4d3c-b982-37ae4994993b}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room, !- Name
  ,                                       !- Default Construction Set Name
  {dd826cf0-41eb-4caa-b4d4-86b1401b5728}, !- Default Schedule Set Name
  {1f046a55-6a81-4e57-aba6-da5f02723343}, !- Group Rendering Name
  {7f9cb4b4-f880-4853-8cb2-d863b8fb2870}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Conference/Meeting/Multi-purpose room;  !- Standards Space Type

OS:SpaceType,
  {7cd7e6cd-0ad8-4a4f-89f8-1819ca4f265c}, !- Handle
  Space Function Corridor/Transition area other-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {fc4242c8-5228-40c9-a1e5-2f32e0995f95}, !- Default Schedule Set Name
  {53031999-ef57-484b-bc38-981c2fa36193}, !- Group Rendering Name
  {efd2d9be-7aa1-46b5-aef5-de18d7947e2a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area other-sch-F;   !- Standards Space Type

OS:Rendering:Color,
  {9b73eb48-a75d-45c7-8b4f-c7ce691daede}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c0e2aa3-d5d3-43cf-8542-86c08fdf55f0}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Handle
  Space Function Lounge/Break room - other, !- Name
  ,                                       !- Default Construction Set Name
  {f6062c17-5b4f-46f4-8a73-9b37ca7e5626}, !- Default Schedule Set Name
  {9c76a8fd-7b51-44e5-af8a-4188f8eb0da3}, !- Group Rendering Name
  {a8a4a858-2faa-422b-bfa1-8cd469cfb074}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lounge/Break room - other;              !- Standards Space Type

OS:Rendering:Color,
  {a45b1b3c-cd2f-4b8e-a7a4-58a5270512dd}, !- Handle
  Space Function Lounge/recreation,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {35bcb3ed-8286-43cf-8b60-5188ab82da74}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area, !- Name
  ,                                       !- Default Construction Set Name
  {2e8d93fb-8f4d-4969-9dba-d346b9630a8c}, !- Default Schedule Set Name
  {52a533f5-a580-440a-b6fa-9d817d1f8e72}, !- Group Rendering Name
  {ac2e19c3-996f-4dc0-8fce-b558084d3597}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Gymnasium/Fitness centre exercise area; !- Standards Space Type

OS:Rendering:Color,
  {2dd07264-a35a-4264-93bf-f10444de0192}, !- Handle
  Space Function Gym - fitness,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Handle
  Space Function Lobby - hotel,           !- Name
  ,                                       !- Default Construction Set Name
  {04e64267-1d84-4d1e-956f-7b34103b0b65}, !- Default Schedule Set Name
  {ea233194-7136-416c-bcbe-281bd7d8f678}, !- Group Rendering Name
  {9125c80a-b74f-409a-8205-1fee4d371b04}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - hotel;                          !- Standards Space Type

OS:Rendering:Color,
  {e804d3a9-2dfb-4d88-a0ac-df477cdb6b4d}, !- Handle
  Space Function Hotel/Motel - lobby,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {40e25051-c50f-4744-a42d-eba7655731f9}, !- Default Schedule Set Name
  {d88d6eb4-43ea-482e-937e-15ca74f3f972}, !- Group Rendering Name
  {d6b518db-5533-4a4c-ac87-cdc09b5dd13f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {1d2ba076-8c99-4fbe-8998-d644d18fed97}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Handle
  Space Function Stairway/Stairwell-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {14f2171c-f6c1-4687-8cd9-144d882393fe}, !- Default Schedule Set Name
  {5337125f-0d12-4791-af1f-057a8f0d2ff9}, !- Group Rendering Name
  {26ac1638-31f4-4ffe-b661-6d24a1223fc4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway/Stairwell-sch-F;               !- Standards Space Type

OS:Rendering:Color,
  {d3c65688-acd5-4b36-a8e6-ac1baa7b2b95}, !- Handle
  Space Function Stairway-sch-F,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9d1e78d-f5d2-407b-bfc7-ba86c4bc5e2e}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {cdefd3a2-2f74-49b5-ab7d-d98ef867d52b}, !- Default Schedule Set Name
  {87d111bb-0f90-4206-b17a-e0c18a396c18}, !- Group Rendering Name
  {7119100a-ee34-40f2-be6e-a1627058dd90}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage room < 5 m2-sch-A;              !- Standards Space Type

OS:Rendering:Color,
  {c084d293-60fb-4b9f-bf3a-9f1dc7b08cb9}, !- Handle
  Space Function Storage area - occsens,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Handle
  Space Function Guest room,              !- Name
  ,                                       !- Default Construction Set Name
  {edb4509e-423d-45a6-8f6a-a4e14a1205fd}, !- Default Schedule Set Name
  {2f5a78ec-5378-44b1-9cd5-5878401e8c26}, !- Group Rendering Name
  {715a2ce0-61e1-4405-ad6f-0ef92ad87d89}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Guest room;                             !- Standards Space Type

OS:Rendering:Color,
  {7567f0e0-7a54-4275-92fb-9bb85914130b}, !- Handle
  Space Function Hway lodging - rooms,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f4f03fab-acd3-46d7-a05a-53c1d612a395}, !- Handle
  Space Function Electrical/Mechanical room-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {bc43957b-3267-4f72-be74-ecae86e7724f}, !- Default Schedule Set Name
  {a17fdffe-fc6b-4a69-96d7-44549a17b8e0}, !- Group Rendering Name
  {4a6ee7c6-158e-47ce-bc14-5e387d00a4e8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical room-sch-F;       !- Standards Space Type

OS:Rendering:Color,
  {fa93c851-c7b9-4ae5-b910-2483b4e5ada6}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Handle
  Space Function Washroom - other-sch-F,  !- Name
  ,                                       !- Default Construction Set Name
  {ad1af157-8cb0-406d-89c1-b6075ee260c4}, !- Default Schedule Set Name
  {19aecd57-2ca6-44dc-8218-c7da1ecdce7a}, !- Group Rendering Name
  {80f166c5-87f7-49b9-b475-9c95b81555bb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom - other-sch-F;                 !- Standards Space Type

OS:Rendering:Color,
  {c7739cf7-ef2f-4ae0-b7f4-725668958627}, !- Handle
  Space Function Washroom-sch-F,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {9a8692a8-2f79-4752-bd35-91fea9ad8f46}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ff127250-8550-4098-be4a-ab1af2a1d66c}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {5c50d950-269b-400a-a19a-9fb1e9fa65bf}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {14d3a254-869f-4e04-8ea7-713687305617}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {56b38fbd-5142-454f-9055-098b7581651e}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People, !- Name
  {14d3a254-869f-4e04-8ea7-713687305617}, !- People Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Work Efficiency Schedule Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Clothing Insulation Schedule Name
  {06421270-0865-403a-8a1a-784f02defa76}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Handle
  Clothing Schedule,                      !- Name
  {5b44dd57-2b69-4adf-af90-f061315a62d9}, !- Schedule Type Limits Name
  {3f0dc985-a681-4204-892d-41fb60802e84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f0dc985-a681-4204-892d-41fb60802e84}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5b44dd57-2b69-4adf-af90-f061315a62d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5cd94f8-5cdd-4689-b5b2-fe15380884ec}, !- Handle
  Schedule Rule 1,                        !- Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a81a5542-08a5-4ae4-a560-1dde471d71e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a81a5542-08a5-4ae4-a560-1dde471d71e8}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5b44dd57-2b69-4adf-af90-f061315a62d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5b44dd57-2b69-4adf-af90-f061315a62d9}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {06421270-0865-403a-8a1a-784f02defa76}, !- Handle
  Air Velocity Schedule,                  !- Name
  {01830f8b-1951-4f08-963e-5431f24f558b}, !- Schedule Type Limits Name
  {cf74eb31-e778-437c-bb20-526019c043c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf74eb31-e778-437c-bb20-526019c043c3}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {01830f8b-1951-4f08-963e-5431f24f558b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {01830f8b-1951-4f08-963e-5431f24f558b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {6fb01e02-021b-45ca-9b3f-d1c4015535a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fb01e02-021b-45ca-9b3f-d1c4015535a5}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {9351a9ab-fdf4-41d1-90dc-87e851cf290c}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3048335076431,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2d3ee0ae-3d21-4282-a5d6-9a43db87dbde}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights, !- Name
  {9351a9ab-fdf4-41d1-90dc-87e851cf290c}, !- Lights Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7d7adde6-53ce-473e-b63f-eb43be95e783}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {00310f45-97e2-4496-9824-16f6bc7c968e}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip, !- Name
  {7d7adde6-53ce-473e-b63f-eb43be95e783}, !- Electric Equipment Definition Name
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7f9cb4b4-f880-4853-8cb2-d863b8fb2870}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01904307933312,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dd826cf0-41eb-4caa-b4d4-86b1401b5728}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9dba648d-eb0e-4e40-b2e2-c7f363e083ef}, !- Number of People Schedule Name
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- People Activity Level Schedule Name
  {939d2b51-787a-4050-b160-1a07853aafe5}, !- Lighting Schedule Name
  {4647faba-25a0-4997-ac1c-cf6622e95c94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9dba648d-eb0e-4e40-b2e2-c7f363e083ef}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {7ab2b5d9-72ab-45af-8247-fdebcf4b8e44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ab2b5d9-72ab-45af-8247-fdebcf4b8e44}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {991b82f7-d2cc-4622-a429-475261af4b3c}, !- Handle
  Schedule Rule 2,                        !- Name
  {9dba648d-eb0e-4e40-b2e2-c7f363e083ef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d34b2d88-d61e-4641-a4ee-9af87c0c0662}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d34b2d88-d61e-4641-a4ee-9af87c0c0662}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {9ad340e2-6c3c-42b9-b42a-75627e3b1eef}, !- Handle
  Schedule Rule 3,                        !- Name
  {9dba648d-eb0e-4e40-b2e2-c7f363e083ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b01320ee-fcb4-4a02-b4e1-99cd5c1f1cad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b01320ee-fcb4-4a02-b4e1-99cd5c1f1cad}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {27a4694f-8c3e-485f-91f0-52c05c925487}, !- Handle
  Schedule Rule 4,                        !- Name
  {9dba648d-eb0e-4e40-b2e2-c7f363e083ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25e00dd4-452a-49c8-9fb3-b8e60a7ab151}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25e00dd4-452a-49c8-9fb3-b8e60a7ab151}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- Handle
  NECB-Activity,                          !- Name
  {f416310a-eabb-4d64-bc26-6d298c16948b}, !- Schedule Type Limits Name
  {b33a8922-fcb6-44a7-9eb3-d307ca6214f1}, !- Default Day Schedule Name
  {f2bc18bf-2492-4115-ab57-f73ed18e8276}, !- Summer Design Day Schedule Name
  {1a81568b-3ce5-4aca-b855-d9db385b7cbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b33a8922-fcb6-44a7-9eb3-d307ca6214f1}, !- Handle
  NECB-Activity Default,                  !- Name
  {f416310a-eabb-4d64-bc26-6d298c16948b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {91036b2f-f26d-4a2a-aea1-8f775135129b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a81568b-3ce5-4aca-b855-d9db385b7cbe}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {f416310a-eabb-4d64-bc26-6d298c16948b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {17e7d3db-5193-44b3-a092-575f2c877737}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2bc18bf-2492-4115-ab57-f73ed18e8276}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {f416310a-eabb-4d64-bc26-6d298c16948b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f416310a-eabb-4d64-bc26-6d298c16948b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {939d2b51-787a-4050-b160-1a07853aafe5}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {f03be3c5-ad1a-44b8-b88a-48aa21486005}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f03be3c5-ad1a-44b8-b88a-48aa21486005}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {4514b1cb-30a3-47b1-8701-6068bbb10479}, !- Handle
  Schedule Rule 5,                        !- Name
  {939d2b51-787a-4050-b160-1a07853aafe5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {405173ab-c9e3-4506-aebc-647dc0278c78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {405173ab-c9e3-4506-aebc-647dc0278c78}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {11a06a6e-6d26-4bf4-88cd-0695587fbbc0}, !- Handle
  Schedule Rule 6,                        !- Name
  {939d2b51-787a-4050-b160-1a07853aafe5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9d2fe34-98ca-4211-b4b6-76ba2a4e7b5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9d2fe34-98ca-4211-b4b6-76ba2a4e7b5b}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {270ec10b-fa77-43d2-882b-d4ba804e10c0}, !- Handle
  Schedule Rule 7,                        !- Name
  {939d2b51-787a-4050-b160-1a07853aafe5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c39f0aa-7226-40c0-bfec-bf6881771cfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c39f0aa-7226-40c0-bfec-bf6881771cfc}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03325;                                !- Value Until Time 5

OS:Schedule:Ruleset,
  {4647faba-25a0-4997-ac1c-cf6622e95c94}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {18eb2b5d-a95f-47b9-b8ce-e5a5d3dd0135}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18eb2b5d-a95f-47b9-b8ce-e5a5d3dd0135}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {cd0c4759-167c-40a2-8b5d-1eae8d1a2588}, !- Handle
  Schedule Rule 8,                        !- Name
  {4647faba-25a0-4997-ac1c-cf6622e95c94}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d93d64e0-721f-46de-853b-25153fbeff0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d93d64e0-721f-46de-853b-25153fbeff0a}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {804b79ca-a4c1-4ecc-b064-9297a21d366f}, !- Handle
  Schedule Rule 9,                        !- Name
  {4647faba-25a0-4997-ac1c-cf6622e95c94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c716c19-db53-4248-9fa6-087b847fae8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c716c19-db53-4248-9fa6-087b847fae8b}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6303813e-f1c4-4a66-83e1-39cf91eb1df8}, !- Handle
  Schedule Rule 10,                       !- Name
  {4647faba-25a0-4997-ac1c-cf6622e95c94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6a8c1c0-9a23-487b-8b2a-179af1dc8abb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6a8c1c0-9a23-487b-8b2a-179af1dc8abb}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {b112b0de-7ed5-4b99-b028-aaa9250697b3}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat, !- Name
  {9e6931d0-d8e7-497c-8991-dc7eb04223c9}, !- Heating Setpoint Temperature Schedule Name
  {66e8c387-c064-4456-9073-495f76f37f99}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9e6931d0-d8e7-497c-8991-dc7eb04223c9}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  {b896c663-608c-4a3f-938b-512c3236c823}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b896c663-608c-4a3f-938b-512c3236c823}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6559712f-c5a3-4ac7-9fb9-90c3633c1370}, !- Handle
  Schedule Rule 11,                       !- Name
  {9e6931d0-d8e7-497c-8991-dc7eb04223c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0bf3a1e-05ae-4904-b1d5-150147318ec2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0bf3a1e-05ae-4904-b1d5-150147318ec2}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2accf25c-d72a-4451-a8f4-f1a89580713f}, !- Handle
  Schedule Rule 12,                       !- Name
  {9e6931d0-d8e7-497c-8991-dc7eb04223c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41228480-44b4-4fd4-b028-04b087ae7f26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41228480-44b4-4fd4-b028-04b087ae7f26}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b5467d7a-2d54-4bb9-b8c3-50df82f71d80}, !- Handle
  Schedule Rule 13,                       !- Name
  {9e6931d0-d8e7-497c-8991-dc7eb04223c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb6195ac-9632-468e-a095-541f94e0a0e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb6195ac-9632-468e-a095-541f94e0a0e7}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {66e8c387-c064-4456-9073-495f76f37f99}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  {ce426125-e188-4123-bfbc-0724308b7d38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce426125-e188-4123-bfbc-0724308b7d38}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a159bbde-6dab-499a-9cb0-ea8e676b204b}, !- Handle
  Schedule Rule 14,                       !- Name
  {66e8c387-c064-4456-9073-495f76f37f99}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7a1ec05-d7d6-4f72-b2c2-e8fd075d79da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7a1ec05-d7d6-4f72-b2c2-e8fd075d79da}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d5f0d4b5-259f-4848-94ba-41de4fe612f0}, !- Handle
  Schedule Rule 15,                       !- Name
  {66e8c387-c064-4456-9073-495f76f37f99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36d70e40-1410-4d5d-b29c-238b80d835fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36d70e40-1410-4d5d-b29c-238b80d835fc}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {10198661-6f8a-412d-8735-2ddcf7162920}, !- Handle
  Schedule Rule 16,                       !- Name
  {66e8c387-c064-4456-9073-495f76f37f99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc7a5125-dc80-4346-87a6-9b2f1aeec995}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc7a5125-dc80-4346-87a6-9b2f1aeec995}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {bbaef849-b3ae-45ec-9b1e-1abff5675322}, !- Handle
  Space Function Corridor/Transition area other-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {50de11e4-9ee4-4160-a4d8-1ee70ca76079}, !- Handle
  Space Function Corridor/Transition area other-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {95103a34-d6b3-4318-9ebc-63a23b3a3e7c}, !- Handle
  Space Function Corridor/Transition area other-sch-F People, !- Name
  {50de11e4-9ee4-4160-a4d8-1ee70ca76079}, !- People Definition Name
  {7cd7e6cd-0ad8-4a4f-89f8-1819ca4f265c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Work Efficiency Schedule Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Clothing Insulation Schedule Name
  {06421270-0865-403a-8a1a-784f02defa76}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b48ed183-245f-4532-a7c2-e248843d1cbf}, !- Handle
  Space Function Corridor/Transition area other-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10258029355381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9ad911ac-5907-4c17-8969-cdaa90cb69f2}, !- Handle
  Space Function Corridor/Transition area other-sch-F Lights, !- Name
  {b48ed183-245f-4532-a7c2-e248843d1cbf}, !- Lights Definition Name
  {7cd7e6cd-0ad8-4a4f-89f8-1819ca4f265c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {efd2d9be-7aa1-46b5-aef5-de18d7947e2a}, !- Handle
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fc4242c8-5228-40c9-a1e5-2f32e0995f95}, !- Handle
  Space Function Corridor/Transition area other-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bd601ff2-fa96-43f5-b2f1-e25377947e05}, !- Number of People Schedule Name
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- People Activity Level Schedule Name
  {867760cc-7587-404f-b650-46973eafbd43}, !- Lighting Schedule Name
  {c9029fbb-a4d2-472a-bc13-4ab026aaa275}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bd601ff2-fa96-43f5-b2f1-e25377947e05}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {4572ebee-f6e0-4cb9-9fa2-4f4671a5d777}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4572ebee-f6e0-4cb9-9fa2-4f4671a5d777}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e1a16a08-63ea-4b44-9fff-fe8d4dc5b168}, !- Handle
  Schedule Rule 17,                       !- Name
  {bd601ff2-fa96-43f5-b2f1-e25377947e05}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9130beb1-8585-4d1c-bd80-47a11f3a5c3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9130beb1-8585-4d1c-bd80-47a11f3a5c3c}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {db3ff387-a5be-4264-a02f-57cb7775ebe2}, !- Handle
  Schedule Rule 18,                       !- Name
  {bd601ff2-fa96-43f5-b2f1-e25377947e05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a99872a-ab1b-4836-91f9-43d3cf1f946d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a99872a-ab1b-4836-91f9-43d3cf1f946d}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a0a9c680-263d-44df-a0a1-19954eae56df}, !- Handle
  Schedule Rule 19,                       !- Name
  {bd601ff2-fa96-43f5-b2f1-e25377947e05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f17d4ab-e726-43cd-9dd5-b5f265428f86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f17d4ab-e726-43cd-9dd5-b5f265428f86}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {867760cc-7587-404f-b650-46973eafbd43}, !- Handle
  NECB-F-Lighting,                        !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {de96c984-822e-4a22-b3d5-46743864df18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de96c984-822e-4a22-b3d5-46743864df18}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {034d95c0-49c3-49a8-aae6-6167fae6557f}, !- Handle
  Schedule Rule 20,                       !- Name
  {867760cc-7587-404f-b650-46973eafbd43}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {14052720-6792-4fc9-8c54-d889078e4a49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14052720-6792-4fc9-8c54-d889078e4a49}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {42d6f568-48c8-4ec9-adb4-12bc0d53c0c2}, !- Handle
  Schedule Rule 21,                       !- Name
  {867760cc-7587-404f-b650-46973eafbd43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd0b5944-ffe5-4b86-adb7-fb68f0d072a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd0b5944-ffe5-4b86-adb7-fb68f0d072a8}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {f21a8708-ebe4-4ec0-8168-374bd7529330}, !- Handle
  Schedule Rule 22,                       !- Name
  {867760cc-7587-404f-b650-46973eafbd43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9da6768-d236-434a-8681-5c92b2222087}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9da6768-d236-434a-8681-5c92b2222087}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {c9029fbb-a4d2-472a-bc13-4ab026aaa275}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {3b627303-703e-4dc8-b912-54c638b1ba08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b627303-703e-4dc8-b912-54c638b1ba08}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {f218b90d-d93b-4c09-8557-8cc93827e721}, !- Handle
  Schedule Rule 23,                       !- Name
  {c9029fbb-a4d2-472a-bc13-4ab026aaa275}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d5b42b71-a1bd-4567-b838-17b99cc9152c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5b42b71-a1bd-4567-b838-17b99cc9152c}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {356e357d-3f0a-4ee7-9a4c-a61c2cf9210b}, !- Handle
  Schedule Rule 24,                       !- Name
  {c9029fbb-a4d2-472a-bc13-4ab026aaa275}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6bcb08e-5117-4c4b-8f6f-045287bb46fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6bcb08e-5117-4c4b-8f6f-045287bb46fe}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {ab128dec-fd04-432d-8d62-8a76284deea6}, !- Handle
  Schedule Rule 25,                       !- Name
  {c9029fbb-a4d2-472a-bc13-4ab026aaa275}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9884c08f-1584-4487-93c7-2bffa02f1050}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9884c08f-1584-4487-93c7-2bffa02f1050}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {0cf58921-d13a-43c3-a9cd-2ef62e35853d}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat, !- Name
  {b5ec1e52-695a-458a-b9cd-62080681bf00}, !- Heating Setpoint Temperature Schedule Name
  {8b3bd77c-c140-47e9-9dc0-f4df7775be86}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b5ec1e52-695a-458a-b9cd-62080681bf00}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  {af356435-714c-4263-8153-4d7204fe8aab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af356435-714c-4263-8153-4d7204fe8aab}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6d79adea-fc1b-4384-8572-44ddfacfca9a}, !- Handle
  Schedule Rule 26,                       !- Name
  {b5ec1e52-695a-458a-b9cd-62080681bf00}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {738ff17e-2387-4eff-9cb2-586d0dcf1933}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {738ff17e-2387-4eff-9cb2-586d0dcf1933}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {bb1e4226-a7f1-497c-855e-6afaf3787fe5}, !- Handle
  Schedule Rule 27,                       !- Name
  {b5ec1e52-695a-458a-b9cd-62080681bf00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df15192d-9837-4ff0-876e-9b88d1c13f4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df15192d-9837-4ff0-876e-9b88d1c13f4e}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4bcd57dc-8d87-4d97-a72d-bb2e72701642}, !- Handle
  Schedule Rule 28,                       !- Name
  {b5ec1e52-695a-458a-b9cd-62080681bf00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1776eb01-7153-4bab-af5a-67736ab01e80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1776eb01-7153-4bab-af5a-67736ab01e80}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {8b3bd77c-c140-47e9-9dc0-f4df7775be86}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  {2a520d16-9781-4630-a618-1da727594695}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a520d16-9781-4630-a618-1da727594695}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {77bb9b8a-1a5b-4e19-a350-963a39dcdbd9}, !- Handle
  Schedule Rule 29,                       !- Name
  {8b3bd77c-c140-47e9-9dc0-f4df7775be86}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5f77121e-5b35-4950-9e3a-33d5de2a0963}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f77121e-5b35-4950-9e3a-33d5de2a0963}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9086369f-83e3-4cf4-944c-38146baac370}, !- Handle
  Schedule Rule 30,                       !- Name
  {8b3bd77c-c140-47e9-9dc0-f4df7775be86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {695d0eb3-d0ae-4ec4-8339-62c3f0331afd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {695d0eb3-d0ae-4ec4-8339-62c3f0331afd}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {87bfa646-a94c-4937-bd56-5a671c9b5b58}, !- Handle
  Schedule Rule 31,                       !- Name
  {8b3bd77c-c140-47e9-9dc0-f4df7775be86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43c1f01a-1d44-476a-a104-5e77b039cca9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43c1f01a-1d44-476a-a104-5e77b039cca9}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {fe635c92-7f6a-48d5-b50d-c243572b838e}, !- Handle
  Space Function Electrical/Mechanical room-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2df7c1f0-0d43-47e7-b788-31e4363bcc9d}, !- Handle
  Space Function Electrical/Mechanical room-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {30bc0762-d856-46d1-822a-0fbaa872de7b}, !- Handle
  Space Function Electrical/Mechanical room-sch-F People, !- Name
  {2df7c1f0-0d43-47e7-b788-31e4363bcc9d}, !- People Definition Name
  {f4f03fab-acd3-46d7-a05a-53c1d612a395}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Work Efficiency Schedule Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Clothing Insulation Schedule Name
  {06421270-0865-403a-8a1a-784f02defa76}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {32c96fec-a0ac-44f7-80a0-356599b8e4b8}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {816ac517-4f6b-4458-866b-db98d04a3c4f}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Lights, !- Name
  {32c96fec-a0ac-44f7-80a0-356599b8e4b8}, !- Lights Definition Name
  {f4f03fab-acd3-46d7-a05a-53c1d612a395}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {90bb6c9e-7c40-4189-89a7-c8290083075f}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {bd66bac9-4caf-477c-8724-876a28064713}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Elec Equip, !- Name
  {90bb6c9e-7c40-4189-89a7-c8290083075f}, !- Electric Equipment Definition Name
  {f4f03fab-acd3-46d7-a05a-53c1d612a395}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4a6ee7c6-158e-47ce-bc14-5e387d00a4e8}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bc43957b-3267-4f72-be74-ecae86e7724f}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bd601ff2-fa96-43f5-b2f1-e25377947e05}, !- Number of People Schedule Name
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- People Activity Level Schedule Name
  {867760cc-7587-404f-b650-46973eafbd43}, !- Lighting Schedule Name
  {c9029fbb-a4d2-472a-bc13-4ab026aaa275}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0332418-e0c5-4e47-b5b1-1bac18c58f79}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat, !- Name
  {b5ec1e52-695a-458a-b9cd-62080681bf00}, !- Heating Setpoint Temperature Schedule Name
  {8b3bd77c-c140-47e9-9dc0-f4df7775be86}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9d874321-42ff-4eda-92c1-d3a09898088c}, !- Handle
  Space Function Guest room,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {71bab5a6-0712-468a-9a3c-df29d432832e}, !- Handle
  Space Function Guest room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92897eea-9d51-46db-8e62-b523926cc772}, !- Handle
  Space Function Guest room People,       !- Name
  {71bab5a6-0712-468a-9a3c-df29d432832e}, !- People Definition Name
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Work Efficiency Schedule Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Clothing Insulation Schedule Name
  {06421270-0865-403a-8a1a-784f02defa76}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7fe3b6e4-3ee1-4e14-84c3-e78895e42bab}, !- Handle
  Space Function Guest room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10185345029922,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c162d56e-2df2-43b0-a20b-c85c618fde19}, !- Handle
  Space Function Guest room Lights,       !- Name
  {7fe3b6e4-3ee1-4e14-84c3-e78895e42bab}, !- Lights Definition Name
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d89eec8-46ac-473a-94c9-e711d3e08af8}, !- Handle
  Space Function Guest room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5df6f8ad-0ea3-4d98-b7c1-21180d3faa70}, !- Handle
  Space Function Guest room Elec Equip,   !- Name
  {8d89eec8-46ac-473a-94c9-e711d3e08af8}, !- Electric Equipment Definition Name
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {715a2ce0-61e1-4405-ad6f-0ef92ad87d89}, !- Handle
  Space Function Guest room Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {edb4509e-423d-45a6-8f6a-a4e14a1205fd}, !- Handle
  Space Function Guest room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bd601ff2-fa96-43f5-b2f1-e25377947e05}, !- Number of People Schedule Name
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- People Activity Level Schedule Name
  {867760cc-7587-404f-b650-46973eafbd43}, !- Lighting Schedule Name
  {c9029fbb-a4d2-472a-bc13-4ab026aaa275}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a22b6f5-a8e7-4ffe-b0bc-f61dbd57393e}, !- Handle
  Space Function Guest room Thermostat,   !- Name
  {b5ec1e52-695a-458a-b9cd-62080681bf00}, !- Heating Setpoint Temperature Schedule Name
  {8b3bd77c-c140-47e9-9dc0-f4df7775be86}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8f473a32-94e3-4831-920a-33ae4d143de1}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6720284e-6bee-4db8-b0e3-7b0d78ebde01}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b074738-6c24-4763-ba28-821e741b3426}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area People, !- Name
  {6720284e-6bee-4db8-b0e3-7b0d78ebde01}, !- People Definition Name
  {35bcb3ed-8286-43cf-8b60-5188ab82da74}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Work Efficiency Schedule Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Clothing Insulation Schedule Name
  {06421270-0865-403a-8a1a-784f02defa76}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {78aa379f-b5a6-4a9d-8848-42e35a1c3cb2}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.80283468869292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4f7676fb-7b1f-4fe4-9c0e-8b026ca7f283}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Lights, !- Name
  {78aa379f-b5a6-4a9d-8848-42e35a1c3cb2}, !- Lights Definition Name
  {35bcb3ed-8286-43cf-8b60-5188ab82da74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7d5633c8-a7c5-4efe-bbe7-737856ba4f43}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {53e45d72-1cef-4edc-9168-655ec6355a6f}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Elec Equip, !- Name
  {7d5633c8-a7c5-4efe-bbe7-737856ba4f43}, !- Electric Equipment Definition Name
  {35bcb3ed-8286-43cf-8b60-5188ab82da74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ac2e19c3-996f-4dc0-8fce-b558084d3597}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.015234463466496,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2e8d93fb-8f4d-4969-9dba-d346b9630a8c}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a2cbabe7-aa5b-4272-a6cf-9d12506daa9b}, !- Number of People Schedule Name
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- People Activity Level Schedule Name
  {9a4ca472-b257-4d40-b47d-0cfe521a7b30}, !- Lighting Schedule Name
  {a9cd76dd-8e0b-403a-ab8a-5c6f60cdc45b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a2cbabe7-aa5b-4272-a6cf-9d12506daa9b}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {7a697e80-2ac9-4afe-8b4d-138013ec65d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a697e80-2ac9-4afe-8b4d-138013ec65d0}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {32acd550-6004-44d7-a207-70c49c75ce2d}, !- Handle
  Schedule Rule 32,                       !- Name
  {a2cbabe7-aa5b-4272-a6cf-9d12506daa9b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4c4e0d72-a12e-4b88-9864-99d2620ebb5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c4e0d72-a12e-4b88-9864-99d2620ebb5b}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {4a8a9378-6ae6-4f34-8bd8-eaf4b23aeb23}, !- Handle
  Schedule Rule 33,                       !- Name
  {a2cbabe7-aa5b-4272-a6cf-9d12506daa9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {736e61b7-9e11-4552-8a20-7fd84d0c83c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {736e61b7-9e11-4552-8a20-7fd84d0c83c5}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {d385adaf-15de-4499-b03a-b9f95b5f81f2}, !- Handle
  Schedule Rule 34,                       !- Name
  {a2cbabe7-aa5b-4272-a6cf-9d12506daa9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29e92f80-291d-4d1e-baed-c9d022bfa8ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29e92f80-291d-4d1e-baed-c9d022bfa8ae}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {9a4ca472-b257-4d40-b47d-0cfe521a7b30}, !- Handle
  NECB-B-Lighting,                        !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {6cb69ff3-56cd-4f83-9cda-0ca7ab4e509f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cb69ff3-56cd-4f83-9cda-0ca7ab4e509f}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {80f439dc-684e-4585-b29d-1736f42b1e48}, !- Handle
  Schedule Rule 35,                       !- Name
  {9a4ca472-b257-4d40-b47d-0cfe521a7b30}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b8deb3c1-2a1d-43dc-b07a-a9ba14a73d6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8deb3c1-2a1d-43dc-b07a-a9ba14a73d6b}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {00b361b7-adf7-4292-8171-9c9dc6a8c464}, !- Handle
  Schedule Rule 36,                       !- Name
  {9a4ca472-b257-4d40-b47d-0cfe521a7b30}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4ae772a-7e1f-407e-ae42-10186657c0db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4ae772a-7e1f-407e-ae42-10186657c0db}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {0efc2c80-dfc2-4627-9b76-3ca7c98db452}, !- Handle
  Schedule Rule 37,                       !- Name
  {9a4ca472-b257-4d40-b47d-0cfe521a7b30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be7ee1e8-aa7e-4818-80ed-2cd4894d2e20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be7ee1e8-aa7e-4818-80ed-2cd4894d2e20}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {a9cd76dd-8e0b-403a-ab8a-5c6f60cdc45b}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {87383c3f-aa82-41bb-93c7-47731d26d40a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87383c3f-aa82-41bb-93c7-47731d26d40a}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {a1e3407e-144b-4108-9d8a-e55c6aba7f5c}, !- Handle
  Schedule Rule 38,                       !- Name
  {a9cd76dd-8e0b-403a-ab8a-5c6f60cdc45b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e8fa5e38-9ca0-4bd3-aa3d-b1fe02075016}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8fa5e38-9ca0-4bd3-aa3d-b1fe02075016}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {31fe87da-4677-4670-bfd8-1e344efff307}, !- Handle
  Schedule Rule 39,                       !- Name
  {a9cd76dd-8e0b-403a-ab8a-5c6f60cdc45b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5eac37e8-d7c4-46ca-9c9f-3b4c5f164be4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eac37e8-d7c4-46ca-9c9f-3b4c5f164be4}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5773a643-0d40-4738-b1cf-5ab317d2f939}, !- Handle
  Schedule Rule 40,                       !- Name
  {a9cd76dd-8e0b-403a-ab8a-5c6f60cdc45b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8e97596-172a-4d54-89e3-32df2545bf9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8e97596-172a-4d54-89e3-32df2545bf9f}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {ffa757f3-cd75-44d7-a4c1-4f8583c2c902}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat, !- Name
  {8a50d1e3-3903-4603-97bc-eb53138d56bc}, !- Heating Setpoint Temperature Schedule Name
  {649640a1-4dfe-4db4-9a79-45e319dce981}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8a50d1e3-3903-4603-97bc-eb53138d56bc}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  {b623b15b-4280-4f52-80a4-2b038aecda47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b623b15b-4280-4f52-80a4-2b038aecda47}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {00bd4e4d-2a3f-4d3a-81a2-81bfa4c0be43}, !- Handle
  Schedule Rule 41,                       !- Name
  {8a50d1e3-3903-4603-97bc-eb53138d56bc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {03f5716b-47aa-4c89-9c6e-23a3bcf214fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03f5716b-47aa-4c89-9c6e-23a3bcf214fd}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {05e3e045-54fa-4736-861a-2c507b5ee611}, !- Handle
  Schedule Rule 42,                       !- Name
  {8a50d1e3-3903-4603-97bc-eb53138d56bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83828765-ccca-4dc2-92e2-b74767c82753}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83828765-ccca-4dc2-92e2-b74767c82753}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e2ba2eb8-6808-4e3c-9d66-380c73c7ac7d}, !- Handle
  Schedule Rule 43,                       !- Name
  {8a50d1e3-3903-4603-97bc-eb53138d56bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93ffd785-65c3-49d5-8e47-ac285af6a829}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93ffd785-65c3-49d5-8e47-ac285af6a829}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {649640a1-4dfe-4db4-9a79-45e319dce981}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  {716e19cb-452d-4ea5-8c6d-de2fbae56538}; !- Default Day Schedule Name

OS:Schedule:Day,
  {716e19cb-452d-4ea5-8c6d-de2fbae56538}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ac480fc6-577a-4dee-b816-092fe04bfe36}, !- Handle
  Schedule Rule 44,                       !- Name
  {649640a1-4dfe-4db4-9a79-45e319dce981}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95c96ddc-b8c3-4bca-ba33-02452225f528}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95c96ddc-b8c3-4bca-ba33-02452225f528}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b504f6e1-da81-480e-9567-54dabd6557e8}, !- Handle
  Schedule Rule 45,                       !- Name
  {649640a1-4dfe-4db4-9a79-45e319dce981}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1292060a-4d29-44e2-90f0-e0b718022f2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1292060a-4d29-44e2-90f0-e0b718022f2d}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bbb3a9a4-457e-4bc7-ba59-d43ba96bcb4f}, !- Handle
  Schedule Rule 46,                       !- Name
  {649640a1-4dfe-4db4-9a79-45e319dce981}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {379ba835-f35c-4d60-86e2-f1d9e9ce8cff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {379ba835-f35c-4d60-86e2-f1d9e9ce8cff}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {05f000e5-08de-445f-b9a1-e505785c5453}, !- Handle
  Space Function Lobby - hotel,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {93ad80b8-6b4d-4993-9b30-df3caea49da0}, !- Handle
  Space Function Lobby - hotel People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9e270070-6be0-4adb-bb57-c89416ab69f5}, !- Handle
  Space Function Lobby - hotel People,    !- Name
  {93ad80b8-6b4d-4993-9b30-df3caea49da0}, !- People Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Work Efficiency Schedule Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Clothing Insulation Schedule Name
  {06421270-0865-403a-8a1a-784f02defa76}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f1d183f3-2f30-44a5-b95b-ca354abdcc8a}, !- Handle
  Space Function Lobby - hotel Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5041793487139,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {127b40c5-cc4b-43c4-8d19-7b7084249531}, !- Handle
  Space Function Lobby - hotel Lights,    !- Name
  {f1d183f3-2f30-44a5-b95b-ca354abdcc8a}, !- Lights Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2bf21524-bdad-4958-91b8-5ad0c7df2e14}, !- Handle
  Space Function Lobby - hotel Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2cc50361-2f8c-413d-8f46-7690a1af71b8}, !- Handle
  Space Function Lobby - hotel Elec Equip, !- Name
  {2bf21524-bdad-4958-91b8-5ad0c7df2e14}, !- Electric Equipment Definition Name
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9125c80a-b74f-409a-8205-1fee4d371b04}, !- Handle
  Space Function Lobby - hotel Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.022851695199744,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {04e64267-1d84-4d1e-956f-7b34103b0b65}, !- Handle
  Space Function Lobby - hotel Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {af374431-bfcc-422f-a3fb-5625328485f3}, !- Number of People Schedule Name
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- People Activity Level Schedule Name
  {26ba55da-ecbf-423d-99fb-c67b775bb728}, !- Lighting Schedule Name
  {0cdb838c-eb47-4784-9884-be489fca4154}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {af374431-bfcc-422f-a3fb-5625328485f3}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {9b1d80f3-d678-4d6a-8713-29bb85322670}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b1d80f3-d678-4d6a-8713-29bb85322670}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {47f228d3-db33-4699-beea-2a7d6e865030}, !- Handle
  Schedule Rule 47,                       !- Name
  {af374431-bfcc-422f-a3fb-5625328485f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb9a184a-4451-434d-bc30-9061dde4869d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb9a184a-4451-434d-bc30-9061dde4869d}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ff388397-6251-43bf-8be9-3ded1d1f35dd}, !- Handle
  Schedule Rule 48,                       !- Name
  {af374431-bfcc-422f-a3fb-5625328485f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7fff930d-316f-4397-b1ee-3a046cccc56c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fff930d-316f-4397-b1ee-3a046cccc56c}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {633b82c0-4181-4a9e-9799-3c926c563fdc}, !- Handle
  Schedule Rule 49,                       !- Name
  {af374431-bfcc-422f-a3fb-5625328485f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7866e3d5-95a6-43bd-9cc7-37db61bea371}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7866e3d5-95a6-43bd-9cc7-37db61bea371}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26ba55da-ecbf-423d-99fb-c67b775bb728}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {2f781ff5-b248-4b2f-8758-ce3e59ac7fe1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f781ff5-b248-4b2f-8758-ce3e59ac7fe1}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8a0a2aed-fa6b-4e76-9d1b-077a50d277cd}, !- Handle
  Schedule Rule 50,                       !- Name
  {26ba55da-ecbf-423d-99fb-c67b775bb728}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9a278f6-f2a6-4c9f-a68f-56c31133c7c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9a278f6-f2a6-4c9f-a68f-56c31133c7c2}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {887e2af7-4e64-4efb-accc-e21c3ea689c2}, !- Handle
  Schedule Rule 51,                       !- Name
  {26ba55da-ecbf-423d-99fb-c67b775bb728}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f83df5fc-7ac6-46a1-8f6b-b35d9ae56a40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f83df5fc-7ac6-46a1-8f6b-b35d9ae56a40}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {aa3c13d7-9294-4b73-82bc-e013590b8574}, !- Handle
  Schedule Rule 52,                       !- Name
  {26ba55da-ecbf-423d-99fb-c67b775bb728}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d52e1f45-0885-4f3a-8a68-108df2d97c5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d52e1f45-0885-4f3a-8a68-108df2d97c5a}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0cdb838c-eb47-4784-9884-be489fca4154}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {e70e2d7c-baa6-4db0-b007-cfd2299e9755}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e70e2d7c-baa6-4db0-b007-cfd2299e9755}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7c713598-6fb7-4c73-8247-ef7f8d587e83}, !- Handle
  Schedule Rule 53,                       !- Name
  {0cdb838c-eb47-4784-9884-be489fca4154}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {316d5722-05d6-4d60-aee1-5192c9a40c33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {316d5722-05d6-4d60-aee1-5192c9a40c33}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f3a4b68b-9cca-48cf-95a4-47bb2f89341d}, !- Handle
  Schedule Rule 54,                       !- Name
  {0cdb838c-eb47-4784-9884-be489fca4154}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7757d08-c3ff-4ce0-a5b5-21488a289382}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7757d08-c3ff-4ce0-a5b5-21488a289382}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ca7ab8a4-611a-4f16-a13c-fdaf8de4a07d}, !- Handle
  Schedule Rule 55,                       !- Name
  {0cdb838c-eb47-4784-9884-be489fca4154}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fa618ff-ac8f-4fce-9d62-c810bd9ea2d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fa618ff-ac8f-4fce-9d62-c810bd9ea2d1}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a773056-71a9-4b83-9bea-2c098cc2ab22}, !- Handle
  Space Function Lobby - hotel Thermostat, !- Name
  {3d674b87-8ba3-463c-a6ad-ae9543f71136}, !- Heating Setpoint Temperature Schedule Name
  {5717dc85-ff37-4a4e-84b9-e88a89f70a3c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3d674b87-8ba3-463c-a6ad-ae9543f71136}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  {a4dbabf0-c9a9-43d9-86a1-7ea8e2aa8e8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4dbabf0-c9a9-43d9-86a1-7ea8e2aa8e8e}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a9b59594-7d4b-4bf5-b847-1c47893c3888}, !- Handle
  Schedule Rule 56,                       !- Name
  {3d674b87-8ba3-463c-a6ad-ae9543f71136}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4e38ec19-eec0-4812-8d36-a45136ccb282}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e38ec19-eec0-4812-8d36-a45136ccb282}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {70147f01-2de6-490a-a763-554b648f9fe8}, !- Handle
  Schedule Rule 57,                       !- Name
  {3d674b87-8ba3-463c-a6ad-ae9543f71136}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df64c1c2-9ef7-438c-a115-3b0c07b44e6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df64c1c2-9ef7-438c-a115-3b0c07b44e6f}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f9a4217b-f735-4c09-b9a6-f27a34ec7030}, !- Handle
  Schedule Rule 58,                       !- Name
  {3d674b87-8ba3-463c-a6ad-ae9543f71136}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bbd767e-b58e-4265-94e4-69699bbd1359}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bbd767e-b58e-4265-94e4-69699bbd1359}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {5717dc85-ff37-4a4e-84b9-e88a89f70a3c}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  {0d74dcbb-f943-4340-83b8-fc374b21e21f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d74dcbb-f943-4340-83b8-fc374b21e21f}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {37f4106e-d38f-4c31-bec6-3bac76aa6059}, !- Handle
  Schedule Rule 59,                       !- Name
  {5717dc85-ff37-4a4e-84b9-e88a89f70a3c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c2a8e8c-f05d-4b22-8c48-a819ad3790e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c2a8e8c-f05d-4b22-8c48-a819ad3790e9}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c486d006-ca03-46b0-90f4-49cbf6215f61}, !- Handle
  Schedule Rule 60,                       !- Name
  {5717dc85-ff37-4a4e-84b9-e88a89f70a3c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {387891b3-e418-4023-b1bd-e31d0f43bbf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {387891b3-e418-4023-b1bd-e31d0f43bbf0}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c3051960-dd7b-4375-b1bc-a4a8356eadf5}, !- Handle
  Schedule Rule 61,                       !- Name
  {5717dc85-ff37-4a4e-84b9-e88a89f70a3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23cb1142-a315-41f5-8c69-9709aa1adf26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23cb1142-a315-41f5-8c69-9709aa1adf26}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d2b156aa-b219-4907-a1d6-8f5ec310f264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {79199d2e-5109-456e-868b-e8b63de19899}, !- Handle
  Space Function Lounge/Break room - other, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0463ff14-3d1b-4862-b57c-4e6a949e5cc0}, !- Handle
  Space Function Lounge/Break room - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2b487799-07b5-4f99-9d6c-fac4556c08b9}, !- Handle
  Space Function Lounge/Break room - other People, !- Name
  {0463ff14-3d1b-4862-b57c-4e6a949e5cc0}, !- People Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Work Efficiency Schedule Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Clothing Insulation Schedule Name
  {06421270-0865-403a-8a1a-784f02defa76}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dce099cd-a68f-4a4f-abe2-127799f34a44}, !- Handle
  Space Function Lounge/Break room - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.90287103085565,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {abf3757b-c8b9-4351-90fe-271471abe2ac}, !- Handle
  Space Function Lounge/Break room - other Lights, !- Name
  {dce099cd-a68f-4a4f-abe2-127799f34a44}, !- Lights Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2f555a81-d37c-49da-9dbc-19ec132138a4}, !- Handle
  Space Function Lounge/Break room - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a0cf9c2f-d9e8-463a-96cb-94672ad6bb9b}, !- Handle
  Space Function Lounge/Break room - other Elec Equip, !- Name
  {2f555a81-d37c-49da-9dbc-19ec132138a4}, !- Electric Equipment Definition Name
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a8a4a858-2faa-422b-bfa1-8cd469cfb074}, !- Handle
  Space Function Lounge/Break room - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.15234463466496,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f6062c17-5b4f-46f4-8a73-9b37ca7e5626}, !- Handle
  Space Function Lounge/Break room - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a2cbabe7-aa5b-4272-a6cf-9d12506daa9b}, !- Number of People Schedule Name
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- People Activity Level Schedule Name
  {9a4ca472-b257-4d40-b47d-0cfe521a7b30}, !- Lighting Schedule Name
  {a9cd76dd-8e0b-403a-ab8a-5c6f60cdc45b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75e066c2-9da3-4671-b532-71b1c6e921c5}, !- Handle
  Space Function Lounge/Break room - other Thermostat, !- Name
  {8a50d1e3-3903-4603-97bc-eb53138d56bc}, !- Heating Setpoint Temperature Schedule Name
  {649640a1-4dfe-4db4-9a79-45e319dce981}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1b6f0f59-f707-4c31-b46e-9cd9b27ad5b8}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {580fee3b-c525-4cd3-a963-5448bb101273}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ceae7036-efb5-41ae-8364-d4ca12827df1}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {580fee3b-c525-4cd3-a963-5448bb101273}, !- People Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {614b691a-5049-47e2-ac42-f6a5b09d32d8}, !- Work Efficiency Schedule Name
  {c9efe78d-3f4f-4ce4-be63-eabc2f31be01}, !- Clothing Insulation Schedule Name
  {06421270-0865-403a-8a1a-784f02defa76}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fd7e4506-87f5-41ca-b51c-56e4db6a90c0}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e5cce77b-a148-4f4e-89d6-b4ad399014f1}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {fd7e4506-87f5-41ca-b51c-56e4db6a90c0}, !- Lights Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d544aec0-4224-4d06-8352-021b746cd59e}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b4ab4b03-914a-44e5-90e9-ac53593710d0}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {d544aec0-4224-4d06-8352-021b746cd59e}, !- Electric Equipment Definition Name
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d6b518db-5533-4a4c-ac87-cdc09b5dd13f}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142188325687296,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {40e25051-c50f-4744-a42d-eba7655731f9}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e9d95752-6657-4e19-90ec-1e978d8fa63e}, !- Number of People Schedule Name
  {6e7d2d0a-a67c-4330-ab20-7d6fe94fb6dc}, !- People Activity Level Schedule Name
  {445884f0-9fde-48e4-8e66-af2a5e69895e}, !- Lighting Schedule Name
  {4e280966-7eba-4334-b15e-73630370f09a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e9d95752-6657-4e19-90ec-1e978d8fa63e}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {a1ea9761-6cb0-4e28-9872-7633a2f20041}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1ea9761-6cb0-4e28-9872-7633a2f20041}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {b009adeb-d45b-444f-9998-892206ac7f43}, !- Handle
  Schedule Rule 62,                       !- Name
  {e9d95752-6657-4e19-90ec-1e978d8fa63e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0c6890a1-fde7-4525-849a-d61ed215bdeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c6890a1-fde7-4525-849a-d61ed215bdeb}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {7a03fc75-8ceb-4630-bcea-02c47f7f945f}, !- Handle
  Schedule Rule 63,                       !- Name
  {e9d95752-6657-4e19-90ec-1e978d8fa63e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f52f2aec-3f17-4d7d-a78a-855a358e568a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f52f2aec-3f17-4d7d-a78a-855a358e568a}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {382ea18b-d6e0-48a6-afd4-67422536fa12}, !- Handle
  Schedule Rule 64,                       !- Name
  {e9d95752-6657-4e19-90ec-1e978d8fa63e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52411008-ee0a-46f5-8201-9eed61b4eaa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52411008-ee0a-46f5-8201-9eed61b4eaa7}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {445884f0-9fde-48e4-8e66-af2a5e69895e}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  {7676bac3-525d-4e8a-a4d4-6ebe4c0a7315}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7676bac3-525d-4e8a-a4d4-6ebe4c0a7315}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {a64b526f-002d-43ee-86d6-fd7cc266a199}, !- Handle
  Schedule Rule 65,                       !- Name
  {445884f0-9fde-48e4-8e66-af2a5e69895e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7bf4814c-27ca-4a34-baa9-39b88177fb66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bf4814c-27ca-4a34-baa9-39b88177fb66}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {6ce9e522-6256-4766-a0d0-7659c3e110bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
