  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {05d37349-53fc-4393-b837-eba76479d63c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {893b9d36-f6f6-4422-92aa-0ee42cfca75c}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {a0cc53af-bade-44d8-a29c-f2151be2abb6}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fbbee648-e68a-4e43-9e90-ff2be73d6ff8}, !- Air Inlet Node Name
  {68776972-6ec0-4fc9-b7ef-10c82bc34bb5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {82a6a6c7-756f-401e-a06c-a9c097bae065}, !- Handle
  Sys6 Return Fan,                        !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {109d72a8-842f-49bf-bcb4-055896ac19c2}, !- Air Inlet Node Name
  {5f21aaff-83c0-4d53-a221-37f4d6afe4b0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {838a4714-5db5-48c2-a19c-873d48fb9393}, !- Handle
  Coil Heating Water 2,                   !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {01d4e631-6024-4e6b-937f-33c474300b94}, !- Water Inlet Node Name
  {9430b2df-3cd8-4a49-a985-38962ba53e4b}, !- Water Outlet Node Name
  {df773f56-02f7-4f1d-878e-e9ea8abc2d89}, !- Air Inlet Node Name
  {93f2c5bd-726d-4921-ac8a-39ab0f97cfaa}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {53d0bc4f-d599-4052-8020-218ea6b0778c}, !- Handle
  Coil Heating Water 2 Inlet Water Node,  !- Name
  {2646e8f6-c703-4960-9fc1-18f110fa52d4}, !- Inlet Port
  {01d4e631-6024-4e6b-937f-33c474300b94}; !- Outlet Port

OS:Connection,
  {2646e8f6-c703-4960-9fc1-18f110fa52d4}, !- Handle
  {b45d2ecc-7766-44b9-8ce9-e74ab53fb6fe}, !- Source Object
  69,                                     !- Outlet Port
  {53d0bc4f-d599-4052-8020-218ea6b0778c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e4bfa4a-7114-42f1-8b73-5702dec79b81}, !- Handle
  Coil Heating Water 2 Outlet Water Node, !- Name
  {9430b2df-3cd8-4a49-a985-38962ba53e4b}, !- Inlet Port
  {cc53bdbc-5b66-47de-b309-a2176759a15f}; !- Outlet Port

OS:Connection,
  {01d4e631-6024-4e6b-937f-33c474300b94}, !- Handle
  {53d0bc4f-d599-4052-8020-218ea6b0778c}, !- Source Object
  3,                                      !- Outlet Port
  {838a4714-5db5-48c2-a19c-873d48fb9393}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9430b2df-3cd8-4a49-a985-38962ba53e4b}, !- Handle
  {838a4714-5db5-48c2-a19c-873d48fb9393}, !- Source Object
  6,                                      !- Outlet Port
  {7e4bfa4a-7114-42f1-8b73-5702dec79b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc53bdbc-5b66-47de-b309-a2176759a15f}, !- Handle
  {7e4bfa4a-7114-42f1-8b73-5702dec79b81}, !- Source Object
  3,                                      !- Outlet Port
  {6850a2ec-4beb-403a-a66a-ba0a4c924aaf}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {86ac8cd9-fc27-44a2-b8e2-26dfe73a5a15}, !- Handle
  Controller Water Coil 2,                !- Name
  {838a4714-5db5-48c2-a19c-873d48fb9393}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4a959917-2a47-4d9c-a3cd-5b4e60893d98}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {479ccb32-1ee4-41e9-b6ad-30e8c0d4d426}, !- Water Inlet Node Name
  {2d28e26b-d726-4fb3-afa0-5e9649ec26ba}, !- Water Outlet Node Name
  {85c5cbc6-9b6f-4aaa-9fd6-1d4b42cbdb06}, !- Air Inlet Node Name
  {acd11c4f-947d-4a54-b6c9-b52254dfd26b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {bb8ddd79-558a-4b24-9e81-ffbd2560f399}, !- Handle
  Coil Cooling Water 1 Outlet Water Node, !- Name
  {2d28e26b-d726-4fb3-afa0-5e9649ec26ba}, !- Inlet Port
  {ce3f7999-b321-476f-b880-2dbe92f4f2f4}; !- Outlet Port

OS:Connection,
  {479ccb32-1ee4-41e9-b6ad-30e8c0d4d426}, !- Handle
  {7b1cc5e8-b406-4e79-8442-fb2daab45004}, !- Source Object
  3,                                      !- Outlet Port
  {4a959917-2a47-4d9c-a3cd-5b4e60893d98}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2d28e26b-d726-4fb3-afa0-5e9649ec26ba}, !- Handle
  {4a959917-2a47-4d9c-a3cd-5b4e60893d98}, !- Source Object
  11,                                     !- Outlet Port
  {bb8ddd79-558a-4b24-9e81-ffbd2560f399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3f7999-b321-476f-b880-2dbe92f4f2f4}, !- Handle
  {bb8ddd79-558a-4b24-9e81-ffbd2560f399}, !- Source Object
  3,                                      !- Outlet Port
  {9f87bd8f-5f2f-4daf-8fff-b3efd33df314}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a5ef7754-3e2d-4a95-ab38-825143438eab}, !- Handle
  Controller Water Coil 3,                !- Name
  {4a959917-2a47-4d9c-a3cd-5b4e60893d98}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {1d03e33d-4a15-4791-9617-5ad1eada7039}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a25f3f87-4698-427e-bed8-66d76abb6f27}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a434b3a6-02f0-4a84-bf38-0775663afaad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a434b3a6-02f0-4a84-bf38-0775663afaad}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {943f1adf-abbc-4737-825f-79e747ca8a29}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {1d03e33d-4a15-4791-9617-5ad1eada7039}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3799bce-1530-4c13-a2b7-3e5ced2809e5}, !- Mixed Air Node Name
  {8a0a8e1c-ecb1-4093-9189-cd07adf24034}, !- Outdoor Air Stream Node Name
  {ea9fbdf2-d3f4-4362-b7cb-ef3fdaea27c9}, !- Relief Air Stream Node Name
  {87dedfbb-c672-4aad-a62e-f2c035cd24b5}; !- Return Air Stream Node Name

OS:Node,
  {5b3d2db3-5036-4b2c-bab4-155d9916642a}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {48b4a498-682e-4a00-be4e-db448232d0f9}; !- Outlet Port

OS:Node,
  {0da13c55-8688-467b-ad6e-31e02449f776}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Relief Air Node, !- Name
  {bb75be22-211c-42fa-98a3-7bc51544be37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68776972-6ec0-4fc9-b7ef-10c82bc34bb5}, !- Handle
  {a0cc53af-bade-44d8-a29c-f2151be2abb6}, !- Source Object
  17,                                     !- Outlet Port
  {8a649fc7-ba7a-4a98-b976-87e1fc5d551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a767cf1-c17b-4613-a7f5-5affc2f22ecc}, !- Handle
  Coil Heating Water 2 Outlet Air Node,   !- Name
  {93f2c5bd-726d-4921-ac8a-39ab0f97cfaa}, !- Inlet Port
  {fbbee648-e68a-4e43-9e90-ff2be73d6ff8}; !- Outlet Port

OS:Connection,
  {93f2c5bd-726d-4921-ac8a-39ab0f97cfaa}, !- Handle
  {838a4714-5db5-48c2-a19c-873d48fb9393}, !- Source Object
  8,                                      !- Outlet Port
  {0a767cf1-c17b-4613-a7f5-5affc2f22ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbee648-e68a-4e43-9e90-ff2be73d6ff8}, !- Handle
  {0a767cf1-c17b-4613-a7f5-5affc2f22ecc}, !- Source Object
  3,                                      !- Outlet Port
  {a0cc53af-bade-44d8-a29c-f2151be2abb6}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {862fc317-1688-4020-a629-ef04ff1ba070}, !- Handle
  Coil Cooling Water 1 Outlet Air Node,   !- Name
  {acd11c4f-947d-4a54-b6c9-b52254dfd26b}, !- Inlet Port
  {df773f56-02f7-4f1d-878e-e9ea8abc2d89}; !- Outlet Port

OS:Connection,
  {acd11c4f-947d-4a54-b6c9-b52254dfd26b}, !- Handle
  {4a959917-2a47-4d9c-a3cd-5b4e60893d98}, !- Source Object
  13,                                     !- Outlet Port
  {862fc317-1688-4020-a629-ef04ff1ba070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df773f56-02f7-4f1d-878e-e9ea8abc2d89}, !- Handle
  {862fc317-1688-4020-a629-ef04ff1ba070}, !- Source Object
  3,                                      !- Outlet Port
  {838a4714-5db5-48c2-a19c-873d48fb9393}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {be34c9f4-7dfd-4081-9650-a08dd41502af}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Mixed Air Node, !- Name
  {e3799bce-1530-4c13-a2b7-3e5ced2809e5}, !- Inlet Port
  {85c5cbc6-9b6f-4aaa-9fd6-1d4b42cbdb06}; !- Outlet Port

OS:Connection,
  {e3799bce-1530-4c13-a2b7-3e5ced2809e5}, !- Handle
  {943f1adf-abbc-4737-825f-79e747ca8a29}, !- Source Object
  5,                                      !- Outlet Port
  {be34c9f4-7dfd-4081-9650-a08dd41502af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c5cbc6-9b6f-4aaa-9fd6-1d4b42cbdb06}, !- Handle
  {be34c9f4-7dfd-4081-9650-a08dd41502af}, !- Source Object
  3,                                      !- Outlet Port
  {4a959917-2a47-4d9c-a3cd-5b4e60893d98}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f4288e0-5468-41d2-8ed8-1e08b8a810b2}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {5f21aaff-83c0-4d53-a221-37f4d6afe4b0}, !- Inlet Port
  {87dedfbb-c672-4aad-a62e-f2c035cd24b5}; !- Outlet Port

OS:Connection,
  {109d72a8-842f-49bf-bcb4-055896ac19c2}, !- Handle
  {0ea03a4a-876f-4c56-8997-6b7931fe145c}, !- Source Object
  3,                                      !- Outlet Port
  {82a6a6c7-756f-401e-a06c-a9c097bae065}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {5f21aaff-83c0-4d53-a221-37f4d6afe4b0}, !- Handle
  {82a6a6c7-756f-401e-a06c-a9c097bae065}, !- Source Object
  17,                                     !- Outlet Port
  {9f4288e0-5468-41d2-8ed8-1e08b8a810b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87dedfbb-c672-4aad-a62e-f2c035cd24b5}, !- Handle
  {9f4288e0-5468-41d2-8ed8-1e08b8a810b2}, !- Source Object
  3,                                      !- Outlet Port
  {943f1adf-abbc-4737-825f-79e747ca8a29}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b3fe7de0-e990-48ac-8271-a03373e9ac91}, !- Handle
  Supply Air Temp,                        !- Name
  {0758f3ef-369b-458b-bc4d-f09c3295d406}, !- Schedule Type Limits Name
  {23e5a65c-e633-411c-91e3-e7be4c7d0549}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23e5a65c-e633-411c-91e3-e7be4c7d0549}, !- Handle
  Supply Air Temp Default,                !- Name
  {0758f3ef-369b-458b-bc4d-f09c3295d406}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cc007c66-d2d1-4d52-8450-fb8667af7e9c}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {b3fe7de0-e990-48ac-8271-a03373e9ac91}, !- Schedule Name
  {8a649fc7-ba7a-4a98-b976-87e1fc5d551d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f131a40e-95e3-45bb-bde9-af42e174bf39}, !- Handle
  Coil Heating Water 3,                   !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0634b506-a5b6-423a-afbc-4cb0bb44b19b}, !- Water Inlet Node Name
  {d35dbead-b76c-4622-a26e-5494048db7b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  1073.43501448631,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39455730-1a01-4354-b1f8-3d8eff9707ec}, !- Handle
  Coil Heating Water 3 Inlet Water Node,  !- Name
  {0b89ca8c-b4af-48e9-8f35-095f277f0bcf}, !- Inlet Port
  {0634b506-a5b6-423a-afbc-4cb0bb44b19b}; !- Outlet Port

OS:Connection,
  {0b89ca8c-b4af-48e9-8f35-095f277f0bcf}, !- Handle
  {b45d2ecc-7766-44b9-8ce9-e74ab53fb6fe}, !- Source Object
  70,                                     !- Outlet Port
  {39455730-1a01-4354-b1f8-3d8eff9707ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17e24cec-793d-416b-a8fb-00e73e9eb9b1}, !- Handle
  Coil Heating Water 3 Outlet Water Node, !- Name
  {d35dbead-b76c-4622-a26e-5494048db7b8}, !- Inlet Port
  {340c08b2-9e28-4465-905a-f179eb6dfff7}; !- Outlet Port

OS:Connection,
  {0634b506-a5b6-423a-afbc-4cb0bb44b19b}, !- Handle
  {39455730-1a01-4354-b1f8-3d8eff9707ec}, !- Source Object
  3,                                      !- Outlet Port
  {f131a40e-95e3-45bb-bde9-af42e174bf39}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d35dbead-b76c-4622-a26e-5494048db7b8}, !- Handle
  {f131a40e-95e3-45bb-bde9-af42e174bf39}, !- Source Object
  6,                                      !- Outlet Port
  {17e24cec-793d-416b-a8fb-00e73e9eb9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340c08b2-9e28-4465-905a-f179eb6dfff7}, !- Handle
  {17e24cec-793d-416b-a8fb-00e73e9eb9b1}, !- Source Object
  3,                                      !- Outlet Port
  {6850a2ec-4beb-403a-a66a-ba0a4c924aaf}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4896c753-b8f1-4174-872d-c57352bd2668}, !- Handle
  Controller Water Coil 4,                !- Name
  {f131a40e-95e3-45bb-bde9-af42e174bf39}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {584ca944-c5de-4e6e-95bd-b3a6b9e5bdf4}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f5de050c-7976-4f3b-837a-8a9fa1e4fb04}, !- Water Inlet Node Name
  {748f3b65-db0d-43f8-a6eb-fa85282ec4ec}; !- Water Outlet Node Name

OS:Node,
  {472fb8b3-3707-4fe2-a0b9-10f44621a217}, !- Handle
  Coil Heating Water Baseboard 66 Inlet Water Node, !- Name
  {1b02415f-10da-455a-9f40-dded678396b9}, !- Inlet Port
  {f5de050c-7976-4f3b-837a-8a9fa1e4fb04}; !- Outlet Port

OS:Connection,
  {1b02415f-10da-455a-9f40-dded678396b9}, !- Handle
  {b45d2ecc-7766-44b9-8ce9-e74ab53fb6fe}, !- Source Object
  71,                                     !- Outlet Port
  {472fb8b3-3707-4fe2-a0b9-10f44621a217}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {749a4795-7eaa-4295-99e6-df009e2651f8}, !- Handle
  Coil Heating Water Baseboard 66 Outlet Water Node, !- Name
  {748f3b65-db0d-43f8-a6eb-fa85282ec4ec}, !- Inlet Port
  {667c856f-fdf2-4136-85c8-c9a0cde78e28}; !- Outlet Port

OS:Connection,
  {f5de050c-7976-4f3b-837a-8a9fa1e4fb04}, !- Handle
  {472fb8b3-3707-4fe2-a0b9-10f44621a217}, !- Source Object
  3,                                      !- Outlet Port
  {584ca944-c5de-4e6e-95bd-b3a6b9e5bdf4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {748f3b65-db0d-43f8-a6eb-fa85282ec4ec}, !- Handle
  {584ca944-c5de-4e6e-95bd-b3a6b9e5bdf4}, !- Source Object
  10,                                     !- Outlet Port
  {749a4795-7eaa-4295-99e6-df009e2651f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667c856f-fdf2-4136-85c8-c9a0cde78e28}, !- Handle
  {749a4795-7eaa-4295-99e6-df009e2651f8}, !- Source Object
  3,                                      !- Outlet Port
  {6850a2ec-4beb-403a-a66a-ba0a4c924aaf}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6b75ec32-27ac-4b24-b2ad-8b7f714e4a1d}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  {584ca944-c5de-4e6e-95bd-b3a6b9e5bdf4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {89610642-d39a-4df3-a161-bb8c2600e1a6}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  {a0561c2d-9173-42a5-a690-a93290e0b212}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06521793408,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f131a40e-95e3-45bb-bde9-af42e174bf39}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c89e842-a025-4815-9fc0-3edc852aeb86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {745377e7-6edc-49ec-8dfe-97b1bb9c0e40}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B Return Air Node, !- Name
  {0366c10e-41e1-4f44-b101-b4fd7908690d}, !- Inlet Port
  {e3cffc4b-eae2-4b5a-8d1e-06a5283b5c18}; !- Outlet Port

OS:Connection,
  {2f9618c9-12b7-419a-8cd7-bc0fdd726ef9}, !- Handle
  {3a1937db-4fd5-4ac1-9dc1-50e429e6cb5b}, !- Source Object
  3,                                      !- Outlet Port
  {4ce80f31-d79a-4b1a-b392-dada660909c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0366c10e-41e1-4f44-b101-b4fd7908690d}, !- Handle
  {614d1dd0-c7d4-48ee-ae3c-6b7823cbaff1}, !- Source Object
  2,                                      !- Outlet Port
  {745377e7-6edc-49ec-8dfe-97b1bb9c0e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3cffc4b-eae2-4b5a-8d1e-06a5283b5c18}, !- Handle
  {745377e7-6edc-49ec-8dfe-97b1bb9c0e40}, !- Source Object
  3,                                      !- Outlet Port
  {c29693d0-a9a0-4dc6-906e-03587a28193d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a20947f-2db8-485d-95c4-acc46a4e166f}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Inlet Air Node, !- Name
  {5742d3a2-974d-4d0b-af54-a47dfb1ecf47}, !- Inlet Port
  {a0561c2d-9173-42a5-a690-a93290e0b212}; !- Outlet Port

OS:Connection,
  {5742d3a2-974d-4d0b-af54-a47dfb1ecf47}, !- Handle
  {43ad2c80-8fd7-4d97-8e71-dab508f7672a}, !- Source Object
  3,                                      !- Outlet Port
  {1a20947f-2db8-485d-95c4-acc46a4e166f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0561c2d-9173-42a5-a690-a93290e0b212}, !- Handle
  {1a20947f-2db8-485d-95c4-acc46a4e166f}, !- Source Object
  3,                                      !- Outlet Port
  {89610642-d39a-4df3-a161-bb8c2600e1a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c89e842-a025-4815-9fc0-3edc852aeb86}, !- Handle
  {89610642-d39a-4df3-a161-bb8c2600e1a6}, !- Source Object
  12,                                     !- Outlet Port
  {3a1937db-4fd5-4ac1-9dc1-50e429e6cb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2bd4513c-da70-4356-a4ea-bbfc75b5a0f1}, !- Handle
  Coil Heating Water 4,                   !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dfd5f1f4-c903-4165-8aa9-5f113e942ed6}, !- Water Inlet Node Name
  {8de56241-7f09-450c-b0b6-c96944265844}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3602.25251913071,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c1f613d5-2287-4964-aa6e-da5330279e47}, !- Handle
  Coil Heating Water 4 Inlet Water Node,  !- Name
  {cc883166-6fe7-49f7-a905-e6aecd4b009b}, !- Inlet Port
  {dfd5f1f4-c903-4165-8aa9-5f113e942ed6}; !- Outlet Port

OS:Connection,
  {cc883166-6fe7-49f7-a905-e6aecd4b009b}, !- Handle
  {b45d2ecc-7766-44b9-8ce9-e74ab53fb6fe}, !- Source Object
  72,                                     !- Outlet Port
  {c1f613d5-2287-4964-aa6e-da5330279e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee8e67f-ab1e-4a77-a8cb-923b35f27ca8}, !- Handle
  Coil Heating Water 4 Outlet Water Node, !- Name
  {8de56241-7f09-450c-b0b6-c96944265844}, !- Inlet Port
  {9ff524b8-246d-4a1e-ba35-76af517c5567}; !- Outlet Port

OS:Connection,
  {dfd5f1f4-c903-4165-8aa9-5f113e942ed6}, !- Handle
  {c1f613d5-2287-4964-aa6e-da5330279e47}, !- Source Object
  3,                                      !- Outlet Port
  {2bd4513c-da70-4356-a4ea-bbfc75b5a0f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8de56241-7f09-450c-b0b6-c96944265844}, !- Handle
  {2bd4513c-da70-4356-a4ea-bbfc75b5a0f1}, !- Source Object
  6,                                      !- Outlet Port
  {8ee8e67f-ab1e-4a77-a8cb-923b35f27ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff524b8-246d-4a1e-ba35-76af517c5567}, !- Handle
  {8ee8e67f-ab1e-4a77-a8cb-923b35f27ca8}, !- Source Object
  3,                                      !- Outlet Port
  {6850a2ec-4beb-403a-a66a-ba0a4c924aaf}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0bbb1ffd-1f92-47a4-8570-e26c42625851}, !- Handle
  Controller Water Coil 5,                !- Name
  {2bd4513c-da70-4356-a4ea-bbfc75b5a0f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {3e06f5e7-8bbf-4c0c-8d32-991b79983378}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7942ebc-5eb2-46e6-95cb-10415195133e}, !- Water Inlet Node Name
  {72cad229-4ea7-40fd-82f3-ecd7c6a3ed7c}; !- Water Outlet Node Name

OS:Node,
  {06f33359-18dd-44cd-976f-8270b33c94f4}, !- Handle
  Coil Heating Water Baseboard 67 Inlet Water Node, !- Name
  {750d89bd-3a67-41eb-afc7-cfd3ac472a53}, !- Inlet Port
  {b7942ebc-5eb2-46e6-95cb-10415195133e}; !- Outlet Port

OS:Connection,
  {750d89bd-3a67-41eb-afc7-cfd3ac472a53}, !- Handle
  {b45d2ecc-7766-44b9-8ce9-e74ab53fb6fe}, !- Source Object
  73,                                     !- Outlet Port
  {06f33359-18dd-44cd-976f-8270b33c94f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c555699f-9ec7-4f50-b7bd-3936a64d57c3}, !- Handle
  Coil Heating Water Baseboard 67 Outlet Water Node, !- Name
  {72cad229-4ea7-40fd-82f3-ecd7c6a3ed7c}, !- Inlet Port
  {0b57d80b-1143-4729-89df-0d1223d218a7}; !- Outlet Port

OS:Connection,
  {b7942ebc-5eb2-46e6-95cb-10415195133e}, !- Handle
  {06f33359-18dd-44cd-976f-8270b33c94f4}, !- Source Object
  3,                                      !- Outlet Port
  {3e06f5e7-8bbf-4c0c-8d32-991b79983378}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {72cad229-4ea7-40fd-82f3-ecd7c6a3ed7c}, !- Handle
  {3e06f5e7-8bbf-4c0c-8d32-991b79983378}, !- Source Object
  10,                                     !- Outlet Port
  {c555699f-9ec7-4f50-b7bd-3936a64d57c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b57d80b-1143-4729-89df-0d1223d218a7}, !- Handle
  {c555699f-9ec7-4f50-b7bd-3936a64d57c3}, !- Source Object
  3,                                      !- Outlet Port
  {6850a2ec-4beb-403a-a66a-ba0a4c924aaf}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3893d78b-ea73-4f10-8b56-77bad22cd345}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  {3e06f5e7-8bbf-4c0c-8d32-991b79983378}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1871555d-b571-430f-a934-556058ac20a7}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule Name
  {124bcb1a-b705-4879-8235-a76ae6ab6a06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.260871736321646,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2bd4513c-da70-4356-a4ea-bbfc75b5a0f1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {794b6b2b-aa19-4a88-b25f-72b55af5e257}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6961526b-1b83-4d37-829f-5c3678baaa0a}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Outlet Air Node, !- Name
  {794b6b2b-aa19-4a88-b25f-72b55af5e257}, !- Inlet Port
  {711b6fde-944b-49a8-a4ff-a4b7c3cd4548}; !- Outlet Port

OS:Node,
  {b37dbad8-0b3f-4da6-8866-3e8b9d67cee0}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A Return Air Node, !- Name
  {76bace5a-1a9d-484a-9a25-a71c842fb5f9}, !- Inlet Port
  {f12024cc-936b-43b7-a86f-ac8bed207fd9}; !- Outlet Port

OS:Connection,
  {711b6fde-944b-49a8-a4ff-a4b7c3cd4548}, !- Handle
  {6961526b-1b83-4d37-829f-5c3678baaa0a}, !- Source Object
  3,                                      !- Outlet Port
  {5aa52562-fd6d-4d91-9bcc-0c617a4f01ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76bace5a-1a9d-484a-9a25-a71c842fb5f9}, !- Handle
  {6cec8d99-6014-45a3-92a7-bf60c6916db3}, !- Source Object
  2,                                      !- Outlet Port
  {b37dbad8-0b3f-4da6-8866-3e8b9d67cee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12024cc-936b-43b7-a86f-ac8bed207fd9}, !- Handle
  {b37dbad8-0b3f-4da6-8866-3e8b9d67cee0}, !- Source Object
  3,                                      !- Outlet Port
  {c29693d0-a9a0-4dc6-906e-03587a28193d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {917ef5f0-146b-4e6f-b0f3-1abb9fbd7e52}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Inlet Air Node, !- Name
  {20533c26-56b5-4cbb-81c3-75f50a9b54db}, !- Inlet Port
  {124bcb1a-b705-4879-8235-a76ae6ab6a06}; !- Outlet Port

OS:Connection,
  {20533c26-56b5-4cbb-81c3-75f50a9b54db}, !- Handle
  {43ad2c80-8fd7-4d97-8e71-dab508f7672a}, !- Source Object
  4,                                      !- Outlet Port
  {917ef5f0-146b-4e6f-b0f3-1abb9fbd7e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124bcb1a-b705-4879-8235-a76ae6ab6a06}, !- Handle
  {917ef5f0-146b-4e6f-b0f3-1abb9fbd7e52}, !- Source Object
  3,                                      !- Outlet Port
  {1871555d-b571-430f-a934-556058ac20a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {794b6b2b-aa19-4a88-b25f-72b55af5e257}, !- Handle
  {1871555d-b571-430f-a934-556058ac20a7}, !- Source Object
  12,                                     !- Outlet Port
  {6961526b-1b83-4d37-829f-5c3678baaa0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ed0f05b4-a112-4edd-b141-ee1b81024953}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8263ef89-2943-4ccc-89d9-26dc57f37f31}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c9a09461-4f1a-4e32-8e2c-dd3b17dd2f07}, !- Plant Side Inlet Node Name
  {f242e292-7cc3-4263-b8d0-5adea308bda6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8bd940ff-74a5-47ab-9dce-3cca1eceb248}, !- Demand Side Inlet Node Name
  {90333382-d4ff-4d28-a8d3-9e8db9d9344d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4f7848e7-be11-45a4-b913-1b949dafff98}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Demand Mixer Name
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Demand Splitter Name
  {c96ed31d-ef01-4135-9691-f4b10d2ebdd9}, !- Supply Mixer Name
  {d2544926-a306-49c0-a4d5-2e5d882dacad}; !- Supply Splitter Name

OS:Node,
  {a05e578a-8bd4-4529-87e3-60188b478c00}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {c9a09461-4f1a-4e32-8e2c-dd3b17dd2f07}, !- Inlet Port
  {05d19351-5361-4700-87b0-c57d3337d37e}; !- Outlet Port

OS:Node,
  {8263ef89-2943-4ccc-89d9-26dc57f37f31}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {44317d51-295a-4a14-a39a-32753b791088}, !- Inlet Port
  {f242e292-7cc3-4263-b8d0-5adea308bda6}; !- Outlet Port

OS:Node,
  {193ee2eb-421b-4a9f-b49a-8deca7180760}, !- Handle
  198gal NaturalGas Water Heater - 349kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {569a3c83-911c-4b18-abe8-4c06050b4cbd}, !- Inlet Port
  {c88c709d-e544-48c2-be77-857de323b3de}; !- Outlet Port

OS:Connector:Mixer,
  {c96ed31d-ef01-4135-9691-f4b10d2ebdd9}, !- Handle
  Connector Mixer 7,                      !- Name
  {f5768335-176b-4481-bae4-2eb1479511ff}, !- Outlet Branch Name
  {99fa9571-e093-47b6-b178-bf1dff00769b}, !- Inlet Branch Name 1
  {bab7751c-6225-4a0c-bd50-d1beaa67ceab}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d2544926-a306-49c0-a4d5-2e5d882dacad}, !- Handle
  Connector Splitter 7,                   !- Name
  {75cde169-0b01-43ce-9150-550eb25eaa3b}, !- Inlet Branch Name
  {569a3c83-911c-4b18-abe8-4c06050b4cbd}, !- Outlet Branch Name 1
  {e84ee256-0aa0-4c99-bfa4-7f28612c8f95}; !- Outlet Branch Name 2

OS:Connection,
  {c9a09461-4f1a-4e32-8e2c-dd3b17dd2f07}, !- Handle
  {ed0f05b4-a112-4edd-b141-ee1b81024953}, !- Source Object
  14,                                     !- Outlet Port
  {a05e578a-8bd4-4529-87e3-60188b478c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569a3c83-911c-4b18-abe8-4c06050b4cbd}, !- Handle
  {d2544926-a306-49c0-a4d5-2e5d882dacad}, !- Source Object
  3,                                      !- Outlet Port
  {193ee2eb-421b-4a9f-b49a-8deca7180760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f242e292-7cc3-4263-b8d0-5adea308bda6}, !- Handle
  {8263ef89-2943-4ccc-89d9-26dc57f37f31}, !- Source Object
  3,                                      !- Outlet Port
  {ed0f05b4-a112-4edd-b141-ee1b81024953}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fbee10e5-0280-4bac-9650-c753a0ad417d}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {8bd940ff-74a5-47ab-9dce-3cca1eceb248}, !- Inlet Port
  {94bd35c3-3c37-47f2-9cf9-c4786130f242}; !- Outlet Port

OS:Node,
  {7beeeabf-60eb-4972-a141-12a9bcfa64ac}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {cd954894-bcf4-4920-8ee3-db2ce2db39ea}, !- Inlet Port
  {90333382-d4ff-4d28-a8d3-9e8db9d9344d}; !- Outlet Port

OS:Node,
  {3489688a-025d-43fb-87f1-d882dbda8c24}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {338ccbde-88f4-4366-b222-2f0d1f9687c5}, !- Inlet Port
  {cf311d5b-74df-4abe-83e6-c162340fe7bd}; !- Outlet Port

OS:Connector:Mixer,
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Handle
  Connector Mixer 8,                      !- Name
  {81a75777-d794-4a5b-b97c-8eaf1fb04481}, !- Outlet Branch Name
  {cb489475-3937-4e78-8ebf-cf74581a3092}, !- Inlet Branch Name 1
  {9e0c7296-787d-4a1f-a244-a14e52727364}, !- Inlet Branch Name 2
  {d48ab3cf-2571-4b1a-844f-f577fdf3a834}, !- Inlet Branch Name 3
  {cd74f178-f5ac-45fc-90ad-f5d1272da155}, !- Inlet Branch Name 4
  {7741d828-b5e8-4cd5-afe0-f0da870d0a73}, !- Inlet Branch Name 5
  {3894f6e6-2db3-4d20-8288-70e48e7385e2}, !- Inlet Branch Name 6
  {902f2086-c204-44b9-9e20-f8581a907934}, !- Inlet Branch Name 7
  {b71bc9c2-4d7d-4741-8487-01a417008462}, !- Inlet Branch Name 8
  {caeea6b7-c35f-4e0b-ad06-ac1bd413d698}, !- Inlet Branch Name 9
  {ff1da418-9ed4-4562-acd8-0f76b8f993d1}, !- Inlet Branch Name 10
  {09390eca-549b-489f-a456-bf4e92a2a7a6}, !- Inlet Branch Name 11
  {afa0d176-07f4-4b47-9f63-58cfa7b401ad}, !- Inlet Branch Name 12
  {4f90b451-8452-4af8-b148-9dfe2fe313e5}, !- Inlet Branch Name 13
  {5b25f54a-ea5d-43da-b6bd-4db2c9903cd3}, !- Inlet Branch Name 14
  {010d012c-8414-4f61-96f6-cdb8aab8e4a5}, !- Inlet Branch Name 15
  {bd10ffcc-114d-46ed-b890-2352eee58866}, !- Inlet Branch Name 16
  {638d9873-e334-406f-93e4-2e63909e626b}, !- Inlet Branch Name 17
  {43fc2a8b-d5ae-4bca-86ce-a137459e390e}, !- Inlet Branch Name 18
  {8e3cdd92-9aac-4ee0-80c2-919ac671500c}, !- Inlet Branch Name 19
  {2e4bda2c-a92c-4365-8dd3-d136db688120}, !- Inlet Branch Name 20
  {10f7278b-9de7-491c-ad78-5688d7960952}, !- Inlet Branch Name 21
  {4bbcef80-6004-493a-8265-2e3f96adfe05}, !- Inlet Branch Name 22
  {8be6ae20-2b81-47f7-9115-7d287ccc558c}, !- Inlet Branch Name 23
  {356cf9e8-cf02-43bc-8dc1-b5da57a453c1}, !- Inlet Branch Name 24
  {0aa0fd09-dea3-4884-95fe-636514e07bb4}, !- Inlet Branch Name 25
  {2e008e9f-6c36-4815-a8a6-692f6c539642}, !- Inlet Branch Name 26
  {7b70473c-03e7-445a-8f15-844da94b3730}, !- Inlet Branch Name 27
  {0d37d7a1-0861-418c-9f37-d55e8a3a34a0}, !- Inlet Branch Name 28
  {392e7499-4313-47b4-9974-61f17c04fb41}, !- Inlet Branch Name 29
  {cf74066b-70ff-4db7-beae-b98a31182afa}, !- Inlet Branch Name 30
  {a50db137-1044-4dc6-ac3a-0b6ad46cfd2b}, !- Inlet Branch Name 31
  {58ddd429-3382-4860-8277-ee96f4bfdd89}, !- Inlet Branch Name 32
  {2fe43ce9-5521-4aa7-917b-101e41b4437c}, !- Inlet Branch Name 33
  {23484a89-a1b6-4535-a9dc-da3cae771b1f}, !- Inlet Branch Name 34
  {1727f32e-98cc-4450-8f1c-703e55cef7ec}, !- Inlet Branch Name 35
  {6ebc65ab-dad0-4128-bb3e-e1eb194490b3}, !- Inlet Branch Name 36
  {033eeb6b-6c60-4ac7-804e-f974507e0589}, !- Inlet Branch Name 37
  {a46d989b-3a3d-471a-8b55-42c2b0ca34b2}, !- Inlet Branch Name 38
  {00b7677c-0271-4593-9f90-8c7c377d8b68}, !- Inlet Branch Name 39
  {27e6655e-ea46-4348-bbd6-8b5ab5127244}, !- Inlet Branch Name 40
  {2e89dee8-8d04-45ab-a405-36d298810ff6}; !- Inlet Branch Name 41

OS:Connector:Splitter,
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Handle
  Connector Splitter 8,                   !- Name
  {94bd35c3-3c37-47f2-9cf9-c4786130f242}, !- Inlet Branch Name
  {338ccbde-88f4-4366-b222-2f0d1f9687c5}, !- Outlet Branch Name 1
  {eda9980f-917f-40ad-abec-1d5ba9cfaa0d}, !- Outlet Branch Name 2
  {3e61134d-170f-438d-8814-1dc415542f90}, !- Outlet Branch Name 3
  {f9f7be6b-ab55-4370-8e00-4ecc0115ab4c}, !- Outlet Branch Name 4
  {92e4e0a8-d53e-4860-9d91-3d2b98cd6a5a}, !- Outlet Branch Name 5
  {9726038e-f735-4c0b-a022-e189f7408e87}, !- Outlet Branch Name 6
  {595749d3-40a7-46c3-9e76-610b1b30ae85}, !- Outlet Branch Name 7
  {9bd4744b-5450-48a9-93ab-2094d0a4e904}, !- Outlet Branch Name 8
  {24ea0a16-d32e-4ef2-8506-4f0c844c8100}, !- Outlet Branch Name 9
  {828dbae3-eeb9-4a9d-8d40-2cf9532a1eda}, !- Outlet Branch Name 10
  {7812b3de-bd2c-4d49-aadf-92eed593146a}, !- Outlet Branch Name 11
  {5e207bb6-97a3-4f55-9706-3bb888171f75}, !- Outlet Branch Name 12
  {bace7fa3-4370-45fd-a5f0-ac8ed937771f}, !- Outlet Branch Name 13
  {448254bd-5bea-4f93-a3bf-c235c86f908c}, !- Outlet Branch Name 14
  {5a18288d-4927-41d2-8a4b-c4a8b1bf7da0}, !- Outlet Branch Name 15
  {af37e673-33de-47b0-8b70-16f958610be6}, !- Outlet Branch Name 16
  {c1b6681e-67d3-499e-8e95-a0f228d457d8}, !- Outlet Branch Name 17
  {34aa1687-05a4-4fb2-b1f7-b68eccc22aa2}, !- Outlet Branch Name 18
  {3b7b3506-4614-4668-890e-4d7e1828de52}, !- Outlet Branch Name 19
  {717e68e3-0940-4e81-a497-7f04c21f3f93}, !- Outlet Branch Name 20
  {d7e320ad-3b28-4737-9006-033ae32e480e}, !- Outlet Branch Name 21
  {f3cfdcdb-ae5e-41d6-a92e-66324d783125}, !- Outlet Branch Name 22
  {285b6b69-cc07-4fea-b5ac-349e84b6df66}, !- Outlet Branch Name 23
  {c5330a0a-781f-4849-ac50-b54053206cc6}, !- Outlet Branch Name 24
  {72b744da-672e-4029-947b-800c4c47e6a2}, !- Outlet Branch Name 25
  {3661b9dd-3a82-42c2-8f0d-8eacb2ce14e6}, !- Outlet Branch Name 26
  {df0a8a5b-e3ea-4562-b737-f610daea1bc7}, !- Outlet Branch Name 27
  {2494633f-434b-4b4a-8ea3-13b11717f621}, !- Outlet Branch Name 28
  {0b3ac6b4-847b-475d-952f-c98e97c96d82}, !- Outlet Branch Name 29
  {cb3f4f83-2b44-4f24-b304-4256bbb494fa}, !- Outlet Branch Name 30
  {76268f1e-2c14-429b-8782-68cb567671ba}, !- Outlet Branch Name 31
  {2961616b-a039-46e8-bccf-1267ce111179}, !- Outlet Branch Name 32
  {a5f076c3-936a-4de0-bb17-02686348583c}, !- Outlet Branch Name 33
  {4e96368f-ffed-4823-85bc-dc95e2b51c1b}, !- Outlet Branch Name 34
  {8fb10c96-4782-4c7e-bc1f-26f0ac5606be}, !- Outlet Branch Name 35
  {16e5de83-01d7-4b3e-a553-589a8bf1a765}, !- Outlet Branch Name 36
  {611c64cd-67af-4753-b33b-170e767718be}, !- Outlet Branch Name 37
  {d89a349a-f25f-4ed7-bfe6-ffe2e9b599e4}, !- Outlet Branch Name 38
  {509efef7-a05f-4d09-abd8-79c1ec138629}, !- Outlet Branch Name 39
  {35c0c271-8981-47d8-b16d-9fab74868e1c}, !- Outlet Branch Name 40
  {0db5fe51-a4f9-4cdb-b826-85095f94f7af}; !- Outlet Branch Name 41

OS:Connection,
  {8bd940ff-74a5-47ab-9dce-3cca1eceb248}, !- Handle
  {ed0f05b4-a112-4edd-b141-ee1b81024953}, !- Source Object
  17,                                     !- Outlet Port
  {fbee10e5-0280-4bac-9650-c753a0ad417d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bd35c3-3c37-47f2-9cf9-c4786130f242}, !- Handle
  {fbee10e5-0280-4bac-9650-c753a0ad417d}, !- Source Object
  3,                                      !- Outlet Port
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338ccbde-88f4-4366-b222-2f0d1f9687c5}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  3,                                      !- Outlet Port
  {3489688a-025d-43fb-87f1-d882dbda8c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90333382-d4ff-4d28-a8d3-9e8db9d9344d}, !- Handle
  {7beeeabf-60eb-4972-a141-12a9bcfa64ac}, !- Source Object
  3,                                      !- Outlet Port
  {ed0f05b4-a112-4edd-b141-ee1b81024953}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4cc1e14d-47ba-4d19-b28d-6464e9fb398a}, !- Handle
  {ed0f05b4-a112-4edd-b141-ee1b81024953}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4f7848e7-be11-45a4-b913-1b949dafff98}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {9694b2c0-d5b9-4153-8a12-abab2210352e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {fbdc1249-a212-4908-86cc-75574b48f7fd}, !- Schedule Type Limits Name
  {11315257-965f-4401-9b54-9b6ad63ca327}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11315257-965f-4401-9b54-9b6ad63ca327}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {fbdc1249-a212-4908-86cc-75574b48f7fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5b719ab5-c5df-4fa8-9ab0-a4d5576c0d9a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9694b2c0-d5b9-4153-8a12-abab2210352e}, !- Schedule Name
  {8263ef89-2943-4ccc-89d9-26dc57f37f31}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5eddcf7f-56fc-4356-bc1a-95bd0bf2324e}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {05d19351-5361-4700-87b0-c57d3337d37e}, !- Inlet Node Name
  {7988b311-4e7f-4692-a344-dd66cd0b8574}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  441816.607201112,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5460aed6-e363-44f9-a67d-0a4236b439fd}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {7988b311-4e7f-4692-a344-dd66cd0b8574}, !- Inlet Port
  {75cde169-0b01-43ce-9150-550eb25eaa3b}; !- Outlet Port

OS:Connection,
  {05d19351-5361-4700-87b0-c57d3337d37e}, !- Handle
  {a05e578a-8bd4-4529-87e3-60188b478c00}, !- Source Object
  3,                                      !- Outlet Port
  {5eddcf7f-56fc-4356-bc1a-95bd0bf2324e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7988b311-4e7f-4692-a344-dd66cd0b8574}, !- Handle
  {5eddcf7f-56fc-4356-bc1a-95bd0bf2324e}, !- Source Object
  3,                                      !- Outlet Port
  {5460aed6-e363-44f9-a67d-0a4236b439fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75cde169-0b01-43ce-9150-550eb25eaa3b}, !- Handle
  {5460aed6-e363-44f9-a67d-0a4236b439fd}, !- Source Object
  3,                                      !- Outlet Port
  {d2544926-a306-49c0-a4d5-2e5d882dacad}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {cbd61600-ea10-43ff-8e34-af9f87046604}, !- Handle
  198gal NaturalGas Water Heater - 349kBtu/hr 0.805 Therm Eff, !- Name
  0.748615129582376,                      !- Tank Volume {m3}
  {9694b2c0-d5b9-4153-8a12-abab2210352e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  102309.411928831,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804544971672244,                      !- Heater Thermal Efficiency
  {59034922-90f3-4c77-b5cb-e8d8b71550cd}, !- Part Load Factor Curve Name
  79.8714666925713,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  79.8714666925713,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3ccd106b-471d-434f-8642-3d08049328e1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.9569726033847,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.9569726033847,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c88c709d-e544-48c2-be77-857de323b3de}, !- Use Side Inlet Node Name
  {f010e8a6-fcf1-4c94-8b9a-8b0a569447bd}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c0d6c2a6-dea4-4a52-bb7a-488dc830ea5b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0758f3ef-369b-458b-bc4d-f09c3295d406}, !- Schedule Type Limits Name
  {24056a66-8d96-4a5d-b9e5-66fee0c8268c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24056a66-8d96-4a5d-b9e5-66fee0c8268c}, !- Handle
  Schedule Day 6,                         !- Name
  {0758f3ef-369b-458b-bc4d-f09c3295d406}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ab163a2-e5e2-4ecb-b8f6-97e30f74320f}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {0758f3ef-369b-458b-bc4d-f09c3295d406}, !- Schedule Type Limits Name
  {3ceab43e-b66b-4910-998f-0efa80e04e27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ceab43e-b66b-4910-998f-0efa80e04e27}, !- Handle
  Schedule Day 7,                         !- Name
  {0758f3ef-369b-458b-bc4d-f09c3295d406}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {9b6b2f0f-5102-4d2f-9d89-2c6d2272efa6}, !- Handle
  {cbd61600-ea10-43ff-8e34-af9f87046604}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3ccd106b-471d-434f-8642-3d08049328e1}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {fbdc1249-a212-4908-86cc-75574b48f7fd}, !- Schedule Type Limits Name
  {f5362a4f-e89f-4543-b1f1-9971228a5acd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5362a4f-e89f-4543-b1f1-9971228a5acd}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {fbdc1249-a212-4908-86cc-75574b48f7fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {bd31a19d-2d4b-451f-9db9-c5105641348a}, !- Handle
  198gal NaturalGas Water Heater - 349kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {f010e8a6-fcf1-4c94-8b9a-8b0a569447bd}, !- Inlet Port
  {99fa9571-e093-47b6-b178-bf1dff00769b}; !- Outlet Port

OS:Connection,
  {c88c709d-e544-48c2-be77-857de323b3de}, !- Handle
  {193ee2eb-421b-4a9f-b49a-8deca7180760}, !- Source Object
  3,                                      !- Outlet Port
  {cbd61600-ea10-43ff-8e34-af9f87046604}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f010e8a6-fcf1-4c94-8b9a-8b0a569447bd}, !- Handle
  {cbd61600-ea10-43ff-8e34-af9f87046604}, !- Source Object
  32,                                     !- Outlet Port
  {bd31a19d-2d4b-451f-9db9-c5105641348a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99fa9571-e093-47b6-b178-bf1dff00769b}, !- Handle
  {bd31a19d-2d4b-451f-9db9-c5105641348a}, !- Source Object
  3,                                      !- Outlet Port
  {c96ed31d-ef01-4135-9691-f4b10d2ebdd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4bfee9fa-855e-4d35-9415-7431835ed477}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {3fe672d9-e1ca-4e62-969e-25e670d3a5fa}, !- Inlet Node Name
  {43a16030-588b-47e8-86ec-4c005d72c3d0}; !- Outlet Node Name

OS:Node,
  {4175ba43-0468-4507-a1cb-0a8e203b83a7}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {e84ee256-0aa0-4c99-bfa4-7f28612c8f95}, !- Inlet Port
  {3fe672d9-e1ca-4e62-969e-25e670d3a5fa}; !- Outlet Port

OS:Connection,
  {e84ee256-0aa0-4c99-bfa4-7f28612c8f95}, !- Handle
  {d2544926-a306-49c0-a4d5-2e5d882dacad}, !- Source Object
  4,                                      !- Outlet Port
  {4175ba43-0468-4507-a1cb-0a8e203b83a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be3edbd0-0786-47de-800f-b204497472f4}, !- Handle
  Pipe Adiabatic 7 Outlet Water Node,     !- Name
  {43a16030-588b-47e8-86ec-4c005d72c3d0}, !- Inlet Port
  {bab7751c-6225-4a0c-bd50-d1beaa67ceab}; !- Outlet Port

OS:Connection,
  {3fe672d9-e1ca-4e62-969e-25e670d3a5fa}, !- Handle
  {4175ba43-0468-4507-a1cb-0a8e203b83a7}, !- Source Object
  3,                                      !- Outlet Port
  {4bfee9fa-855e-4d35-9415-7431835ed477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a16030-588b-47e8-86ec-4c005d72c3d0}, !- Handle
  {4bfee9fa-855e-4d35-9415-7431835ed477}, !- Source Object
  3,                                      !- Outlet Port
  {be3edbd0-0786-47de-800f-b204497472f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab7751c-6225-4a0c-bd50-d1beaa67ceab}, !- Handle
  {be3edbd0-0786-47de-800f-b204497472f4}, !- Source Object
  3,                                      !- Outlet Port
  {c96ed31d-ef01-4135-9691-f4b10d2ebdd9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d7fb068-c8c2-4236-b32a-f9688edae1d6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {cf311d5b-74df-4abe-83e6-c162340fe7bd}, !- Inlet Node Name
  {4ca1e131-bdb7-44fe-879d-017ccefb4f57}; !- Outlet Node Name

OS:Node,
  {0fde0831-4e7a-4ec5-bf9a-f4e173a3f6c6}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {4ca1e131-bdb7-44fe-879d-017ccefb4f57}, !- Inlet Port
  {cb489475-3937-4e78-8ebf-cf74581a3092}; !- Outlet Port

OS:Connection,
  {cf311d5b-74df-4abe-83e6-c162340fe7bd}, !- Handle
  {3489688a-025d-43fb-87f1-d882dbda8c24}, !- Source Object
  3,                                      !- Outlet Port
  {9d7fb068-c8c2-4236-b32a-f9688edae1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca1e131-bdb7-44fe-879d-017ccefb4f57}, !- Handle
  {9d7fb068-c8c2-4236-b32a-f9688edae1d6}, !- Source Object
  3,                                      !- Outlet Port
  {0fde0831-4e7a-4ec5-bf9a-f4e173a3f6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb489475-3937-4e78-8ebf-cf74581a3092}, !- Handle
  {0fde0831-4e7a-4ec5-bf9a-f4e173a3f6c6}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {49436e48-368b-477b-8b35-2c9ba9f69086}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ecb041c0-b4c2-47f1-9bd6-7fde659129b7}, !- Inlet Node Name
  {44317d51-295a-4a14-a39a-32753b791088}; !- Outlet Node Name

OS:Node,
  {6ee257eb-659e-43b3-b830-ab9905244ce4}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {f5768335-176b-4481-bae4-2eb1479511ff}, !- Inlet Port
  {ecb041c0-b4c2-47f1-9bd6-7fde659129b7}; !- Outlet Port

OS:Connection,
  {f5768335-176b-4481-bae4-2eb1479511ff}, !- Handle
  {c96ed31d-ef01-4135-9691-f4b10d2ebdd9}, !- Source Object
  2,                                      !- Outlet Port
  {6ee257eb-659e-43b3-b830-ab9905244ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb041c0-b4c2-47f1-9bd6-7fde659129b7}, !- Handle
  {6ee257eb-659e-43b3-b830-ab9905244ce4}, !- Source Object
  3,                                      !- Outlet Port
  {49436e48-368b-477b-8b35-2c9ba9f69086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44317d51-295a-4a14-a39a-32753b791088}, !- Handle
  {49436e48-368b-477b-8b35-2c9ba9f69086}, !- Source Object
  3,                                      !- Outlet Port
  {8263ef89-2943-4ccc-89d9-26dc57f37f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20312082-8dcd-48c2-ba43-5046b93ff642}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f6c48129-b713-4d77-ac52-a180417fdc92}, !- Inlet Node Name
  {cd954894-bcf4-4920-8ee3-db2ce2db39ea}; !- Outlet Node Name

OS:Node,
  {b736f78a-4a66-40a2-8183-e6220fb3af7c}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {81a75777-d794-4a5b-b97c-8eaf1fb04481}, !- Inlet Port
  {f6c48129-b713-4d77-ac52-a180417fdc92}; !- Outlet Port

OS:Connection,
  {81a75777-d794-4a5b-b97c-8eaf1fb04481}, !- Handle
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Source Object
  2,                                      !- Outlet Port
  {b736f78a-4a66-40a2-8183-e6220fb3af7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c48129-b713-4d77-ac52-a180417fdc92}, !- Handle
  {b736f78a-4a66-40a2-8183-e6220fb3af7c}, !- Source Object
  3,                                      !- Outlet Port
  {20312082-8dcd-48c2-ba43-5046b93ff642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd954894-bcf4-4920-8ee3-db2ce2db39ea}, !- Handle
  {20312082-8dcd-48c2-ba43-5046b93ff642}, !- Source Object
  3,                                      !- Outlet Port
  {7beeeabf-60eb-4972-a141-12a9bcfa64ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a61656a0-2113-4bcd-a346-011f2a603306}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {aa7ed261-834d-4a0b-8d5f-1235e73fa497}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa7ed261-834d-4a0b-8d5f-1235e73fa497}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {5a95f286-0e9b-4523-b026-f62e08f28523}, !- Handle
  Schedule Rule 83,                       !- Name
  {a61656a0-2113-4bcd-a346-011f2a603306}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ba55091-dd6d-45c5-8b6a-29752b0a27b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ba55091-dd6d-45c5-8b6a-29752b0a27b3}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {31fd1ed4-a7d7-4641-b6a3-fcf02026c177}, !- Handle
  Schedule Rule 84,                       !- Name
  {a61656a0-2113-4bcd-a346-011f2a603306}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {782efafc-f0a5-44c0-9f3d-dc0e0dcf493d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {782efafc-f0a5-44c0-9f3d-dc0e0dcf493d}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {dfabd581-1a94-41a7-9ac9-cc33beb9bd29}, !- Handle
  Schedule Rule 85,                       !- Name
  {a61656a0-2113-4bcd-a346-011f2a603306}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eda9e96f-bb50-4e4c-8cd4-567d14e19d73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eda9e96f-bb50-4e4c-8cd4-567d14e19d73}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {5751e77d-96ac-4718-97cc-9448529de69e}, !- Handle
  Employeeloungeflr1 0.02gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  1.03916284878477e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {7382efb8-c488-49ed-9090-1458b9f48ce8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7382efb8-c488-49ed-9090-1458b9f48ce8}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80e73171-8f3c-4501-8cd7-5c91234ece73}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {109a84e7-78da-4257-b469-e8a1dfb56643}; !- Default Day Schedule Name

OS:Schedule:Day,
  {109a84e7-78da-4257-b469-e8a1dfb56643}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {fbdc1249-a212-4908-86cc-75574b48f7fd}, !- Schedule Type Limits Name
  {980c3e63-e1fe-4eaf-bf30-5af5c4c56599}; !- Default Day Schedule Name

OS:Schedule:Day,
  {980c3e63-e1fe-4eaf-bf30-5af5c4c56599}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {fbdc1249-a212-4908-86cc-75574b48f7fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {68131355-fd38-4f74-b045-441d8027edad}, !- Handle
  EmployeeLoungeFlr1 Service Water Use 0.02gpm 140F, !- Name
  {5751e77d-96ac-4718-97cc-9448529de69e}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {a61656a0-2113-4bcd-a346-011f2a603306}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {92ee9dba-169a-43ba-a31e-df6e6cf4a849}, !- Handle
  EmployeeLoungeFlr1 WUC 0.02gpm 140F,    !- Name
  {05fdd408-9929-4bf8-8dfb-c81699648b9f}, !- Inlet Node Name
  {d39baf32-eb53-4806-9175-6fa8cea4a6c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68131355-fd38-4f74-b045-441d8027edad}; !- Water Use Equipment Name 1

OS:Node,
  {147832fc-5646-488e-a167-61976b0f7b20}, !- Handle
  EmployeeLoungeFlr1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {eda9980f-917f-40ad-abec-1d5ba9cfaa0d}, !- Inlet Port
  {05fdd408-9929-4bf8-8dfb-c81699648b9f}; !- Outlet Port

OS:Connection,
  {eda9980f-917f-40ad-abec-1d5ba9cfaa0d}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  4,                                      !- Outlet Port
  {147832fc-5646-488e-a167-61976b0f7b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d571e21e-c456-4e82-bc4a-f0d167513c3e}, !- Handle
  EmployeeLoungeFlr1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {d39baf32-eb53-4806-9175-6fa8cea4a6c1}, !- Inlet Port
  {9e0c7296-787d-4a1f-a244-a14e52727364}; !- Outlet Port

OS:Connection,
  {05fdd408-9929-4bf8-8dfb-c81699648b9f}, !- Handle
  {147832fc-5646-488e-a167-61976b0f7b20}, !- Source Object
  3,                                      !- Outlet Port
  {92ee9dba-169a-43ba-a31e-df6e6cf4a849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39baf32-eb53-4806-9175-6fa8cea4a6c1}, !- Handle
  {92ee9dba-169a-43ba-a31e-df6e6cf4a849}, !- Source Object
  3,                                      !- Outlet Port
  {d571e21e-c456-4e82-bc4a-f0d167513c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0c7296-787d-4a1f-a244-a14e52727364}, !- Handle
  {d571e21e-c456-4e82-bc4a-f0d167513c3e}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c08ec459-da3c-4185-9262-d883f0cf58e3}, !- Handle
  Exercisecenterflr1 0.05gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  3.11748891543197e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {29bac04f-6667-400a-a648-1730cb504168}, !- Handle
  ExerciseCenterFlr1 Service Water Use 0.05gpm 140F, !- Name
  {c08ec459-da3c-4185-9262-d883f0cf58e3}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {a61656a0-2113-4bcd-a346-011f2a603306}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae68bbe0-55d2-4a5d-aa51-79ea135cee1c}, !- Handle
  ExerciseCenterFlr1 WUC 0.05gpm 140F,    !- Name
  {0ccd7477-baab-426a-9099-f896cbd065ef}, !- Inlet Node Name
  {fe3b73f9-2e41-4520-88c1-86065fac9cd8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29bac04f-6667-400a-a648-1730cb504168}; !- Water Use Equipment Name 1

OS:Node,
  {4f80337b-07eb-4a14-9bc2-9105df948a53}, !- Handle
  ExerciseCenterFlr1 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {3e61134d-170f-438d-8814-1dc415542f90}, !- Inlet Port
  {0ccd7477-baab-426a-9099-f896cbd065ef}; !- Outlet Port

OS:Connection,
  {3e61134d-170f-438d-8814-1dc415542f90}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  5,                                      !- Outlet Port
  {4f80337b-07eb-4a14-9bc2-9105df948a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24fdba84-03bf-40e5-b759-2596edeab044}, !- Handle
  ExerciseCenterFlr1 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {fe3b73f9-2e41-4520-88c1-86065fac9cd8}, !- Inlet Port
  {d48ab3cf-2571-4b1a-844f-f577fdf3a834}; !- Outlet Port

OS:Connection,
  {0ccd7477-baab-426a-9099-f896cbd065ef}, !- Handle
  {4f80337b-07eb-4a14-9bc2-9105df948a53}, !- Source Object
  3,                                      !- Outlet Port
  {ae68bbe0-55d2-4a5d-aa51-79ea135cee1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe3b73f9-2e41-4520-88c1-86065fac9cd8}, !- Handle
  {ae68bbe0-55d2-4a5d-aa51-79ea135cee1c}, !- Source Object
  3,                                      !- Outlet Port
  {24fdba84-03bf-40e5-b759-2596edeab044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48ab3cf-2571-4b1a-844f-f577fdf3a834}, !- Handle
  {24fdba84-03bf-40e5-b759-2596edeab044}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {37506243-9a0e-418b-b178-3794a58df859}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {02eeaaeb-de9d-45dc-bae0-92a297129c57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02eeaaeb-de9d-45dc-bae0-92a297129c57}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {06ccf84d-ffc6-4e93-b08b-8dedaf49cb5d}, !- Handle
  Schedule Rule 86,                       !- Name
  {37506243-9a0e-418b-b178-3794a58df859}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7622977-6ced-48c6-822e-41b410c16210}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7622977-6ced-48c6-822e-41b410c16210}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {94e2b46b-959a-48f1-aabc-9b4a8e02f5c5}, !- Handle
  Schedule Rule 87,                       !- Name
  {37506243-9a0e-418b-b178-3794a58df859}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b17d07d6-8bf3-48c5-85a5-85a08e19d7c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b17d07d6-8bf3-48c5-85a5-85a08e19d7c2}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {124ac54a-1df6-4f04-a512-9f031aec3498}, !- Handle
  Schedule Rule 88,                       !- Name
  {37506243-9a0e-418b-b178-3794a58df859}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b4ca2ea-70b6-4255-bbf9-5347197d3c6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b4ca2ea-70b6-4255-bbf9-5347197d3c6e}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {c12c2aa1-30ed-4886-833f-868a047395ff}, !- Handle
  Frontloungeflr1 0.04gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  2.59809240096326e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c1e0175f-2dbe-48ff-a5e8-4f2496b93efb}, !- Handle
  FrontLoungeFlr1 Service Water Use 0.04gpm 140F, !- Name
  {c12c2aa1-30ed-4886-833f-868a047395ff}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {37506243-9a0e-418b-b178-3794a58df859}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {01156773-a4e9-49c5-9472-878704fdc52b}, !- Handle
  FrontLoungeFlr1 WUC 0.04gpm 140F,       !- Name
  {1d56c7bd-636f-4334-a489-6c2825c5e0df}, !- Inlet Node Name
  {5cf9af31-4cd2-4778-8884-f8a823cd62c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1e0175f-2dbe-48ff-a5e8-4f2496b93efb}; !- Water Use Equipment Name 1

OS:Node,
  {98e3b88d-1b2f-4af9-b78e-997cdaadf8b4}, !- Handle
  FrontLoungeFlr1 WUC 0.04gpm 140F Inlet Water Node, !- Name
  {f9f7be6b-ab55-4370-8e00-4ecc0115ab4c}, !- Inlet Port
  {1d56c7bd-636f-4334-a489-6c2825c5e0df}; !- Outlet Port

OS:Connection,
  {f9f7be6b-ab55-4370-8e00-4ecc0115ab4c}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  6,                                      !- Outlet Port
  {98e3b88d-1b2f-4af9-b78e-997cdaadf8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96d67a1b-f365-47b2-b2f5-3e2bb93dfc26}, !- Handle
  FrontLoungeFlr1 WUC 0.04gpm 140F Outlet Water Node, !- Name
  {5cf9af31-4cd2-4778-8884-f8a823cd62c5}, !- Inlet Port
  {cd74f178-f5ac-45fc-90ad-f5d1272da155}; !- Outlet Port

OS:Connection,
  {1d56c7bd-636f-4334-a489-6c2825c5e0df}, !- Handle
  {98e3b88d-1b2f-4af9-b78e-997cdaadf8b4}, !- Source Object
  3,                                      !- Outlet Port
  {01156773-a4e9-49c5-9472-878704fdc52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf9af31-4cd2-4778-8884-f8a823cd62c5}, !- Handle
  {01156773-a4e9-49c5-9472-878704fdc52b}, !- Source Object
  3,                                      !- Outlet Port
  {96d67a1b-f365-47b2-b2f5-3e2bb93dfc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd74f178-f5ac-45fc-90ad-f5d1272da155}, !- Handle
  {96d67a1b-f365-47b2-b2f5-3e2bb93dfc26}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9413c820-df64-46b2-9e42-009bc7e00221}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {13215afc-2489-4542-9f41-e7cf9859e2cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13215afc-2489-4542-9f41-e7cf9859e2cd}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a842fe03-a43c-4fcc-ba9b-8a9e4e86a14d}, !- Handle
  Schedule Rule 89,                       !- Name
  {9413c820-df64-46b2-9e42-009bc7e00221}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5be3c9d0-715f-448d-956e-a841f8dbfb49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5be3c9d0-715f-448d-956e-a841f8dbfb49}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {48508992-7add-46e1-abae-298e3ae4ce1c}, !- Handle
  Schedule Rule 90,                       !- Name
  {9413c820-df64-46b2-9e42-009bc7e00221}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0dd177cd-4dcc-4a76-81d6-0e2c16707e26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dd177cd-4dcc-4a76-81d6-0e2c16707e26}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {17f7cf1d-c2c0-4a45-a59a-54d0d61cc215}, !- Handle
  Schedule Rule 91,                       !- Name
  {9413c820-df64-46b2-9e42-009bc7e00221}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e07da9cd-19f0-4f48-a966-f45fb2ed35e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e07da9cd-19f0-4f48-a966-f45fb2ed35e5}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {59ce6cf4-6894-4b22-ab72-f500ef7bcb45}, !- Handle
  Frontofficeflr1 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.11748965360693e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ecc6b4b7-96ea-4985-9d8c-b4abf68480cc}, !- Handle
  FrontOfficeFlr1 Service Water Use 0.05gpm 140F, !- Name
  {59ce6cf4-6894-4b22-ab72-f500ef7bcb45}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {9413c820-df64-46b2-9e42-009bc7e00221}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6416a0b6-a14a-469d-980b-a83de0c55c84}, !- Handle
  FrontOfficeFlr1 WUC 0.05gpm 140F,       !- Name
  {5d7be069-f3e1-4428-8967-8eb36dd620dc}, !- Inlet Node Name
  {9cb309fd-223b-43e4-a5ca-1d9fad3ce17e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecc6b4b7-96ea-4985-9d8c-b4abf68480cc}; !- Water Use Equipment Name 1

OS:Node,
  {54a06405-a1d7-4fee-9c60-13189ee6603d}, !- Handle
  FrontOfficeFlr1 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {92e4e0a8-d53e-4860-9d91-3d2b98cd6a5a}, !- Inlet Port
  {5d7be069-f3e1-4428-8967-8eb36dd620dc}; !- Outlet Port

OS:Connection,
  {92e4e0a8-d53e-4860-9d91-3d2b98cd6a5a}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  7,                                      !- Outlet Port
  {54a06405-a1d7-4fee-9c60-13189ee6603d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f80b0348-5bbd-4ca3-ad9f-a6a5cf157e45}, !- Handle
  FrontOfficeFlr1 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {9cb309fd-223b-43e4-a5ca-1d9fad3ce17e}, !- Inlet Port
  {7741d828-b5e8-4cd5-afe0-f0da870d0a73}; !- Outlet Port

OS:Connection,
  {5d7be069-f3e1-4428-8967-8eb36dd620dc}, !- Handle
  {54a06405-a1d7-4fee-9c60-13189ee6603d}, !- Source Object
  3,                                      !- Outlet Port
  {6416a0b6-a14a-469d-980b-a83de0c55c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb309fd-223b-43e4-a5ca-1d9fad3ce17e}, !- Handle
  {6416a0b6-a14a-469d-980b-a83de0c55c84}, !- Source Object
  3,                                      !- Outlet Port
  {f80b0348-5bbd-4ca3-ad9f-a6a5cf157e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7741d828-b5e8-4cd5-afe0-f0da870d0a73}, !- Handle
  {f80b0348-5bbd-4ca3-ad9f-a6a5cf157e45}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5cd05175-21ab-445e-b1f6-81d256322bd3}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {87de29b8-9a76-45b1-8375-a9b15ef19dc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87de29b8-9a76-45b1-8375-a9b15ef19dc4}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {a5f7da09-4106-4286-9002-2c4b980e7fae}, !- Handle
  Schedule Rule 92,                       !- Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {80622a5e-fb74-4544-a423-068ef25017d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80622a5e-fb74-4544-a423-068ef25017d5}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {93916997-93d5-49b2-92e7-ea4fbe042102}, !- Handle
  Schedule Rule 93,                       !- Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e032b578-d51e-49a4-b84f-ca771db1a714}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e032b578-d51e-49a4-b84f-ca771db1a714}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {3d5f7c28-cd50-47cf-a5a8-0c005037a034}, !- Handle
  Schedule Rule 94,                       !- Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0b36e2f-80af-492e-a736-871ddd841b28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0b36e2f-80af-492e-a736-871ddd841b28}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:WaterUse:Equipment:Definition,
  {04a3998f-fcde-4d3e-8eb4-7fa5c9b0ab5a}, !- Handle
  Guestroom101 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331256e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9793e9bb-71cb-4ded-abf3-e84beb3409a1}, !- Handle
  GuestRoom101 Service Water Use 0.07gpm 140F, !- Name
  {04a3998f-fcde-4d3e-8eb4-7fa5c9b0ab5a}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a1b8b475-f1ae-4560-b00e-75e919ad1854}, !- Handle
  GuestRoom101 WUC 0.07gpm 140F,          !- Name
  {9312c40e-8ad6-4c57-b56b-9cad3d927c38}, !- Inlet Node Name
  {9278286b-de52-4117-aac0-0cac183ef616}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9793e9bb-71cb-4ded-abf3-e84beb3409a1}; !- Water Use Equipment Name 1

OS:Node,
  {3a6ea72c-532e-41b2-9119-457bc86558b4}, !- Handle
  GuestRoom101 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {9726038e-f735-4c0b-a022-e189f7408e87}, !- Inlet Port
  {9312c40e-8ad6-4c57-b56b-9cad3d927c38}; !- Outlet Port

OS:Connection,
  {9726038e-f735-4c0b-a022-e189f7408e87}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  8,                                      !- Outlet Port
  {3a6ea72c-532e-41b2-9119-457bc86558b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7bcd564-f7f7-4b09-84e7-856fdba6b557}, !- Handle
  GuestRoom101 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {9278286b-de52-4117-aac0-0cac183ef616}, !- Inlet Port
  {3894f6e6-2db3-4d20-8288-70e48e7385e2}; !- Outlet Port

OS:Connection,
  {9312c40e-8ad6-4c57-b56b-9cad3d927c38}, !- Handle
  {3a6ea72c-532e-41b2-9119-457bc86558b4}, !- Source Object
  3,                                      !- Outlet Port
  {a1b8b475-f1ae-4560-b00e-75e919ad1854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9278286b-de52-4117-aac0-0cac183ef616}, !- Handle
  {a1b8b475-f1ae-4560-b00e-75e919ad1854}, !- Source Object
  3,                                      !- Outlet Port
  {b7bcd564-f7f7-4b09-84e7-856fdba6b557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3894f6e6-2db3-4d20-8288-70e48e7385e2}, !- Handle
  {b7bcd564-f7f7-4b09-84e7-856fdba6b557}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {cc411e2f-512b-4136-977c-d0d7e2a6d835}, !- Handle
  Guestroom102 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331255e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {62422d8c-aba8-409d-aef1-31ed3302cece}, !- Handle
  GuestRoom102 Service Water Use 0.07gpm 140F, !- Name
  {cc411e2f-512b-4136-977c-d0d7e2a6d835}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d8995db7-934a-46ff-8110-c8fe5ddbd6ff}, !- Handle
  GuestRoom102 WUC 0.07gpm 140F,          !- Name
  {d1ec1af3-d9cd-4877-8a40-c2acdc2deed2}, !- Inlet Node Name
  {5b4b406e-7d40-486a-99d2-2bed098f8f36}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62422d8c-aba8-409d-aef1-31ed3302cece}; !- Water Use Equipment Name 1

OS:Node,
  {a9796535-1d3b-439e-ae95-89e6ed4c71a3}, !- Handle
  GuestRoom102 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {595749d3-40a7-46c3-9e76-610b1b30ae85}, !- Inlet Port
  {d1ec1af3-d9cd-4877-8a40-c2acdc2deed2}; !- Outlet Port

OS:Connection,
  {595749d3-40a7-46c3-9e76-610b1b30ae85}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  9,                                      !- Outlet Port
  {a9796535-1d3b-439e-ae95-89e6ed4c71a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1505822-e95e-4f00-89d2-f116db292852}, !- Handle
  GuestRoom102 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {5b4b406e-7d40-486a-99d2-2bed098f8f36}, !- Inlet Port
  {902f2086-c204-44b9-9e20-f8581a907934}; !- Outlet Port

OS:Connection,
  {d1ec1af3-d9cd-4877-8a40-c2acdc2deed2}, !- Handle
  {a9796535-1d3b-439e-ae95-89e6ed4c71a3}, !- Source Object
  3,                                      !- Outlet Port
  {d8995db7-934a-46ff-8110-c8fe5ddbd6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b4b406e-7d40-486a-99d2-2bed098f8f36}, !- Handle
  {d8995db7-934a-46ff-8110-c8fe5ddbd6ff}, !- Source Object
  3,                                      !- Outlet Port
  {f1505822-e95e-4f00-89d2-f116db292852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902f2086-c204-44b9-9e20-f8581a907934}, !- Handle
  {f1505822-e95e-4f00-89d2-f116db292852}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c3ffbbe0-de32-4c1a-bbc4-60af3eee66de}, !- Handle
  Guestroom103 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331256e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {64ff07c4-8a53-48ae-bb6c-1ec6ade1f224}, !- Handle
  GuestRoom103 Service Water Use 0.07gpm 140F, !- Name
  {c3ffbbe0-de32-4c1a-bbc4-60af3eee66de}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {36b0484b-b496-4e6f-8adb-27e86853b610}, !- Handle
  GuestRoom103 WUC 0.07gpm 140F,          !- Name
  {d61f7128-1573-43a3-bcd1-a3dc5cf06604}, !- Inlet Node Name
  {bb82debf-7614-4aef-9fd4-36a12356f42c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64ff07c4-8a53-48ae-bb6c-1ec6ade1f224}; !- Water Use Equipment Name 1

OS:Node,
  {dcace082-fa74-4e52-81b0-ea59dd536a1e}, !- Handle
  GuestRoom103 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {9bd4744b-5450-48a9-93ab-2094d0a4e904}, !- Inlet Port
  {d61f7128-1573-43a3-bcd1-a3dc5cf06604}; !- Outlet Port

OS:Connection,
  {9bd4744b-5450-48a9-93ab-2094d0a4e904}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  10,                                     !- Outlet Port
  {dcace082-fa74-4e52-81b0-ea59dd536a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de28caa2-e168-4aaa-8b18-b2356106642a}, !- Handle
  GuestRoom103 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {bb82debf-7614-4aef-9fd4-36a12356f42c}, !- Inlet Port
  {b71bc9c2-4d7d-4741-8487-01a417008462}; !- Outlet Port

OS:Connection,
  {d61f7128-1573-43a3-bcd1-a3dc5cf06604}, !- Handle
  {dcace082-fa74-4e52-81b0-ea59dd536a1e}, !- Source Object
  3,                                      !- Outlet Port
  {36b0484b-b496-4e6f-8adb-27e86853b610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb82debf-7614-4aef-9fd4-36a12356f42c}, !- Handle
  {36b0484b-b496-4e6f-8adb-27e86853b610}, !- Source Object
  3,                                      !- Outlet Port
  {de28caa2-e168-4aaa-8b18-b2356106642a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71bc9c2-4d7d-4741-8487-01a417008462}, !- Handle
  {de28caa2-e168-4aaa-8b18-b2356106642a}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8c766b19-d2ee-4ff7-a50e-e1b8fbf29ac0}, !- Handle
  Guestroom104 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a2eac17a-ec54-4102-bf7b-efb4a36ab774}, !- Handle
  GuestRoom104 Service Water Use 0.07gpm 140F, !- Name
  {8c766b19-d2ee-4ff7-a50e-e1b8fbf29ac0}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6768028b-56d1-4b3f-8da7-fdbff257ac5e}, !- Handle
  GuestRoom104 WUC 0.07gpm 140F,          !- Name
  {17dab34e-dd73-47a5-9307-cac0a5d51a34}, !- Inlet Node Name
  {b64cb143-37e6-46e0-8d87-74cb0d7b3ea2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2eac17a-ec54-4102-bf7b-efb4a36ab774}; !- Water Use Equipment Name 1

OS:Node,
  {f3e252e2-9d23-462d-8e1e-86c005cd435c}, !- Handle
  GuestRoom104 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {24ea0a16-d32e-4ef2-8506-4f0c844c8100}, !- Inlet Port
  {17dab34e-dd73-47a5-9307-cac0a5d51a34}; !- Outlet Port

OS:Connection,
  {24ea0a16-d32e-4ef2-8506-4f0c844c8100}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  11,                                     !- Outlet Port
  {f3e252e2-9d23-462d-8e1e-86c005cd435c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ffd3010-ddf8-429d-b226-b60c29bf03c3}, !- Handle
  GuestRoom104 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {b64cb143-37e6-46e0-8d87-74cb0d7b3ea2}, !- Inlet Port
  {caeea6b7-c35f-4e0b-ad06-ac1bd413d698}; !- Outlet Port

OS:Connection,
  {17dab34e-dd73-47a5-9307-cac0a5d51a34}, !- Handle
  {f3e252e2-9d23-462d-8e1e-86c005cd435c}, !- Source Object
  3,                                      !- Outlet Port
  {6768028b-56d1-4b3f-8da7-fdbff257ac5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64cb143-37e6-46e0-8d87-74cb0d7b3ea2}, !- Handle
  {6768028b-56d1-4b3f-8da7-fdbff257ac5e}, !- Source Object
  3,                                      !- Outlet Port
  {1ffd3010-ddf8-429d-b226-b60c29bf03c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caeea6b7-c35f-4e0b-ad06-ac1bd413d698}, !- Handle
  {1ffd3010-ddf8-429d-b226-b60c29bf03c3}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {83c13a70-d9f3-47da-add9-1b368d1d886b}, !- Handle
  Guestroom105 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c79e8259-817f-447e-b5b0-966173370923}, !- Handle
  GuestRoom105 Service Water Use 0.07gpm 140F, !- Name
  {83c13a70-d9f3-47da-add9-1b368d1d886b}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {695382fd-38d4-4bfe-8576-8cdd33eb17f0}, !- Handle
  GuestRoom105 WUC 0.07gpm 140F,          !- Name
  {3073504f-13de-4d7b-9811-6a30486b884a}, !- Inlet Node Name
  {3f33a836-c431-4f32-bec9-d641d3873893}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c79e8259-817f-447e-b5b0-966173370923}; !- Water Use Equipment Name 1

OS:Node,
  {e28cf0c9-272b-4a7b-828e-6e6ddeb17bde}, !- Handle
  GuestRoom105 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {828dbae3-eeb9-4a9d-8d40-2cf9532a1eda}, !- Inlet Port
  {3073504f-13de-4d7b-9811-6a30486b884a}; !- Outlet Port

OS:Connection,
  {828dbae3-eeb9-4a9d-8d40-2cf9532a1eda}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  12,                                     !- Outlet Port
  {e28cf0c9-272b-4a7b-828e-6e6ddeb17bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb8788ea-7f1e-4ada-bf3a-7f836e39471b}, !- Handle
  GuestRoom105 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {3f33a836-c431-4f32-bec9-d641d3873893}, !- Inlet Port
  {ff1da418-9ed4-4562-acd8-0f76b8f993d1}; !- Outlet Port

OS:Connection,
  {3073504f-13de-4d7b-9811-6a30486b884a}, !- Handle
  {e28cf0c9-272b-4a7b-828e-6e6ddeb17bde}, !- Source Object
  3,                                      !- Outlet Port
  {695382fd-38d4-4bfe-8576-8cdd33eb17f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f33a836-c431-4f32-bec9-d641d3873893}, !- Handle
  {695382fd-38d4-4bfe-8576-8cdd33eb17f0}, !- Source Object
  3,                                      !- Outlet Port
  {cb8788ea-7f1e-4ada-bf3a-7f836e39471b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1da418-9ed4-4562-acd8-0f76b8f993d1}, !- Handle
  {cb8788ea-7f1e-4ada-bf3a-7f836e39471b}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3ff8bcde-ca80-4eeb-ba4e-b5c1be15e239}, !- Handle
  Guestroom201 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {46d27a92-4d56-495e-8a9a-5386d7cae445}, !- Handle
  GuestRoom201 Service Water Use 0.07gpm 140F, !- Name
  {3ff8bcde-ca80-4eeb-ba4e-b5c1be15e239}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9f85aea3-4bcc-41e1-90be-4f9d1c3fc659}, !- Handle
  GuestRoom201 WUC 0.07gpm 140F,          !- Name
  {c3988442-bd53-49fb-9e61-3e3b331f7a1c}, !- Inlet Node Name
  {1d40cfb4-3dff-4704-a6de-1d712ace4c2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {46d27a92-4d56-495e-8a9a-5386d7cae445}; !- Water Use Equipment Name 1

OS:Node,
  {cd2fe0c1-c6fe-41b8-907c-93ed8443f6f9}, !- Handle
  GuestRoom201 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {7812b3de-bd2c-4d49-aadf-92eed593146a}, !- Inlet Port
  {c3988442-bd53-49fb-9e61-3e3b331f7a1c}; !- Outlet Port

OS:Connection,
  {7812b3de-bd2c-4d49-aadf-92eed593146a}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  13,                                     !- Outlet Port
  {cd2fe0c1-c6fe-41b8-907c-93ed8443f6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7b8c19a-5c16-4377-b4d1-270cd80bc88f}, !- Handle
  GuestRoom201 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {1d40cfb4-3dff-4704-a6de-1d712ace4c2c}, !- Inlet Port
  {09390eca-549b-489f-a456-bf4e92a2a7a6}; !- Outlet Port

OS:Connection,
  {c3988442-bd53-49fb-9e61-3e3b331f7a1c}, !- Handle
  {cd2fe0c1-c6fe-41b8-907c-93ed8443f6f9}, !- Source Object
  3,                                      !- Outlet Port
  {9f85aea3-4bcc-41e1-90be-4f9d1c3fc659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d40cfb4-3dff-4704-a6de-1d712ace4c2c}, !- Handle
  {9f85aea3-4bcc-41e1-90be-4f9d1c3fc659}, !- Source Object
  3,                                      !- Outlet Port
  {b7b8c19a-5c16-4377-b4d1-270cd80bc88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09390eca-549b-489f-a456-bf4e92a2a7a6}, !- Handle
  {b7b8c19a-5c16-4377-b4d1-270cd80bc88f}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7dfa9949-f353-44e9-bcc6-e20445a8fa6d}, !- Handle
  Guestroom202_205 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6355eac0-8f6c-42fa-a265-8ccef9c89b2d}, !- Handle
  GuestRoom202_205 Service Water Use 0.26gpm 140F, !- Name
  {7dfa9949-f353-44e9-bcc6-e20445a8fa6d}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fe67ad95-b996-47d6-9ff5-357ffae9114b}, !- Handle
  GuestRoom202_205 WUC 0.26gpm 140F,      !- Name
  {f5adf3da-5bbd-422a-967e-e7ce8c478726}, !- Inlet Node Name
  {67213283-8e58-4779-b187-43f823224d0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6355eac0-8f6c-42fa-a265-8ccef9c89b2d}; !- Water Use Equipment Name 1

OS:Node,
  {66381470-1987-421b-97fa-f718d6956b80}, !- Handle
  GuestRoom202_205 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {5e207bb6-97a3-4f55-9706-3bb888171f75}, !- Inlet Port
  {f5adf3da-5bbd-422a-967e-e7ce8c478726}; !- Outlet Port

OS:Connection,
  {5e207bb6-97a3-4f55-9706-3bb888171f75}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  14,                                     !- Outlet Port
  {66381470-1987-421b-97fa-f718d6956b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6fe5055-2dd6-4d07-b13e-f07067e3f38a}, !- Handle
  GuestRoom202_205 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {67213283-8e58-4779-b187-43f823224d0c}, !- Inlet Port
  {afa0d176-07f4-4b47-9f63-58cfa7b401ad}; !- Outlet Port

OS:Connection,
  {f5adf3da-5bbd-422a-967e-e7ce8c478726}, !- Handle
  {66381470-1987-421b-97fa-f718d6956b80}, !- Source Object
  3,                                      !- Outlet Port
  {fe67ad95-b996-47d6-9ff5-357ffae9114b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67213283-8e58-4779-b187-43f823224d0c}, !- Handle
  {fe67ad95-b996-47d6-9ff5-357ffae9114b}, !- Source Object
  3,                                      !- Outlet Port
  {d6fe5055-2dd6-4d07-b13e-f07067e3f38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa0d176-07f4-4b47-9f63-58cfa7b401ad}, !- Handle
  {d6fe5055-2dd6-4d07-b13e-f07067e3f38a}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c4c644be-5794-4c37-9202-ea423b65b226}, !- Handle
  Guestroom206_208 0.21gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eb93814e-0c71-4f5a-957b-9fdac46f5222}, !- Handle
  GuestRoom206_208 Service Water Use 0.21gpm 140F, !- Name
  {c4c644be-5794-4c37-9202-ea423b65b226}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2cb97e56-86eb-40d2-bdec-f26ba2ae524d}, !- Handle
  GuestRoom206_208 WUC 0.21gpm 140F,      !- Name
  {f8404c67-df3e-470d-ace9-68fcaab2d250}, !- Inlet Node Name
  {1f190506-e6dc-4741-8429-71af930b821a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb93814e-0c71-4f5a-957b-9fdac46f5222}; !- Water Use Equipment Name 1

OS:Node,
  {eacfb5c0-149c-4b37-8d4a-f69ed4906fcb}, !- Handle
  GuestRoom206_208 WUC 0.21gpm 140F Inlet Water Node, !- Name
  {bace7fa3-4370-45fd-a5f0-ac8ed937771f}, !- Inlet Port
  {f8404c67-df3e-470d-ace9-68fcaab2d250}; !- Outlet Port

OS:Connection,
  {bace7fa3-4370-45fd-a5f0-ac8ed937771f}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  15,                                     !- Outlet Port
  {eacfb5c0-149c-4b37-8d4a-f69ed4906fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8b2db98-0dd4-495d-8431-bff69ad9b485}, !- Handle
  GuestRoom206_208 WUC 0.21gpm 140F Outlet Water Node, !- Name
  {1f190506-e6dc-4741-8429-71af930b821a}, !- Inlet Port
  {4f90b451-8452-4af8-b148-9dfe2fe313e5}; !- Outlet Port

OS:Connection,
  {f8404c67-df3e-470d-ace9-68fcaab2d250}, !- Handle
  {eacfb5c0-149c-4b37-8d4a-f69ed4906fcb}, !- Source Object
  3,                                      !- Outlet Port
  {2cb97e56-86eb-40d2-bdec-f26ba2ae524d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f190506-e6dc-4741-8429-71af930b821a}, !- Handle
  {2cb97e56-86eb-40d2-bdec-f26ba2ae524d}, !- Source Object
  3,                                      !- Outlet Port
  {a8b2db98-0dd4-495d-8431-bff69ad9b485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f90b451-8452-4af8-b148-9dfe2fe313e5}, !- Handle
  {a8b2db98-0dd4-495d-8431-bff69ad9b485}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {dcf15464-a79d-4ee6-a782-05705d68c159}, !- Handle
  Guestroom209_212 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {53a235da-649a-4cb9-b389-26d0ce3da11a}, !- Handle
  GuestRoom209_212 Service Water Use 0.26gpm 140F, !- Name
  {dcf15464-a79d-4ee6-a782-05705d68c159}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ff313958-7455-44da-bf64-d94905b4ce0f}, !- Handle
  GuestRoom209_212 WUC 0.26gpm 140F,      !- Name
  {c767d71f-c8c0-47e5-bedd-4159147fab18}, !- Inlet Node Name
  {4a7aac0d-e669-4cd1-ad9f-12fdeb1bba63}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53a235da-649a-4cb9-b389-26d0ce3da11a}; !- Water Use Equipment Name 1

OS:Node,
  {d156196f-509a-44f9-8997-e6e96e06e642}, !- Handle
  GuestRoom209_212 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {448254bd-5bea-4f93-a3bf-c235c86f908c}, !- Inlet Port
  {c767d71f-c8c0-47e5-bedd-4159147fab18}; !- Outlet Port

OS:Connection,
  {448254bd-5bea-4f93-a3bf-c235c86f908c}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  16,                                     !- Outlet Port
  {d156196f-509a-44f9-8997-e6e96e06e642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda69c49-dfa2-4b95-9158-6fdc17f88022}, !- Handle
  GuestRoom209_212 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {4a7aac0d-e669-4cd1-ad9f-12fdeb1bba63}, !- Inlet Port
  {5b25f54a-ea5d-43da-b6bd-4db2c9903cd3}; !- Outlet Port

OS:Connection,
  {c767d71f-c8c0-47e5-bedd-4159147fab18}, !- Handle
  {d156196f-509a-44f9-8997-e6e96e06e642}, !- Source Object
  3,                                      !- Outlet Port
  {ff313958-7455-44da-bf64-d94905b4ce0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a7aac0d-e669-4cd1-ad9f-12fdeb1bba63}, !- Handle
  {ff313958-7455-44da-bf64-d94905b4ce0f}, !- Source Object
  3,                                      !- Outlet Port
  {cda69c49-dfa2-4b95-9158-6fdc17f88022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b25f54a-ea5d-43da-b6bd-4db2c9903cd3}, !- Handle
  {cda69c49-dfa2-4b95-9158-6fdc17f88022}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {530b1e5b-3fd9-449c-a2bb-b6b4919074cd}, !- Handle
  Guestroom213 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8311d249-c938-42d5-862d-cce578be2e38}, !- Handle
  GuestRoom213 Service Water Use 0.07gpm 140F, !- Name
  {530b1e5b-3fd9-449c-a2bb-b6b4919074cd}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bc9e2567-8baa-4042-8a5f-6729346e53d3}, !- Handle
  GuestRoom213 WUC 0.07gpm 140F,          !- Name
  {c8833ad1-d712-4066-a619-9daa40ce4b7f}, !- Inlet Node Name
  {59aa77a7-3a5a-4b58-9646-d0e868fa7059}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8311d249-c938-42d5-862d-cce578be2e38}; !- Water Use Equipment Name 1

OS:Node,
  {e79e6cdb-8ac3-4533-8368-0c2a4dc4230d}, !- Handle
  GuestRoom213 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {5a18288d-4927-41d2-8a4b-c4a8b1bf7da0}, !- Inlet Port
  {c8833ad1-d712-4066-a619-9daa40ce4b7f}; !- Outlet Port

OS:Connection,
  {5a18288d-4927-41d2-8a4b-c4a8b1bf7da0}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  17,                                     !- Outlet Port
  {e79e6cdb-8ac3-4533-8368-0c2a4dc4230d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7af04484-412a-4b19-8436-dea9c5961fd4}, !- Handle
  GuestRoom213 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {59aa77a7-3a5a-4b58-9646-d0e868fa7059}, !- Inlet Port
  {010d012c-8414-4f61-96f6-cdb8aab8e4a5}; !- Outlet Port

OS:Connection,
  {c8833ad1-d712-4066-a619-9daa40ce4b7f}, !- Handle
  {e79e6cdb-8ac3-4533-8368-0c2a4dc4230d}, !- Source Object
  3,                                      !- Outlet Port
  {bc9e2567-8baa-4042-8a5f-6729346e53d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59aa77a7-3a5a-4b58-9646-d0e868fa7059}, !- Handle
  {bc9e2567-8baa-4042-8a5f-6729346e53d3}, !- Source Object
  3,                                      !- Outlet Port
  {7af04484-412a-4b19-8436-dea9c5961fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010d012c-8414-4f61-96f6-cdb8aab8e4a5}, !- Handle
  {7af04484-412a-4b19-8436-dea9c5961fd4}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {34910480-f9d9-4241-b234-569328d6c009}, !- Handle
  Guestroom214 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3a5c6e37-07b7-44ee-b73b-7b9c8ac6872d}, !- Handle
  GuestRoom214 Service Water Use 0.07gpm 140F, !- Name
  {34910480-f9d9-4241-b234-569328d6c009}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5e5d1c45-e5ba-4a08-9609-2f1adf33f1be}, !- Handle
  GuestRoom214 WUC 0.07gpm 140F,          !- Name
  {2d48ae53-a44e-474b-8bfe-c1e221fe78e8}, !- Inlet Node Name
  {efe7e1ff-c708-4562-a33d-ec83d9a5a213}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a5c6e37-07b7-44ee-b73b-7b9c8ac6872d}; !- Water Use Equipment Name 1

OS:Node,
  {0910eb6f-ae48-4204-85af-40be58ac84e8}, !- Handle
  GuestRoom214 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {af37e673-33de-47b0-8b70-16f958610be6}, !- Inlet Port
  {2d48ae53-a44e-474b-8bfe-c1e221fe78e8}; !- Outlet Port

OS:Connection,
  {af37e673-33de-47b0-8b70-16f958610be6}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  18,                                     !- Outlet Port
  {0910eb6f-ae48-4204-85af-40be58ac84e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7840c09-0c73-4678-881d-94254605f225}, !- Handle
  GuestRoom214 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {efe7e1ff-c708-4562-a33d-ec83d9a5a213}, !- Inlet Port
  {bd10ffcc-114d-46ed-b890-2352eee58866}; !- Outlet Port

OS:Connection,
  {2d48ae53-a44e-474b-8bfe-c1e221fe78e8}, !- Handle
  {0910eb6f-ae48-4204-85af-40be58ac84e8}, !- Source Object
  3,                                      !- Outlet Port
  {5e5d1c45-e5ba-4a08-9609-2f1adf33f1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe7e1ff-c708-4562-a33d-ec83d9a5a213}, !- Handle
  {5e5d1c45-e5ba-4a08-9609-2f1adf33f1be}, !- Source Object
  3,                                      !- Outlet Port
  {c7840c09-0c73-4678-881d-94254605f225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd10ffcc-114d-46ed-b890-2352eee58866}, !- Handle
  {c7840c09-0c73-4678-881d-94254605f225}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5d83d1e7-5cba-498c-b6b6-f215b88da79c}, !- Handle
  Guestroom215_218 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fe4e9ec9-3154-4cff-8373-551bf085713c}, !- Handle
  GuestRoom215_218 Service Water Use 0.26gpm 140F, !- Name
  {5d83d1e7-5cba-498c-b6b6-f215b88da79c}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {752d9c7e-8fda-441a-93d3-ad7c18f545f4}, !- Handle
  GuestRoom215_218 WUC 0.26gpm 140F,      !- Name
  {2953512d-1189-4d2c-95ca-faf34882a669}, !- Inlet Node Name
  {bb083c98-20ab-4506-8327-4678cf4b8a21}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe4e9ec9-3154-4cff-8373-551bf085713c}; !- Water Use Equipment Name 1

OS:Node,
  {dbc15b13-4977-4372-8c0a-254a30eb704c}, !- Handle
  GuestRoom215_218 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {c1b6681e-67d3-499e-8e95-a0f228d457d8}, !- Inlet Port
  {2953512d-1189-4d2c-95ca-faf34882a669}; !- Outlet Port

OS:Connection,
  {c1b6681e-67d3-499e-8e95-a0f228d457d8}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  19,                                     !- Outlet Port
  {dbc15b13-4977-4372-8c0a-254a30eb704c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40ac9c89-fbd1-4d61-9367-938508b75604}, !- Handle
  GuestRoom215_218 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {bb083c98-20ab-4506-8327-4678cf4b8a21}, !- Inlet Port
  {638d9873-e334-406f-93e4-2e63909e626b}; !- Outlet Port

OS:Connection,
  {2953512d-1189-4d2c-95ca-faf34882a669}, !- Handle
  {dbc15b13-4977-4372-8c0a-254a30eb704c}, !- Source Object
  3,                                      !- Outlet Port
  {752d9c7e-8fda-441a-93d3-ad7c18f545f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb083c98-20ab-4506-8327-4678cf4b8a21}, !- Handle
  {752d9c7e-8fda-441a-93d3-ad7c18f545f4}, !- Source Object
  3,                                      !- Outlet Port
  {40ac9c89-fbd1-4d61-9367-938508b75604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638d9873-e334-406f-93e4-2e63909e626b}, !- Handle
  {40ac9c89-fbd1-4d61-9367-938508b75604}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3f6b0319-eee5-4585-b535-0c83607650e3}, !- Handle
  Guestroom219 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {44443e52-c94f-43e2-969b-29af3c2c95b9}, !- Handle
  GuestRoom219 Service Water Use 0.07gpm 140F, !- Name
  {3f6b0319-eee5-4585-b535-0c83607650e3}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0234882d-4899-4e4b-a4ac-46f8506e79f5}, !- Handle
  GuestRoom219 WUC 0.07gpm 140F,          !- Name
  {ea1f8f12-a69a-4075-91d8-0f3d22da02e8}, !- Inlet Node Name
  {038b8206-32cd-498b-b114-64a6402e0baa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44443e52-c94f-43e2-969b-29af3c2c95b9}; !- Water Use Equipment Name 1

OS:Node,
  {3e302c28-be5c-46f2-90a3-f56b7f01253c}, !- Handle
  GuestRoom219 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {34aa1687-05a4-4fb2-b1f7-b68eccc22aa2}, !- Inlet Port
  {ea1f8f12-a69a-4075-91d8-0f3d22da02e8}; !- Outlet Port

OS:Connection,
  {34aa1687-05a4-4fb2-b1f7-b68eccc22aa2}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  20,                                     !- Outlet Port
  {3e302c28-be5c-46f2-90a3-f56b7f01253c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b94b5af-b56a-49a2-a72d-64c4888f2392}, !- Handle
  GuestRoom219 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {038b8206-32cd-498b-b114-64a6402e0baa}, !- Inlet Port
  {43fc2a8b-d5ae-4bca-86ce-a137459e390e}; !- Outlet Port

OS:Connection,
  {ea1f8f12-a69a-4075-91d8-0f3d22da02e8}, !- Handle
  {3e302c28-be5c-46f2-90a3-f56b7f01253c}, !- Source Object
  3,                                      !- Outlet Port
  {0234882d-4899-4e4b-a4ac-46f8506e79f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038b8206-32cd-498b-b114-64a6402e0baa}, !- Handle
  {0234882d-4899-4e4b-a4ac-46f8506e79f5}, !- Source Object
  3,                                      !- Outlet Port
  {3b94b5af-b56a-49a2-a72d-64c4888f2392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43fc2a8b-d5ae-4bca-86ce-a137459e390e}, !- Handle
  {3b94b5af-b56a-49a2-a72d-64c4888f2392}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {45cfacd7-de22-4086-a342-a6ed027a329e}, !- Handle
  Guestroom220_223 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {28897f3b-55ab-423f-8d6f-4225194a6ecc}, !- Handle
  GuestRoom220_223 Service Water Use 0.26gpm 140F, !- Name
  {45cfacd7-de22-4086-a342-a6ed027a329e}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5b204596-33c2-4e31-8ecf-0362497f2305}, !- Handle
  GuestRoom220_223 WUC 0.26gpm 140F,      !- Name
  {5514dad3-cd84-461c-a62b-3a47977c8029}, !- Inlet Node Name
  {86ed2f30-fd10-4435-8dbf-db994f6ce558}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28897f3b-55ab-423f-8d6f-4225194a6ecc}; !- Water Use Equipment Name 1

OS:Node,
  {1d02f45a-b9ce-40dc-b75e-b64b6b77c384}, !- Handle
  GuestRoom220_223 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {3b7b3506-4614-4668-890e-4d7e1828de52}, !- Inlet Port
  {5514dad3-cd84-461c-a62b-3a47977c8029}; !- Outlet Port

OS:Connection,
  {3b7b3506-4614-4668-890e-4d7e1828de52}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  21,                                     !- Outlet Port
  {1d02f45a-b9ce-40dc-b75e-b64b6b77c384}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04a0fd72-2625-432a-999b-5308d96eaf64}, !- Handle
  GuestRoom220_223 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {86ed2f30-fd10-4435-8dbf-db994f6ce558}, !- Inlet Port
  {8e3cdd92-9aac-4ee0-80c2-919ac671500c}; !- Outlet Port

OS:Connection,
  {5514dad3-cd84-461c-a62b-3a47977c8029}, !- Handle
  {1d02f45a-b9ce-40dc-b75e-b64b6b77c384}, !- Source Object
  3,                                      !- Outlet Port
  {5b204596-33c2-4e31-8ecf-0362497f2305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ed2f30-fd10-4435-8dbf-db994f6ce558}, !- Handle
  {5b204596-33c2-4e31-8ecf-0362497f2305}, !- Source Object
  3,                                      !- Outlet Port
  {04a0fd72-2625-432a-999b-5308d96eaf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3cdd92-9aac-4ee0-80c2-919ac671500c}, !- Handle
  {04a0fd72-2625-432a-999b-5308d96eaf64}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {94a33a92-93b8-4903-9b33-348e363b9135}, !- Handle
  Guestroom224 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2670d8a9-7d90-4918-9612-29470fd00410}, !- Handle
  GuestRoom224 Service Water Use 0.07gpm 140F, !- Name
  {94a33a92-93b8-4903-9b33-348e363b9135}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a6519fe0-6f07-4f6f-b74b-1e127714cea2}, !- Handle
  GuestRoom224 WUC 0.07gpm 140F,          !- Name
  {0ba7ec67-8de4-4000-ae32-ffd9970b0bec}, !- Inlet Node Name
  {5790873e-c9ac-4ea6-90ba-9be54032a2cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2670d8a9-7d90-4918-9612-29470fd00410}; !- Water Use Equipment Name 1

OS:Node,
  {75ab4dd7-7a33-4729-8b95-9fc954ba9377}, !- Handle
  GuestRoom224 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {717e68e3-0940-4e81-a497-7f04c21f3f93}, !- Inlet Port
  {0ba7ec67-8de4-4000-ae32-ffd9970b0bec}; !- Outlet Port

OS:Connection,
  {717e68e3-0940-4e81-a497-7f04c21f3f93}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  22,                                     !- Outlet Port
  {75ab4dd7-7a33-4729-8b95-9fc954ba9377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcdf4d73-154a-4286-8d5d-e2dcb4821a09}, !- Handle
  GuestRoom224 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {5790873e-c9ac-4ea6-90ba-9be54032a2cd}, !- Inlet Port
  {2e4bda2c-a92c-4365-8dd3-d136db688120}; !- Outlet Port

OS:Connection,
  {0ba7ec67-8de4-4000-ae32-ffd9970b0bec}, !- Handle
  {75ab4dd7-7a33-4729-8b95-9fc954ba9377}, !- Source Object
  3,                                      !- Outlet Port
  {a6519fe0-6f07-4f6f-b74b-1e127714cea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5790873e-c9ac-4ea6-90ba-9be54032a2cd}, !- Handle
  {a6519fe0-6f07-4f6f-b74b-1e127714cea2}, !- Source Object
  3,                                      !- Outlet Port
  {bcdf4d73-154a-4286-8d5d-e2dcb4821a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4bda2c-a92c-4365-8dd3-d136db688120}, !- Handle
  {bcdf4d73-154a-4286-8d5d-e2dcb4821a09}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {15a7c167-922a-459d-9d1f-4ab4cfec6530}, !- Handle
  Guestroom301 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e574a50c-817a-414f-9145-85f4c0f79071}, !- Handle
  GuestRoom301 Service Water Use 0.07gpm 140F, !- Name
  {15a7c167-922a-459d-9d1f-4ab4cfec6530}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8c31f6eb-fa66-4270-b395-eda50d2f3d25}, !- Handle
  GuestRoom301 WUC 0.07gpm 140F,          !- Name
  {3b06be58-4043-49dc-aea3-7713fe3212e0}, !- Inlet Node Name
  {dc6672f1-42a1-4952-9414-90e879298d20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e574a50c-817a-414f-9145-85f4c0f79071}; !- Water Use Equipment Name 1

OS:Node,
  {a563422b-a894-4bdb-b69b-590e75b1e311}, !- Handle
  GuestRoom301 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {d7e320ad-3b28-4737-9006-033ae32e480e}, !- Inlet Port
  {3b06be58-4043-49dc-aea3-7713fe3212e0}; !- Outlet Port

OS:Connection,
  {d7e320ad-3b28-4737-9006-033ae32e480e}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  23,                                     !- Outlet Port
  {a563422b-a894-4bdb-b69b-590e75b1e311}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {588c6caa-d469-4d32-83a2-08d0264c27f7}, !- Handle
  GuestRoom301 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {dc6672f1-42a1-4952-9414-90e879298d20}, !- Inlet Port
  {10f7278b-9de7-491c-ad78-5688d7960952}; !- Outlet Port

OS:Connection,
  {3b06be58-4043-49dc-aea3-7713fe3212e0}, !- Handle
  {a563422b-a894-4bdb-b69b-590e75b1e311}, !- Source Object
  3,                                      !- Outlet Port
  {8c31f6eb-fa66-4270-b395-eda50d2f3d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc6672f1-42a1-4952-9414-90e879298d20}, !- Handle
  {8c31f6eb-fa66-4270-b395-eda50d2f3d25}, !- Source Object
  3,                                      !- Outlet Port
  {588c6caa-d469-4d32-83a2-08d0264c27f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f7278b-9de7-491c-ad78-5688d7960952}, !- Handle
  {588c6caa-d469-4d32-83a2-08d0264c27f7}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {71d8c58e-9a9e-4894-a23b-fabde902896d}, !- Handle
  Guestroom302_305 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8a79431c-7e01-4e0d-892d-68db72ca028e}, !- Handle
  GuestRoom302_305 Service Water Use 0.26gpm 140F, !- Name
  {71d8c58e-9a9e-4894-a23b-fabde902896d}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae775fce-e9eb-471a-a17d-67f8f0e2c0aa}, !- Handle
  GuestRoom302_305 WUC 0.26gpm 140F,      !- Name
  {f0ca505e-3a54-4318-a01f-250231fcccbe}, !- Inlet Node Name
  {2ed7f74a-6a06-444d-93a0-834f3bde23fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a79431c-7e01-4e0d-892d-68db72ca028e}; !- Water Use Equipment Name 1

OS:Node,
  {882476b3-fc8a-46a9-b26f-e7c3820ff16c}, !- Handle
  GuestRoom302_305 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {f3cfdcdb-ae5e-41d6-a92e-66324d783125}, !- Inlet Port
  {f0ca505e-3a54-4318-a01f-250231fcccbe}; !- Outlet Port

OS:Connection,
  {f3cfdcdb-ae5e-41d6-a92e-66324d783125}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  24,                                     !- Outlet Port
  {882476b3-fc8a-46a9-b26f-e7c3820ff16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18da9085-6571-4bab-abb1-e38bba9c540e}, !- Handle
  GuestRoom302_305 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {2ed7f74a-6a06-444d-93a0-834f3bde23fd}, !- Inlet Port
  {4bbcef80-6004-493a-8265-2e3f96adfe05}; !- Outlet Port

OS:Connection,
  {f0ca505e-3a54-4318-a01f-250231fcccbe}, !- Handle
  {882476b3-fc8a-46a9-b26f-e7c3820ff16c}, !- Source Object
  3,                                      !- Outlet Port
  {ae775fce-e9eb-471a-a17d-67f8f0e2c0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed7f74a-6a06-444d-93a0-834f3bde23fd}, !- Handle
  {ae775fce-e9eb-471a-a17d-67f8f0e2c0aa}, !- Source Object
  3,                                      !- Outlet Port
  {18da9085-6571-4bab-abb1-e38bba9c540e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bbcef80-6004-493a-8265-2e3f96adfe05}, !- Handle
  {18da9085-6571-4bab-abb1-e38bba9c540e}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {fb23a810-9ee8-4452-9ec7-1f39d0c51080}, !- Handle
  Guestroom306_308 0.21gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {56cf9b9a-e835-4a6b-b2f2-6c3193f4132a}, !- Handle
  GuestRoom306_308 Service Water Use 0.21gpm 140F, !- Name
  {fb23a810-9ee8-4452-9ec7-1f39d0c51080}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ea8b6913-8849-4c83-b2ca-ff7e309ae399}, !- Handle
  GuestRoom306_308 WUC 0.21gpm 140F,      !- Name
  {ee24cc59-fd26-4aed-bec6-b5f6caaf041c}, !- Inlet Node Name
  {04ccc72c-67ba-4877-8b24-4de452effbc3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56cf9b9a-e835-4a6b-b2f2-6c3193f4132a}; !- Water Use Equipment Name 1

OS:Node,
  {d12b5691-fed0-4698-89d1-7897fad3544f}, !- Handle
  GuestRoom306_308 WUC 0.21gpm 140F Inlet Water Node, !- Name
  {285b6b69-cc07-4fea-b5ac-349e84b6df66}, !- Inlet Port
  {ee24cc59-fd26-4aed-bec6-b5f6caaf041c}; !- Outlet Port

OS:Connection,
  {285b6b69-cc07-4fea-b5ac-349e84b6df66}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  25,                                     !- Outlet Port
  {d12b5691-fed0-4698-89d1-7897fad3544f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d034b6d4-18b9-480c-8b1f-1340c1534be6}, !- Handle
  GuestRoom306_308 WUC 0.21gpm 140F Outlet Water Node, !- Name
  {04ccc72c-67ba-4877-8b24-4de452effbc3}, !- Inlet Port
  {8be6ae20-2b81-47f7-9115-7d287ccc558c}; !- Outlet Port

OS:Connection,
  {ee24cc59-fd26-4aed-bec6-b5f6caaf041c}, !- Handle
  {d12b5691-fed0-4698-89d1-7897fad3544f}, !- Source Object
  3,                                      !- Outlet Port
  {ea8b6913-8849-4c83-b2ca-ff7e309ae399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ccc72c-67ba-4877-8b24-4de452effbc3}, !- Handle
  {ea8b6913-8849-4c83-b2ca-ff7e309ae399}, !- Source Object
  3,                                      !- Outlet Port
  {d034b6d4-18b9-480c-8b1f-1340c1534be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be6ae20-2b81-47f7-9115-7d287ccc558c}, !- Handle
  {d034b6d4-18b9-480c-8b1f-1340c1534be6}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a84a2e53-312d-453c-a300-098260ad5fd4}, !- Handle
  Guestroom309_312 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e967f6e1-1c94-4e2a-845b-5cf8fef5d60c}, !- Handle
  GuestRoom309_312 Service Water Use 0.26gpm 140F, !- Name
  {a84a2e53-312d-453c-a300-098260ad5fd4}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ba0ea0a8-36a1-4cd3-a8b7-24dbe4b67e99}, !- Handle
  GuestRoom309_312 WUC 0.26gpm 140F,      !- Name
  {b696a2b3-227c-4821-b7d5-70d688b90499}, !- Inlet Node Name
  {ce76e4ae-caab-44df-a6e6-c6c1bad71fe0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e967f6e1-1c94-4e2a-845b-5cf8fef5d60c}; !- Water Use Equipment Name 1

OS:Node,
  {ad6661fa-604f-4717-a6d7-d1b0cd6d3afb}, !- Handle
  GuestRoom309_312 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {c5330a0a-781f-4849-ac50-b54053206cc6}, !- Inlet Port
  {b696a2b3-227c-4821-b7d5-70d688b90499}; !- Outlet Port

OS:Connection,
  {c5330a0a-781f-4849-ac50-b54053206cc6}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  26,                                     !- Outlet Port
  {ad6661fa-604f-4717-a6d7-d1b0cd6d3afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7016429f-db3e-4a48-9eb4-9c1ae90397ca}, !- Handle
  GuestRoom309_312 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {ce76e4ae-caab-44df-a6e6-c6c1bad71fe0}, !- Inlet Port
  {356cf9e8-cf02-43bc-8dc1-b5da57a453c1}; !- Outlet Port

OS:Connection,
  {b696a2b3-227c-4821-b7d5-70d688b90499}, !- Handle
  {ad6661fa-604f-4717-a6d7-d1b0cd6d3afb}, !- Source Object
  3,                                      !- Outlet Port
  {ba0ea0a8-36a1-4cd3-a8b7-24dbe4b67e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce76e4ae-caab-44df-a6e6-c6c1bad71fe0}, !- Handle
  {ba0ea0a8-36a1-4cd3-a8b7-24dbe4b67e99}, !- Source Object
  3,                                      !- Outlet Port
  {7016429f-db3e-4a48-9eb4-9c1ae90397ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356cf9e8-cf02-43bc-8dc1-b5da57a453c1}, !- Handle
  {7016429f-db3e-4a48-9eb4-9c1ae90397ca}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {390e7277-9fdd-4099-a693-327c9d8d0eea}, !- Handle
  Guestroom313 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {504638f8-fd7f-4154-a302-844c6c2bee7b}, !- Handle
  GuestRoom313 Service Water Use 0.07gpm 140F, !- Name
  {390e7277-9fdd-4099-a693-327c9d8d0eea}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0ace78f6-4007-466c-9a16-2a7f47a2e049}, !- Handle
  GuestRoom313 WUC 0.07gpm 140F,          !- Name
  {3f85a492-1a2c-4b77-8584-9f7d29df65e9}, !- Inlet Node Name
  {14903d02-dbbc-457d-8399-7f320ace7a61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {504638f8-fd7f-4154-a302-844c6c2bee7b}; !- Water Use Equipment Name 1

OS:Node,
  {da14cf90-ff82-46aa-ade9-407bce90d2f8}, !- Handle
  GuestRoom313 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {72b744da-672e-4029-947b-800c4c47e6a2}, !- Inlet Port
  {3f85a492-1a2c-4b77-8584-9f7d29df65e9}; !- Outlet Port

OS:Connection,
  {72b744da-672e-4029-947b-800c4c47e6a2}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  27,                                     !- Outlet Port
  {da14cf90-ff82-46aa-ade9-407bce90d2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6231f8f9-9a44-4a59-93b7-b06a2aeeef28}, !- Handle
  GuestRoom313 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {14903d02-dbbc-457d-8399-7f320ace7a61}, !- Inlet Port
  {0aa0fd09-dea3-4884-95fe-636514e07bb4}; !- Outlet Port

OS:Connection,
  {3f85a492-1a2c-4b77-8584-9f7d29df65e9}, !- Handle
  {da14cf90-ff82-46aa-ade9-407bce90d2f8}, !- Source Object
  3,                                      !- Outlet Port
  {0ace78f6-4007-466c-9a16-2a7f47a2e049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14903d02-dbbc-457d-8399-7f320ace7a61}, !- Handle
  {0ace78f6-4007-466c-9a16-2a7f47a2e049}, !- Source Object
  3,                                      !- Outlet Port
  {6231f8f9-9a44-4a59-93b7-b06a2aeeef28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa0fd09-dea3-4884-95fe-636514e07bb4}, !- Handle
  {6231f8f9-9a44-4a59-93b7-b06a2aeeef28}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9f286ab2-dcc1-44cb-ae3a-8f73d0729fcf}, !- Handle
  Guestroom314 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7807be9f-35f3-4b2b-924e-e12c9aa87c0e}, !- Handle
  GuestRoom314 Service Water Use 0.07gpm 140F, !- Name
  {9f286ab2-dcc1-44cb-ae3a-8f73d0729fcf}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {25cfe5f3-b566-417f-afdf-a8e9ab8c66ee}, !- Handle
  GuestRoom314 WUC 0.07gpm 140F,          !- Name
  {5f82bbaf-88ab-4acf-94fb-b80f1ebd4a47}, !- Inlet Node Name
  {fbd3301b-53ee-4e6d-abf6-e3badfdb83fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7807be9f-35f3-4b2b-924e-e12c9aa87c0e}; !- Water Use Equipment Name 1

OS:Node,
  {636a7ad6-abe8-4248-a141-7742c4b73c2a}, !- Handle
  GuestRoom314 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {3661b9dd-3a82-42c2-8f0d-8eacb2ce14e6}, !- Inlet Port
  {5f82bbaf-88ab-4acf-94fb-b80f1ebd4a47}; !- Outlet Port

OS:Connection,
  {3661b9dd-3a82-42c2-8f0d-8eacb2ce14e6}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  28,                                     !- Outlet Port
  {636a7ad6-abe8-4248-a141-7742c4b73c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99ac4624-9de4-4ac3-8d90-0d7b18f2b8eb}, !- Handle
  GuestRoom314 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {fbd3301b-53ee-4e6d-abf6-e3badfdb83fd}, !- Inlet Port
  {2e008e9f-6c36-4815-a8a6-692f6c539642}; !- Outlet Port

OS:Connection,
  {5f82bbaf-88ab-4acf-94fb-b80f1ebd4a47}, !- Handle
  {636a7ad6-abe8-4248-a141-7742c4b73c2a}, !- Source Object
  3,                                      !- Outlet Port
  {25cfe5f3-b566-417f-afdf-a8e9ab8c66ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd3301b-53ee-4e6d-abf6-e3badfdb83fd}, !- Handle
  {25cfe5f3-b566-417f-afdf-a8e9ab8c66ee}, !- Source Object
  3,                                      !- Outlet Port
  {99ac4624-9de4-4ac3-8d90-0d7b18f2b8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e008e9f-6c36-4815-a8a6-692f6c539642}, !- Handle
  {99ac4624-9de4-4ac3-8d90-0d7b18f2b8eb}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2d52d636-4b44-4708-ac0f-6118d6dfe3c8}, !- Handle
  Guestroom315_318 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ce8c90d3-64cd-43ec-ac27-b0d734abac76}, !- Handle
  GuestRoom315_318 Service Water Use 0.26gpm 140F, !- Name
  {2d52d636-4b44-4708-ac0f-6118d6dfe3c8}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {31686acb-c6d2-4738-861a-9e3a849f63b2}, !- Handle
  GuestRoom315_318 WUC 0.26gpm 140F,      !- Name
  {d2054dcd-5f6f-4a73-90ec-e1fe0a0bc9b3}, !- Inlet Node Name
  {b23a5989-8a07-4465-9fda-5b522ace769c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce8c90d3-64cd-43ec-ac27-b0d734abac76}; !- Water Use Equipment Name 1

OS:Node,
  {94d25e2f-8f92-42fa-8a06-61ef7fae89a5}, !- Handle
  GuestRoom315_318 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {df0a8a5b-e3ea-4562-b737-f610daea1bc7}, !- Inlet Port
  {d2054dcd-5f6f-4a73-90ec-e1fe0a0bc9b3}; !- Outlet Port

OS:Connection,
  {df0a8a5b-e3ea-4562-b737-f610daea1bc7}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  29,                                     !- Outlet Port
  {94d25e2f-8f92-42fa-8a06-61ef7fae89a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67700dcb-486c-4824-af0b-29c0d7fc2f3a}, !- Handle
  GuestRoom315_318 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {b23a5989-8a07-4465-9fda-5b522ace769c}, !- Inlet Port
  {7b70473c-03e7-445a-8f15-844da94b3730}; !- Outlet Port

OS:Connection,
  {d2054dcd-5f6f-4a73-90ec-e1fe0a0bc9b3}, !- Handle
  {94d25e2f-8f92-42fa-8a06-61ef7fae89a5}, !- Source Object
  3,                                      !- Outlet Port
  {31686acb-c6d2-4738-861a-9e3a849f63b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23a5989-8a07-4465-9fda-5b522ace769c}, !- Handle
  {31686acb-c6d2-4738-861a-9e3a849f63b2}, !- Source Object
  3,                                      !- Outlet Port
  {67700dcb-486c-4824-af0b-29c0d7fc2f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b70473c-03e7-445a-8f15-844da94b3730}, !- Handle
  {67700dcb-486c-4824-af0b-29c0d7fc2f3a}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {24cdffcf-243c-4a0c-9c44-79b8ede1d13d}, !- Handle
  Guestroom319 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {392cbf46-4b09-48e8-840f-419b28eb749c}, !- Handle
  GuestRoom319 Service Water Use 0.07gpm 140F, !- Name
  {24cdffcf-243c-4a0c-9c44-79b8ede1d13d}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b0d34077-4fcc-4955-8dbe-046ae703b43a}, !- Handle
  GuestRoom319 WUC 0.07gpm 140F,          !- Name
  {cd24b56d-f6a2-4986-ad8a-e48ee4c9685f}, !- Inlet Node Name
  {4b4bbf2e-0f9f-4c44-9dd8-9d0538a08a7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {392cbf46-4b09-48e8-840f-419b28eb749c}; !- Water Use Equipment Name 1

OS:Node,
  {6226fb10-5cee-4aff-b6da-bdfe027f8285}, !- Handle
  GuestRoom319 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {2494633f-434b-4b4a-8ea3-13b11717f621}, !- Inlet Port
  {cd24b56d-f6a2-4986-ad8a-e48ee4c9685f}; !- Outlet Port

OS:Connection,
  {2494633f-434b-4b4a-8ea3-13b11717f621}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  30,                                     !- Outlet Port
  {6226fb10-5cee-4aff-b6da-bdfe027f8285}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f519ce7-7ceb-4edc-a7bb-9738d40e0d17}, !- Handle
  GuestRoom319 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {4b4bbf2e-0f9f-4c44-9dd8-9d0538a08a7b}, !- Inlet Port
  {0d37d7a1-0861-418c-9f37-d55e8a3a34a0}; !- Outlet Port

OS:Connection,
  {cd24b56d-f6a2-4986-ad8a-e48ee4c9685f}, !- Handle
  {6226fb10-5cee-4aff-b6da-bdfe027f8285}, !- Source Object
  3,                                      !- Outlet Port
  {b0d34077-4fcc-4955-8dbe-046ae703b43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4bbf2e-0f9f-4c44-9dd8-9d0538a08a7b}, !- Handle
  {b0d34077-4fcc-4955-8dbe-046ae703b43a}, !- Source Object
  3,                                      !- Outlet Port
  {7f519ce7-7ceb-4edc-a7bb-9738d40e0d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d37d7a1-0861-418c-9f37-d55e8a3a34a0}, !- Handle
  {7f519ce7-7ceb-4edc-a7bb-9738d40e0d17}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8f846c2c-df64-4054-b2cf-b8eaeedf801f}, !- Handle
  Guestroom320_323 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {65369548-cead-487b-8dab-0397eb7595a1}, !- Handle
  GuestRoom320_323 Service Water Use 0.26gpm 140F, !- Name
  {8f846c2c-df64-4054-b2cf-b8eaeedf801f}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1919de20-6330-4172-b104-38b0e8834252}, !- Handle
  GuestRoom320_323 WUC 0.26gpm 140F,      !- Name
  {ab809b67-b4fc-44e8-9757-c854ce814358}, !- Inlet Node Name
  {d31dac5d-93ca-400b-b1a0-9067b965b20f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65369548-cead-487b-8dab-0397eb7595a1}; !- Water Use Equipment Name 1

OS:Node,
  {a9d6e945-64be-4a6e-9fb1-a4d9127bd9ba}, !- Handle
  GuestRoom320_323 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {0b3ac6b4-847b-475d-952f-c98e97c96d82}, !- Inlet Port
  {ab809b67-b4fc-44e8-9757-c854ce814358}; !- Outlet Port

OS:Connection,
  {0b3ac6b4-847b-475d-952f-c98e97c96d82}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  31,                                     !- Outlet Port
  {a9d6e945-64be-4a6e-9fb1-a4d9127bd9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88f70211-eaab-4f7f-bb36-f2a2a965f04a}, !- Handle
  GuestRoom320_323 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {d31dac5d-93ca-400b-b1a0-9067b965b20f}, !- Inlet Port
  {392e7499-4313-47b4-9974-61f17c04fb41}; !- Outlet Port

OS:Connection,
  {ab809b67-b4fc-44e8-9757-c854ce814358}, !- Handle
  {a9d6e945-64be-4a6e-9fb1-a4d9127bd9ba}, !- Source Object
  3,                                      !- Outlet Port
  {1919de20-6330-4172-b104-38b0e8834252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31dac5d-93ca-400b-b1a0-9067b965b20f}, !- Handle
  {1919de20-6330-4172-b104-38b0e8834252}, !- Source Object
  3,                                      !- Outlet Port
  {88f70211-eaab-4f7f-bb36-f2a2a965f04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392e7499-4313-47b4-9974-61f17c04fb41}, !- Handle
  {88f70211-eaab-4f7f-bb36-f2a2a965f04a}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8361ffb9-3928-4414-a062-a12a604cec3f}, !- Handle
  Guestroom324 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {227005fd-8c4a-474b-81bb-890a812c0e4f}, !- Handle
  GuestRoom324 Service Water Use 0.07gpm 140F, !- Name
  {8361ffb9-3928-4414-a062-a12a604cec3f}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {191c9f9f-eb9c-4cc4-ae18-6c3bdf7e8587}, !- Handle
  GuestRoom324 WUC 0.07gpm 140F,          !- Name
  {74734c29-8ea2-4e10-be69-25cb8f2a339d}, !- Inlet Node Name
  {11df1282-cc53-4904-b586-77f728ebaa4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {227005fd-8c4a-474b-81bb-890a812c0e4f}; !- Water Use Equipment Name 1

OS:Node,
  {13783a8f-4ea0-4fdb-af56-88574fbc3b66}, !- Handle
  GuestRoom324 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {cb3f4f83-2b44-4f24-b304-4256bbb494fa}, !- Inlet Port
  {74734c29-8ea2-4e10-be69-25cb8f2a339d}; !- Outlet Port

OS:Connection,
  {cb3f4f83-2b44-4f24-b304-4256bbb494fa}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  32,                                     !- Outlet Port
  {13783a8f-4ea0-4fdb-af56-88574fbc3b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41f2f6b9-f6cf-4067-97dd-f17a203ee726}, !- Handle
  GuestRoom324 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {11df1282-cc53-4904-b586-77f728ebaa4a}, !- Inlet Port
  {cf74066b-70ff-4db7-beae-b98a31182afa}; !- Outlet Port

OS:Connection,
  {74734c29-8ea2-4e10-be69-25cb8f2a339d}, !- Handle
  {13783a8f-4ea0-4fdb-af56-88574fbc3b66}, !- Source Object
  3,                                      !- Outlet Port
  {191c9f9f-eb9c-4cc4-ae18-6c3bdf7e8587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11df1282-cc53-4904-b586-77f728ebaa4a}, !- Handle
  {191c9f9f-eb9c-4cc4-ae18-6c3bdf7e8587}, !- Source Object
  3,                                      !- Outlet Port
  {41f2f6b9-f6cf-4067-97dd-f17a203ee726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf74066b-70ff-4db7-beae-b98a31182afa}, !- Handle
  {41f2f6b9-f6cf-4067-97dd-f17a203ee726}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3893a2a0-5d2a-4979-988a-73003427c943}, !- Handle
  Guestroom401 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ee36b2e8-4ab6-4b01-b4ff-c61dc19e40a5}, !- Handle
  GuestRoom401 Service Water Use 0.07gpm 140F, !- Name
  {3893a2a0-5d2a-4979-988a-73003427c943}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c4fe0939-e197-4f6a-9b8f-fc0063ad25a6}, !- Handle
  GuestRoom401 WUC 0.07gpm 140F,          !- Name
  {c04cdb02-f226-484a-9499-203eb73277a7}, !- Inlet Node Name
  {a4c40a11-1d94-49be-9e91-54974f33d996}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee36b2e8-4ab6-4b01-b4ff-c61dc19e40a5}; !- Water Use Equipment Name 1

OS:Node,
  {d4172619-0e25-44a6-b9b1-995c7be74af8}, !- Handle
  GuestRoom401 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {76268f1e-2c14-429b-8782-68cb567671ba}, !- Inlet Port
  {c04cdb02-f226-484a-9499-203eb73277a7}; !- Outlet Port

OS:Connection,
  {76268f1e-2c14-429b-8782-68cb567671ba}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  33,                                     !- Outlet Port
  {d4172619-0e25-44a6-b9b1-995c7be74af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {300dbfbb-baac-4f26-8c9a-d088f1395833}, !- Handle
  GuestRoom401 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {a4c40a11-1d94-49be-9e91-54974f33d996}, !- Inlet Port
  {a50db137-1044-4dc6-ac3a-0b6ad46cfd2b}; !- Outlet Port

OS:Connection,
  {c04cdb02-f226-484a-9499-203eb73277a7}, !- Handle
  {d4172619-0e25-44a6-b9b1-995c7be74af8}, !- Source Object
  3,                                      !- Outlet Port
  {c4fe0939-e197-4f6a-9b8f-fc0063ad25a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c40a11-1d94-49be-9e91-54974f33d996}, !- Handle
  {c4fe0939-e197-4f6a-9b8f-fc0063ad25a6}, !- Source Object
  3,                                      !- Outlet Port
  {300dbfbb-baac-4f26-8c9a-d088f1395833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a50db137-1044-4dc6-ac3a-0b6ad46cfd2b}, !- Handle
  {300dbfbb-baac-4f26-8c9a-d088f1395833}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {390f3f70-4d41-4aea-9b15-434c8164c882}, !- Handle
  Guestroom402_405 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0b6098f3-0535-491c-8886-851c340c5056}, !- Handle
  GuestRoom402_405 Service Water Use 0.26gpm 140F, !- Name
  {390f3f70-4d41-4aea-9b15-434c8164c882}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6d101078-7e2a-494d-b6f5-9ede9a3adf82}, !- Handle
  GuestRoom402_405 WUC 0.26gpm 140F,      !- Name
  {2fcc1ba5-3242-484a-8fab-ac1f452ec026}, !- Inlet Node Name
  {4dc4acc2-c548-4a21-84aa-438e27df358a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b6098f3-0535-491c-8886-851c340c5056}; !- Water Use Equipment Name 1

OS:Node,
  {742849a5-47c4-4c48-8080-4f71840c4142}, !- Handle
  GuestRoom402_405 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {2961616b-a039-46e8-bccf-1267ce111179}, !- Inlet Port
  {2fcc1ba5-3242-484a-8fab-ac1f452ec026}; !- Outlet Port

OS:Connection,
  {2961616b-a039-46e8-bccf-1267ce111179}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  34,                                     !- Outlet Port
  {742849a5-47c4-4c48-8080-4f71840c4142}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6741119-d7e9-407e-b485-f5e6dfe6ab8a}, !- Handle
  GuestRoom402_405 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {4dc4acc2-c548-4a21-84aa-438e27df358a}, !- Inlet Port
  {58ddd429-3382-4860-8277-ee96f4bfdd89}; !- Outlet Port

OS:Connection,
  {2fcc1ba5-3242-484a-8fab-ac1f452ec026}, !- Handle
  {742849a5-47c4-4c48-8080-4f71840c4142}, !- Source Object
  3,                                      !- Outlet Port
  {6d101078-7e2a-494d-b6f5-9ede9a3adf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc4acc2-c548-4a21-84aa-438e27df358a}, !- Handle
  {6d101078-7e2a-494d-b6f5-9ede9a3adf82}, !- Source Object
  3,                                      !- Outlet Port
  {e6741119-d7e9-407e-b485-f5e6dfe6ab8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ddd429-3382-4860-8277-ee96f4bfdd89}, !- Handle
  {e6741119-d7e9-407e-b485-f5e6dfe6ab8a}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d03a0465-8477-43ce-ac46-51c1a2f72df4}, !- Handle
  Guestroom406_408 0.21gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d00197a4-df6d-44cb-82d5-8745c0e061c0}, !- Handle
  GuestRoom406_408 Service Water Use 0.21gpm 140F, !- Name
  {d03a0465-8477-43ce-ac46-51c1a2f72df4}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4161e8af-917d-4067-85fb-65a5755a46de}, !- Handle
  GuestRoom406_408 WUC 0.21gpm 140F,      !- Name
  {6f81a7c1-2ca1-49ca-9034-59cdac89e2eb}, !- Inlet Node Name
  {da320057-274c-4e30-8f6c-db2e5547125e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d00197a4-df6d-44cb-82d5-8745c0e061c0}; !- Water Use Equipment Name 1

OS:Node,
  {a6bf5c3b-7004-412b-8d97-8027fb317a7b}, !- Handle
  GuestRoom406_408 WUC 0.21gpm 140F Inlet Water Node, !- Name
  {a5f076c3-936a-4de0-bb17-02686348583c}, !- Inlet Port
  {6f81a7c1-2ca1-49ca-9034-59cdac89e2eb}; !- Outlet Port

OS:Connection,
  {a5f076c3-936a-4de0-bb17-02686348583c}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  35,                                     !- Outlet Port
  {a6bf5c3b-7004-412b-8d97-8027fb317a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff9bd4c9-635c-4415-8eda-c7e38a390ad9}, !- Handle
  GuestRoom406_408 WUC 0.21gpm 140F Outlet Water Node, !- Name
  {da320057-274c-4e30-8f6c-db2e5547125e}, !- Inlet Port
  {2fe43ce9-5521-4aa7-917b-101e41b4437c}; !- Outlet Port

OS:Connection,
  {6f81a7c1-2ca1-49ca-9034-59cdac89e2eb}, !- Handle
  {a6bf5c3b-7004-412b-8d97-8027fb317a7b}, !- Source Object
  3,                                      !- Outlet Port
  {4161e8af-917d-4067-85fb-65a5755a46de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da320057-274c-4e30-8f6c-db2e5547125e}, !- Handle
  {4161e8af-917d-4067-85fb-65a5755a46de}, !- Source Object
  3,                                      !- Outlet Port
  {ff9bd4c9-635c-4415-8eda-c7e38a390ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe43ce9-5521-4aa7-917b-101e41b4437c}, !- Handle
  {ff9bd4c9-635c-4415-8eda-c7e38a390ad9}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {11087e13-5ac4-4c7c-a88f-a0974981f43a}, !- Handle
  Guestroom409_412 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0044f29c-ed18-49ca-be5d-d7e42e67a770}, !- Handle
  GuestRoom409_412 Service Water Use 0.26gpm 140F, !- Name
  {11087e13-5ac4-4c7c-a88f-a0974981f43a}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dacd9f70-43e3-45e5-b917-834b057fcccb}, !- Handle
  GuestRoom409_412 WUC 0.26gpm 140F,      !- Name
  {16070869-cc70-4d11-9a51-3c6d36417fff}, !- Inlet Node Name
  {22b97d21-36f8-4d11-9372-f177329e2526}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0044f29c-ed18-49ca-be5d-d7e42e67a770}; !- Water Use Equipment Name 1

OS:Node,
  {f17d659a-7191-46d0-ac22-a9ed7033dbdf}, !- Handle
  GuestRoom409_412 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {4e96368f-ffed-4823-85bc-dc95e2b51c1b}, !- Inlet Port
  {16070869-cc70-4d11-9a51-3c6d36417fff}; !- Outlet Port

OS:Connection,
  {4e96368f-ffed-4823-85bc-dc95e2b51c1b}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  36,                                     !- Outlet Port
  {f17d659a-7191-46d0-ac22-a9ed7033dbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {532babe7-2d03-4c7c-81b0-a94989c92fef}, !- Handle
  GuestRoom409_412 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {22b97d21-36f8-4d11-9372-f177329e2526}, !- Inlet Port
  {23484a89-a1b6-4535-a9dc-da3cae771b1f}; !- Outlet Port

OS:Connection,
  {16070869-cc70-4d11-9a51-3c6d36417fff}, !- Handle
  {f17d659a-7191-46d0-ac22-a9ed7033dbdf}, !- Source Object
  3,                                      !- Outlet Port
  {dacd9f70-43e3-45e5-b917-834b057fcccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b97d21-36f8-4d11-9372-f177329e2526}, !- Handle
  {dacd9f70-43e3-45e5-b917-834b057fcccb}, !- Source Object
  3,                                      !- Outlet Port
  {532babe7-2d03-4c7c-81b0-a94989c92fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23484a89-a1b6-4535-a9dc-da3cae771b1f}, !- Handle
  {532babe7-2d03-4c7c-81b0-a94989c92fef}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {25f020b9-1cff-404d-8ada-d8c82d2d0455}, !- Handle
  Guestroom413 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f6c3324f-9ad9-4c0e-aaad-40c029dcd1f0}, !- Handle
  GuestRoom413 Service Water Use 0.07gpm 140F, !- Name
  {25f020b9-1cff-404d-8ada-d8c82d2d0455}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9133ff59-6ffc-4134-aad0-1f364d453b3e}, !- Handle
  GuestRoom413 WUC 0.07gpm 140F,          !- Name
  {46d0cf9b-137a-456b-a467-e831d5557dd6}, !- Inlet Node Name
  {8ad996a7-553b-4aa4-b805-8ee4e5321fb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6c3324f-9ad9-4c0e-aaad-40c029dcd1f0}; !- Water Use Equipment Name 1

OS:Node,
  {91995087-f9da-40df-96f5-e31c7c957534}, !- Handle
  GuestRoom413 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {8fb10c96-4782-4c7e-bc1f-26f0ac5606be}, !- Inlet Port
  {46d0cf9b-137a-456b-a467-e831d5557dd6}; !- Outlet Port

OS:Connection,
  {8fb10c96-4782-4c7e-bc1f-26f0ac5606be}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  37,                                     !- Outlet Port
  {91995087-f9da-40df-96f5-e31c7c957534}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d5586f8-61c6-4cb5-96cc-d502dc137001}, !- Handle
  GuestRoom413 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {8ad996a7-553b-4aa4-b805-8ee4e5321fb4}, !- Inlet Port
  {1727f32e-98cc-4450-8f1c-703e55cef7ec}; !- Outlet Port

OS:Connection,
  {46d0cf9b-137a-456b-a467-e831d5557dd6}, !- Handle
  {91995087-f9da-40df-96f5-e31c7c957534}, !- Source Object
  3,                                      !- Outlet Port
  {9133ff59-6ffc-4134-aad0-1f364d453b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad996a7-553b-4aa4-b805-8ee4e5321fb4}, !- Handle
  {9133ff59-6ffc-4134-aad0-1f364d453b3e}, !- Source Object
  3,                                      !- Outlet Port
  {6d5586f8-61c6-4cb5-96cc-d502dc137001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1727f32e-98cc-4450-8f1c-703e55cef7ec}, !- Handle
  {6d5586f8-61c6-4cb5-96cc-d502dc137001}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9ec2816b-b935-4ad1-975a-a945a15405bc}, !- Handle
  Guestroom414 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d4d167fb-fdc3-4d24-aeb2-4b96b45a375e}, !- Handle
  GuestRoom414 Service Water Use 0.07gpm 140F, !- Name
  {9ec2816b-b935-4ad1-975a-a945a15405bc}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d66ccf68-f218-4db6-90ae-d558174486c7}, !- Handle
  GuestRoom414 WUC 0.07gpm 140F,          !- Name
  {8a9a65e4-3bd4-4529-860b-3fb061a730e3}, !- Inlet Node Name
  {332d1acd-f247-4c0f-80b2-0dbf4d5b5269}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4d167fb-fdc3-4d24-aeb2-4b96b45a375e}; !- Water Use Equipment Name 1

OS:Node,
  {4712ad39-b921-40cd-bae6-5d71355afd3c}, !- Handle
  GuestRoom414 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {16e5de83-01d7-4b3e-a553-589a8bf1a765}, !- Inlet Port
  {8a9a65e4-3bd4-4529-860b-3fb061a730e3}; !- Outlet Port

OS:Connection,
  {16e5de83-01d7-4b3e-a553-589a8bf1a765}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  38,                                     !- Outlet Port
  {4712ad39-b921-40cd-bae6-5d71355afd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13a6f514-2f13-4c42-8320-93acc4a4c752}, !- Handle
  GuestRoom414 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {332d1acd-f247-4c0f-80b2-0dbf4d5b5269}, !- Inlet Port
  {6ebc65ab-dad0-4128-bb3e-e1eb194490b3}; !- Outlet Port

OS:Connection,
  {8a9a65e4-3bd4-4529-860b-3fb061a730e3}, !- Handle
  {4712ad39-b921-40cd-bae6-5d71355afd3c}, !- Source Object
  3,                                      !- Outlet Port
  {d66ccf68-f218-4db6-90ae-d558174486c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332d1acd-f247-4c0f-80b2-0dbf4d5b5269}, !- Handle
  {d66ccf68-f218-4db6-90ae-d558174486c7}, !- Source Object
  3,                                      !- Outlet Port
  {13a6f514-2f13-4c42-8320-93acc4a4c752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ebc65ab-dad0-4128-bb3e-e1eb194490b3}, !- Handle
  {13a6f514-2f13-4c42-8320-93acc4a4c752}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {748fd2f1-4a27-4cf1-8c89-ac2029033fec}, !- Handle
  Guestroom415_418 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {39bb831d-2341-4465-af6b-9e9aec4c729b}, !- Handle
  GuestRoom415_418 Service Water Use 0.26gpm 140F, !- Name
  {748fd2f1-4a27-4cf1-8c89-ac2029033fec}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8b8fe8f0-4321-4175-b1ee-925f537113d4}, !- Handle
  GuestRoom415_418 WUC 0.26gpm 140F,      !- Name
  {37216f6d-c166-41de-b61f-2db7681452d5}, !- Inlet Node Name
  {52553407-c7d9-4b52-b3cc-eec426d29b1f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39bb831d-2341-4465-af6b-9e9aec4c729b}; !- Water Use Equipment Name 1

OS:Node,
  {37f77b1d-25cc-4a26-b734-7dd7ad8f8f3b}, !- Handle
  GuestRoom415_418 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {611c64cd-67af-4753-b33b-170e767718be}, !- Inlet Port
  {37216f6d-c166-41de-b61f-2db7681452d5}; !- Outlet Port

OS:Connection,
  {611c64cd-67af-4753-b33b-170e767718be}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  39,                                     !- Outlet Port
  {37f77b1d-25cc-4a26-b734-7dd7ad8f8f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11bb543b-7c43-4943-873a-064539893dec}, !- Handle
  GuestRoom415_418 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {52553407-c7d9-4b52-b3cc-eec426d29b1f}, !- Inlet Port
  {033eeb6b-6c60-4ac7-804e-f974507e0589}; !- Outlet Port

OS:Connection,
  {37216f6d-c166-41de-b61f-2db7681452d5}, !- Handle
  {37f77b1d-25cc-4a26-b734-7dd7ad8f8f3b}, !- Source Object
  3,                                      !- Outlet Port
  {8b8fe8f0-4321-4175-b1ee-925f537113d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52553407-c7d9-4b52-b3cc-eec426d29b1f}, !- Handle
  {8b8fe8f0-4321-4175-b1ee-925f537113d4}, !- Source Object
  3,                                      !- Outlet Port
  {11bb543b-7c43-4943-873a-064539893dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {033eeb6b-6c60-4ac7-804e-f974507e0589}, !- Handle
  {11bb543b-7c43-4943-873a-064539893dec}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {10d8c857-a794-487a-b9d7-15e9f2a32a96}, !- Handle
  Guestroom419 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {12f8b1e6-c7d5-4f4c-9b40-3d34fa46841d}, !- Handle
  GuestRoom419 Service Water Use 0.07gpm 140F, !- Name
  {10d8c857-a794-487a-b9d7-15e9f2a32a96}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {28600180-0ac5-4373-a177-4a9bce6b5fe1}, !- Handle
  GuestRoom419 WUC 0.07gpm 140F,          !- Name
  {5966adcb-cf9c-403e-87e5-ce42617f0e4c}, !- Inlet Node Name
  {1e6e1506-f8e2-4cb1-bb33-734783fbfdc4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12f8b1e6-c7d5-4f4c-9b40-3d34fa46841d}; !- Water Use Equipment Name 1

OS:Node,
  {11936e3d-22bb-466e-ad93-30644597b832}, !- Handle
  GuestRoom419 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {d89a349a-f25f-4ed7-bfe6-ffe2e9b599e4}, !- Inlet Port
  {5966adcb-cf9c-403e-87e5-ce42617f0e4c}; !- Outlet Port

OS:Connection,
  {d89a349a-f25f-4ed7-bfe6-ffe2e9b599e4}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  40,                                     !- Outlet Port
  {11936e3d-22bb-466e-ad93-30644597b832}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c177483c-8296-4cdc-befc-77ec40ff4278}, !- Handle
  GuestRoom419 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {1e6e1506-f8e2-4cb1-bb33-734783fbfdc4}, !- Inlet Port
  {a46d989b-3a3d-471a-8b55-42c2b0ca34b2}; !- Outlet Port

OS:Connection,
  {5966adcb-cf9c-403e-87e5-ce42617f0e4c}, !- Handle
  {11936e3d-22bb-466e-ad93-30644597b832}, !- Source Object
  3,                                      !- Outlet Port
  {28600180-0ac5-4373-a177-4a9bce6b5fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6e1506-f8e2-4cb1-bb33-734783fbfdc4}, !- Handle
  {28600180-0ac5-4373-a177-4a9bce6b5fe1}, !- Source Object
  3,                                      !- Outlet Port
  {c177483c-8296-4cdc-befc-77ec40ff4278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46d989b-3a3d-471a-8b55-42c2b0ca34b2}, !- Handle
  {c177483c-8296-4cdc-befc-77ec40ff4278}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f5ab1e73-e879-4448-975c-248d8f710b9a}, !- Handle
  Guestroom420_423 0.26gpm 140F,          !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c56f93f5-f06f-4ddd-ac05-2d86da463ba9}, !- Handle
  GuestRoom420_423 Service Water Use 0.26gpm 140F, !- Name
  {f5ab1e73-e879-4448-975c-248d8f710b9a}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b0b2a80b-f512-447c-9a48-b81424bb7b8b}, !- Handle
  GuestRoom420_423 WUC 0.26gpm 140F,      !- Name
  {411349f0-5cff-4542-bead-6347d3c97f1b}, !- Inlet Node Name
  {7d864076-a568-47ef-afeb-7ff0763a3504}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c56f93f5-f06f-4ddd-ac05-2d86da463ba9}; !- Water Use Equipment Name 1

OS:Node,
  {40e03484-2d89-4ecf-ba26-0d6bf6796d57}, !- Handle
  GuestRoom420_423 WUC 0.26gpm 140F Inlet Water Node, !- Name
  {509efef7-a05f-4d09-abd8-79c1ec138629}, !- Inlet Port
  {411349f0-5cff-4542-bead-6347d3c97f1b}; !- Outlet Port

OS:Connection,
  {509efef7-a05f-4d09-abd8-79c1ec138629}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  41,                                     !- Outlet Port
  {40e03484-2d89-4ecf-ba26-0d6bf6796d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3707fac-bcd7-4090-98ea-0d3353ee9408}, !- Handle
  GuestRoom420_423 WUC 0.26gpm 140F Outlet Water Node, !- Name
  {7d864076-a568-47ef-afeb-7ff0763a3504}, !- Inlet Port
  {00b7677c-0271-4593-9f90-8c7c377d8b68}; !- Outlet Port

OS:Connection,
  {411349f0-5cff-4542-bead-6347d3c97f1b}, !- Handle
  {40e03484-2d89-4ecf-ba26-0d6bf6796d57}, !- Source Object
  3,                                      !- Outlet Port
  {b0b2a80b-f512-447c-9a48-b81424bb7b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d864076-a568-47ef-afeb-7ff0763a3504}, !- Handle
  {b0b2a80b-f512-447c-9a48-b81424bb7b8b}, !- Source Object
  3,                                      !- Outlet Port
  {e3707fac-bcd7-4090-98ea-0d3353ee9408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b7677c-0271-4593-9f90-8c7c377d8b68}, !- Handle
  {e3707fac-bcd7-4090-98ea-0d3353ee9408}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {29c5356b-b380-4a48-9178-aca69d19b190}, !- Handle
  Guestroom424 0.07gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8d458309-271a-4970-91d0-a3eb73c7a66f}, !- Handle
  GuestRoom424 Service Water Use 0.07gpm 140F, !- Name
  {29c5356b-b380-4a48-9178-aca69d19b190}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {5cd05175-21ab-445e-b1f6-81d256322bd3}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a10f03f9-95a5-46ca-9181-fb15a493986a}, !- Handle
  GuestRoom424 WUC 0.07gpm 140F,          !- Name
  {48fb1ae2-3d96-45f2-a070-225a29dc34a0}, !- Inlet Node Name
  {1f4a67f4-4bbd-4237-909a-d7ec92b0c38b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d458309-271a-4970-91d0-a3eb73c7a66f}; !- Water Use Equipment Name 1

OS:Node,
  {f8a2eddd-4538-48d7-8680-973199008b23}, !- Handle
  GuestRoom424 WUC 0.07gpm 140F Inlet Water Node, !- Name
  {35c0c271-8981-47d8-b16d-9fab74868e1c}, !- Inlet Port
  {48fb1ae2-3d96-45f2-a070-225a29dc34a0}; !- Outlet Port

OS:Connection,
  {35c0c271-8981-47d8-b16d-9fab74868e1c}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  42,                                     !- Outlet Port
  {f8a2eddd-4538-48d7-8680-973199008b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {803c2b3e-0ad6-4036-ad13-d60baa599f5f}, !- Handle
  GuestRoom424 WUC 0.07gpm 140F Outlet Water Node, !- Name
  {1f4a67f4-4bbd-4237-909a-d7ec92b0c38b}, !- Inlet Port
  {27e6655e-ea46-4348-bbd6-8b5ab5127244}; !- Outlet Port

OS:Connection,
  {48fb1ae2-3d96-45f2-a070-225a29dc34a0}, !- Handle
  {f8a2eddd-4538-48d7-8680-973199008b23}, !- Source Object
  3,                                      !- Outlet Port
  {a10f03f9-95a5-46ca-9181-fb15a493986a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4a67f4-4bbd-4237-909a-d7ec92b0c38b}, !- Handle
  {a10f03f9-95a5-46ca-9181-fb15a493986a}, !- Source Object
  3,                                      !- Outlet Port
  {803c2b3e-0ad6-4036-ad13-d60baa599f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e6655e-ea46-4348-bbd6-8b5ab5127244}, !- Handle
  {803c2b3e-0ad6-4036-ad13-d60baa599f5f}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  42;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {a1e06413-43bc-4cce-8802-1a739a80b25a}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {c0286f57-eb77-4745-a6cf-ab340201aa73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0286f57-eb77-4745-a6cf-ab340201aa73}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c5a460da-e1e1-42ed-bdd8-8374913f8f26}, !- Handle
  Schedule Rule 95,                       !- Name
  {a1e06413-43bc-4cce-8802-1a739a80b25a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {969ae556-ddd2-4ae4-98a1-9552d7687539}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {969ae556-ddd2-4ae4-98a1-9552d7687539}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {551c797a-a979-4984-8fe7-fe5b8e92231b}, !- Handle
  Schedule Rule 96,                       !- Name
  {a1e06413-43bc-4cce-8802-1a739a80b25a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4671b9a0-dd2d-4e27-9572-b2355a1f6556}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4671b9a0-dd2d-4e27-9572-b2355a1f6556}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f2c2bb3c-13bb-4912-8daf-19f53d7010a2}, !- Handle
  Schedule Rule 97,                       !- Name
  {a1e06413-43bc-4cce-8802-1a739a80b25a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aafd04e3-3e5f-4455-95d6-f2b1ab4e517d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aafd04e3-3e5f-4455-95d6-f2b1ab4e517d}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:WaterUse:Equipment:Definition,
  {616e1d15-c42e-43e0-9933-f3ee6e3aae0f}, !- Handle
  Meetingroomflr1 0.06gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.83718171437846e-06,                   !- Peak Flow Rate {m3/s}
  {ad4c0833-21f1-4c7e-b1fe-549e426182e5}, !- Target Temperature Schedule Name
  {8a6c95e8-9178-4c8b-977d-4f18f07ea99b}, !- Sensible Fraction Schedule Name
  {80e73171-8f3c-4501-8cd7-5c91234ece73}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4051e6ee-dcc3-40b7-85ea-d82753a8d69e}, !- Handle
  MeetingRoomFlr1 Service Water Use 0.06gpm 140F, !- Name
  {616e1d15-c42e-43e0-9933-f3ee6e3aae0f}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {a1e06413-43bc-4cce-8802-1a739a80b25a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3ac87d0e-bfa1-434b-ac06-4e9bdeb2c322}, !- Handle
  MeetingRoomFlr1 WUC 0.06gpm 140F,       !- Name
  {96c3e953-9f92-4cf9-af19-a208a496977f}, !- Inlet Node Name
  {98cdfedf-50e7-4bbe-b797-75dcba0f53c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4051e6ee-dcc3-40b7-85ea-d82753a8d69e}; !- Water Use Equipment Name 1

OS:Node,
  {508a5f08-950a-44f6-8b90-595903e47f09}, !- Handle
  MeetingRoomFlr1 WUC 0.06gpm 140F Inlet Water Node, !- Name
  {0db5fe51-a4f9-4cdb-b826-85095f94f7af}, !- Inlet Port
  {96c3e953-9f92-4cf9-af19-a208a496977f}; !- Outlet Port

OS:Connection,
  {0db5fe51-a4f9-4cdb-b826-85095f94f7af}, !- Handle
  {1ec2a869-6013-4bf7-bb8f-3805682ac86a}, !- Source Object
  43,                                     !- Outlet Port
  {508a5f08-950a-44f6-8b90-595903e47f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2926e257-07ac-472f-8dc5-da340a782adc}, !- Handle
  MeetingRoomFlr1 WUC 0.06gpm 140F Outlet Water Node, !- Name
  {98cdfedf-50e7-4bbe-b797-75dcba0f53c4}, !- Inlet Port
  {2e89dee8-8d04-45ab-a405-36d298810ff6}; !- Outlet Port

OS:Connection,
  {96c3e953-9f92-4cf9-af19-a208a496977f}, !- Handle
  {508a5f08-950a-44f6-8b90-595903e47f09}, !- Source Object
  3,                                      !- Outlet Port
  {3ac87d0e-bfa1-434b-ac06-4e9bdeb2c322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cdfedf-50e7-4bbe-b797-75dcba0f53c4}, !- Handle
  {3ac87d0e-bfa1-434b-ac06-4e9bdeb2c322}, !- Source Object
  3,                                      !- Outlet Port
  {2926e257-07ac-472f-8dc5-da340a782adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e89dee8-8d04-45ab-a405-36d298810ff6}, !- Handle
  {2926e257-07ac-472f-8dc5-da340a782adc}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f48ec-6e24-4637-82e7-6b3e1bc6a018}, !- Target Object
  43;                                     !- Inlet Port

OS:Sizing:Parameters,
  {bd19a2c4-8e9a-47b6-9d01-417567f0005a}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {eb34c55e-b7f4-45a7-87d5-a4be6cb9842f}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {f8ffe93f-28aa-419c-9616-a10e8b27c774}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {1c387866-bed2-472c-9bf2-ff1047014656}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {dc41f7eb-87e7-4b49-b83a-7c2b3fb5773e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc41f7eb-87e7-4b49-b83a-7c2b3fb5773e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8474e331-8299-48e3-b999-16b7519d1eb2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ada407f1-e795-4d20-b6a9-4abf50468840}, !- Control Zone or Zone List Name
  {068f53ff-fa40-4b01-a1a5-31a46afa4696}, !- Cooling Control Zone or Zone List Name
  {d42608e5-4e31-4a33-b673-b80f6ea9e854}, !- Heating Control Zone or Zone List Name
  {01972882-d055-445c-8d9a-495910f73110}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ada407f1-e795-4d20-b6a9-4abf50468840}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {068f53ff-fa40-4b01-a1a5-31a46afa4696}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d42608e5-4e31-4a33-b673-b80f6ea9e854}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01972882-d055-445c-8d9a-495910f73110}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {497b8f1f-6d24-4655-9318-28cb6e1582b6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {ebbb3d5c-7ab7-4f5d-95a2-9a4a1d0882b9}, !- Default Day Schedule Name
  {8e4cb655-b58a-47a5-ba39-578287741de3}, !- Summer Design Day Schedule Name
  {44ca5a8d-eaf3-49fd-8004-9993a3091015}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebbb3d5c-7ab7-4f5d-95a2-9a4a1d0882b9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4e7f596c-991a-4708-9a49-b1424424f90c}, !- Handle
  {497b8f1f-6d24-4655-9318-28cb6e1582b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  101.37941779122515,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  35,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:13:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:13:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44ca5a8d-eaf3-49fd-8004-9993a3091015}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e4cb655-b58a-47a5-ba39-578287741de3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a30f710-a646-496c-8835-7cd5f45dd53f}, !- Handle
  Schedule Rule 98,                       !- Name
  {497b8f1f-6d24-4655-9318-28cb6e1582b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52721917-46e8-4fc3-8ac2-0439509cafe3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52721917-46e8-4fc3-8ac2-0439509cafe3}, !- Handle
  Schedule Day 8,                         !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {280683a6-7995-46c3-b69f-05290cf16b30}, !- Handle
  Schedule Rule 99,                       !- Name
  {497b8f1f-6d24-4655-9318-28cb6e1582b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {943877bd-5724-4dd1-91c0-7a4ae7d5c63e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {943877bd-5724-4dd1-91c0-7a4ae7d5c63e}, !- Handle
  Schedule Day 9,                         !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7823b411-ae4e-4fe2-8a51-0e9204665ea8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {de68763b-4ccb-40bb-a1e5-01a213e37c20}, !- Supply Air Inlet Node
  {9d521a7e-039b-4270-b780-89929a0faa4b}, !- Supply Air Outlet Node
  {ffd340ef-8092-461a-ba0e-0cbf2dfb3673}, !- Exhaust Air Inlet Node
  {ab82b150-50f6-4b28-a55c-8f7a1e33232e}, !- Exhaust Air Outlet Node
  890.347685265688,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d4663678-609c-4489-8b5f-334c56a1dfdf}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV Primary Outlet Air Node, !- Name
  {9d521a7e-039b-4270-b780-89929a0faa4b}, !- Inlet Port
  {ddae6d96-42e6-49a1-a857-f441ee7f08e6}; !- Outlet Port

OS:Connection,
  {de68763b-4ccb-40bb-a1e5-01a213e37c20}, !- Handle
  {c56e1e5f-4450-4a19-953a-a9659df58051}, !- Source Object
  3,                                      !- Outlet Port
  {7823b411-ae4e-4fe2-8a51-0e9204665ea8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9d521a7e-039b-4270-b780-89929a0faa4b}, !- Handle
  {7823b411-ae4e-4fe2-8a51-0e9204665ea8}, !- Source Object
  13,                                     !- Outlet Port
  {d4663678-609c-4489-8b5f-334c56a1dfdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddae6d96-42e6-49a1-a857-f441ee7f08e6}, !- Handle
  {d4663678-609c-4489-8b5f-334c56a1dfdf}, !- Source Object
  3,                                      !- Outlet Port
  {c9ac9df2-ea24-4b07-a004-2f6f5047c97c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {773c6767-1a83-4dfa-9635-06bab3715a15}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV Secondary Inlet Air Node, !- Name
  {c5a64b9a-886b-4c49-8729-afbf408a007e}, !- Inlet Port
  {ffd340ef-8092-461a-ba0e-0cbf2dfb3673}; !- Outlet Port

OS:Connection,
  {c5a64b9a-886b-4c49-8729-afbf408a007e}, !- Handle
  {c9ac9df2-ea24-4b07-a004-2f6f5047c97c}, !- Source Object
  7,                                      !- Outlet Port
  {773c6767-1a83-4dfa-9635-06bab3715a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd340ef-8092-461a-ba0e-0cbf2dfb3673}, !- Handle
  {773c6767-1a83-4dfa-9635-06bab3715a15}, !- Source Object
  3,                                      !- Outlet Port
  {7823b411-ae4e-4fe2-8a51-0e9204665ea8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ab82b150-50f6-4b28-a55c-8f7a1e33232e}, !- Handle
  {7823b411-ae4e-4fe2-8a51-0e9204665ea8}, !- Source Object
  15,                                     !- Outlet Port
  {9b0c01cd-eae2-42dd-9dc4-75c62d8bb6af}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f0b0a00e-fdef-40f4-a045-2fa94a0192ef}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3df36d0b-3ff5-439e-b5d2-3813d5c166bb}, !- Reference Setpoint Node Name
  {3df36d0b-3ff5-439e-b5d2-3813d5c166bb}, !- Mixed Air Stream Node Name
  {c56e1e5f-4450-4a19-953a-a9659df58051}, !- Outdoor Air Stream Node Name
  {a4e29fa8-0d7c-4fe9-a784-f499375dbc06}, !- Return Air Stream Node Name
  {d4663678-609c-4489-8b5f-334c56a1dfdf}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {259e503a-e703-4915-9ae8-6bcf92a7a018}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f07f0e98-80fc-4bdb-ab9f-2d23472df2af}, !- Control Zone or Zone List Name
  {1b8d2678-ec15-49af-ad8e-b6e08a5b34c5}, !- Cooling Control Zone or Zone List Name
  {751fef1d-c898-4b3e-82c1-5b989a8bf3e7}, !- Heating Control Zone or Zone List Name
  {0649aa63-0a54-49bd-9a55-fcc3db4646f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f07f0e98-80fc-4bdb-ab9f-2d23472df2af}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {1b8d2678-ec15-49af-ad8e-b6e08a5b34c5}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {751fef1d-c898-4b3e-82c1-5b989a8bf3e7}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0649aa63-0a54-49bd-9a55-fcc3db4646f0}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1cd5a344-1953-4c58-81cc-9efae16280bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {7ed5dd5b-3281-4f23-b193-7692f18e3847}, !- Default Day Schedule Name
  {bc6a6d79-7367-48aa-9394-7a3b4338ba7f}, !- Summer Design Day Schedule Name
  {36d5d954-ccdf-4983-853f-7a9bc14accae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ed5dd5b-3281-4f23-b193-7692f18e3847}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {813fabf8-5d6a-44e8-8b53-609de6159ae2}, !- Handle
  {1cd5a344-1953-4c58-81cc-9efae16280bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.311566363500031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:13:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:13:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36d5d954-ccdf-4983-853f-7a9bc14accae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc6a6d79-7367-48aa-9394-7a3b4338ba7f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9045369-7be0-4fe5-9372-118f1aebdef9}, !- Handle
  Schedule Rule 100,                      !- Name
  {1cd5a344-1953-4c58-81cc-9efae16280bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58d7f371-3610-4411-a591-2499fd5fc9c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {58d7f371-3610-4411-a591-2499fd5fc9c2}, !- Handle
  Schedule Day 10,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4eaf760d-ec30-44c6-9ea0-0c2f4b06de3e}, !- Handle
  Schedule Rule 101,                      !- Name
  {1cd5a344-1953-4c58-81cc-9efae16280bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c39337a7-f6e2-4199-b20f-690c1157c62b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c39337a7-f6e2-4199-b20f-690c1157c62b}, !- Handle
  Schedule Day 11,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2ceabe1d-3791-48e1-b195-617fb1ac0e0e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ca466579-69f6-4955-9250-443abb6a63ea}, !- Supply Air Inlet Node
  {09b5940e-82e6-4a52-b958-807be6fbbb68}, !- Supply Air Outlet Node
  {19f9188b-bd1d-482c-ae88-0b591d25d953}, !- Exhaust Air Inlet Node
  {8784f093-44fc-4001-bb0f-b59e626f5a47}, !- Exhaust Air Outlet Node
  317.445931436829,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {26a1f777-013d-4fcf-a74f-289cd7f87ff3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {09b5940e-82e6-4a52-b958-807be6fbbb68}, !- Inlet Port
  {2bb30857-e338-441f-ae2b-25c53ff8b88e}; !- Outlet Port

OS:Connection,
  {ca466579-69f6-4955-9250-443abb6a63ea}, !- Handle
  {1744e13d-2e07-4f68-a027-afa6bef3e60c}, !- Source Object
  3,                                      !- Outlet Port
  {2ceabe1d-3791-48e1-b195-617fb1ac0e0e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {09b5940e-82e6-4a52-b958-807be6fbbb68}, !- Handle
  {2ceabe1d-3791-48e1-b195-617fb1ac0e0e}, !- Source Object
  13,                                     !- Outlet Port
  {26a1f777-013d-4fcf-a74f-289cd7f87ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb30857-e338-441f-ae2b-25c53ff8b88e}, !- Handle
  {26a1f777-013d-4fcf-a74f-289cd7f87ff3}, !- Source Object
  3,                                      !- Outlet Port
  {a651da7f-fa85-458c-9b0a-baec093ed324}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa5888b7-4a70-4627-872b-f2469d1a2488}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {590303dc-070f-40dc-bc45-d033b8882b70}, !- Inlet Port
  {19f9188b-bd1d-482c-ae88-0b591d25d953}; !- Outlet Port

OS:Connection,
  {590303dc-070f-40dc-bc45-d033b8882b70}, !- Handle
  {a651da7f-fa85-458c-9b0a-baec093ed324}, !- Source Object
  7,                                      !- Outlet Port
  {fa5888b7-4a70-4627-872b-f2469d1a2488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f9188b-bd1d-482c-ae88-0b591d25d953}, !- Handle
  {fa5888b7-4a70-4627-872b-f2469d1a2488}, !- Source Object
  3,                                      !- Outlet Port
  {2ceabe1d-3791-48e1-b195-617fb1ac0e0e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8784f093-44fc-4001-bb0f-b59e626f5a47}, !- Handle
  {2ceabe1d-3791-48e1-b195-617fb1ac0e0e}, !- Source Object
  15,                                     !- Outlet Port
  {f1f329b7-aa73-4b33-b73b-80333e75289c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {197816b6-4c7c-42f3-a051-a07a08896f59}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {78cbf96b-10ff-420f-ba84-f79c6da1002a}, !- Reference Setpoint Node Name
  {78cbf96b-10ff-420f-ba84-f79c6da1002a}, !- Mixed Air Stream Node Name
  {1744e13d-2e07-4f68-a027-afa6bef3e60c}, !- Outdoor Air Stream Node Name
  {44be3d2e-7962-42b0-8767-af2fd2d273ed}, !- Return Air Stream Node Name
  {26a1f777-013d-4fcf-a74f-289cd7f87ff3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {98e95eea-46a7-49e8-85f8-7874b49e646a}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c58da5c7-9dd6-4499-8b2c-bb6b32aaeb5b}, !- Control Zone or Zone List Name
  {7541de49-71f7-4d3c-b34a-b9c219697576}, !- Cooling Control Zone or Zone List Name
  {e623a481-6156-4c46-8e3a-4d58b9376554}, !- Heating Control Zone or Zone List Name
  {be41bf31-a96e-4295-a29c-189c92b62d16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c58da5c7-9dd6-4499-8b2c-bb6b32aaeb5b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7541de49-71f7-4d3c-b34a-b9c219697576}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e623a481-6156-4c46-8e3a-4d58b9376554}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {be41bf31-a96e-4295-a29c-189c92b62d16}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0bd54902-335f-4b61-9120-763276233cc0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {f9c4c414-29d0-4480-b70a-6f95ec15618a}, !- Default Day Schedule Name
  {05f21f89-787d-4975-9fb5-bf3d32a8a194}, !- Summer Design Day Schedule Name
  {3f05842c-6a88-4b6d-9369-97d0428e64d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9c4c414-29d0-4480-b70a-6f95ec15618a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {50098913-af1b-4559-bd3c-d134dfff51af}, !- Handle
  {0bd54902-335f-4b61-9120-763276233cc0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2620817843866274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:13:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:13:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f05842c-6a88-4b6d-9369-97d0428e64d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05f21f89-787d-4975-9fb5-bf3d32a8a194}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5366b5c6-6dd5-4fb2-8126-770b67917c83}, !- Handle
  Schedule Rule 102,                      !- Name
  {0bd54902-335f-4b61-9120-763276233cc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b117e4ef-0bf9-454f-95da-e87dca92db47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b117e4ef-0bf9-454f-95da-e87dca92db47}, !- Handle
  Schedule Day 12,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8d997f1e-49a6-4088-bb57-50ff889cd911}, !- Handle
  Schedule Rule 103,                      !- Name
  {0bd54902-335f-4b61-9120-763276233cc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea4efcdb-c5c5-46f4-9f6d-7b9d331734a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea4efcdb-c5c5-46f4-9f6d-7b9d331734a9}, !- Handle
  Schedule Day 13,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9ce3413d-4037-462d-9ae8-a24a6d736ac2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5e8aa3c8-a05a-479b-9d7a-09bfcbdfc78d}, !- Supply Air Inlet Node
  {01a8f9b2-24fe-4d2c-bdb4-c292ba30d86d}, !- Supply Air Outlet Node
  {73448da1-48c6-44c1-bea5-983d5b0509da}, !- Exhaust Air Inlet Node
  {dba5693a-306e-4d49-b128-5ae72632f40c}, !- Exhaust Air Outlet Node
  406.569271892289,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {99d731ac-49dd-4d0f-813c-76272f583ea6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {01a8f9b2-24fe-4d2c-bdb4-c292ba30d86d}, !- Inlet Port
  {92e4bd64-d4b1-4f31-a5ce-f4d2f89d722d}; !- Outlet Port

OS:Connection,
  {5e8aa3c8-a05a-479b-9d7a-09bfcbdfc78d}, !- Handle
  {a8872ed0-04f6-421d-955c-ed0bf1b29736}, !- Source Object
  3,                                      !- Outlet Port
  {9ce3413d-4037-462d-9ae8-a24a6d736ac2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {01a8f9b2-24fe-4d2c-bdb4-c292ba30d86d}, !- Handle
  {9ce3413d-4037-462d-9ae8-a24a6d736ac2}, !- Source Object
  13,                                     !- Outlet Port
  {99d731ac-49dd-4d0f-813c-76272f583ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e4bd64-d4b1-4f31-a5ce-f4d2f89d722d}, !- Handle
  {99d731ac-49dd-4d0f-813c-76272f583ea6}, !- Source Object
  3,                                      !- Outlet Port
  {15e29435-6782-45d3-8f85-68ddb0e9d72f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b1a50b3-fd72-4844-a1ef-0567f2a2e941}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {0db6c256-e410-4aec-bc84-99d39f4d121e}, !- Inlet Port
  {73448da1-48c6-44c1-bea5-983d5b0509da}; !- Outlet Port

OS:Connection,
  {0db6c256-e410-4aec-bc84-99d39f4d121e}, !- Handle
  {15e29435-6782-45d3-8f85-68ddb0e9d72f}, !- Source Object
  7,                                      !- Outlet Port
  {8b1a50b3-fd72-4844-a1ef-0567f2a2e941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73448da1-48c6-44c1-bea5-983d5b0509da}, !- Handle
  {8b1a50b3-fd72-4844-a1ef-0567f2a2e941}, !- Source Object
  3,                                      !- Outlet Port
  {9ce3413d-4037-462d-9ae8-a24a6d736ac2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dba5693a-306e-4d49-b128-5ae72632f40c}, !- Handle
  {9ce3413d-4037-462d-9ae8-a24a6d736ac2}, !- Source Object
  15,                                     !- Outlet Port
  {c5c1e3f7-30eb-4b73-a5bd-b89706c361a6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9ba35918-3d2a-4ea6-b011-62066a13b3f7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9fae1bdb-5c2d-4d3e-af11-1d4d0916c030}, !- Reference Setpoint Node Name
  {9fae1bdb-5c2d-4d3e-af11-1d4d0916c030}, !- Mixed Air Stream Node Name
  {a8872ed0-04f6-421d-955c-ed0bf1b29736}, !- Outdoor Air Stream Node Name
  {151aa340-ca39-4a88-9ac0-d53c7080af1f}, !- Return Air Stream Node Name
  {99d731ac-49dd-4d0f-813c-76272f583ea6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e8613e00-f46e-4035-a1a2-2cfff76e99d1}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0896774e-cc9e-45f7-b8b1-8652fa86064f}, !- Control Zone or Zone List Name
  {575e8670-70c6-467c-927c-20049aa62d10}, !- Cooling Control Zone or Zone List Name
  {704d7aa0-ba8a-45b2-ae6b-c02a79d04e87}, !- Heating Control Zone or Zone List Name
  {6c3229fc-84c5-469e-b308-8a7f1af38974}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0896774e-cc9e-45f7-b8b1-8652fa86064f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {575e8670-70c6-467c-927c-20049aa62d10}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {704d7aa0-ba8a-45b2-ae6b-c02a79d04e87}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6c3229fc-84c5-469e-b308-8a7f1af38974}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {df42046c-640f-499a-bced-941b73828cf6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {288b8153-b9da-43b3-9408-2f0afa22a1d8}, !- Default Day Schedule Name
  {18d86233-9a7a-4649-be02-f877acf9fc20}, !- Summer Design Day Schedule Name
  {7e0af802-44d0-40c8-a388-385564526ab3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {288b8153-b9da-43b3-9408-2f0afa22a1d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fc015f46-63e8-47bd-8be9-543e03056940}, !- Handle
  {df42046c-640f-499a-bced-941b73828cf6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.06061918859589,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:13:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:13:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e0af802-44d0-40c8-a388-385564526ab3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18d86233-9a7a-4649-be02-f877acf9fc20}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1239117f-6314-4ecb-811e-7fa35fca5cb1}, !- Handle
  Schedule Rule 104,                      !- Name
  {df42046c-640f-499a-bced-941b73828cf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2821c32a-7f67-4779-a824-de0be9b4a0ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2821c32a-7f67-4779-a824-de0be9b4a0ba}, !- Handle
  Schedule Day 14,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31924ca1-70e9-4d1b-b3d1-254e3ce43778}, !- Handle
  Schedule Rule 105,                      !- Name
  {df42046c-640f-499a-bced-941b73828cf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94f2b486-a771-4bfe-ba3c-9a32063624e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94f2b486-a771-4bfe-ba3c-9a32063624e1}, !- Handle
  Schedule Day 15,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {53a20f33-349a-48c3-87ba-1c13fb532aab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fee2df5d-e12f-4fbe-8327-45bb902d33ce}, !- Supply Air Inlet Node
  {980105c6-8d6a-403d-ac5a-9dca19df21b0}, !- Supply Air Outlet Node
  {ec7d6fd6-aae0-45a1-ab10-0bced459db23}, !- Exhaust Air Inlet Node
  {2f260b7a-eeee-484d-869b-9ea91fe01383}, !- Exhaust Air Outlet Node
  269.442815536803,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9086d900-6a37-4b2f-ab68-e5d27d39d5a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {980105c6-8d6a-403d-ac5a-9dca19df21b0}, !- Inlet Port
  {b2b398a7-afdf-4c7c-9898-0fec2f6dec0d}; !- Outlet Port

OS:Connection,
  {fee2df5d-e12f-4fbe-8327-45bb902d33ce}, !- Handle
  {247fbdf5-e2a2-46b9-b0c4-39c06d0404f0}, !- Source Object
  3,                                      !- Outlet Port
  {53a20f33-349a-48c3-87ba-1c13fb532aab}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {980105c6-8d6a-403d-ac5a-9dca19df21b0}, !- Handle
  {53a20f33-349a-48c3-87ba-1c13fb532aab}, !- Source Object
  13,                                     !- Outlet Port
  {9086d900-6a37-4b2f-ab68-e5d27d39d5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b398a7-afdf-4c7c-9898-0fec2f6dec0d}, !- Handle
  {9086d900-6a37-4b2f-ab68-e5d27d39d5a2}, !- Source Object
  3,                                      !- Outlet Port
  {63071fab-70fd-4622-ba86-1a740bc819f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39427189-4ee2-4bcc-b960-c2bf84b45281}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {55a49da0-33fc-4751-b9b5-93f175b2aa8a}, !- Inlet Port
  {ec7d6fd6-aae0-45a1-ab10-0bced459db23}; !- Outlet Port

OS:Connection,
  {55a49da0-33fc-4751-b9b5-93f175b2aa8a}, !- Handle
  {63071fab-70fd-4622-ba86-1a740bc819f4}, !- Source Object
  7,                                      !- Outlet Port
  {39427189-4ee2-4bcc-b960-c2bf84b45281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7d6fd6-aae0-45a1-ab10-0bced459db23}, !- Handle
  {39427189-4ee2-4bcc-b960-c2bf84b45281}, !- Source Object
  3,                                      !- Outlet Port
  {53a20f33-349a-48c3-87ba-1c13fb532aab}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2f260b7a-eeee-484d-869b-9ea91fe01383}, !- Handle
  {53a20f33-349a-48c3-87ba-1c13fb532aab}, !- Source Object
  15,                                     !- Outlet Port
  {c0675f3d-11d2-4157-b61d-23f9b5b9e106}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {53672b0b-7107-4992-a320-5394b6b3c793}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3c64ee57-a1dd-48eb-ad71-6ca2f019844d}, !- Reference Setpoint Node Name
  {3c64ee57-a1dd-48eb-ad71-6ca2f019844d}, !- Mixed Air Stream Node Name
  {247fbdf5-e2a2-46b9-b0c4-39c06d0404f0}, !- Outdoor Air Stream Node Name
  {3540e279-ba2c-4f90-98ea-db767d8159ac}, !- Return Air Stream Node Name
  {9086d900-6a37-4b2f-ab68-e5d27d39d5a2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {80f84937-99fc-4834-9cac-c816dfb7fe2c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b07bd98b-053a-4946-8853-6dcd72d11153}, !- Control Zone or Zone List Name
  {6b0bd5ad-14a1-4810-b471-d1d8dc7538ee}, !- Cooling Control Zone or Zone List Name
  {d8edf451-86ba-4ac6-a9f0-9dad1cef6a6f}, !- Heating Control Zone or Zone List Name
  {85aed9fd-f571-4728-91f2-fb63df517c9e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b07bd98b-053a-4946-8853-6dcd72d11153}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6b0bd5ad-14a1-4810-b471-d1d8dc7538ee}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d8edf451-86ba-4ac6-a9f0-9dad1cef6a6f}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {85aed9fd-f571-4728-91f2-fb63df517c9e}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {14d7e0d6-4e75-407e-9694-ae082a11376f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {88ee8843-9a64-4890-a237-2419a4153700}, !- Default Day Schedule Name
  {f356aa7a-a840-4c52-bfab-ec3df44af9f3}, !- Summer Design Day Schedule Name
  {1beb278c-d2db-4d60-bf56-05f937170b79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88ee8843-9a64-4890-a237-2419a4153700}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {78a62b5a-d83b-4419-b0e4-c795b83e1000}, !- Handle
  {14d7e0d6-4e75-407e-9694-ae082a11376f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0874377575611773,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:13:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:13:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1beb278c-d2db-4d60-bf56-05f937170b79}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f356aa7a-a840-4c52-bfab-ec3df44af9f3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25d333fd-8441-4a00-8ff5-d38f285fc3de}, !- Handle
  Schedule Rule 106,                      !- Name
  {14d7e0d6-4e75-407e-9694-ae082a11376f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f9c6916-93ac-4843-9084-8108bae27370}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f9c6916-93ac-4843-9084-8108bae27370}, !- Handle
  Schedule Day 16,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea2e5f4f-44f3-4654-bced-7506d7955201}, !- Handle
  Schedule Rule 107,                      !- Name
  {14d7e0d6-4e75-407e-9694-ae082a11376f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90b9f3b5-2e95-488d-98ce-d8983527ad17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90b9f3b5-2e95-488d-98ce-d8983527ad17}, !- Handle
  Schedule Day 17,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4a5bd73d-1fcd-43fe-88db-206180069ed3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3f9d982d-8b37-4589-b57a-b664f553f809}, !- Supply Air Inlet Node
  {443f1950-7d42-4e60-8ce1-d207347d328c}, !- Supply Air Outlet Node
  {3b5fee8d-e6c5-43e8-8615-b3f7afe799bb}, !- Exhaust Air Inlet Node
  {01e9461f-5deb-4b8e-b9fe-4a781d9a6609}, !- Exhaust Air Outlet Node
  228.297287623652,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e3336042-c21e-421f-a4cd-73a75821afb6}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {443f1950-7d42-4e60-8ce1-d207347d328c}, !- Inlet Port
  {abe82b85-53fe-4b25-b58d-130e8c0759fd}; !- Outlet Port

OS:Connection,
  {3f9d982d-8b37-4589-b57a-b664f553f809}, !- Handle
  {1526535d-97d4-475d-a917-994f156a6253}, !- Source Object
  3,                                      !- Outlet Port
  {4a5bd73d-1fcd-43fe-88db-206180069ed3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {443f1950-7d42-4e60-8ce1-d207347d328c}, !- Handle
  {4a5bd73d-1fcd-43fe-88db-206180069ed3}, !- Source Object
  13,                                     !- Outlet Port
  {e3336042-c21e-421f-a4cd-73a75821afb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe82b85-53fe-4b25-b58d-130e8c0759fd}, !- Handle
  {e3336042-c21e-421f-a4cd-73a75821afb6}, !- Source Object
  3,                                      !- Outlet Port
  {e9e7c7d4-4530-4420-b4b6-1501667c3b12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d9800d7-8e00-46b5-b5fb-9ce4a66ad203}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {52ece580-54be-4fb7-9e6a-2c91050dc76c}, !- Inlet Port
  {3b5fee8d-e6c5-43e8-8615-b3f7afe799bb}; !- Outlet Port

OS:Connection,
  {52ece580-54be-4fb7-9e6a-2c91050dc76c}, !- Handle
  {e9e7c7d4-4530-4420-b4b6-1501667c3b12}, !- Source Object
  7,                                      !- Outlet Port
  {3d9800d7-8e00-46b5-b5fb-9ce4a66ad203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5fee8d-e6c5-43e8-8615-b3f7afe799bb}, !- Handle
  {3d9800d7-8e00-46b5-b5fb-9ce4a66ad203}, !- Source Object
  3,                                      !- Outlet Port
  {4a5bd73d-1fcd-43fe-88db-206180069ed3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {01e9461f-5deb-4b8e-b9fe-4a781d9a6609}, !- Handle
  {4a5bd73d-1fcd-43fe-88db-206180069ed3}, !- Source Object
  15,                                     !- Outlet Port
  {131115d7-eb08-4b84-b3b8-262ed76de7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1d8de747-1066-4620-a95e-ebe5fb659409}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ff9eec0c-67fe-4adc-8d7e-08da336f5878}, !- Reference Setpoint Node Name
  {ff9eec0c-67fe-4adc-8d7e-08da336f5878}, !- Mixed Air Stream Node Name
  {1526535d-97d4-475d-a917-994f156a6253}, !- Outdoor Air Stream Node Name
  {30fd3091-ff8d-4c63-8893-33758b7191e6}, !- Return Air Stream Node Name
  {e3336042-c21e-421f-a4cd-73a75821afb6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {61508941-2ec8-4eee-bcf8-94ee93f9c6eb}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92a0a26e-2e88-4c74-8129-d48b17432ce7}, !- Control Zone or Zone List Name
  {21033320-7c00-4b69-8af9-81b5f229afe9}, !- Cooling Control Zone or Zone List Name
  {e0fcfaab-5de5-424a-9259-7b8ea462dcaf}, !- Heating Control Zone or Zone List Name
  {e265a66d-ae90-4c26-be48-c06ffdd61b1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92a0a26e-2e88-4c74-8129-d48b17432ce7}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {21033320-7c00-4b69-8af9-81b5f229afe9}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e0fcfaab-5de5-424a-9259-7b8ea462dcaf}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e265a66d-ae90-4c26-be48-c06ffdd61b1c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b90873f1-e38a-4a5b-9880-c9e5a164807a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {f7152ed3-6759-454b-a56a-6f1c74b6eb16}, !- Default Day Schedule Name
  {b28551e7-9d50-41fa-97d7-202fd1eb35c1}, !- Summer Design Day Schedule Name
  {5eda59b6-467b-4e99-a15b-ba7a6ff97004}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7152ed3-6759-454b-a56a-6f1c74b6eb16}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {947b4a2c-1c22-419d-a6eb-f5e276fef65b}, !- Handle
  {b90873f1-e38a-4a5b-9880-c9e5a164807a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2837065577748077,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:13:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:13:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5eda59b6-467b-4e99-a15b-ba7a6ff97004}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b28551e7-9d50-41fa-97d7-202fd1eb35c1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdd1d1cf-7410-4bfe-9704-458bad0cd1b1}, !- Handle
  Schedule Rule 108,                      !- Name
  {b90873f1-e38a-4a5b-9880-c9e5a164807a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bd3a369-84c8-4de3-ad41-02fc7550ecb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9bd3a369-84c8-4de3-ad41-02fc7550ecb5}, !- Handle
  Schedule Day 18,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c034ace8-6bea-4e5c-9596-3de924f9e5ab}, !- Handle
  Schedule Rule 109,                      !- Name
  {b90873f1-e38a-4a5b-9880-c9e5a164807a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6744ad3d-ae52-4048-867d-8d5954dbe99d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6744ad3d-ae52-4048-867d-8d5954dbe99d}, !- Handle
  Schedule Day 19,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c8970c89-6205-4864-8cd3-030ec192aa59}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {02d7192f-f708-4f7c-ac73-5f76e6da3092}, !- Supply Air Inlet Node
  {45264186-3636-45aa-a3f0-a006ebd777b9}, !- Supply Air Outlet Node
  {1937ef8b-968f-40bc-aa71-e35590bc6a77}, !- Exhaust Air Inlet Node
  {f11ff26a-44d5-44f9-a4ab-757755e048ef}, !- Exhaust Air Outlet Node
  174.81287078989,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4f35c702-383d-4f54-b6b5-22d6230e5003}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {45264186-3636-45aa-a3f0-a006ebd777b9}, !- Inlet Port
  {a9306b6e-8417-4ce6-bf0d-c4edd49f1b2e}; !- Outlet Port

OS:Connection,
  {02d7192f-f708-4f7c-ac73-5f76e6da3092}, !- Handle
  {b50478f9-4beb-47e1-9020-2e270d96feee}, !- Source Object
  3,                                      !- Outlet Port
  {c8970c89-6205-4864-8cd3-030ec192aa59}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {45264186-3636-45aa-a3f0-a006ebd777b9}, !- Handle
  {c8970c89-6205-4864-8cd3-030ec192aa59}, !- Source Object
  13,                                     !- Outlet Port
  {4f35c702-383d-4f54-b6b5-22d6230e5003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9306b6e-8417-4ce6-bf0d-c4edd49f1b2e}, !- Handle
  {4f35c702-383d-4f54-b6b5-22d6230e5003}, !- Source Object
  3,                                      !- Outlet Port
  {8a6f3974-1b86-4116-b050-d05863dcf4cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71a293f9-4e48-466d-9e74-76d1cf180d06}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {2337c5e3-ede1-42c9-a63b-d186f482ff8a}, !- Inlet Port
  {1937ef8b-968f-40bc-aa71-e35590bc6a77}; !- Outlet Port

OS:Connection,
  {2337c5e3-ede1-42c9-a63b-d186f482ff8a}, !- Handle
  {8a6f3974-1b86-4116-b050-d05863dcf4cb}, !- Source Object
  7,                                      !- Outlet Port
  {71a293f9-4e48-466d-9e74-76d1cf180d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1937ef8b-968f-40bc-aa71-e35590bc6a77}, !- Handle
  {71a293f9-4e48-466d-9e74-76d1cf180d06}, !- Source Object
  3,                                      !- Outlet Port
  {c8970c89-6205-4864-8cd3-030ec192aa59}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f11ff26a-44d5-44f9-a4ab-757755e048ef}, !- Handle
  {c8970c89-6205-4864-8cd3-030ec192aa59}, !- Source Object
  15,                                     !- Outlet Port
  {447338c8-bf70-479c-9fb2-162ba770a258}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0a1d4802-d785-4b36-94e7-37ab3396d9e8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5c6c98ae-b8ca-4cf1-94b8-a82f8e2294b3}, !- Reference Setpoint Node Name
  {5c6c98ae-b8ca-4cf1-94b8-a82f8e2294b3}, !- Mixed Air Stream Node Name
  {b50478f9-4beb-47e1-9020-2e270d96feee}, !- Outdoor Air Stream Node Name
  {de011d62-79d3-4f63-8e8e-7770665baab0}, !- Return Air Stream Node Name
  {4f35c702-383d-4f54-b6b5-22d6230e5003}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {46c27047-c3f8-4d96-bdf0-40806492d784}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fdf6e1f3-6e6b-4c7c-bf8f-18f6891ffc0f}, !- Control Zone or Zone List Name
  {b7827d1c-dd78-484b-90f3-d8c73c78621c}, !- Cooling Control Zone or Zone List Name
  {3cad6b03-f177-43f6-beeb-10408f3c31df}, !- Heating Control Zone or Zone List Name
  {ac3250e6-edbd-4a94-9d50-65048bfdb38d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fdf6e1f3-6e6b-4c7c-bf8f-18f6891ffc0f}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {b7827d1c-dd78-484b-90f3-d8c73c78621c}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3cad6b03-f177-43f6-beeb-10408f3c31df}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac3250e6-edbd-4a94-9d50-65048bfdb38d}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f76468d5-f19d-43e2-8127-a985f051e55a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {f67aa09c-7f44-42f8-a589-dabd9609a62d}, !- Default Day Schedule Name
  {df037974-4c36-422f-ba20-3155e54a2ea2}, !- Summer Design Day Schedule Name
  {abf69fac-1bcb-46f2-99d2-4010a0241ddd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f67aa09c-7f44-42f8-a589-dabd9609a62d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a419a0e6-2391-4b85-a5b8-d8d63c5d2b84}, !- Handle
  {f76468d5-f19d-43e2-8127-a985f051e55a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.8379935529794782,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:13:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:13:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {abf69fac-1bcb-46f2-99d2-4010a0241ddd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df037974-4c36-422f-ba20-3155e54a2ea2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f221fab-8041-49ed-a24b-7be86f0afc69}, !- Handle
  Schedule Rule 110,                      !- Name
  {f76468d5-f19d-43e2-8127-a985f051e55a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ada26e5d-ccb9-4969-b67f-2e4e4fa8b31c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ada26e5d-ccb9-4969-b67f-2e4e4fa8b31c}, !- Handle
  Schedule Day 20,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4aa12024-427b-4b64-a4a8-e9e64c9a2bd1}, !- Handle
  Schedule Rule 111,                      !- Name
  {f76468d5-f19d-43e2-8127-a985f051e55a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26a39218-a427-4fdf-b948-39fd6e3927b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26a39218-a427-4fdf-b948-39fd6e3927b4}, !- Handle
  Schedule Day 21,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {244f7622-4eda-4fd0-b288-bef8f9342f24}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6a5a0a25-2e18-4ca0-afdf-b60532fea01c}, !- Supply Air Inlet Node
  {dc77f5ef-3c67-457b-b483-f2bbd659b8dd}, !- Supply Air Outlet Node
  {16267c9d-1e2c-44c2-9168-e30373863af6}, !- Exhaust Air Inlet Node
  {0e227fcf-515f-4fce-aac8-b0b79591ac2e}, !- Exhaust Air Outlet Node
  192.175596895033,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5abd8b73-e95b-4cc3-9e2c-925f961bc142}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {dc77f5ef-3c67-457b-b483-f2bbd659b8dd}, !- Inlet Port
  {41b69cbc-2562-4c8e-835b-bdba5e70c761}; !- Outlet Port

OS:Connection,
  {6a5a0a25-2e18-4ca0-afdf-b60532fea01c}, !- Handle
  {a9d94f4f-542b-4cc9-8499-9a78cf47daf4}, !- Source Object
  3,                                      !- Outlet Port
  {244f7622-4eda-4fd0-b288-bef8f9342f24}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dc77f5ef-3c67-457b-b483-f2bbd659b8dd}, !- Handle
  {244f7622-4eda-4fd0-b288-bef8f9342f24}, !- Source Object
  13,                                     !- Outlet Port
  {5abd8b73-e95b-4cc3-9e2c-925f961bc142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b69cbc-2562-4c8e-835b-bdba5e70c761}, !- Handle
  {5abd8b73-e95b-4cc3-9e2c-925f961bc142}, !- Source Object
  3,                                      !- Outlet Port
  {ac4ac5b3-ea28-4fc4-8659-5234895b50f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ec371aa-4d7a-4c03-bb3b-1fc62b06ad7b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {69b919cb-7b45-44a5-9e1c-26ff93e95b8e}, !- Inlet Port
  {16267c9d-1e2c-44c2-9168-e30373863af6}; !- Outlet Port

OS:Connection,
  {69b919cb-7b45-44a5-9e1c-26ff93e95b8e}, !- Handle
  {ac4ac5b3-ea28-4fc4-8659-5234895b50f1}, !- Source Object
  7,                                      !- Outlet Port
  {9ec371aa-4d7a-4c03-bb3b-1fc62b06ad7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16267c9d-1e2c-44c2-9168-e30373863af6}, !- Handle
  {9ec371aa-4d7a-4c03-bb3b-1fc62b06ad7b}, !- Source Object
  3,                                      !- Outlet Port
  {244f7622-4eda-4fd0-b288-bef8f9342f24}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0e227fcf-515f-4fce-aac8-b0b79591ac2e}, !- Handle
  {244f7622-4eda-4fd0-b288-bef8f9342f24}, !- Source Object
  15,                                     !- Outlet Port
  {6d1d0405-b011-47d3-8cf1-d4bb4da5c237}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ae099653-3b13-4d97-afeb-63aa4866537d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {64bef756-b473-4d19-bff0-6d850a47113b}, !- Reference Setpoint Node Name
  {64bef756-b473-4d19-bff0-6d850a47113b}, !- Mixed Air Stream Node Name
  {a9d94f4f-542b-4cc9-8499-9a78cf47daf4}, !- Outdoor Air Stream Node Name
  {6487df34-eb56-4ba7-9946-444570cd324e}, !- Return Air Stream Node Name
  {5abd8b73-e95b-4cc3-9e2c-925f961bc142}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {893b9d36-f6f6-4422-92aa-0ee42cfca75c}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {47b1c2c0-5f51-4284-b8a4-d1d5f12645b4}, !- Control Zone or Zone List Name
  {5c4d5298-eac2-419e-8ccb-99f4d2c72946}, !- Cooling Control Zone or Zone List Name
  {5bd2a528-7528-4491-9d2a-4d1f8fd5c9ef}, !- Heating Control Zone or Zone List Name
  {a8afe4d4-59a8-424d-a94b-852c18315c32}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {47b1c2c0-5f51-4284-b8a4-d1d5f12645b4}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {5c4d5298-eac2-419e-8ccb-99f4d2c72946}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5bd2a528-7528-4491-9d2a-4d1f8fd5c9ef}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a8afe4d4-59a8-424d-a94b-852c18315c32}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a25f3f87-4698-427e-bed8-66d76abb6f27}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  {dfba1e65-db9e-42d2-a62b-698eefe7a67a}, !- Default Day Schedule Name
  {2ce05c5d-bdd4-4328-a15f-dc184af0f2db}, !- Summer Design Day Schedule Name
  {65c2f166-f96c-4160-a109-0b763b3512dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfba1e65-db9e-42d2-a62b-698eefe7a67a}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {8387eef1-8244-4a09-8da9-c7b7d7e0100f}, !- Handle
  {a25f3f87-4698-427e-bed8-66d76abb6f27}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.04832713758765,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-17 01:13:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-17 01:13:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {65c2f166-f96c-4160-a109-0b763b3512dc}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ce05c5d-bdd4-4328-a15f-dc184af0f2db}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6a1e117-4b7e-4025-93c7-38c84855dc16}, !- Handle
  Schedule Rule 112,                      !- Name
  {a25f3f87-4698-427e-bed8-66d76abb6f27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {03b3d811-8e39-48c7-9b58-e73750e2c2fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03b3d811-8e39-48c7-9b58-e73750e2c2fb}, !- Handle
  Schedule Day 22,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3c29da65-cda9-44e6-b961-2219858ec7c8}, !- Handle
  Schedule Rule 113,                      !- Name
  {a25f3f87-4698-427e-bed8-66d76abb6f27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5dc4cab-7f23-465a-97b5-d6217851bd5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5dc4cab-7f23-465a-97b5-d6217851bd5f}, !- Handle
  Schedule Day 23,                        !- Name
  {a1d6d44c-6be1-475c-83b7-92bd7dabd708}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {989e3094-1b93-4b9b-b4c8-17e5d1699d50}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| ERV, !- Name
  {e23d83e4-39da-4ba5-a0bb-382412e02a81}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {48b4a498-682e-4a00-be4e-db448232d0f9}, !- Supply Air Inlet Node
  {592db00c-0efc-4301-9232-ba2f1488c55c}, !- Supply Air Outlet Node
  {4d4cda07-eebb-4e33-99c8-673e1159181b}, !- Exhaust Air Inlet Node
  {bb75be22-211c-42fa-98a3-7bc51544be37}, !- Exhaust Air Outlet Node
  187.873451798771,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {add30d8e-16d9-4d33-8e69-a504ad58810b}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| ERV Primary Outlet Air Node, !- Name
  {592db00c-0efc-4301-9232-ba2f1488c55c}, !- Inlet Port
  {8a0a8e1c-ecb1-4093-9189-cd07adf24034}; !- Outlet Port

OS:Connection,
  {48b4a498-682e-4a00-be4e-db448232d0f9}, !- Handle
  {5b3d2db3-5036-4b2c-bab4-155d9916642a}, !- Source Object
  3,                                      !- Outlet Port
  {989e3094-1b93-4b9b-b4c8-17e5d1699d50}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {592db00c-0efc-4301-9232-ba2f1488c55c}, !- Handle
  {989e3094-1b93-4b9b-b4c8-17e5d1699d50}, !- Source Object
  13,                                     !- Outlet Port
  {add30d8e-16d9-4d33-8e69-a504ad58810b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0a8e1c-ecb1-4093-9189-cd07adf24034}, !- Handle
  {add30d8e-16d9-4d33-8e69-a504ad58810b}, !- Source Object
  3,                                      !- Outlet Port
  {943f1adf-abbc-4737-825f-79e747ca8a29}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27c84a6c-1479-4f32-9e11-9ea14ebb660a}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| ERV Secondary Inlet Air Node, !- Name
  {ea9fbdf2-d3f4-4362-b7cb-ef3fdaea27c9}, !- Inlet Port
  {4d4cda07-eebb-4e33-99c8-673e1159181b}; !- Outlet Port

OS:Connection,
  {ea9fbdf2-d3f4-4362-b7cb-ef3fdaea27c9}, !- Handle
  {943f1adf-abbc-4737-825f-79e747ca8a29}, !- Source Object
  7,                                      !- Outlet Port
  {27c84a6c-1479-4f32-9e11-9ea14ebb660a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4cda07-eebb-4e33-99c8-673e1159181b}, !- Handle
  {27c84a6c-1479-4f32-9e11-9ea14ebb660a}, !- Source Object
  3,                                      !- Outlet Port
  {989e3094-1b93-4b9b-b4c8-17e5d1699d50}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bb75be22-211c-42fa-98a3-7bc51544be37}, !- Handle
  {989e3094-1b93-4b9b-b4c8-17e5d1699d50}, !- Source Object
  15,                                     !- Outlet Port
  {0da13c55-8688-467b-ad6e-31e02449f776}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {92d33e70-98ee-4cb8-8585-2c237272fb78}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {be34c9f4-7dfd-4081-9650-a08dd41502af}, !- Reference Setpoint Node Name
  {be34c9f4-7dfd-4081-9650-a08dd41502af}, !- Mixed Air Stream Node Name
  {5b3d2db3-5036-4b2c-bab4-155d9916642a}, !- Outdoor Air Stream Node Name
  {9f4288e0-5468-41d2-8ed8-1e08b8a810b2}, !- Return Air Stream Node Name
  {add30d8e-16d9-4d33-8e69-a504ad58810b}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {f054b372-f147-4dd3-a062-673ad60dd468}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93466e46-9c57-4bcb-9fcc-97bc7d3bfab7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29003bd2-e317-4f39-9373-08be8aa531bb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9dbfa6a-234e-4184-8015-bdc6af26c980}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b35c620c-a817-4e38-b37e-cdb40782fef3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {67dac2f6-035d-4716-8602-7536fba9414d}, !- Handle
  {e88ab9c7-0788-41a8-bca1-b8a929f04789}; !- Object Name

OS:Curve:Biquadratic,
  {0119a1eb-07a6-418b-9910-acfa9fd66dcb}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0a644e70-b8b1-4eb6-bf0c-f54bb6061a51}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab1f0fc1-2683-44e6-bf03-e25319f082f7}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {f03f5085-0fba-4f5c-8c4b-e16a3028dcc6}, !- Handle
  {e1ad6b21-be10-4dd7-96c6-dd105cc90fbe}; !- Object Name

OS:Curve:Cubic,
  {98725fa8-735a-4745-9239-b6b9641a36d7}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {59034922-90f3-4c77-b5cb-e8d8b71550cd}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5d83b2cc-3d73-408c-843e-7c72006ac546}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

